New Line.LINE11_1 Bus1=11_1 Bus2=11_2 phases=3 Linecode=4c_70 Length=1.098 Units=m
New Line.LINE11_2 Bus1=11_2 Bus2=11_3 phases=3 Linecode=4c_70 Length=0.11511 Units=m
New Line.LINE11_3 Bus1=11_3 Bus2=11_4 phases=3 Linecode=4c_70 Length=0.10784 Units=m
New Line.LINE11_4 Bus1=11_4 Bus2=11_5 phases=3 Linecode=4c_70 Length=0.094021 Units=m
New Line.LINE11_5 Bus1=11_5 Bus2=11_6 phases=3 Linecode=4c_70 Length=0.14812 Units=m
New Line.LINE11_6 Bus1=11_6 Bus2=11_7 phases=3 Linecode=4c_70 Length=10.0863 Units=m
New Line.LINE11_7 Bus1=11_7 Bus2=11_8 phases=3 Linecode=4c_70 Length=0.45175 Units=m
New Line.LINE11_8 Bus1=11_8 Bus2=11_9 phases=3 Linecode=4c_70 Length=0.376 Units=m
New Line.LINE11_9 Bus1=11_9 Bus2=11_10 phases=3 Linecode=4c_70 Length=0.32997 Units=m
New Line.LINE11_10 Bus1=11_10 Bus2=11_11 phases=3 Linecode=4c_70 Length=0.24622 Units=m
New Line.LINE11_11 Bus1=11_11 Bus2=11_12 phases=3 Linecode=4c_70 Length=0.23114 Units=m
New Line.LINE11_12 Bus1=11_12 Bus2=11_13 phases=3 Linecode=4c_70 Length=0.14213 Units=m
New Line.LINE11_13 Bus1=11_13 Bus2=11_14 phases=3 Linecode=4c_70 Length=0.35384 Units=m
New Line.LINE11_14 Bus1=11_14 Bus2=11_15 phases=3 Linecode=4c_70 Length=2.8664 Units=m
New Line.LINE11_15 Bus1=11_15 Bus2=11_16 phases=3 Linecode=2c_.007 Length=0.09654 Units=m
New Line.LINE11_16 Bus1=11_15 Bus2=11_17 phases=3 Linecode=4c_70 Length=3.476 Units=m
New Line.LINE11_17 Bus1=11_16 Bus2=11_18 phases=3 Linecode=2c_.007 Length=0.044045 Units=m
New Line.LINE11_18 Bus1=11_17 Bus2=11_19 phases=3 Linecode=4c_70 Length=0.23917 Units=m
New Line.LINE11_19 Bus1=11_18 Bus2=11_20 phases=3 Linecode=2c_.007 Length=0.046174 Units=m
New Line.LINE11_20 Bus1=11_19 Bus2=11_21 phases=3 Linecode=4c_70 Length=0.26856 Units=m
New Line.LINE11_21 Bus1=11_20 Bus2=11_22 phases=3 Linecode=2c_.007 Length=0.041976 Units=m
New Line.LINE11_22 Bus1=11_21 Bus2=11_23 phases=3 Linecode=4c_70 Length=0.43727 Units=m
New Line.LINE11_23 Bus1=11_22 Bus2=11_24 phases=3 Linecode=2c_.007 Length=0.051245 Units=m
New Line.LINE11_24 Bus1=11_23 Bus2=11_25 phases=3 Linecode=4c_70 Length=0.7955 Units=m
New Line.LINE11_25 Bus1=11_24 Bus2=11_26 phases=3 Linecode=2c_.007 Length=0.055902 Units=m
New Line.LINE11_26 Bus1=11_25 Bus2=11_27 phases=3 Linecode=2c_16 Length=5.9049 Units=m
New Line.LINE11_27 Bus1=11_25 Bus2=11_28 phases=3 Linecode=4c_70 Length=9.9686 Units=m
New Line.LINE11_28 Bus1=11_26 Bus2=11_29 phases=3 Linecode=2c_.007 Length=0.054562 Units=m
New Line.LINE11_29 Bus1=11_27 Bus2=11_30 phases=3 Linecode=2c_16 Length=1.6265 Units=m
New Line.LINE11_30 Bus1=11_27 Bus2=11_31 phases=3 Linecode=2c_16 Length=1.5847 Units=m
New Line.LINE11_31 Bus1=11_28 Bus2=11_32 phases=3 Linecode=4c_70 Length=2.6538 Units=m
New Line.LINE11_32 Bus1=11_29 Bus2=11_33 phases=3 Linecode=2c_.007 Length=0.14629 Units=m
New Line.LINE11_33 Bus1=11_30 Bus2=11_34 phases=3 Linecode=2c_16 Length=3.7248 Units=m
New Line.LINE11_34 Bus1=11_31 Bus2=11_35 phases=3 Linecode=2c_16 Length=0.053666 Units=m
New Line.LINE11_35 Bus1=11_32 Bus2=11_36 phases=3 Linecode=2c_16 Length=5.7265 Units=m
New Line.LINE11_36 Bus1=11_32 Bus2=11_37 phases=3 Linecode=4c_70 Length=8.0244 Units=m
New Line.LINE11_37 Bus1=11_33 Bus2=11_38 phases=3 Linecode=2c_.007 Length=0.13648 Units=m
New Line.LINE11_38 Bus1=11_35 Bus2=11_39 phases=3 Linecode=2c_16 Length=0.077162 Units=m
New Line.LINE11_39 Bus1=11_36 Bus2=11_40 phases=3 Linecode=2c_16 Length=0.40004 Units=m
New Line.LINE11_40 Bus1=11_36 Bus2=11_41 phases=3 Linecode=2c_16 Length=1.8063 Units=m
New Line.LINE11_41 Bus1=11_37 Bus2=11_42 phases=3 Linecode=4c_70 Length=5.5684 Units=m
New Line.LINE11_42 Bus1=11_37 Bus2=11_43 phases=3 Linecode=4c_185 Length=0.21675 Units=m
New Line.LINE11_43 Bus1=11_38 Bus2=11_44 phases=3 Linecode=2c_.007 Length=0.033838 Units=m
New Line.LINE11_44 Bus1=11_39 Bus2=11_45 phases=3 Linecode=2c_16 Length=0.098955 Units=m
New Line.LINE11_45 Bus1=11_40 Bus2=11_46 phases=3 Linecode=2c_16 Length=0.18031 Units=m
New Line.LINE11_46 Bus1=11_41 Bus2=11_47 phases=3 Linecode=2c_16 Length=4.3463 Units=m
New Line.LINE11_47 Bus1=11_42 Bus2=11_48 phases=3 Linecode=4c_70 Length=4.2078 Units=m
New Line.LINE11_48 Bus1=11_43 Bus2=11_49 phases=3 Linecode=4c_185 Length=0.10436 Units=m
New Line.LINE11_49 Bus1=11_44 Bus2=11_50 phases=3 Linecode=2c_.007 Length=0.048104 Units=m
New Line.LINE11_50 Bus1=11_45 Bus2=11_51 phases=3 Linecode=2c_16 Length=0.241 Units=m
New Line.LINE11_51 Bus1=11_46 Bus2=11_52 phases=3 Linecode=2c_16 Length=0.19109 Units=m
New Line.LINE11_52 Bus1=11_48 Bus2=11_53 phases=3 Linecode=4c_70 Length=0.60668 Units=m
New Line.LINE11_53 Bus1=11_48 Bus2=11_54 phases=3 Linecode=4c_70 Length=0.63949 Units=m
New Line.LINE11_54 Bus1=11_49 Bus2=11_55 phases=3 Linecode=4c_185 Length=0.11625 Units=m
New Line.LINE11_55 Bus1=11_50 Bus2=11_56 phases=3 Linecode=2c_.007 Length=0.087664 Units=m
New Line.LINE11_56 Bus1=11_51 Bus2=11_57 phases=3 Linecode=2c_16 Length=0.20634 Units=m
New Line.LINE11_57 Bus1=11_52 Bus2=11_58 phases=3 Linecode=2c_16 Length=0.182 Units=m
New Line.LINE11_58 Bus1=11_53 Bus2=11_59 phases=3 Linecode=4c_70 Length=2.7481 Units=m
New Line.LINE11_59 Bus1=11_54 Bus2=11_60 phases=3 Linecode=4c_70 Length=0.065368 Units=m
New Line.LINE11_60 Bus1=11_55 Bus2=11_61 phases=3 Linecode=4c_185 Length=0.10028 Units=m
New Line.LINE11_61 Bus1=11_56 Bus2=11_62 phases=3 Linecode=2c_.007 Length=0.078 Units=m
New Line.LINE11_62 Bus1=11_57 Bus2=11_63 phases=3 Linecode=2c_16 Length=0.98912 Units=m
New Line.LINE11_63 Bus1=11_58 Bus2=11_64 phases=3 Linecode=2c_16 Length=0.109 Units=m
New Line.LINE11_64 Bus1=11_59 Bus2=11_65 phases=3 Linecode=4c_70 Length=0.55868 Units=m
New Line.LINE11_65 Bus1=11_59 Bus2=11_66 phases=3 Linecode=2c_16 Length=8.2583 Units=m
New Line.LINE11_66 Bus1=11_60 Bus2=11_67 phases=3 Linecode=4c_70 Length=0.074 Units=m
New Line.LINE11_67 Bus1=11_61 Bus2=11_68 phases=3 Linecode=4c_185 Length=0.096042 Units=m
New Line.LINE11_68 Bus1=11_62 Bus2=11_69 phases=3 Linecode=2c_.007 Length=0.083241 Units=m
New Line.LINE11_69 Bus1=11_63 Bus2=11_70 phases=3 Linecode=2c_16 Length=3.4962 Units=m
New Line.LINE11_70 Bus1=11_64 Bus2=11_71 phases=3 Linecode=2c_16 Length=0.21385 Units=m
New Line.LINE11_71 Bus1=11_65 Bus2=11_72 phases=3 Linecode=4c_70 Length=6.6006 Units=m
New Line.LINE11_72 Bus1=11_66 Bus2=11_73 phases=3 Linecode=2c_16 Length=4.0366 Units=m
New Line.LINE11_73 Bus1=11_66 Bus2=11_74 phases=3 Linecode=2c_16 Length=4.0366 Units=m
New Line.LINE11_74 Bus1=11_67 Bus2=11_75 phases=3 Linecode=4c_70 Length=0.17951 Units=m
New Line.LINE11_75 Bus1=11_68 Bus2=11_76 phases=3 Linecode=4c_185 Length=0.23551 Units=m
New Line.LINE11_76 Bus1=11_69 Bus2=11_77 phases=3 Linecode=2c_.007 Length=0.38907 Units=m
New Line.LINE11_77 Bus1=11_71 Bus2=11_78 phases=3 Linecode=2c_16 Length=1.0838 Units=m
New Line.LINE11_78 Bus1=11_72 Bus2=11_79 phases=3 Linecode=4c_70 Length=2.3008 Units=m
New Line.LINE11_79 Bus1=11_75 Bus2=11_80 phases=3 Linecode=4c_70 Length=0.10362 Units=m
New Line.LINE11_80 Bus1=11_76 Bus2=11_81 phases=3 Linecode=4c_185 Length=0.7469 Units=m
New Line.LINE11_81 Bus1=11_77 Bus2=11_82 phases=3 Linecode=2c_.007 Length=0.51088 Units=m
New Line.LINE11_82 Bus1=11_78 Bus2=11_83 phases=3 Linecode=2c_16 Length=4.084 Units=m
New Line.LINE11_83 Bus1=11_79 Bus2=11_84 phases=3 Linecode=4c_70 Length=0.50211 Units=m
New Line.LINE11_84 Bus1=11_80 Bus2=11_85 phases=3 Linecode=4c_70 Length=0.11122 Units=m
New Line.LINE11_85 Bus1=11_81 Bus2=11_86 phases=3 Linecode=4c_185 Length=1.4388 Units=m
New Line.LINE11_86 Bus1=11_82 Bus2=11_87 phases=3 Linecode=2c_.007 Length=0.31045 Units=m
New Line.LINE11_87 Bus1=11_84 Bus2=11_88 phases=3 Linecode=4c_70 Length=1.0182 Units=m
New Line.LINE11_88 Bus1=11_85 Bus2=11_89 phases=3 Linecode=4c_70 Length=0.1048 Units=m
New Line.LINE11_89 Bus1=11_86 Bus2=11_90 phases=3 Linecode=4c_185 Length=0.34251 Units=m
New Line.LINE11_90 Bus1=11_87 Bus2=11_91 phases=3 Linecode=2c_.007 Length=0.11206 Units=m
New Line.LINE11_91 Bus1=11_88 Bus2=11_92 phases=3 Linecode=4c_70 Length=0.96021 Units=m
New Line.LINE11_92 Bus1=11_90 Bus2=11_93 phases=3 Linecode=4c_185 Length=0.065307 Units=m
New Line.LINE11_93 Bus1=11_91 Bus2=11_94 phases=3 Linecode=2c_.007 Length=0.034785 Units=m
New Line.LINE11_94 Bus1=11_92 Bus2=11_95 phases=3 Linecode=4c_70 Length=0.55811 Units=m
New Line.LINE11_95 Bus1=11_93 Bus2=11_96 phases=3 Linecode=4c_185 Length=0.086052 Units=m
New Line.LINE11_96 Bus1=11_94 Bus2=11_97 phases=3 Linecode=2c_.007 Length=0.03677 Units=m
New Line.LINE11_97 Bus1=11_95 Bus2=11_98 phases=3 Linecode=4c_70 Length=0.36859 Units=m
New Line.LINE11_98 Bus1=11_96 Bus2=11_99 phases=3 Linecode=4c_185 Length=0.037216 Units=m
New Line.LINE11_99 Bus1=11_97 Bus2=11_100 phases=3 Linecode=2c_.007 Length=0.089588 Units=m
New Line.LINE11_100 Bus1=11_98 Bus2=11_101 phases=3 Linecode=4c_70 Length=0.50892 Units=m
New Line.LINE11_101 Bus1=11_99 Bus2=11_102 phases=3 Linecode=4c_185 Length=5.0819 Units=m
New Line.LINE11_102 Bus1=11_100 Bus2=11_103 phases=3 Linecode=2c_.007 Length=0.28583 Units=m
New Line.LINE11_103 Bus1=11_101 Bus2=11_104 phases=3 Linecode=4c_.35 Length=0.28838 Units=m
New Line.LINE11_104 Bus1=11_101 Bus2=11_105 phases=3 Linecode=4c_70 Length=0.33602 Units=m
New Line.LINE11_105 Bus1=11_102 Bus2=11_106 phases=3 Linecode=4c_185 Length=0.22108 Units=m
New Line.LINE11_106 Bus1=11_104 Bus2=11_107 phases=3 Linecode=4c_.35 Length=0.3489 Units=m
New Line.LINE11_107 Bus1=11_105 Bus2=11_108 phases=3 Linecode=4c_70 Length=0.19054 Units=m
New Line.LINE11_108 Bus1=11_106 Bus2=11_109 phases=3 Linecode=4c_185 Length=0.45085 Units=m
New Line.LINE11_109 Bus1=11_107 Bus2=11_110 phases=3 Linecode=4c_.35 Length=0.4044 Units=m
New Line.LINE11_110 Bus1=11_108 Bus2=11_111 phases=3 Linecode=4c_70 Length=7.5182 Units=m
New Line.LINE11_111 Bus1=11_109 Bus2=11_112 phases=3 Linecode=4c_185 Length=11.9766 Units=m
New Line.LINE11_112 Bus1=11_110 Bus2=11_113 phases=3 Linecode=4c_.35 Length=0.61659 Units=m
New Line.LINE11_113 Bus1=11_111 Bus2=11_114 phases=3 Linecode=4c_70 Length=0.75316 Units=m
New Line.LINE11_114 Bus1=11_112 Bus2=11_115 phases=3 Linecode=4c_185 Length=10.6613 Units=m
New Line.LINE11_115 Bus1=11_113 Bus2=11_116 phases=3 Linecode=4c_.35 Length=0.79271 Units=m
New Line.LINE11_116 Bus1=11_114 Bus2=11_117 phases=3 Linecode=4c_.35 Length=1.1056 Units=m
New Line.LINE11_117 Bus1=11_114 Bus2=11_118 phases=3 Linecode=4c_.1 Length=3.6556 Units=m
New Line.LINE11_118 Bus1=11_115 Bus2=11_119 phases=3 Linecode=4c_185 Length=0.99464 Units=m
New Line.LINE11_119 Bus1=11_116 Bus2=11_120 phases=3 Linecode=4c_.35 Length=0.56909 Units=m
New Line.LINE11_120 Bus1=11_117 Bus2=11_121 phases=3 Linecode=2c_.007 Length=0.19481 Units=m
New Line.LINE11_121 Bus1=11_117 Bus2=11_122 phases=3 Linecode=4c_.35 Length=0.53831 Units=m
New Line.LINE11_122 Bus1=11_118 Bus2=11_123 phases=3 Linecode=4c_.1 Length=6.5924 Units=m
New Line.LINE11_123 Bus1=11_119 Bus2=11_124 phases=3 Linecode=4c_185 Length=0.7248 Units=m
New Line.LINE11_124 Bus1=11_120 Bus2=11_125 phases=3 Linecode=4c_.35 Length=0.80412 Units=m
New Line.LINE11_125 Bus1=11_121 Bus2=11_126 phases=3 Linecode=2c_.007 Length=0.16869 Units=m
New Line.LINE11_126 Bus1=11_122 Bus2=11_127 phases=3 Linecode=4c_.35 Length=2.5288 Units=m
New Line.LINE11_127 Bus1=11_123 Bus2=11_128 phases=3 Linecode=4c_.1 Length=2.9646 Units=m
New Line.LINE11_128 Bus1=11_124 Bus2=11_129 phases=3 Linecode=4c_185 Length=0.62512 Units=m
New Line.LINE11_129 Bus1=11_125 Bus2=11_130 phases=3 Linecode=4c_.35 Length=0.87 Units=m
New Line.LINE11_130 Bus1=11_126 Bus2=11_131 phases=3 Linecode=2c_.007 Length=0.11915 Units=m
New Line.LINE11_131 Bus1=11_127 Bus2=11_132 phases=3 Linecode=2c_16 Length=3.8212 Units=m
New Line.LINE11_132 Bus1=11_127 Bus2=11_133 phases=3 Linecode=4c_.35 Length=7.1782 Units=m
New Line.LINE11_133 Bus1=11_128 Bus2=11_134 phases=3 Linecode=4c_.1 Length=0.88205 Units=m
New Line.LINE11_134 Bus1=11_129 Bus2=11_135 phases=3 Linecode=4c_185 Length=1.9203 Units=m
New Line.LINE11_135 Bus1=11_130 Bus2=11_136 phases=3 Linecode=4c_.35 Length=0.82048 Units=m
New Line.LINE11_136 Bus1=11_131 Bus2=11_137 phases=3 Linecode=2c_.007 Length=0.18436 Units=m
New Line.LINE11_137 Bus1=11_132 Bus2=11_138 phases=3 Linecode=2c_16 Length=0.32908 Units=m
New Line.LINE11_138 Bus1=11_133 Bus2=11_139 phases=3 Linecode=4c_.35 Length=5.3402 Units=m
New Line.LINE11_139 Bus1=11_134 Bus2=11_140 phases=3 Linecode=4c_.1 Length=0.99566 Units=m
New Line.LINE11_140 Bus1=11_135 Bus2=11_141 phases=3 Linecode=4c_185 Length=1.4127 Units=m
New Line.LINE11_141 Bus1=11_136 Bus2=11_142 phases=3 Linecode=4c_.35 Length=1.349 Units=m
New Line.LINE11_142 Bus1=11_137 Bus2=11_143 phases=3 Linecode=2c_.007 Length=0.21781 Units=m
New Line.LINE11_143 Bus1=11_138 Bus2=11_144 phases=3 Linecode=2c_16 Length=0.32289 Units=m
New Line.LINE11_144 Bus1=11_139 Bus2=11_145 phases=3 Linecode=4c_.35 Length=3.5762 Units=m
New Line.LINE11_145 Bus1=11_140 Bus2=11_146 phases=3 Linecode=4c_.1 Length=0.9364 Units=m
New Line.LINE11_146 Bus1=11_141 Bus2=11_147 phases=3 Linecode=4c_185 Length=0.24053 Units=m
New Line.LINE11_147 Bus1=11_142 Bus2=11_148 phases=3 Linecode=4c_.35 Length=6.4142 Units=m
New Line.LINE11_148 Bus1=11_143 Bus2=11_149 phases=3 Linecode=2c_.007 Length=0.19401 Units=m
New Line.LINE11_149 Bus1=11_144 Bus2=11_150 phases=3 Linecode=2c_16 Length=0.26072 Units=m
New Line.LINE11_150 Bus1=11_145 Bus2=11_151 phases=3 Linecode=4c_.35 Length=3.5713 Units=m
New Line.LINE11_151 Bus1=11_145 Bus2=11_152 phases=3 Linecode=2c_16 Length=5.1314 Units=m
New Line.LINE11_152 Bus1=11_146 Bus2=11_153 phases=3 Linecode=4c_.1 Length=1.0926 Units=m
New Line.LINE11_153 Bus1=11_147 Bus2=11_154 phases=3 Linecode=4c_185 Length=0.083096 Units=m
New Line.LINE11_154 Bus1=11_148 Bus2=11_155 phases=3 Linecode=4c_.35 Length=1.3973 Units=m
New Line.LINE11_155 Bus1=11_149 Bus2=11_156 phases=3 Linecode=2c_.007 Length=0.2191 Units=m
New Line.LINE11_156 Bus1=11_150 Bus2=11_157 phases=3 Linecode=2c_16 Length=0.39132 Units=m
New Line.LINE11_157 Bus1=11_151 Bus2=11_158 phases=3 Linecode=4c_.35 Length=9.4713 Units=m
New Line.LINE11_158 Bus1=11_152 Bus2=11_159 phases=3 Linecode=2c_16 Length=0.31233 Units=m
New Line.LINE11_159 Bus1=11_153 Bus2=11_160 phases=3 Linecode=4c_.1 Length=0.31439 Units=m
New Line.LINE11_160 Bus1=11_154 Bus2=11_161 phases=3 Linecode=4c_185 Length=0.12256 Units=m
New Line.LINE11_161 Bus1=11_155 Bus2=11_162 phases=3 Linecode=2c_16 Length=11.7422 Units=m
New Line.LINE11_162 Bus1=11_155 Bus2=11_163 phases=3 Linecode=4c_.35 Length=5.2844 Units=m
New Line.LINE11_163 Bus1=11_156 Bus2=11_164 phases=3 Linecode=2c_.007 Length=0.20342 Units=m
New Line.LINE11_164 Bus1=11_157 Bus2=11_165 phases=3 Linecode=2c_16 Length=0.47178 Units=m
New Line.LINE11_165 Bus1=11_158 Bus2=11_166 phases=3 Linecode=4c_.35 Length=3.2899 Units=m
New Line.LINE11_166 Bus1=11_159 Bus2=11_167 phases=3 Linecode=2c_16 Length=0.28533 Units=m
New Line.LINE11_167 Bus1=11_160 Bus2=11_168 phases=3 Linecode=4c_.1 Length=1.7861 Units=m
New Line.LINE11_168 Bus1=11_161 Bus2=11_169 phases=3 Linecode=4c_185 Length=0.24958 Units=m
New Line.LINE11_169 Bus1=11_162 Bus2=11_170 phases=3 Linecode=2c_16 Length=2.2183 Units=m
New Line.LINE11_170 Bus1=11_163 Bus2=11_171 phases=3 Linecode=4c_.35 Length=7.0156 Units=m
New Line.LINE11_171 Bus1=11_164 Bus2=11_172 phases=3 Linecode=2c_.007 Length=0.1727 Units=m
New Line.LINE11_172 Bus1=11_165 Bus2=11_173 phases=3 Linecode=2c_16 Length=0.35642 Units=m
New Line.LINE11_173 Bus1=11_166 Bus2=11_174 phases=3 Linecode=4c_.35 Length=3.9183 Units=m
New Line.LINE11_174 Bus1=11_166 Bus2=11_175 phases=3 Linecode=2c_16 Length=4.2045 Units=m
New Line.LINE11_175 Bus1=11_167 Bus2=11_176 phases=3 Linecode=2c_16 Length=0.11853 Units=m
New Line.LINE11_176 Bus1=11_168 Bus2=11_177 phases=3 Linecode=4c_.1 Length=1.0088 Units=m
New Line.LINE11_177 Bus1=11_170 Bus2=11_178 phases=3 Linecode=2c_16 Length=4.5768 Units=m
New Line.LINE11_178 Bus1=11_171 Bus2=11_179 phases=3 Linecode=4c_.35 Length=1.1818 Units=m
New Line.LINE11_179 Bus1=11_171 Bus2=11_180 phases=3 Linecode=2c_16 Length=2.4224 Units=m
New Line.LINE11_180 Bus1=11_172 Bus2=11_181 phases=3 Linecode=2c_.007 Length=0.17961 Units=m
New Line.LINE11_181 Bus1=11_173 Bus2=11_182 phases=3 Linecode=2c_16 Length=0.41244 Units=m
New Line.LINE11_182 Bus1=11_174 Bus2=11_183 phases=3 Linecode=4c_.35 Length=0.58763 Units=m
New Line.LINE11_183 Bus1=11_175 Bus2=11_184 phases=3 Linecode=2c_16 Length=0.45409 Units=m
New Line.LINE11_184 Bus1=11_176 Bus2=11_185 phases=3 Linecode=2c_16 Length=0.25549 Units=m
New Line.LINE11_185 Bus1=11_177 Bus2=11_186 phases=3 Linecode=4c_.1 Length=0.74886 Units=m
New Line.LINE11_186 Bus1=11_179 Bus2=11_187 phases=3 Linecode=4c_.35 Length=4.6507 Units=m
New Line.LINE11_187 Bus1=11_180 Bus2=11_188 phases=3 Linecode=2c_16 Length=10.0258 Units=m
New Line.LINE11_188 Bus1=11_181 Bus2=11_189 phases=3 Linecode=2c_.007 Length=0.15412 Units=m
New Line.LINE11_189 Bus1=11_182 Bus2=11_190 phases=3 Linecode=2c_16 Length=0.3878 Units=m
New Line.LINE11_190 Bus1=11_183 Bus2=11_191 phases=3 Linecode=4c_.35 Length=2.3151 Units=m
New Line.LINE11_191 Bus1=11_183 Bus2=11_192 phases=3 Linecode=4c_.35 Length=0.27791 Units=m
New Line.LINE11_192 Bus1=11_184 Bus2=11_193 phases=3 Linecode=2c_16 Length=0.43923 Units=m
New Line.LINE11_193 Bus1=11_185 Bus2=11_194 phases=3 Linecode=2c_16 Length=0.65073 Units=m
New Line.LINE11_194 Bus1=11_186 Bus2=11_195 phases=3 Linecode=4c_.1 Length=0.67326 Units=m
New Line.LINE11_195 Bus1=11_187 Bus2=11_196 phases=3 Linecode=4c_.35 Length=8.3036 Units=m
New Line.LINE11_196 Bus1=11_188 Bus2=11_197 phases=3 Linecode=2c_16 Length=1.9595 Units=m
New Line.LINE11_197 Bus1=11_188 Bus2=11_198 phases=3 Linecode=2c_16 Length=1.1325 Units=m
New Line.LINE11_198 Bus1=11_189 Bus2=11_199 phases=3 Linecode=2c_.007 Length=0.19148 Units=m
New Line.LINE11_199 Bus1=11_190 Bus2=11_200 phases=3 Linecode=2c_16 Length=0.41725 Units=m
New Line.LINE11_200 Bus1=11_191 Bus2=11_201 phases=3 Linecode=4c_.35 Length=0.9314 Units=m
New Line.LINE11_201 Bus1=11_192 Bus2=11_202 phases=3 Linecode=4c_.35 Length=0.16447 Units=m
New Line.LINE11_202 Bus1=11_193 Bus2=11_203 phases=3 Linecode=2c_16 Length=0.35134 Units=m
New Line.LINE11_203 Bus1=11_194 Bus2=11_204 phases=3 Linecode=2c_16 Length=0.38178 Units=m
New Line.LINE11_204 Bus1=11_195 Bus2=11_205 phases=3 Linecode=4c_.1 Length=0.83638 Units=m
New Line.LINE11_205 Bus1=11_196 Bus2=11_206 phases=3 Linecode=2c_16 Length=3.2475 Units=m
New Line.LINE11_206 Bus1=11_196 Bus2=11_207 phases=3 Linecode=4c_.35 Length=2.1371 Units=m
New Line.LINE11_207 Bus1=11_197 Bus2=11_208 phases=3 Linecode=2c_16 Length=4.9541 Units=m
New Line.LINE11_208 Bus1=11_198 Bus2=11_209 phases=3 Linecode=2c_16 Length=0.16008 Units=m
New Line.LINE11_209 Bus1=11_199 Bus2=11_210 phases=3 Linecode=2c_.007 Length=0.44838 Units=m
New Line.LINE11_210 Bus1=11_200 Bus2=11_211 phases=3 Linecode=2c_16 Length=0.63785 Units=m
New Line.LINE11_211 Bus1=11_202 Bus2=11_212 phases=3 Linecode=4c_.35 Length=0.15526 Units=m
New Line.LINE11_212 Bus1=11_203 Bus2=11_213 phases=3 Linecode=2c_16 Length=0.27987 Units=m
New Line.LINE11_213 Bus1=11_204 Bus2=11_214 phases=3 Linecode=2c_16 Length=0.2674 Units=m
New Line.LINE11_214 Bus1=11_205 Bus2=11_215 phases=3 Linecode=4c_.1 Length=1.5434 Units=m
New Line.LINE11_215 Bus1=11_206 Bus2=11_216 phases=3 Linecode=2c_16 Length=10.6295 Units=m
New Line.LINE11_216 Bus1=11_207 Bus2=11_217 phases=3 Linecode=4c_.35 Length=3.8571 Units=m
New Line.LINE11_217 Bus1=11_209 Bus2=11_218 phases=3 Linecode=2c_16 Length=0.1291 Units=m
New Line.LINE11_218 Bus1=11_210 Bus2=11_219 phases=3 Linecode=2c_.007 Length=0.67215 Units=m
New Line.LINE11_219 Bus1=11_211 Bus2=11_220 phases=3 Linecode=2c_16 Length=1.7419 Units=m
New Line.LINE11_220 Bus1=11_212 Bus2=11_221 phases=3 Linecode=4c_.35 Length=0.17006 Units=m
New Line.LINE11_221 Bus1=11_213 Bus2=11_222 phases=3 Linecode=2c_16 Length=0.59169 Units=m
New Line.LINE11_222 Bus1=11_214 Bus2=11_223 phases=3 Linecode=2c_16 Length=0.51437 Units=m
New Line.LINE11_223 Bus1=11_215 Bus2=11_224 phases=3 Linecode=4c_.1 Length=1.3456 Units=m
New Line.LINE11_224 Bus1=11_216 Bus2=11_225 phases=3 Linecode=2c_16 Length=4.5822 Units=m
New Line.LINE11_225 Bus1=11_217 Bus2=11_226 phases=3 Linecode=4c_.35 Length=1.3772 Units=m
New Line.LINE11_226 Bus1=11_218 Bus2=11_227 phases=3 Linecode=2c_16 Length=0.10317 Units=m
New Line.LINE11_227 Bus1=11_220 Bus2=11_228 phases=3 Linecode=2c_16 Length=0.14852 Units=m
New Line.LINE11_228 Bus1=11_221 Bus2=11_229 phases=3 Linecode=4c_.35 Length=0.23273 Units=m
New Line.LINE11_229 Bus1=11_222 Bus2=11_230 phases=3 Linecode=2c_16 Length=0.46597 Units=m
New Line.LINE11_230 Bus1=11_223 Bus2=11_231 phases=3 Linecode=2c_16 Length=0.25602 Units=m
New Line.LINE11_231 Bus1=11_224 Bus2=11_232 phases=3 Linecode=4c_.1 Length=0.91534 Units=m
New Line.LINE11_232 Bus1=11_226 Bus2=11_233 phases=3 Linecode=2c_16 Length=11.8949 Units=m
New Line.LINE11_233 Bus1=11_226 Bus2=11_234 phases=3 Linecode=4c_.35 Length=1.1273 Units=m
New Line.LINE11_234 Bus1=11_227 Bus2=11_235 phases=3 Linecode=2c_16 Length=0.15749 Units=m
New Line.LINE11_235 Bus1=11_228 Bus2=11_236 phases=3 Linecode=2c_16 Length=0.0686 Units=m
New Line.LINE11_236 Bus1=11_229 Bus2=11_237 phases=3 Linecode=4c_.35 Length=0.20742 Units=m
New Line.LINE11_237 Bus1=11_230 Bus2=11_238 phases=3 Linecode=2c_16 Length=0.32322 Units=m
New Line.LINE11_238 Bus1=11_231 Bus2=11_239 phases=3 Linecode=2c_16 Length=0.18179 Units=m
New Line.LINE11_239 Bus1=11_232 Bus2=11_240 phases=3 Linecode=4c_.1 Length=0.6013 Units=m
New Line.LINE11_240 Bus1=11_233 Bus2=11_241 phases=3 Linecode=2c_16 Length=1.7274 Units=m
New Line.LINE11_241 Bus1=11_235 Bus2=11_242 phases=3 Linecode=2c_16 Length=0.18461 Units=m
New Line.LINE11_242 Bus1=11_236 Bus2=11_243 phases=3 Linecode=2c_16 Length=0.073376 Units=m
New Line.LINE11_243 Bus1=11_237 Bus2=11_244 phases=3 Linecode=4c_.35 Length=0.16881 Units=m
New Line.LINE11_244 Bus1=11_238 Bus2=11_245 phases=3 Linecode=2c_16 Length=0.32245 Units=m
New Line.LINE11_245 Bus1=11_239 Bus2=11_246 phases=3 Linecode=2c_16 Length=2.0796 Units=m
New Line.LINE11_246 Bus1=11_240 Bus2=11_247 phases=3 Linecode=4c_.1 Length=1.2941 Units=m
New Line.LINE11_247 Bus1=11_241 Bus2=11_248 phases=3 Linecode=2c_16 Length=5.3022 Units=m
New Line.LINE11_248 Bus1=11_241 Bus2=11_249 phases=3 Linecode=2c_16 Length=5.3022 Units=m
New Line.LINE11_249 Bus1=11_242 Bus2=11_250 phases=3 Linecode=2c_16 Length=0.28355 Units=m
New Line.LINE11_250 Bus1=11_243 Bus2=11_251 phases=3 Linecode=2c_16 Length=0.070114 Units=m
New Line.LINE11_251 Bus1=11_244 Bus2=11_252 phases=3 Linecode=4c_.35 Length=0.13297 Units=m
New Line.LINE11_252 Bus1=11_245 Bus2=11_253 phases=3 Linecode=2c_16 Length=0.47173 Units=m
New Line.LINE11_253 Bus1=11_246 Bus2=11_254 phases=3 Linecode=2c_16 Length=0.61324 Units=m
New Line.LINE11_254 Bus1=11_247 Bus2=11_255 phases=3 Linecode=2c_16 Length=4.5618 Units=m
New Line.LINE11_255 Bus1=11_247 Bus2=11_256 phases=3 Linecode=4c_.1 Length=0.85678 Units=m
New Line.LINE11_256 Bus1=11_250 Bus2=11_257 phases=3 Linecode=2c_16 Length=1.0376 Units=m
New Line.LINE11_257 Bus1=11_251 Bus2=11_258 phases=3 Linecode=2c_16 Length=0.07811 Units=m
New Line.LINE11_258 Bus1=11_252 Bus2=11_259 phases=3 Linecode=4c_.35 Length=0.17323 Units=m
New Line.LINE11_259 Bus1=11_253 Bus2=11_260 phases=3 Linecode=2c_16 Length=1.7742 Units=m
New Line.LINE11_260 Bus1=11_254 Bus2=11_261 phases=3 Linecode=2c_16 Length=0.1372 Units=m
New Line.LINE11_261 Bus1=11_255 Bus2=11_262 phases=3 Linecode=2c_16 Length=0.6306 Units=m
New Line.LINE11_262 Bus1=11_256 Bus2=11_263 phases=3 Linecode=4c_.1 Length=3.2128 Units=m
New Line.LINE11_263 Bus1=11_257 Bus2=11_264 phases=3 Linecode=2c_16 Length=5.05 Units=m
New Line.LINE11_264 Bus1=11_258 Bus2=11_265 phases=3 Linecode=2c_16 Length=0.16123 Units=m
New Line.LINE11_265 Bus1=11_259 Bus2=11_266 phases=3 Linecode=4c_.35 Length=0.19436 Units=m
New Line.LINE11_266 Bus1=11_260 Bus2=11_267 phases=3 Linecode=2c_16 Length=0.4141 Units=m
New Line.LINE11_267 Bus1=11_261 Bus2=11_268 phases=3 Linecode=2c_16 Length=3.4578 Units=m
New Line.LINE11_268 Bus1=11_261 Bus2=11_269 phases=3 Linecode=2c_16 Length=0.11871 Units=m
New Line.LINE11_269 Bus1=11_262 Bus2=11_270 phases=3 Linecode=2c_16 Length=0.28991 Units=m
New Line.LINE11_270 Bus1=11_263 Bus2=11_271 phases=3 Linecode=2c_16 Length=4.2547 Units=m
New Line.LINE11_271 Bus1=11_263 Bus2=11_272 phases=3 Linecode=4c_.1 Length=1.0792 Units=m
New Line.LINE11_272 Bus1=11_265 Bus2=11_273 phases=3 Linecode=2c_16 Length=0.16792 Units=m
New Line.LINE11_273 Bus1=11_266 Bus2=11_274 phases=3 Linecode=4c_.35 Length=0.17888 Units=m
New Line.LINE11_274 Bus1=11_267 Bus2=11_275 phases=3 Linecode=2c_16 Length=0.18971 Units=m
New Line.LINE11_275 Bus1=11_268 Bus2=11_276 phases=3 Linecode=2c_16 Length=3.4268 Units=m
New Line.LINE11_276 Bus1=11_269 Bus2=11_277 phases=3 Linecode=2c_16 Length=0.13918 Units=m
New Line.LINE11_277 Bus1=11_270 Bus2=11_278 phases=3 Linecode=2c_16 Length=0.34433 Units=m
New Line.LINE11_278 Bus1=11_271 Bus2=11_279 phases=3 Linecode=2c_16 Length=0.30927 Units=m
New Line.LINE11_279 Bus1=11_272 Bus2=11_280 phases=3 Linecode=4c_.1 Length=3.9121 Units=m
New Line.LINE11_280 Bus1=11_273 Bus2=11_281 phases=3 Linecode=2c_16 Length=0.63854 Units=m
New Line.LINE11_281 Bus1=11_274 Bus2=11_282 phases=3 Linecode=4c_.35 Length=0.60542 Units=m
New Line.LINE11_282 Bus1=11_275 Bus2=11_283 phases=3 Linecode=2c_16 Length=0.12472 Units=m
New Line.LINE11_283 Bus1=11_277 Bus2=11_284 phases=3 Linecode=2c_16 Length=0.12578 Units=m
New Line.LINE11_284 Bus1=11_278 Bus2=11_285 phases=3 Linecode=2c_16 Length=0.53126 Units=m
New Line.LINE11_285 Bus1=11_279 Bus2=11_286 phases=3 Linecode=2c_16 Length=0.25491 Units=m
New Line.LINE11_286 Bus1=11_280 Bus2=11_287 phases=3 Linecode=4c_.06 Length=1.7542 Units=m
New Line.LINE11_287 Bus1=11_280 Bus2=11_288 phases=3 Linecode=4c_.1 Length=0.91306 Units=m
New Line.LINE11_288 Bus1=11_281 Bus2=11_289 phases=3 Linecode=2c_16 Length=3.3901 Units=m
New Line.LINE11_289 Bus1=11_282 Bus2=11_290 phases=3 Linecode=4c_.35 Length=0.81044 Units=m
New Line.LINE11_290 Bus1=11_283 Bus2=11_291 phases=3 Linecode=2c_16 Length=0.87618 Units=m
New Line.LINE11_291 Bus1=11_283 Bus2=11_292 phases=3 Linecode=2c_16 Length=0.10807 Units=m
New Line.LINE11_292 Bus1=11_284 Bus2=11_293 phases=3 Linecode=2c_16 Length=0.12739 Units=m
New Line.LINE11_293 Bus1=11_285 Bus2=11_294 phases=3 Linecode=2c_16 Length=0.47339 Units=m
New Line.LINE11_294 Bus1=11_286 Bus2=11_295 phases=3 Linecode=2c_16 Length=0.36208 Units=m
New Line.LINE11_295 Bus1=11_287 Bus2=11_296 phases=3 Linecode=4c_.06 Length=0.80742 Units=m
New Line.LINE11_296 Bus1=11_288 Bus2=11_297 phases=3 Linecode=4c_.1 Length=3.8266 Units=m
New Line.LINE11_297 Bus1=11_291 Bus2=11_298 phases=3 Linecode=2c_16 Length=0.40248 Units=m
New Line.LINE11_298 Bus1=11_292 Bus2=11_299 phases=3 Linecode=2c_16 Length=0.076485 Units=m
New Line.LINE11_299 Bus1=11_293 Bus2=11_300 phases=3 Linecode=2c_16 Length=0.13697 Units=m
New Line.LINE11_300 Bus1=11_294 Bus2=11_301 phases=3 Linecode=2c_16 Length=0.36805 Units=m
New Line.LINE11_301 Bus1=11_295 Bus2=11_302 phases=3 Linecode=2c_16 Length=1.6263 Units=m
New Line.LINE11_302 Bus1=11_296 Bus2=11_303 phases=3 Linecode=4c_.06 Length=5.2746 Units=m
New Line.LINE11_303 Bus1=11_297 Bus2=11_304 phases=3 Linecode=4c_.1 Length=0.84468 Units=m
New Line.LINE11_304 Bus1=11_298 Bus2=11_305 phases=3 Linecode=2c_16 Length=0.68119 Units=m
New Line.LINE11_305 Bus1=11_299 Bus2=11_306 phases=3 Linecode=2c_16 Length=0.089006 Units=m
New Line.LINE11_306 Bus1=11_300 Bus2=11_307 phases=3 Linecode=2c_16 Length=0.79435 Units=m
New Line.LINE11_307 Bus1=11_301 Bus2=11_308 phases=3 Linecode=2c_16 Length=0.45813 Units=m
New Line.LINE11_308 Bus1=11_302 Bus2=11_309 phases=3 Linecode=2c_16 Length=0.31308 Units=m
New Line.LINE11_309 Bus1=11_303 Bus2=11_310 phases=3 Linecode=4c_.06 Length=0.39397 Units=m
New Line.LINE11_310 Bus1=11_304 Bus2=11_311 phases=3 Linecode=4c_.1 Length=0.28067 Units=m
New Line.LINE11_311 Bus1=11_305 Bus2=11_312 phases=3 Linecode=2c_16 Length=1.3075 Units=m
New Line.LINE11_312 Bus1=11_306 Bus2=11_313 phases=3 Linecode=2c_16 Length=0.17024 Units=m
New Line.LINE11_313 Bus1=11_307 Bus2=11_314 phases=3 Linecode=2c_16 Length=3.3598 Units=m
New Line.LINE11_314 Bus1=11_308 Bus2=11_315 phases=3 Linecode=2c_16 Length=0.47384 Units=m
New Line.LINE11_315 Bus1=11_309 Bus2=11_316 phases=3 Linecode=2c_16 Length=0.23181 Units=m
New Line.LINE11_316 Bus1=11_310 Bus2=11_317 phases=3 Linecode=2c_16 Length=0.64903 Units=m
New Line.LINE11_317 Bus1=11_310 Bus2=11_318 phases=3 Linecode=4c_.06 Length=7.2163 Units=m
New Line.LINE11_318 Bus1=11_311 Bus2=11_319 phases=3 Linecode=4c_.1 Length=0.14649 Units=m
New Line.LINE11_319 Bus1=11_312 Bus2=11_320 phases=3 Linecode=2c_16 Length=3.8495 Units=m
New Line.LINE11_320 Bus1=11_313 Bus2=11_321 phases=3 Linecode=2c_16 Length=0.6529 Units=m
New Line.LINE11_321 Bus1=11_315 Bus2=11_322 phases=3 Linecode=2c_16 Length=0.55892 Units=m
New Line.LINE11_322 Bus1=11_316 Bus2=11_323 phases=3 Linecode=2c_16 Length=0.26702 Units=m
New Line.LINE11_323 Bus1=11_317 Bus2=11_324 phases=3 Linecode=2c_16 Length=3.3427 Units=m
New Line.LINE11_324 Bus1=11_318 Bus2=11_325 phases=3 Linecode=4c_.06 Length=3.4631 Units=m
New Line.LINE11_325 Bus1=11_319 Bus2=11_326 phases=3 Linecode=4c_.1 Length=0.1254 Units=m
New Line.LINE11_326 Bus1=11_321 Bus2=11_327 phases=3 Linecode=2c_16 Length=2.2281 Units=m
New Line.LINE11_327 Bus1=11_322 Bus2=11_328 phases=3 Linecode=2c_16 Length=0.31851 Units=m
New Line.LINE11_328 Bus1=11_323 Bus2=11_329 phases=3 Linecode=2c_16 Length=0.26488 Units=m
New Line.LINE11_329 Bus1=11_324 Bus2=11_330 phases=3 Linecode=2c_16 Length=1.167 Units=m
New Line.LINE11_330 Bus1=11_325 Bus2=11_331 phases=3 Linecode=2c_16 Length=9.1332 Units=m
New Line.LINE11_331 Bus1=11_325 Bus2=11_332 phases=3 Linecode=4c_.06 Length=6.6729 Units=m
New Line.LINE11_332 Bus1=11_326 Bus2=11_333 phases=3 Linecode=4c_.1 Length=0.14262 Units=m
New Line.LINE11_333 Bus1=11_328 Bus2=11_334 phases=3 Linecode=2c_16 Length=1.4389 Units=m
New Line.LINE11_334 Bus1=11_329 Bus2=11_335 phases=3 Linecode=2c_16 Length=2.327 Units=m
New Line.LINE11_335 Bus1=11_330 Bus2=11_336 phases=3 Linecode=2c_16 Length=2.5399 Units=m
New Line.LINE11_336 Bus1=11_331 Bus2=11_337 phases=3 Linecode=2c_16 Length=3.6172 Units=m
New Line.LINE11_337 Bus1=11_332 Bus2=11_338 phases=3 Linecode=2c_16 Length=6.8067 Units=m
New Line.LINE11_338 Bus1=11_332 Bus2=11_339 phases=3 Linecode=4c_.06 Length=1.2129 Units=m
New Line.LINE11_339 Bus1=11_333 Bus2=11_340 phases=3 Linecode=4c_.1 Length=0.11236 Units=m
New Line.LINE11_340 Bus1=11_334 Bus2=11_341 phases=3 Linecode=2c_16 Length=0.55999 Units=m
New Line.LINE11_341 Bus1=11_335 Bus2=11_342 phases=3 Linecode=2c_16 Length=4.7567 Units=m
New Line.LINE11_342 Bus1=11_336 Bus2=11_343 phases=3 Linecode=2c_16 Length=2.082 Units=m
New Line.LINE11_343 Bus1=11_336 Bus2=11_344 phases=3 Linecode=2c_16 Length=0.9796 Units=m
New Line.LINE11_344 Bus1=11_338 Bus2=11_345 phases=3 Linecode=2c_16 Length=3.4221 Units=m
New Line.LINE11_345 Bus1=11_339 Bus2=11_346 phases=3 Linecode=4c_.06 Length=1.0391 Units=m
New Line.LINE11_346 Bus1=11_340 Bus2=11_347 phases=3 Linecode=4c_.1 Length=0.094202 Units=m
New Line.LINE11_347 Bus1=11_341 Bus2=11_348 phases=3 Linecode=2c_16 Length=0.19454 Units=m
New Line.LINE11_348 Bus1=11_343 Bus2=11_349 phases=3 Linecode=2c_16 Length=3.1153 Units=m
New Line.LINE11_349 Bus1=11_344 Bus2=11_350 phases=3 Linecode=2c_16 Length=0.1364 Units=m
New Line.LINE11_350 Bus1=11_345 Bus2=11_351 phases=3 Linecode=2c_16 Length=0.31846 Units=m
New Line.LINE11_351 Bus1=11_346 Bus2=11_352 phases=3 Linecode=4c_.06 Length=0.73091 Units=m
New Line.LINE11_352 Bus1=11_347 Bus2=11_353 phases=3 Linecode=4c_.1 Length=0.085 Units=m
New Line.LINE11_353 Bus1=11_348 Bus2=11_354 phases=3 Linecode=2c_16 Length=0.14656 Units=m
New Line.LINE11_354 Bus1=11_350 Bus2=11_355 phases=3 Linecode=2c_16 Length=0.14814 Units=m
New Line.LINE11_355 Bus1=11_351 Bus2=11_356 phases=3 Linecode=2c_16 Length=0.13152 Units=m
New Line.LINE11_356 Bus1=11_352 Bus2=11_357 phases=3 Linecode=4c_.06 Length=0.92352 Units=m
New Line.LINE11_357 Bus1=11_353 Bus2=11_358 phases=3 Linecode=4c_.1 Length=0.070349 Units=m
New Line.LINE11_358 Bus1=11_354 Bus2=11_359 phases=3 Linecode=2c_16 Length=0.10723 Units=m
New Line.LINE11_359 Bus1=11_355 Bus2=11_360 phases=3 Linecode=2c_16 Length=0.12976 Units=m
New Line.LINE11_360 Bus1=11_356 Bus2=11_361 phases=3 Linecode=2c_16 Length=0.092801 Units=m
New Line.LINE11_361 Bus1=11_357 Bus2=11_362 phases=3 Linecode=4c_.06 Length=0.57867 Units=m
New Line.LINE11_362 Bus1=11_358 Bus2=11_363 phases=3 Linecode=4c_.1 Length=0.081609 Units=m
New Line.LINE11_363 Bus1=11_359 Bus2=11_364 phases=3 Linecode=2c_16 Length=0.054452 Units=m
New Line.LINE11_364 Bus1=11_360 Bus2=11_365 phases=3 Linecode=2c_16 Length=0.13787 Units=m
New Line.LINE11_365 Bus1=11_361 Bus2=11_366 phases=3 Linecode=2c_16 Length=0.094921 Units=m
New Line.LINE11_366 Bus1=11_362 Bus2=11_367 phases=3 Linecode=4c_.06 Length=0.88861 Units=m
New Line.LINE11_367 Bus1=11_363 Bus2=11_368 phases=3 Linecode=4c_.1 Length=0.089694 Units=m
New Line.LINE11_368 Bus1=11_364 Bus2=11_369 phases=3 Linecode=2c_16 Length=0.080056 Units=m
New Line.LINE11_369 Bus1=11_365 Bus2=11_370 phases=3 Linecode=2c_16 Length=0.19677 Units=m
New Line.LINE11_370 Bus1=11_366 Bus2=11_371 phases=3 Linecode=2c_16 Length=0.112 Units=m
New Line.LINE11_371 Bus1=11_367 Bus2=11_372 phases=3 Linecode=4c_.06 Length=0.88584 Units=m
New Line.LINE11_372 Bus1=11_368 Bus2=11_373 phases=3 Linecode=4c_.1 Length=0.48898 Units=m
New Line.LINE11_373 Bus1=11_369 Bus2=11_374 phases=3 Linecode=2c_16 Length=0.1342 Units=m
New Line.LINE11_374 Bus1=11_370 Bus2=11_375 phases=3 Linecode=2c_16 Length=0.23921 Units=m
New Line.LINE11_375 Bus1=11_371 Bus2=11_376 phases=3 Linecode=2c_16 Length=0.14128 Units=m
New Line.LINE11_376 Bus1=11_372 Bus2=11_377 phases=3 Linecode=4c_.06 Length=0.99394 Units=m
New Line.LINE11_377 Bus1=11_373 Bus2=11_378 phases=3 Linecode=4c_.1 Length=3.6848 Units=m
New Line.LINE11_378 Bus1=11_373 Bus2=11_379 phases=3 Linecode=2c_16 Length=1.4115 Units=m
New Line.LINE11_379 Bus1=11_374 Bus2=11_380 phases=3 Linecode=2c_16 Length=0.59859 Units=m
New Line.LINE11_380 Bus1=11_375 Bus2=11_381 phases=3 Linecode=2c_16 Length=1.4827 Units=m
New Line.LINE11_381 Bus1=11_376 Bus2=11_382 phases=3 Linecode=2c_16 Length=0.12653 Units=m
New Line.LINE11_382 Bus1=11_377 Bus2=11_383 phases=3 Linecode=4c_.06 Length=0.71925 Units=m
New Line.LINE11_383 Bus1=11_378 Bus2=11_384 phases=3 Linecode=4c_.1 Length=3.5292 Units=m
New Line.LINE11_384 Bus1=11_379 Bus2=11_385 phases=3 Linecode=2c_16 Length=8.6668 Units=m
New Line.LINE11_385 Bus1=11_379 Bus2=11_386 phases=3 Linecode=2c_16 Length=1.4561 Units=m
New Line.LINE11_386 Bus1=11_380 Bus2=11_387 phases=3 Linecode=2c_16 Length=2.2004 Units=m
New Line.LINE11_387 Bus1=11_381 Bus2=11_388 phases=3 Linecode=2c_16 Length=5.0734 Units=m
New Line.LINE11_388 Bus1=11_382 Bus2=11_389 phases=3 Linecode=2c_16 Length=0.10012 Units=m
New Line.LINE11_389 Bus1=11_383 Bus2=11_390 phases=3 Linecode=4c_.06 Length=0.85728 Units=m
New Line.LINE11_390 Bus1=11_384 Bus2=11_391 phases=3 Linecode=4c_.1 Length=0.15711 Units=m
New Line.LINE11_391 Bus1=11_385 Bus2=11_392 phases=3 Linecode=2c_16 Length=3.1675 Units=m
New Line.LINE11_392 Bus1=11_386 Bus2=11_393 phases=3 Linecode=2c_16 Length=7.8335 Units=m
New Line.LINE11_393 Bus1=11_389 Bus2=11_394 phases=3 Linecode=2c_16 Length=0.17183 Units=m
New Line.LINE11_394 Bus1=11_390 Bus2=11_395 phases=3 Linecode=4c_.06 Length=1.2439 Units=m
New Line.LINE11_395 Bus1=11_391 Bus2=11_396 phases=3 Linecode=2c_16 Length=4.0601 Units=m
New Line.LINE11_396 Bus1=11_391 Bus2=11_397 phases=3 Linecode=4c_.1 Length=2.8793 Units=m
New Line.LINE11_397 Bus1=11_392 Bus2=11_398 phases=3 Linecode=2c_16 Length=0.32241 Units=m
New Line.LINE11_398 Bus1=11_393 Bus2=11_399 phases=3 Linecode=2c_16 Length=0.5688 Units=m
New Line.LINE11_399 Bus1=11_394 Bus2=11_400 phases=3 Linecode=2c_16 Length=0.59984 Units=m
New Line.LINE11_400 Bus1=11_395 Bus2=11_401 phases=3 Linecode=4c_.06 Length=0.9222 Units=m
New Line.LINE11_401 Bus1=11_396 Bus2=11_402 phases=3 Linecode=2c_16 Length=0.37201 Units=m
New Line.LINE11_402 Bus1=11_397 Bus2=11_403 phases=3 Linecode=4c_.1 Length=1.3891 Units=m
New Line.LINE11_403 Bus1=11_398 Bus2=11_404 phases=3 Linecode=2c_16 Length=0.225 Units=m
New Line.LINE11_404 Bus1=11_399 Bus2=11_405 phases=3 Linecode=2c_16 Length=0.24807 Units=m
New Line.LINE11_405 Bus1=11_400 Bus2=11_406 phases=3 Linecode=2c_16 Length=3.6672 Units=m
New Line.LINE11_406 Bus1=11_401 Bus2=11_407 phases=3 Linecode=4c_.06 Length=0.88961 Units=m
New Line.LINE11_407 Bus1=11_402 Bus2=11_408 phases=3 Linecode=2c_16 Length=0.21148 Units=m
New Line.LINE11_408 Bus1=11_403 Bus2=11_409 phases=3 Linecode=4c_.1 Length=4.1907 Units=m
New Line.LINE11_409 Bus1=11_403 Bus2=11_410 phases=3 Linecode=4c_.1 Length=0.3791 Units=m
New Line.LINE11_410 Bus1=11_404 Bus2=11_411 phases=3 Linecode=2c_16 Length=0.23308 Units=m
New Line.LINE11_411 Bus1=11_405 Bus2=11_412 phases=3 Linecode=2c_16 Length=0.16706 Units=m
New Line.LINE11_412 Bus1=11_407 Bus2=11_413 phases=3 Linecode=4c_.06 Length=0.87066 Units=m
New Line.LINE11_413 Bus1=11_408 Bus2=11_414 phases=3 Linecode=2c_16 Length=0.1436 Units=m
New Line.LINE11_414 Bus1=11_409 Bus2=11_415 phases=3 Linecode=4c_.1 Length=5.9686 Units=m
New Line.LINE11_415 Bus1=11_410 Bus2=11_416 phases=3 Linecode=4c_.1 Length=0.094921 Units=m
New Line.LINE11_416 Bus1=11_411 Bus2=11_417 phases=3 Linecode=2c_16 Length=0.9788 Units=m
New Line.LINE11_417 Bus1=11_412 Bus2=11_418 phases=3 Linecode=2c_16 Length=0.27954 Units=m
New Line.LINE11_418 Bus1=11_413 Bus2=11_419 phases=3 Linecode=4c_.06 Length=1.0471 Units=m
New Line.LINE11_419 Bus1=11_414 Bus2=11_420 phases=3 Linecode=2c_16 Length=0.23403 Units=m
New Line.LINE11_420 Bus1=11_415 Bus2=11_421 phases=3 Linecode=4c_.1 Length=1.249 Units=m
New Line.LINE11_421 Bus1=11_416 Bus2=11_422 phases=3 Linecode=4c_.1 Length=0.066573 Units=m
New Line.LINE11_422 Bus1=11_417 Bus2=11_423 phases=3 Linecode=2c_16 Length=0.239 Units=m
New Line.LINE11_423 Bus1=11_418 Bus2=11_424 phases=3 Linecode=2c_16 Length=3.1944 Units=m
New Line.LINE11_424 Bus1=11_419 Bus2=11_425 phases=3 Linecode=4c_.06 Length=1.7537 Units=m
New Line.LINE11_425 Bus1=11_419 Bus2=11_426 phases=3 Linecode=4c_.06 Length=1.7537 Units=m
New Line.LINE11_426 Bus1=11_420 Bus2=11_427 phases=3 Linecode=2c_16 Length=0.77793 Units=m
New Line.LINE11_427 Bus1=11_421 Bus2=11_428 phases=3 Linecode=4c_.1 Length=0.31923 Units=m
New Line.LINE11_428 Bus1=11_422 Bus2=11_429 phases=3 Linecode=4c_.1 Length=0.082873 Units=m
New Line.LINE11_429 Bus1=11_423 Bus2=11_430 phases=3 Linecode=2c_16 Length=0.22798 Units=m
New Line.LINE11_430 Bus1=11_424 Bus2=11_431 phases=3 Linecode=2c_16 Length=1.1331 Units=m
New Line.LINE11_431 Bus1=11_425 Bus2=11_432 phases=3 Linecode=4c_.06 Length=5.9151 Units=m
New Line.LINE11_432 Bus1=11_425 Bus2=11_433 phases=3 Linecode=4c_.06 Length=5.9151 Units=m
New Line.LINE11_433 Bus1=11_427 Bus2=11_434 phases=3 Linecode=2c_16 Length=0.86608 Units=m
New Line.LINE11_434 Bus1=11_428 Bus2=11_435 phases=3 Linecode=4c_.1 Length=0.16724 Units=m
New Line.LINE11_435 Bus1=11_429 Bus2=11_436 phases=3 Linecode=4c_.1 Length=0.071344 Units=m
New Line.LINE11_436 Bus1=11_430 Bus2=11_437 phases=3 Linecode=2c_16 Length=0.22674 Units=m
New Line.LINE11_437 Bus1=11_431 Bus2=11_438 phases=3 Linecode=2c_16 Length=0.384 Units=m
New Line.LINE11_438 Bus1=11_432 Bus2=11_439 phases=3 Linecode=4c_.06 Length=8.3663 Units=m
New Line.LINE11_439 Bus1=11_432 Bus2=11_440 phases=3 Linecode=4c_.06 Length=8.3663 Units=m
New Line.LINE11_440 Bus1=11_434 Bus2=11_441 phases=3 Linecode=2c_16 Length=0.48708 Units=m
New Line.LINE11_441 Bus1=11_435 Bus2=11_442 phases=3 Linecode=4c_.1 Length=0.13864 Units=m
New Line.LINE11_442 Bus1=11_436 Bus2=11_443 phases=3 Linecode=4c_.1 Length=0.078 Units=m
New Line.LINE11_443 Bus1=11_437 Bus2=11_444 phases=3 Linecode=2c_16 Length=0.2601 Units=m
New Line.LINE11_444 Bus1=11_438 Bus2=11_445 phases=3 Linecode=2c_16 Length=0.67858 Units=m
New Line.LINE11_445 Bus1=11_439 Bus2=11_446 phases=3 Linecode=4c_.06 Length=6.0033 Units=m
New Line.LINE11_446 Bus1=11_439 Bus2=11_447 phases=3 Linecode=4c_.06 Length=6.0033 Units=m
New Line.LINE11_447 Bus1=11_441 Bus2=11_448 phases=3 Linecode=2c_16 Length=0.45756 Units=m
New Line.LINE11_448 Bus1=11_442 Bus2=11_449 phases=3 Linecode=4c_.1 Length=0.11236 Units=m
New Line.LINE11_449 Bus1=11_443 Bus2=11_450 phases=3 Linecode=4c_.1 Length=0.079246 Units=m
New Line.LINE11_450 Bus1=11_444 Bus2=11_451 phases=3 Linecode=2c_16 Length=0.89824 Units=m
New Line.LINE11_451 Bus1=11_445 Bus2=11_452 phases=3 Linecode=2c_16 Length=0.59366 Units=m
New Line.LINE11_452 Bus1=11_446 Bus2=11_453 phases=3 Linecode=4c_.06 Length=1.8214 Units=m
New Line.LINE11_453 Bus1=11_446 Bus2=11_454 phases=3 Linecode=4c_.06 Length=1.8214 Units=m
New Line.LINE11_454 Bus1=11_448 Bus2=11_455 phases=3 Linecode=2c_16 Length=0.43655 Units=m
New Line.LINE11_455 Bus1=11_449 Bus2=11_456 phases=3 Linecode=4c_.1 Length=0.17175 Units=m
New Line.LINE11_456 Bus1=11_450 Bus2=11_457 phases=3 Linecode=4c_.1 Length=0.054231 Units=m
New Line.LINE11_457 Bus1=11_451 Bus2=11_458 phases=3 Linecode=2c_16 Length=4.3773 Units=m
New Line.LINE11_458 Bus1=11_452 Bus2=11_459 phases=3 Linecode=2c_16 Length=0.67064 Units=m
New Line.LINE11_459 Bus1=11_453 Bus2=11_460 phases=3 Linecode=4c_.06 Length=5.3905 Units=m
New Line.LINE11_460 Bus1=11_453 Bus2=11_461 phases=3 Linecode=4c_.06 Length=5.3905 Units=m
New Line.LINE11_461 Bus1=11_453 Bus2=11_462 phases=3 Linecode=2c_16 Length=3.6859 Units=m
New Line.LINE11_462 Bus1=11_455 Bus2=11_463 phases=3 Linecode=2c_16 Length=0.71675 Units=m
New Line.LINE11_463 Bus1=11_456 Bus2=11_464 phases=3 Linecode=4c_.1 Length=0.15483 Units=m
New Line.LINE11_464 Bus1=11_457 Bus2=11_465 phases=3 Linecode=4c_.1 Length=0.040311 Units=m
New Line.LINE11_465 Bus1=11_459 Bus2=11_466 phases=3 Linecode=2c_16 Length=0.63421 Units=m
New Line.LINE11_466 Bus1=11_460 Bus2=11_467 phases=3 Linecode=4c_.06 Length=5.9891 Units=m
New Line.LINE11_467 Bus1=11_460 Bus2=11_468 phases=3 Linecode=4c_.06 Length=5.9891 Units=m
New Line.LINE11_468 Bus1=11_460 Bus2=11_469 phases=3 Linecode=4c_.06 Length=0.88292 Units=m
New Line.LINE11_469 Bus1=11_462 Bus2=11_470 phases=3 Linecode=2c_16 Length=0.53828 Units=m
New Line.LINE11_470 Bus1=11_463 Bus2=11_471 phases=3 Linecode=2c_16 Length=0.49923 Units=m
New Line.LINE11_471 Bus1=11_464 Bus2=11_472 phases=3 Linecode=4c_.1 Length=0.14736 Units=m
New Line.LINE11_472 Bus1=11_465 Bus2=11_473 phases=3 Linecode=4c_.1 Length=0.049497 Units=m
New Line.LINE11_473 Bus1=11_466 Bus2=11_474 phases=3 Linecode=2c_16 Length=3.201 Units=m
New Line.LINE11_474 Bus1=11_467 Bus2=11_475 phases=3 Linecode=4c_.06 Length=2.1947 Units=m
New Line.LINE11_475 Bus1=11_467 Bus2=11_476 phases=3 Linecode=4c_.06 Length=2.1947 Units=m
New Line.LINE11_476 Bus1=11_470 Bus2=11_477 phases=3 Linecode=2c_16 Length=0.29351 Units=m
New Line.LINE11_477 Bus1=11_471 Bus2=11_478 phases=3 Linecode=2c_16 Length=0.35077 Units=m
New Line.LINE11_478 Bus1=11_472 Bus2=11_479 phases=3 Linecode=4c_.1 Length=0.16601 Units=m
New Line.LINE11_479 Bus1=11_473 Bus2=11_480 phases=3 Linecode=4c_.1 Length=0.063953 Units=m
New Line.LINE11_480 Bus1=11_474 Bus2=11_481 phases=3 Linecode=2c_16 Length=0.18984 Units=m
New Line.LINE11_481 Bus1=11_475 Bus2=11_482 phases=3 Linecode=4c_.06 Length=4.6432 Units=m
New Line.LINE11_482 Bus1=11_475 Bus2=11_483 phases=3 Linecode=4c_.06 Length=4.6432 Units=m
New Line.LINE11_483 Bus1=11_475 Bus2=11_484 phases=3 Linecode=2c_16 Length=10.2769 Units=m
New Line.LINE11_484 Bus1=11_477 Bus2=11_485 phases=3 Linecode=2c_16 Length=0.19883 Units=m
New Line.LINE11_485 Bus1=11_478 Bus2=11_486 phases=3 Linecode=2c_16 Length=0.1676 Units=m
New Line.LINE11_486 Bus1=11_479 Bus2=11_487 phases=3 Linecode=4c_.1 Length=0.17536 Units=m
New Line.LINE11_487 Bus1=11_480 Bus2=11_488 phases=3 Linecode=4c_.1 Length=0.11163 Units=m
New Line.LINE11_488 Bus1=11_481 Bus2=11_489 phases=3 Linecode=2c_16 Length=0.1713 Units=m
New Line.LINE11_489 Bus1=11_482 Bus2=11_490 phases=3 Linecode=4c_.06 Length=6.6548 Units=m
New Line.LINE11_490 Bus1=11_482 Bus2=11_491 phases=3 Linecode=4c_.06 Length=6.6548 Units=m
New Line.LINE11_491 Bus1=11_484 Bus2=11_492 phases=3 Linecode=2c_16 Length=0.57796 Units=m
New Line.LINE11_492 Bus1=11_484 Bus2=11_493 phases=3 Linecode=2c_16 Length=4.0726 Units=m
New Line.LINE11_493 Bus1=11_485 Bus2=11_494 phases=3 Linecode=2c_16 Length=0.30201 Units=m
New Line.LINE11_494 Bus1=11_486 Bus2=11_495 phases=3 Linecode=2c_16 Length=0.10617 Units=m
New Line.LINE11_495 Bus1=11_487 Bus2=11_496 phases=3 Linecode=4c_.1 Length=0.38342 Units=m
New Line.LINE11_496 Bus1=11_488 Bus2=11_497 phases=3 Linecode=4c_.1 Length=0.13972 Units=m
New Line.LINE11_497 Bus1=11_489 Bus2=11_498 phases=3 Linecode=2c_16 Length=0.23283 Units=m
New Line.LINE11_498 Bus1=11_490 Bus2=11_499 phases=3 Linecode=4c_.06 Length=4.0612 Units=m
New Line.LINE11_499 Bus1=11_490 Bus2=11_500 phases=3 Linecode=4c_.06 Length=4.0612 Units=m
New Line.LINE11_500 Bus1=11_492 Bus2=11_501 phases=3 Linecode=2c_16 Length=0.24429 Units=m
New Line.LINE11_501 Bus1=11_493 Bus2=11_502 phases=3 Linecode=2c_16 Length=2.606 Units=m
New Line.LINE11_502 Bus1=11_494 Bus2=11_503 phases=3 Linecode=2c_16 Length=0.45833 Units=m
New Line.LINE11_503 Bus1=11_495 Bus2=11_504 phases=3 Linecode=2c_16 Length=0.071784 Units=m
New Line.LINE11_504 Bus1=11_496 Bus2=11_505 phases=3 Linecode=4c_.1 Length=8.6961 Units=m
New Line.LINE11_505 Bus1=11_497 Bus2=11_506 phases=3 Linecode=4c_.1 Length=0.096167 Units=m
New Line.LINE11_506 Bus1=11_498 Bus2=11_507 phases=3 Linecode=2c_16 Length=0.30564 Units=m
New Line.LINE11_507 Bus1=11_499 Bus2=11_508 phases=3 Linecode=4c_.06 Length=0.69938 Units=m
New Line.LINE11_508 Bus1=11_499 Bus2=11_509 phases=3 Linecode=4c_.06 Length=0.69938 Units=m
New Line.LINE11_509 Bus1=11_501 Bus2=11_510 phases=3 Linecode=2c_16 Length=0.14354 Units=m
New Line.LINE11_510 Bus1=11_503 Bus2=11_511 phases=3 Linecode=2c_16 Length=0.32517 Units=m
New Line.LINE11_511 Bus1=11_504 Bus2=11_512 phases=3 Linecode=2c_16 Length=0.10013 Units=m
New Line.LINE11_512 Bus1=11_505 Bus2=11_513 phases=3 Linecode=2c_16 Length=5.5648 Units=m
New Line.LINE11_513 Bus1=11_505 Bus2=11_514 phases=3 Linecode=4c_.1 Length=1.3369 Units=m
New Line.LINE11_514 Bus1=11_506 Bus2=11_515 phases=3 Linecode=4c_.1 Length=0.085492 Units=m
New Line.LINE11_515 Bus1=11_508 Bus2=11_516 phases=3 Linecode=4c_.06 Length=1.8857 Units=m
New Line.LINE11_516 Bus1=11_508 Bus2=11_517 phases=3 Linecode=4c_.06 Length=1.8857 Units=m
New Line.LINE11_517 Bus1=11_508 Bus2=11_518 phases=3 Linecode=2c_16 Length=4.7316 Units=m
New Line.LINE11_518 Bus1=11_510 Bus2=11_519 phases=3 Linecode=2c_16 Length=0.1321 Units=m
New Line.LINE11_519 Bus1=11_511 Bus2=11_520 phases=3 Linecode=2c_16 Length=0.22216 Units=m
New Line.LINE11_520 Bus1=11_512 Bus2=11_521 phases=3 Linecode=2c_16 Length=0.07642 Units=m
New Line.LINE11_521 Bus1=11_513 Bus2=11_522 phases=3 Linecode=2c_16 Length=4.9074 Units=m
New Line.LINE11_522 Bus1=11_514 Bus2=11_523 phases=3 Linecode=4c_.1 Length=0.72122 Units=m
New Line.LINE11_523 Bus1=11_515 Bus2=11_524 phases=3 Linecode=4c_.1 Length=0.066573 Units=m
New Line.LINE11_524 Bus1=11_516 Bus2=11_525 phases=3 Linecode=4c_.06 Length=1.3881 Units=m
New Line.LINE11_525 Bus1=11_516 Bus2=11_526 phases=3 Linecode=4c_.06 Length=1.3881 Units=m
New Line.LINE11_526 Bus1=11_518 Bus2=11_527 phases=3 Linecode=2c_16 Length=2.796 Units=m
New Line.LINE11_527 Bus1=11_519 Bus2=11_528 phases=3 Linecode=2c_16 Length=0.11769 Units=m
New Line.LINE11_528 Bus1=11_520 Bus2=11_529 phases=3 Linecode=2c_16 Length=0.17555 Units=m
New Line.LINE11_529 Bus1=11_521 Bus2=11_530 phases=3 Linecode=2c_16 Length=0.54535 Units=m
New Line.LINE11_530 Bus1=11_523 Bus2=11_531 phases=3 Linecode=4c_.1 Length=0.10771 Units=m
New Line.LINE11_531 Bus1=11_524 Bus2=11_532 phases=3 Linecode=4c_.1 Length=0.060803 Units=m
New Line.LINE11_532 Bus1=11_525 Bus2=11_533 phases=3 Linecode=4c_.06 Length=1.8899 Units=m
New Line.LINE11_533 Bus1=11_525 Bus2=11_534 phases=3 Linecode=4c_.06 Length=1.8899 Units=m
New Line.LINE11_534 Bus1=11_527 Bus2=11_535 phases=3 Linecode=2c_16 Length=2.2154 Units=m
New Line.LINE11_535 Bus1=11_528 Bus2=11_536 phases=3 Linecode=2c_16 Length=0.12209 Units=m
New Line.LINE11_536 Bus1=11_529 Bus2=11_537 phases=3 Linecode=2c_16 Length=0.56286 Units=m
New Line.LINE11_537 Bus1=11_530 Bus2=11_538 phases=3 Linecode=2c_16 Length=1.9227 Units=m
New Line.LINE11_538 Bus1=11_530 Bus2=11_539 phases=3 Linecode=2c_16 Length=5.5837 Units=m
New Line.LINE11_539 Bus1=11_531 Bus2=11_540 phases=3 Linecode=4c_.1 Length=0.082219 Units=m
New Line.LINE11_540 Bus1=11_532 Bus2=11_541 phases=3 Linecode=4c_.1 Length=0.065513 Units=m
New Line.LINE11_541 Bus1=11_533 Bus2=11_542 phases=3 Linecode=4c_.06 Length=1.3374 Units=m
New Line.LINE11_542 Bus1=11_533 Bus2=11_543 phases=3 Linecode=4c_.06 Length=1.3374 Units=m
New Line.LINE11_543 Bus1=11_535 Bus2=11_544 phases=3 Linecode=2c_16 Length=0.91542 Units=m
New Line.LINE11_544 Bus1=11_536 Bus2=11_545 phases=3 Linecode=2c_16 Length=0.36857 Units=m
New Line.LINE11_545 Bus1=11_537 Bus2=11_546 phases=3 Linecode=2c_16 Length=4.5527 Units=m
New Line.LINE11_546 Bus1=11_538 Bus2=11_547 phases=3 Linecode=2c_16 Length=2.1231 Units=m
New Line.LINE11_547 Bus1=11_540 Bus2=11_548 phases=3 Linecode=4c_.1 Length=0.076896 Units=m
New Line.LINE11_548 Bus1=11_541 Bus2=11_549 phases=3 Linecode=4c_.1 Length=0.086145 Units=m
New Line.LINE11_549 Bus1=11_542 Bus2=11_550 phases=3 Linecode=4c_.06 Length=3.7401 Units=m
New Line.LINE11_550 Bus1=11_542 Bus2=11_551 phases=3 Linecode=4c_.06 Length=3.7401 Units=m
New Line.LINE11_551 Bus1=11_544 Bus2=11_552 phases=3 Linecode=2c_16 Length=0.28804 Units=m
New Line.LINE11_552 Bus1=11_544 Bus2=11_553 phases=3 Linecode=2c_16 Length=3.789 Units=m
New Line.LINE11_553 Bus1=11_545 Bus2=11_554 phases=3 Linecode=2c_16 Length=0.37143 Units=m
New Line.LINE11_554 Bus1=11_546 Bus2=11_555 phases=3 Linecode=2c_16 Length=0.22672 Units=m
New Line.LINE11_555 Bus1=11_547 Bus2=11_556 phases=3 Linecode=2c_16 Length=5.7548 Units=m
New Line.LINE11_556 Bus1=11_548 Bus2=11_557 phases=3 Linecode=4c_.1 Length=0.082 Units=m
New Line.LINE11_557 Bus1=11_549 Bus2=11_558 phases=3 Linecode=4c_.1 Length=0.061612 Units=m
New Line.LINE11_558 Bus1=11_550 Bus2=11_559 phases=3 Linecode=4c_.06 Length=2.7082 Units=m
New Line.LINE11_559 Bus1=11_550 Bus2=11_560 phases=3 Linecode=4c_.06 Length=2.7082 Units=m
New Line.LINE11_560 Bus1=11_552 Bus2=11_561 phases=3 Linecode=2c_16 Length=0.10599 Units=m
New Line.LINE11_561 Bus1=11_553 Bus2=11_562 phases=3 Linecode=2c_16 Length=2.8664 Units=m
New Line.LINE11_562 Bus1=11_554 Bus2=11_563 phases=3 Linecode=2c_16 Length=3.4705 Units=m
New Line.LINE11_563 Bus1=11_555 Bus2=11_564 phases=3 Linecode=2c_16 Length=0.17889 Units=m
New Line.LINE11_564 Bus1=11_557 Bus2=11_565 phases=3 Linecode=4c_.1 Length=0.07256 Units=m
New Line.LINE11_565 Bus1=11_558 Bus2=11_566 phases=3 Linecode=4c_.1 Length=0.12021 Units=m
New Line.LINE11_566 Bus1=11_559 Bus2=11_567 phases=3 Linecode=4c_.06 Length=0.60068 Units=m
New Line.LINE11_567 Bus1=11_559 Bus2=11_568 phases=3 Linecode=4c_.06 Length=0.60068 Units=m
New Line.LINE11_568 Bus1=11_559 Bus2=11_569 phases=3 Linecode=2c_16 Length=3.8482 Units=m
New Line.LINE11_569 Bus1=11_561 Bus2=11_570 phases=3 Linecode=2c_16 Length=0.15788 Units=m
New Line.LINE11_570 Bus1=11_564 Bus2=11_571 phases=3 Linecode=2c_16 Length=0.20224 Units=m
New Line.LINE11_571 Bus1=11_565 Bus2=11_572 phases=3 Linecode=4c_.1 Length=0.074216 Units=m
New Line.LINE11_572 Bus1=11_567 Bus2=11_573 phases=3 Linecode=4c_.06 Length=0.14223 Units=m
New Line.LINE11_573 Bus1=11_567 Bus2=11_574 phases=3 Linecode=4c_.06 Length=0.14223 Units=m
New Line.LINE11_574 Bus1=11_569 Bus2=11_575 phases=3 Linecode=2c_16 Length=0.48648 Units=m
New Line.LINE11_575 Bus1=11_570 Bus2=11_576 phases=3 Linecode=2c_16 Length=0.095 Units=m
New Line.LINE11_576 Bus1=11_571 Bus2=11_577 phases=3 Linecode=2c_16 Length=0.18 Units=m
New Line.LINE11_577 Bus1=11_572 Bus2=11_578 phases=3 Linecode=4c_.1 Length=0.38305 Units=m
New Line.LINE11_578 Bus1=11_573 Bus2=11_579 phases=3 Linecode=4c_.06 Length=3.8558 Units=m
New Line.LINE11_579 Bus1=11_573 Bus2=11_580 phases=3 Linecode=4c_.06 Length=3.8558 Units=m
New Line.LINE11_580 Bus1=11_573 Bus2=11_581 phases=3 Linecode=4c_.06 Length=0.31979 Units=m
New Line.LINE11_581 Bus1=11_575 Bus2=11_582 phases=3 Linecode=2c_16 Length=0.35899 Units=m
New Line.LINE11_582 Bus1=11_576 Bus2=11_583 phases=3 Linecode=2c_16 Length=0.11463 Units=m
New Line.LINE11_583 Bus1=11_577 Bus2=11_584 phases=3 Linecode=2c_16 Length=0.20718 Units=m
New Line.LINE11_584 Bus1=11_578 Bus2=11_585 phases=3 Linecode=2c_16 Length=4.7318 Units=m
New Line.LINE11_585 Bus1=11_578 Bus2=11_586 phases=3 Linecode=4c_.1 Length=0.82623 Units=m
New Line.LINE11_586 Bus1=11_579 Bus2=11_587 phases=3 Linecode=4c_.06 Length=2.7022 Units=m
New Line.LINE11_587 Bus1=11_579 Bus2=11_588 phases=3 Linecode=4c_.06 Length=2.7022 Units=m
New Line.LINE11_588 Bus1=11_581 Bus2=11_589 phases=3 Linecode=4c_.06 Length=0.11628 Units=m
New Line.LINE11_589 Bus1=11_582 Bus2=11_590 phases=3 Linecode=2c_16 Length=0.3493 Units=m
New Line.LINE11_590 Bus1=11_583 Bus2=11_591 phases=3 Linecode=2c_16 Length=0.10065 Units=m
New Line.LINE11_591 Bus1=11_584 Bus2=11_592 phases=3 Linecode=2c_16 Length=0.21243 Units=m
New Line.LINE11_592 Bus1=11_585 Bus2=11_593 phases=3 Linecode=2c_16 Length=0.27268 Units=m
New Line.LINE11_593 Bus1=11_586 Bus2=11_594 phases=3 Linecode=4c_.1 Length=3.9483 Units=m
New Line.LINE11_594 Bus1=11_587 Bus2=11_595 phases=3 Linecode=4c_.06 Length=5.4142 Units=m
New Line.LINE11_595 Bus1=11_587 Bus2=11_596 phases=3 Linecode=4c_.06 Length=0.64238 Units=m
New Line.LINE11_596 Bus1=11_589 Bus2=11_597 phases=3 Linecode=4c_.06 Length=0.089275 Units=m
New Line.LINE11_597 Bus1=11_590 Bus2=11_598 phases=3 Linecode=2c_16 Length=3.2812 Units=m
New Line.LINE11_598 Bus1=11_591 Bus2=11_599 phases=3 Linecode=2c_16 Length=0.65862 Units=m
New Line.LINE11_599 Bus1=11_592 Bus2=11_600 phases=3 Linecode=2c_16 Length=0.25534 Units=m
New Line.LINE11_600 Bus1=11_593 Bus2=11_601 phases=3 Linecode=2c_16 Length=0.13695 Units=m
New Line.LINE11_601 Bus1=11_594 Bus2=11_602 phases=3 Linecode=2c_16 Length=9.1669 Units=m
New Line.LINE11_602 Bus1=11_594 Bus2=11_603 phases=3 Linecode=4c_.1 Length=4.6424 Units=m
New Line.LINE11_603 Bus1=11_595 Bus2=11_604 phases=3 Linecode=4c_.06 Length=4.8283 Units=m
New Line.LINE11_604 Bus1=11_595 Bus2=11_605 phases=3 Linecode=4c_.06 Length=4.8283 Units=m
New Line.LINE11_605 Bus1=11_595 Bus2=11_606 phases=3 Linecode=4c_.06 Length=4.7719 Units=m
New Line.LINE11_606 Bus1=11_596 Bus2=11_607 phases=3 Linecode=2c_16 Length=11.6642 Units=m
New Line.LINE11_607 Bus1=11_596 Bus2=11_608 phases=3 Linecode=2c_16 Length=11.6642 Units=m
New Line.LINE11_608 Bus1=11_597 Bus2=11_609 phases=3 Linecode=4c_.06 Length=0.11037 Units=m
New Line.LINE11_609 Bus1=11_598 Bus2=11_610 phases=3 Linecode=2c_16 Length=1.5271 Units=m
New Line.LINE11_610 Bus1=11_599 Bus2=11_611 phases=3 Linecode=2c_16 Length=4.8562 Units=m
New Line.LINE11_611 Bus1=11_600 Bus2=11_612 phases=3 Linecode=2c_16 Length=0.16008 Units=m
New Line.LINE11_612 Bus1=11_601 Bus2=11_613 phases=3 Linecode=2c_16 Length=0.11484 Units=m
New Line.LINE11_613 Bus1=11_602 Bus2=11_614 phases=3 Linecode=2c_16 Length=4.8374 Units=m
New Line.LINE11_614 Bus1=11_603 Bus2=11_615 phases=3 Linecode=4c_.1 Length=4.4466 Units=m
New Line.LINE11_615 Bus1=11_604 Bus2=11_616 phases=3 Linecode=2c_.0225 Length=3.9301 Units=m
New Line.LINE11_616 Bus1=11_604 Bus2=11_617 phases=3 Linecode=4c_.06 Length=3.1088 Units=m
New Line.LINE11_617 Bus1=11_604 Bus2=11_618 phases=3 Linecode=4c_.06 Length=3.1088 Units=m
New Line.LINE11_618 Bus1=11_607 Bus2=11_619 phases=3 Linecode=2c_16 Length=2.7454 Units=m
New Line.LINE11_619 Bus1=11_609 Bus2=11_620 phases=3 Linecode=4c_.06 Length=0.06364 Units=m
New Line.LINE11_620 Bus1=11_610 Bus2=11_621 phases=3 Linecode=2c_16 Length=0.71673 Units=m
New Line.LINE11_621 Bus1=11_612 Bus2=11_622 phases=3 Linecode=2c_16 Length=0.68797 Units=m
New Line.LINE11_622 Bus1=11_613 Bus2=11_623 phases=3 Linecode=2c_16 Length=0.093648 Units=m
New Line.LINE11_623 Bus1=11_615 Bus2=11_624 phases=3 Linecode=2c_16 Length=1.6322 Units=m
New Line.LINE11_624 Bus1=11_615 Bus2=11_625 phases=3 Linecode=4c_.1 Length=1.2511 Units=m
New Line.LINE11_625 Bus1=11_616 Bus2=11_626 phases=3 Linecode=2c_.0225 Length=5.3537 Units=m
New Line.LINE11_626 Bus1=11_620 Bus2=11_627 phases=3 Linecode=4c_.06 Length=0.077897 Units=m
New Line.LINE11_627 Bus1=11_621 Bus2=11_628 phases=3 Linecode=2c_16 Length=0.47807 Units=m
New Line.LINE11_628 Bus1=11_622 Bus2=11_629 phases=3 Linecode=2c_16 Length=2.9004 Units=m
New Line.LINE11_629 Bus1=11_623 Bus2=11_630 phases=3 Linecode=2c_16 Length=0.147 Units=m
New Line.LINE11_630 Bus1=11_624 Bus2=11_631 phases=3 Linecode=2c_16 Length=0.40022 Units=m
New Line.LINE11_631 Bus1=11_625 Bus2=11_632 phases=3 Linecode=4c_.1 Length=0.28784 Units=m
New Line.LINE11_632 Bus1=11_626 Bus2=11_633 phases=3 Linecode=2c_.0225 Length=1.5703 Units=m
New Line.LINE11_633 Bus1=11_627 Bus2=11_634 phases=3 Linecode=4c_.06 Length=0.065299 Units=m
New Line.LINE11_634 Bus1=11_628 Bus2=11_635 phases=3 Linecode=2c_16 Length=0.73088 Units=m
New Line.LINE11_635 Bus1=11_630 Bus2=11_636 phases=3 Linecode=2c_16 Length=0.35053 Units=m
New Line.LINE11_636 Bus1=11_631 Bus2=11_637 phases=3 Linecode=2c_16 Length=0.27482 Units=m
New Line.LINE11_637 Bus1=11_632 Bus2=11_638 phases=3 Linecode=4c_.1 Length=0.14284 Units=m
New Line.LINE11_638 Bus1=11_633 Bus2=11_639 phases=3 Linecode=2c_.0225 Length=5.1974 Units=m
New Line.LINE11_639 Bus1=11_634 Bus2=11_640 phases=3 Linecode=4c_.06 Length=0.069123 Units=m
New Line.LINE11_640 Bus1=11_635 Bus2=11_641 phases=3 Linecode=2c_16 Length=1.4274 Units=m
New Line.LINE11_641 Bus1=11_636 Bus2=11_642 phases=3 Linecode=2c_16 Length=0.24251 Units=m
New Line.LINE11_642 Bus1=11_637 Bus2=11_643 phases=3 Linecode=2c_16 Length=0.38096 Units=m
New Line.LINE11_643 Bus1=11_638 Bus2=11_644 phases=3 Linecode=4c_.1 Length=0.15697 Units=m
New Line.LINE11_644 Bus1=11_640 Bus2=11_645 phases=3 Linecode=4c_.06 Length=0.068593 Units=m
New Line.LINE11_645 Bus1=11_641 Bus2=11_646 phases=3 Linecode=2c_16 Length=0.39457 Units=m
New Line.LINE11_646 Bus1=11_642 Bus2=11_647 phases=3 Linecode=2c_16 Length=0.30835 Units=m
New Line.LINE11_647 Bus1=11_643 Bus2=11_648 phases=3 Linecode=2c_16 Length=0.90337 Units=m
New Line.LINE11_648 Bus1=11_644 Bus2=11_649 phases=3 Linecode=4c_.1 Length=0.18112 Units=m
New Line.LINE11_649 Bus1=11_645 Bus2=11_650 phases=3 Linecode=4c_.06 Length=0.093984 Units=m
New Line.LINE11_650 Bus1=11_646 Bus2=11_651 phases=3 Linecode=2c_16 Length=0.11455 Units=m
New Line.LINE11_651 Bus1=11_647 Bus2=11_652 phases=3 Linecode=2c_16 Length=0.18732 Units=m
New Line.LINE11_652 Bus1=11_648 Bus2=11_653 phases=3 Linecode=2c_16 Length=0.68671 Units=m
New Line.LINE11_653 Bus1=11_649 Bus2=11_654 phases=3 Linecode=4c_.1 Length=0.1831 Units=m
New Line.LINE11_654 Bus1=11_650 Bus2=11_655 phases=3 Linecode=4c_.06 Length=0.12394 Units=m
New Line.LINE11_655 Bus1=11_651 Bus2=11_656 phases=3 Linecode=2c_16 Length=0.099368 Units=m
New Line.LINE11_656 Bus1=11_651 Bus2=11_657 phases=3 Linecode=2c_16 Length=0.52781 Units=m
New Line.LINE11_657 Bus1=11_652 Bus2=11_658 phases=3 Linecode=2c_16 Length=0.16911 Units=m
New Line.LINE11_658 Bus1=11_653 Bus2=11_659 phases=3 Linecode=2c_16 Length=0.48206 Units=m
New Line.LINE11_659 Bus1=11_654 Bus2=11_660 phases=3 Linecode=4c_.1 Length=0.20299 Units=m
New Line.LINE11_660 Bus1=11_655 Bus2=11_661 phases=3 Linecode=4c_.06 Length=0.36466 Units=m
New Line.LINE11_661 Bus1=11_656 Bus2=11_662 phases=3 Linecode=2c_16 Length=0.093 Units=m
New Line.LINE11_662 Bus1=11_657 Bus2=11_663 phases=3 Linecode=2c_16 Length=0.69648 Units=m
New Line.LINE11_663 Bus1=11_658 Bus2=11_664 phases=3 Linecode=2c_16 Length=0.28521 Units=m
New Line.LINE11_664 Bus1=11_659 Bus2=11_665 phases=3 Linecode=2c_16 Length=0.505 Units=m
New Line.LINE11_665 Bus1=11_660 Bus2=11_666 phases=3 Linecode=4c_.1 Length=0.29519 Units=m
New Line.LINE11_666 Bus1=11_661 Bus2=11_667 phases=3 Linecode=4c_.06 Length=0.26019 Units=m
New Line.LINE11_667 Bus1=11_662 Bus2=11_668 phases=3 Linecode=2c_16 Length=0.095802 Units=m
New Line.LINE11_668 Bus1=11_663 Bus2=11_669 phases=3 Linecode=2c_16 Length=2.8935 Units=m
New Line.LINE11_669 Bus1=11_664 Bus2=11_670 phases=3 Linecode=2c_16 Length=0.2804 Units=m
New Line.LINE11_670 Bus1=11_665 Bus2=11_671 phases=3 Linecode=2c_16 Length=0.41461 Units=m
New Line.LINE11_671 Bus1=11_666 Bus2=11_672 phases=3 Linecode=2c_16 Length=0.4801 Units=m
New Line.LINE11_672 Bus1=11_666 Bus2=11_673 phases=3 Linecode=4c_.1 Length=0.81161 Units=m
New Line.LINE11_673 Bus1=11_667 Bus2=11_674 phases=3 Linecode=4c_.06 Length=0.20184 Units=m
New Line.LINE11_674 Bus1=11_668 Bus2=11_675 phases=3 Linecode=2c_16 Length=0.69267 Units=m
New Line.LINE11_675 Bus1=11_669 Bus2=11_676 phases=3 Linecode=2c_16 Length=1.2288 Units=m
New Line.LINE11_676 Bus1=11_670 Bus2=11_677 phases=3 Linecode=2c_16 Length=0.13267 Units=m
New Line.LINE11_677 Bus1=11_671 Bus2=11_678 phases=3 Linecode=2c_16 Length=0.68648 Units=m
New Line.LINE11_678 Bus1=11_672 Bus2=11_679 phases=3 Linecode=2c_16 Length=0.2883 Units=m
New Line.LINE11_679 Bus1=11_673 Bus2=11_680 phases=3 Linecode=4c_.1 Length=5.1393 Units=m
New Line.LINE11_680 Bus1=11_674 Bus2=11_681 phases=3 Linecode=4c_.06 Length=0.40252 Units=m
New Line.LINE11_681 Bus1=11_675 Bus2=11_682 phases=3 Linecode=2c_16 Length=5.0441 Units=m
New Line.LINE11_682 Bus1=11_677 Bus2=11_683 phases=3 Linecode=2c_16 Length=0.14572 Units=m
New Line.LINE11_683 Bus1=11_678 Bus2=11_684 phases=3 Linecode=2c_16 Length=2.2185 Units=m
New Line.LINE11_684 Bus1=11_679 Bus2=11_685 phases=3 Linecode=2c_16 Length=0.26744 Units=m
New Line.LINE11_685 Bus1=11_680 Bus2=11_686 phases=3 Linecode=4c_.1 Length=3.6787 Units=m
New Line.LINE11_686 Bus1=11_683 Bus2=11_687 phases=3 Linecode=2c_16 Length=0.13986 Units=m
New Line.LINE11_687 Bus1=11_684 Bus2=11_688 phases=3 Linecode=2c_16 Length=5.1838 Units=m
New Line.LINE11_688 Bus1=11_685 Bus2=11_689 phases=3 Linecode=2c_16 Length=0.26095 Units=m
New Line.LINE11_689 Bus1=11_686 Bus2=11_690 phases=3 Linecode=2c_16 Length=8.1445 Units=m
New Line.LINE11_690 Bus1=11_686 Bus2=11_691 phases=3 Linecode=4c_.1 Length=10.5254 Units=m
New Line.LINE11_691 Bus1=11_687 Bus2=11_692 phases=3 Linecode=2c_16 Length=0.16867 Units=m
New Line.LINE11_692 Bus1=11_689 Bus2=11_693 phases=3 Linecode=2c_16 Length=0.19573 Units=m
New Line.LINE11_693 Bus1=11_690 Bus2=11_694 phases=3 Linecode=2c_16 Length=0.76157 Units=m
New Line.LINE11_694 Bus1=11_690 Bus2=11_695 phases=3 Linecode=2c_16 Length=2.1261 Units=m
New Line.LINE11_695 Bus1=11_691 Bus2=11_696 phases=3 Linecode=2c_16 Length=9.4817 Units=m
New Line.LINE11_696 Bus1=11_691 Bus2=11_697 phases=3 Linecode=4c_.1 Length=2.1907 Units=m
New Line.LINE11_697 Bus1=11_692 Bus2=11_698 phases=3 Linecode=2c_16 Length=0.26905 Units=m
New Line.LINE11_698 Bus1=11_693 Bus2=11_699 phases=3 Linecode=2c_16 Length=0.31093 Units=m
New Line.LINE11_699 Bus1=11_694 Bus2=11_700 phases=3 Linecode=2c_16 Length=0.2383 Units=m
New Line.LINE11_700 Bus1=11_695 Bus2=11_701 phases=3 Linecode=2c_16 Length=4.3312 Units=m
New Line.LINE11_701 Bus1=11_696 Bus2=11_702 phases=3 Linecode=2c_16 Length=5.493 Units=m
New Line.LINE11_702 Bus1=11_697 Bus2=11_703 phases=3 Linecode=4c_.06 Length=2.4 Units=m
New Line.LINE11_703 Bus1=11_698 Bus2=11_704 phases=3 Linecode=2c_16 Length=0.73636 Units=m
New Line.LINE11_704 Bus1=11_699 Bus2=11_705 phases=3 Linecode=2c_16 Length=0.52424 Units=m
New Line.LINE11_705 Bus1=11_700 Bus2=11_706 phases=3 Linecode=2c_16 Length=0.15322 Units=m
New Line.LINE11_706 Bus1=11_703 Bus2=11_707 phases=3 Linecode=4c_.06 Length=6.3308 Units=m
New Line.LINE11_707 Bus1=11_703 Bus2=11_708 phases=3 Linecode=4c_.06 Length=0.11132 Units=m
New Line.LINE11_708 Bus1=11_704 Bus2=11_709 phases=3 Linecode=2c_16 Length=0.97996 Units=m
New Line.LINE11_709 Bus1=11_705 Bus2=11_710 phases=3 Linecode=2c_16 Length=3.9281 Units=m
New Line.LINE11_710 Bus1=11_706 Bus2=11_711 phases=3 Linecode=2c_16 Length=0.092418 Units=m
New Line.LINE11_711 Bus1=11_707 Bus2=11_712 phases=3 Linecode=4c_.06 Length=7.5025 Units=m
New Line.LINE11_712 Bus1=11_707 Bus2=11_713 phases=3 Linecode=2c_16 Length=3.9448 Units=m
New Line.LINE11_713 Bus1=11_708 Bus2=11_714 phases=3 Linecode=4c_.06 Length=0.10474 Units=m
New Line.LINE11_714 Bus1=11_709 Bus2=11_715 phases=3 Linecode=2c_16 Length=0.093338 Units=m
New Line.LINE11_715 Bus1=11_710 Bus2=11_716 phases=3 Linecode=2c_16 Length=3.2225 Units=m
New Line.LINE11_716 Bus1=11_711 Bus2=11_717 phases=3 Linecode=2c_16 Length=0.093408 Units=m
New Line.LINE11_717 Bus1=11_712 Bus2=11_718 phases=3 Linecode=4c_.06 Length=7.7434 Units=m
New Line.LINE11_718 Bus1=11_713 Bus2=11_719 phases=3 Linecode=2c_16 Length=0.4223 Units=m
New Line.LINE11_719 Bus1=11_714 Bus2=11_720 phases=3 Linecode=4c_.06 Length=0.097 Units=m
New Line.LINE11_720 Bus1=11_715 Bus2=11_721 phases=3 Linecode=2c_16 Length=0.073817 Units=m
New Line.LINE11_721 Bus1=11_716 Bus2=11_722 phases=3 Linecode=2c_16 Length=1.021 Units=m
New Line.LINE11_722 Bus1=11_717 Bus2=11_723 phases=3 Linecode=2c_16 Length=0.083433 Units=m
New Line.LINE11_723 Bus1=11_718 Bus2=11_724 phases=3 Linecode=4c_.06 Length=3.2535 Units=m
New Line.LINE11_724 Bus1=11_718 Bus2=11_725 phases=3 Linecode=2c_16 Length=9.3475 Units=m
New Line.LINE11_725 Bus1=11_719 Bus2=11_726 phases=3 Linecode=2c_16 Length=0.16124 Units=m
New Line.LINE11_726 Bus1=11_720 Bus2=11_727 phases=3 Linecode=4c_.06 Length=0.10977 Units=m
New Line.LINE11_727 Bus1=11_721 Bus2=11_728 phases=3 Linecode=2c_16 Length=0.071694 Units=m
New Line.LINE11_728 Bus1=11_722 Bus2=11_729 phases=3 Linecode=2c_16 Length=0.92949 Units=m
New Line.LINE11_729 Bus1=11_723 Bus2=11_730 phases=3 Linecode=2c_16 Length=0.094 Units=m
New Line.LINE11_730 Bus1=11_724 Bus2=11_731 phases=3 Linecode=4c_.06 Length=4.421 Units=m
New Line.LINE11_731 Bus1=11_725 Bus2=11_732 phases=3 Linecode=2c_16 Length=1.2539 Units=m
New Line.LINE11_732 Bus1=11_726 Bus2=11_733 phases=3 Linecode=2c_16 Length=0.17056 Units=m
New Line.LINE11_733 Bus1=11_727 Bus2=11_734 phases=3 Linecode=4c_.06 Length=0.089889 Units=m
New Line.LINE11_734 Bus1=11_728 Bus2=11_735 phases=3 Linecode=2c_16 Length=0.076792 Units=m
New Line.LINE11_735 Bus1=11_729 Bus2=11_736 phases=3 Linecode=2c_16 Length=0.50625 Units=m
New Line.LINE11_736 Bus1=11_730 Bus2=11_737 phases=3 Linecode=2c_16 Length=0.075313 Units=m
New Line.LINE11_737 Bus1=11_731 Bus2=11_738 phases=3 Linecode=4c_.06 Length=5.1761 Units=m
New Line.LINE11_738 Bus1=11_732 Bus2=11_739 phases=3 Linecode=2c_16 Length=0.65877 Units=m
New Line.LINE11_739 Bus1=11_733 Bus2=11_740 phases=3 Linecode=2c_16 Length=0.14155 Units=m
New Line.LINE11_740 Bus1=11_734 Bus2=11_741 phases=3 Linecode=4c_.06 Length=0.13761 Units=m
New Line.LINE11_741 Bus1=11_735 Bus2=11_742 phases=3 Linecode=2c_16 Length=0.071 Units=m
New Line.LINE11_742 Bus1=11_736 Bus2=11_743 phases=3 Linecode=2c_16 Length=0.40432 Units=m
New Line.LINE11_743 Bus1=11_737 Bus2=11_744 phases=3 Linecode=2c_16 Length=0.090338 Units=m
New Line.LINE11_744 Bus1=11_738 Bus2=11_745 phases=3 Linecode=4c_.06 Length=4.1562 Units=m
New Line.LINE11_745 Bus1=11_739 Bus2=11_746 phases=3 Linecode=2c_16 Length=3.7387 Units=m
New Line.LINE11_746 Bus1=11_739 Bus2=11_747 phases=3 Linecode=2c_16 Length=0.12202 Units=m
New Line.LINE11_747 Bus1=11_740 Bus2=11_748 phases=3 Linecode=2c_16 Length=0.16763 Units=m
New Line.LINE11_748 Bus1=11_741 Bus2=11_749 phases=3 Linecode=4c_.06 Length=0.16427 Units=m
New Line.LINE11_749 Bus1=11_742 Bus2=11_750 phases=3 Linecode=2c_16 Length=0.06691 Units=m
New Line.LINE11_750 Bus1=11_743 Bus2=11_751 phases=3 Linecode=2c_16 Length=0.34477 Units=m
New Line.LINE11_751 Bus1=11_744 Bus2=11_752 phases=3 Linecode=2c_16 Length=0.09735 Units=m
New Line.LINE11_752 Bus1=11_745 Bus2=11_753 phases=3 Linecode=4c_.06 Length=1.5434 Units=m
New Line.LINE11_753 Bus1=11_745 Bus2=11_754 phases=3 Linecode=2c_16 Length=5.9227 Units=m
New Line.LINE11_754 Bus1=11_746 Bus2=11_755 phases=3 Linecode=2c_16 Length=3.0391 Units=m
New Line.LINE11_755 Bus1=11_747 Bus2=11_756 phases=3 Linecode=2c_16 Length=0.088238 Units=m
New Line.LINE11_756 Bus1=11_748 Bus2=11_757 phases=3 Linecode=2c_16 Length=0.16348 Units=m
New Line.LINE11_757 Bus1=11_749 Bus2=11_758 phases=3 Linecode=4c_.06 Length=0.12454 Units=m
New Line.LINE11_758 Bus1=11_750 Bus2=11_759 phases=3 Linecode=2c_16 Length=0.093059 Units=m
New Line.LINE11_759 Bus1=11_751 Bus2=11_760 phases=3 Linecode=2c_16 Length=0.40459 Units=m
New Line.LINE11_760 Bus1=11_752 Bus2=11_761 phases=3 Linecode=2c_16 Length=0.17761 Units=m
New Line.LINE11_761 Bus1=11_753 Bus2=11_762 phases=3 Linecode=4c_.06 Length=2.1279 Units=m
New Line.LINE11_762 Bus1=11_754 Bus2=11_763 phases=3 Linecode=2c_16 Length=4.9506 Units=m
New Line.LINE11_763 Bus1=11_756 Bus2=11_764 phases=3 Linecode=2c_16 Length=0.074465 Units=m
New Line.LINE11_764 Bus1=11_757 Bus2=11_765 phases=3 Linecode=2c_16 Length=0.22475 Units=m
New Line.LINE11_765 Bus1=11_758 Bus2=11_766 phases=3 Linecode=4c_.06 Length=0.12167 Units=m
New Line.LINE11_766 Bus1=11_759 Bus2=11_767 phases=3 Linecode=2c_16 Length=0.11404 Units=m
New Line.LINE11_767 Bus1=11_760 Bus2=11_768 phases=3 Linecode=2c_16 Length=0.36969 Units=m
New Line.LINE11_768 Bus1=11_761 Bus2=11_769 phases=3 Linecode=2c_16 Length=1.3288 Units=m
New Line.LINE11_769 Bus1=11_762 Bus2=11_770 phases=3 Linecode=4c_.06 Length=5.2347 Units=m
New Line.LINE11_770 Bus1=11_763 Bus2=11_771 phases=3 Linecode=2c_16 Length=3.6007 Units=m
New Line.LINE11_771 Bus1=11_763 Bus2=11_772 phases=3 Linecode=2c_16 Length=0.13038 Units=m
New Line.LINE11_772 Bus1=11_764 Bus2=11_773 phases=3 Linecode=2c_16 Length=0.12578 Units=m
New Line.LINE11_773 Bus1=11_765 Bus2=11_774 phases=3 Linecode=2c_16 Length=0.30918 Units=m
New Line.LINE11_774 Bus1=11_766 Bus2=11_775 phases=3 Linecode=4c_.06 Length=0.07931 Units=m
New Line.LINE11_775 Bus1=11_767 Bus2=11_776 phases=3 Linecode=2c_16 Length=0.54052 Units=m
New Line.LINE11_776 Bus1=11_768 Bus2=11_777 phases=3 Linecode=2c_16 Length=0.57353 Units=m
New Line.LINE11_777 Bus1=11_769 Bus2=11_778 phases=3 Linecode=2c_16 Length=4.0721 Units=m
New Line.LINE11_778 Bus1=11_770 Bus2=11_779 phases=3 Linecode=4c_.06 Length=4.2428 Units=m
New Line.LINE11_779 Bus1=11_771 Bus2=11_780 phases=3 Linecode=2c_16 Length=3.5283 Units=m
New Line.LINE11_780 Bus1=11_772 Bus2=11_781 phases=3 Linecode=2c_16 Length=0.12466 Units=m
New Line.LINE11_781 Bus1=11_773 Bus2=11_782 phases=3 Linecode=2c_16 Length=0.17614 Units=m
New Line.LINE11_782 Bus1=11_774 Bus2=11_783 phases=3 Linecode=2c_16 Length=0.3272 Units=m
New Line.LINE11_783 Bus1=11_775 Bus2=11_784 phases=3 Linecode=4c_.06 Length=0.097 Units=m
New Line.LINE11_784 Bus1=11_776 Bus2=11_785 phases=3 Linecode=2c_16 Length=4.6216 Units=m
New Line.LINE11_785 Bus1=11_777 Bus2=11_786 phases=3 Linecode=2c_16 Length=1.1579 Units=m
New Line.LINE11_786 Bus1=11_779 Bus2=11_787 phases=3 Linecode=4c_.06 Length=3.3152 Units=m
New Line.LINE11_787 Bus1=11_781 Bus2=11_788 phases=3 Linecode=2c_16 Length=0.13439 Units=m
New Line.LINE11_788 Bus1=11_782 Bus2=11_789 phases=3 Linecode=2c_16 Length=0.1307 Units=m
New Line.LINE11_789 Bus1=11_783 Bus2=11_790 phases=3 Linecode=2c_16 Length=0.21735 Units=m
New Line.LINE11_790 Bus1=11_784 Bus2=11_791 phases=3 Linecode=4c_.06 Length=0.091984 Units=m
New Line.LINE11_791 Bus1=11_786 Bus2=11_792 phases=3 Linecode=2c_16 Length=0.34588 Units=m
New Line.LINE11_792 Bus1=11_786 Bus2=11_793 phases=3 Linecode=2c_16 Length=2.062 Units=m
New Line.LINE11_793 Bus1=11_787 Bus2=11_794 phases=3 Linecode=4c_.06 Length=2.9963 Units=m
New Line.LINE11_794 Bus1=11_788 Bus2=11_795 phases=3 Linecode=2c_16 Length=0.12 Units=m
New Line.LINE11_795 Bus1=11_789 Bus2=11_796 phases=3 Linecode=2c_16 Length=0.21651 Units=m
New Line.LINE11_796 Bus1=11_790 Bus2=11_797 phases=3 Linecode=2c_16 Length=0.22121 Units=m
New Line.LINE11_797 Bus1=11_791 Bus2=11_798 phases=3 Linecode=4c_.06 Length=0.091706 Units=m
New Line.LINE11_798 Bus1=11_792 Bus2=11_799 phases=3 Linecode=2c_16 Length=0.30164 Units=m
New Line.LINE11_799 Bus1=11_793 Bus2=11_800 phases=3 Linecode=2c_16 Length=3.2995 Units=m
New Line.LINE11_800 Bus1=11_794 Bus2=11_801 phases=3 Linecode=2c_16 Length=0.20555 Units=m
New Line.LINE11_801 Bus1=11_794 Bus2=11_802 phases=3 Linecode=4c_95_SAC_XC Length=2.8031 Units=m
New Line.LINE11_802 Bus1=11_795 Bus2=11_803 phases=3 Linecode=2c_16 Length=0.13252 Units=m
New Line.LINE11_803 Bus1=11_796 Bus2=11_804 phases=3 Linecode=2c_16 Length=1.5028 Units=m
New Line.LINE11_804 Bus1=11_797 Bus2=11_805 phases=3 Linecode=2c_16 Length=0.10577 Units=m
New Line.LINE11_805 Bus1=11_798 Bus2=11_806 phases=3 Linecode=4c_.06 Length=0.12311 Units=m
New Line.LINE11_806 Bus1=11_799 Bus2=11_807 phases=3 Linecode=2c_16 Length=0.24947 Units=m
New Line.LINE11_807 Bus1=11_800 Bus2=11_808 phases=3 Linecode=2c_16 Length=2.8191 Units=m
New Line.LINE11_808 Bus1=11_801 Bus2=11_809 phases=3 Linecode=2c_16 Length=0.20609 Units=m
New Line.LINE11_809 Bus1=11_802 Bus2=11_810 phases=3 Linecode=4c_.06 Length=3.0749 Units=m
New Line.LINE11_810 Bus1=11_802 Bus2=11_811 phases=3 Linecode=4c_.06 Length=3.0749 Units=m
New Line.LINE11_811 Bus1=11_803 Bus2=11_812 phases=3 Linecode=2c_16 Length=0.08544 Units=m
New Line.LINE11_812 Bus1=11_804 Bus2=11_813 phases=3 Linecode=2c_16 Length=3.3195 Units=m
New Line.LINE11_813 Bus1=11_805 Bus2=11_814 phases=3 Linecode=2c_16 Length=0.16824 Units=m
New Line.LINE11_814 Bus1=11_806 Bus2=11_815 phases=3 Linecode=4c_.06 Length=0.42086 Units=m
New Line.LINE11_815 Bus1=11_807 Bus2=11_816 phases=3 Linecode=2c_16 Length=0.194 Units=m
New Line.LINE11_816 Bus1=11_808 Bus2=11_817 phases=3 Linecode=2c_16 Length=1.5955 Units=m
New Line.LINE11_817 Bus1=11_809 Bus2=11_818 phases=3 Linecode=2c_16 Length=0.20649 Units=m
New Line.LINE11_818 Bus1=11_810 Bus2=11_819 phases=3 Linecode=4c_.06 Length=2.5782 Units=m
New Line.LINE11_819 Bus1=11_810 Bus2=11_820 phases=3 Linecode=4c_.06 Length=2.5782 Units=m
New Line.LINE11_820 Bus1=11_812 Bus2=11_821 phases=3 Linecode=2c_16 Length=0.13123 Units=m
New Line.LINE11_821 Bus1=11_814 Bus2=11_822 phases=3 Linecode=2c_16 Length=0.15794 Units=m
New Line.LINE11_822 Bus1=11_815 Bus2=11_823 phases=3 Linecode=4c_.06 Length=0.48651 Units=m
New Line.LINE11_823 Bus1=11_816 Bus2=11_824 phases=3 Linecode=2c_16 Length=0.19731 Units=m
New Line.LINE11_824 Bus1=11_818 Bus2=11_825 phases=3 Linecode=2c_16 Length=0.20524 Units=m
New Line.LINE11_825 Bus1=11_819 Bus2=11_826 phases=3 Linecode=4c_.06 Length=2.7715 Units=m
New Line.LINE11_826 Bus1=11_819 Bus2=11_827 phases=3 Linecode=4c_.06 Length=2.7715 Units=m
New Line.LINE11_827 Bus1=11_821 Bus2=11_828 phases=3 Linecode=2c_16 Length=1.0794 Units=m
New Line.LINE11_828 Bus1=11_822 Bus2=11_829 phases=3 Linecode=2c_16 Length=0.22567 Units=m
New Line.LINE11_829 Bus1=11_823 Bus2=11_830 phases=3 Linecode=4c_.06 Length=0.49659 Units=m
New Line.LINE11_830 Bus1=11_824 Bus2=11_831 phases=3 Linecode=2c_16 Length=0.17123 Units=m
New Line.LINE11_831 Bus1=11_825 Bus2=11_832 phases=3 Linecode=2c_16 Length=0.20602 Units=m
New Line.LINE11_832 Bus1=11_826 Bus2=11_833 phases=3 Linecode=4c_.06 Length=2.2755 Units=m
New Line.LINE11_833 Bus1=11_826 Bus2=11_834 phases=3 Linecode=4c_.06 Length=2.2755 Units=m
New Line.LINE11_834 Bus1=11_828 Bus2=11_835 phases=3 Linecode=2c_16 Length=3.7201 Units=m
New Line.LINE11_835 Bus1=11_829 Bus2=11_836 phases=3 Linecode=2c_16 Length=2.3821 Units=m
New Line.LINE11_836 Bus1=11_831 Bus2=11_837 phases=3 Linecode=2c_16 Length=0.12298 Units=m
New Line.LINE11_837 Bus1=11_832 Bus2=11_838 phases=3 Linecode=2c_16 Length=0.20588 Units=m
New Line.LINE11_838 Bus1=11_833 Bus2=11_839 phases=3 Linecode=4c_.06 Length=2.443 Units=m
New Line.LINE11_839 Bus1=11_833 Bus2=11_840 phases=3 Linecode=4c_.06 Length=2.443 Units=m
New Line.LINE11_840 Bus1=11_836 Bus2=11_841 phases=3 Linecode=2c_16 Length=0.95278 Units=m
New Line.LINE11_841 Bus1=11_837 Bus2=11_842 phases=3 Linecode=2c_16 Length=0.14278 Units=m
New Line.LINE11_842 Bus1=11_838 Bus2=11_843 phases=3 Linecode=2c_16 Length=0.20601 Units=m
New Line.LINE11_843 Bus1=11_839 Bus2=11_844 phases=3 Linecode=2c_.0225 Length=4.8092 Units=m
New Line.LINE11_844 Bus1=11_839 Bus2=11_845 phases=3 Linecode=4c_.06 Length=3.6212 Units=m
New Line.LINE11_845 Bus1=11_839 Bus2=11_846 phases=3 Linecode=4c_.06 Length=3.6212 Units=m
New Line.LINE11_846 Bus1=11_841 Bus2=11_847 phases=3 Linecode=2c_16 Length=0.48382 Units=m
New Line.LINE11_847 Bus1=11_842 Bus2=11_848 phases=3 Linecode=2c_16 Length=0.2151 Units=m
New Line.LINE11_848 Bus1=11_843 Bus2=11_849 phases=3 Linecode=2c_16 Length=0.10056 Units=m
New Line.LINE11_849 Bus1=11_844 Bus2=11_850 phases=3 Linecode=2c_.0225 Length=0.7036 Units=m
New Line.LINE11_850 Bus1=11_845 Bus2=11_851 phases=3 Linecode=4c_.06 Length=4.364 Units=m
New Line.LINE11_851 Bus1=11_845 Bus2=11_852 phases=3 Linecode=4c_.06 Length=4.364 Units=m
New Line.LINE11_852 Bus1=11_847 Bus2=11_853 phases=3 Linecode=2c_16 Length=0.10706 Units=m
New Line.LINE11_853 Bus1=11_848 Bus2=11_854 phases=3 Linecode=2c_16 Length=0.35143 Units=m
New Line.LINE11_854 Bus1=11_849 Bus2=11_855 phases=3 Linecode=2c_16 Length=2.2601 Units=m
New Line.LINE11_855 Bus1=11_850 Bus2=11_856 phases=3 Linecode=2c_.0225 Length=1.9822 Units=m
New Line.LINE11_856 Bus1=11_851 Bus2=11_857 phases=3 Linecode=4c_.06 Length=6.8621 Units=m
New Line.LINE11_857 Bus1=11_851 Bus2=11_858 phases=3 Linecode=4c_.06 Length=6.8621 Units=m
New Line.LINE11_858 Bus1=11_853 Bus2=11_859 phases=3 Linecode=2c_16 Length=0.084315 Units=m
New Line.LINE11_859 Bus1=11_854 Bus2=11_860 phases=3 Linecode=2c_16 Length=2.82 Units=m
New Line.LINE11_860 Bus1=11_854 Bus2=11_861 phases=3 Linecode=2c_16 Length=7.5091 Units=m
New Line.LINE11_861 Bus1=11_855 Bus2=11_862 phases=3 Linecode=2c_16 Length=1.4697 Units=m
New Line.LINE11_862 Bus1=11_856 Bus2=11_863 phases=3 Linecode=2c_.0225 Length=2.3276 Units=m
New Line.LINE11_863 Bus1=11_857 Bus2=11_864 phases=3 Linecode=4c_.06 Length=2.7888 Units=m
New Line.LINE11_864 Bus1=11_857 Bus2=11_865 phases=3 Linecode=4c_.06 Length=2.7888 Units=m
New Line.LINE11_865 Bus1=11_859 Bus2=11_866 phases=3 Linecode=2c_16 Length=0.090338 Units=m
New Line.LINE11_866 Bus1=11_862 Bus2=11_867 phases=3 Linecode=2c_16 Length=1.2854 Units=m
New Line.LINE11_867 Bus1=11_863 Bus2=11_868 phases=3 Linecode=2c_.0225 Length=0.30194 Units=m
New Line.LINE11_868 Bus1=11_864 Bus2=11_869 phases=3 Linecode=4c_.06 Length=1.7373 Units=m
New Line.LINE11_869 Bus1=11_864 Bus2=11_870 phases=3 Linecode=4c_.06 Length=1.7373 Units=m
New Line.LINE11_870 Bus1=11_866 Bus2=11_871 phases=3 Linecode=2c_16 Length=0.072277 Units=m
New Line.LINE11_871 Bus1=11_867 Bus2=11_872 phases=3 Linecode=2c_16 Length=1.3483 Units=m
New Line.LINE11_872 Bus1=11_868 Bus2=11_873 phases=3 Linecode=2c_.0225 Length=0.37952 Units=m
New Line.LINE11_873 Bus1=11_868 Bus2=11_874 phases=3 Linecode=2c_.0225 Length=0.84439 Units=m
New Line.LINE11_874 Bus1=11_869 Bus2=11_875 phases=3 Linecode=4c_.06 Length=1.2 Units=m
New Line.LINE11_875 Bus1=11_869 Bus2=11_876 phases=3 Linecode=4c_.06 Length=1.2 Units=m
New Line.LINE11_876 Bus1=11_871 Bus2=11_877 phases=3 Linecode=2c_16 Length=0.070178 Units=m
New Line.LINE11_877 Bus1=11_872 Bus2=11_878 phases=3 Linecode=2c_16 Length=2.3022 Units=m
New Line.LINE11_878 Bus1=11_873 Bus2=11_879 phases=3 Linecode=2c_.0225 Length=0.35118 Units=m
New Line.LINE11_879 Bus1=11_874 Bus2=11_880 phases=3 Linecode=2c_.0225 Length=1.9761 Units=m
New Line.LINE11_880 Bus1=11_875 Bus2=11_881 phases=3 Linecode=4c_.06 Length=1.0112 Units=m
New Line.LINE11_881 Bus1=11_875 Bus2=11_882 phases=3 Linecode=4c_.06 Length=1.0112 Units=m
New Line.LINE11_882 Bus1=11_877 Bus2=11_883 phases=3 Linecode=2c_16 Length=0.07 Units=m
New Line.LINE11_883 Bus1=11_878 Bus2=11_884 phases=3 Linecode=2c_16 Length=0.56468 Units=m
New Line.LINE11_884 Bus1=11_879 Bus2=11_885 phases=3 Linecode=2c_.0225 Length=0.534 Units=m
New Line.LINE11_885 Bus1=11_880 Bus2=11_886 phases=3 Linecode=2c_.0225 Length=4.6879 Units=m
New Line.LINE11_886 Bus1=11_883 Bus2=11_887 phases=3 Linecode=2c_16 Length=0.069181 Units=m
New Line.LINE11_887 Bus1=11_884 Bus2=11_888 phases=3 Linecode=2c_16 Length=0.62293 Units=m
New Line.LINE11_888 Bus1=11_884 Bus2=11_889 phases=3 Linecode=35_SAC_XSC Length=3.1574 Units=m
New Line.LINE11_889 Bus1=11_885 Bus2=11_890 phases=3 Linecode=2c_.0225 Length=0.67483 Units=m
New Line.LINE11_890 Bus1=11_887 Bus2=11_891 phases=3 Linecode=2c_16 Length=1.2371 Units=m
New Line.LINE11_891 Bus1=11_888 Bus2=11_892 phases=3 Linecode=2c_16 Length=1.0228 Units=m
New Line.LINE11_892 Bus1=11_889 Bus2=11_893 phases=3 Linecode=35_SAC_XSC Length=2.6779 Units=m
New Line.LINE11_893 Bus1=11_890 Bus2=11_894 phases=3 Linecode=2c_.0225 Length=2.6271 Units=m
New Line.LINE11_894 Bus1=11_891 Bus2=11_895 phases=3 Linecode=2c_16 Length=5.8249 Units=m
New Line.LINE11_895 Bus1=11_891 Bus2=11_896 phases=3 Linecode=2c_16 Length=3.2587 Units=m
New Line.LINE11_896 Bus1=11_892 Bus2=11_897 phases=3 Linecode=2c_16 Length=0.20223 Units=m
New Line.LINE11_897 Bus1=11_893 Bus2=11_898 phases=3 Linecode=35_SAC_XSC Length=4.501 Units=m
New Line.LINE11_898 Bus1=11_894 Bus2=11_899 phases=3 Linecode=2c_.0225 Length=4.7723 Units=m
New Line.LINE11_899 Bus1=11_895 Bus2=11_900 phases=3 Linecode=2c_16 Length=3.8684 Units=m
New Line.LINE11_900 Bus1=11_897 Bus2=11_901 phases=3 Linecode=2c_16 Length=0.17088 Units=m
New Line.LINE11_901 Bus1=11_901 Bus2=11_902 phases=3 Linecode=2c_16 Length=0.144 Units=m
New Line.LINE11_902 Bus1=11_902 Bus2=11_903 phases=3 Linecode=2c_16 Length=0.18732 Units=m
New Line.LINE11_903 Bus1=11_903 Bus2=11_904 phases=3 Linecode=2c_16 Length=0.33902 Units=m
New Line.LINE11_904 Bus1=11_904 Bus2=11_905 phases=3 Linecode=2c_16 Length=0.5878 Units=m
New Line.LINE11_905 Bus1=11_905 Bus2=11_906 phases=3 Linecode=2c_16 Length=4.8147 Units=m
