New Line.LINE2 Bus1=1 Bus2=3 phases=3 Linecode=25_SAC_XC Length=14.093 Units=m
New Line.LINE24 Bus1=24 Bus2=25 phases=3 Linecode=3c_300_SAC_XC Length=0.24921 Units=m
New Line.LINE26 Bus1=24 Bus2=27 phases=3 Linecode=4c_.5_SAC Length=0.14529 Units=m
New Line.LINE27 Bus1=25 Bus2=28 phases=3 Linecode=3c_300_SAC_XC Length=2.0366 Units=m
New Line.LINE29 Bus1=27 Bus2=30 phases=3 Linecode=4c_.5_SAC Length=0.12938 Units=m
New Line.LINE30 Bus1=28 Bus2=31 phases=3 Linecode=3c_300_SAC_XC Length=1.7141 Units=m
New Line.LINE32 Bus1=30 Bus2=33 phases=3 Linecode=4c_.5_SAC Length=0.098681 Units=m
New Line.LINE33 Bus1=31 Bus2=34 phases=3 Linecode=4c_300_SAC Length=1.4061 Units=m
New Line.LINE35 Bus1=33 Bus2=36 phases=3 Linecode=4c_.5_SAC Length=0.13283 Units=m
New Line.LINE36 Bus1=34 Bus2=37 phases=3 Linecode=4c_300_SAC Length=2.5245 Units=m
New Line.LINE38 Bus1=36 Bus2=39 phases=3 Linecode=4c_.5_SAC Length=0.109 Units=m
New Line.LINE39 Bus1=37 Bus2=40 phases=3 Linecode=4c_300_SAC Length=0.43503 Units=m
New Line.LINE41 Bus1=39 Bus2=42 phases=3 Linecode=4c_.5_SAC Length=0.14828 Units=m
New Line.LINE42 Bus1=40 Bus2=43 phases=3 Linecode=4c_300_SAC Length=0.586 Units=m
New Line.LINE44 Bus1=42 Bus2=45 phases=3 Linecode=4c_.5_SAC Length=0.26848 Units=m
New Line.LINE45 Bus1=43 Bus2=46 phases=3 Linecode=4c_300_SAC Length=0.67548 Units=m
New Line.LINE47 Bus1=45 Bus2=48 phases=3 Linecode=4c_.5_SAC Length=1.6219 Units=m
New Line.LINE48 Bus1=46 Bus2=49 phases=3 Linecode=4c_.5 Length=0.34383 Units=m
New Line.LINE50 Bus1=48 Bus2=51 phases=3 Linecode=4c_300_SAC Length=3.3886 Units=m
New Line.LINE51 Bus1=49 Bus2=52 phases=3 Linecode=4c_.5 Length=0.29854 Units=m
New Line.LINE53 Bus1=51 Bus2=54 phases=3 Linecode=4c_300_SAC Length=2.2898 Units=m
New Line.LINE54 Bus1=52 Bus2=55 phases=3 Linecode=4c_.5 Length=0.26964 Units=m
New Line.LINE56 Bus1=54 Bus2=57 phases=3 Linecode=4c_300_SAC Length=0.48484 Units=m
New Line.LINE57 Bus1=55 Bus2=58 phases=3 Linecode=4c_.5 Length=0.63295 Units=m
New Line.LINE59 Bus1=57 Bus2=60 phases=3 Linecode=4c_300_SAC Length=0.16574 Units=m
New Line.LINE60 Bus1=58 Bus2=61 phases=3 Linecode=4c_.5 Length=1.288 Units=m
New Line.LINE61 Bus1=60 Bus2=62 phases=3 Linecode=4c_300_SAC Length=0.14916 Units=m
New Line.LINE62 Bus1=61 Bus2=63 phases=3 Linecode=4c_.5 Length=4.6078 Units=m
New Line.LINE63 Bus1=62 Bus2=64 phases=3 Linecode=4c_300_SAC Length=0.15852 Units=m
New Line.LINE64 Bus1=63 Bus2=65 phases=3 Linecode=4c_.5 Length=0.045188 Units=m
New Line.LINE65 Bus1=64 Bus2=66 phases=3 Linecode=4c_300_SAC Length=0.22304 Units=m
New Line.LINE66 Bus1=65 Bus2=67 phases=3 Linecode=4c_.5 Length=0.040226 Units=m
New Line.LINE67 Bus1=66 Bus2=68 phases=3 Linecode=4c_300_SAC Length=0.32319 Units=m
New Line.LINE68 Bus1=67 Bus2=69 phases=3 Linecode=4c_.5 Length=0.066029 Units=m
New Line.LINE69 Bus1=68 Bus2=70 phases=3 Linecode=4c_.5 Length=0.16638 Units=m
New Line.LINE70 Bus1=69 Bus2=71 phases=3 Linecode=4c_.5 Length=0.047297 Units=m
New Line.LINE71 Bus1=70 Bus2=72 phases=3 Linecode=4c_.5 Length=5.0738 Units=m
New Line.LINE72 Bus1=71 Bus2=73 phases=3 Linecode=4c_.5 Length=0.035128 Units=m
New Line.LINE73 Bus1=72 Bus2=74 phases=3 Linecode=4c_.5 Length=0.1784 Units=m
New Line.LINE74 Bus1=73 Bus2=75 phases=3 Linecode=4c_.5 Length=0.050695 Units=m
New Line.LINE75 Bus1=74 Bus2=76 phases=3 Linecode=4c_.5 Length=0.16105 Units=m
New Line.LINE76 Bus1=75 Bus2=77 phases=3 Linecode=4c_.5 Length=4.4979 Units=m
New Line.LINE77 Bus1=76 Bus2=78 phases=3 Linecode=4c_.5 Length=0.207 Units=m
New Line.LINE78 Bus1=77 Bus2=79 phases=3 Linecode=4c_.5 Length=11.1133 Units=m
New Line.LINE79 Bus1=78 Bus2=80 phases=3 Linecode=4c_.5 Length=0.17899 Units=m
New Line.LINE81 Bus1=79 Bus2=82 phases=3 Linecode=4c_.5 Length=0.13507 Units=m
New Line.LINE82 Bus1=80 Bus2=83 phases=3 Linecode=4c_.5 Length=7.0307 Units=m
New Line.LINE84 Bus1=82 Bus2=85 phases=3 Linecode=4c_.5 Length=22.7208 Units=m
New Line.LINE85 Bus1=83 Bus2=86 phases=3 Linecode=4c_.5 Length=6.6708 Units=m
New Line.LINE87 Bus1=85 Bus2=88 phases=3 Linecode=4c_.5 Length=6.4315 Units=m
New Line.LINE88 Bus1=86 Bus2=89 phases=3 Linecode=3c_.5 Length=3.1691 Units=m
New Line.LINE91 Bus1=88 Bus2=92 phases=3 Linecode=4c_.5 Length=0.91798 Units=m
New Line.LINE92 Bus1=89 Bus2=93 phases=3 Linecode=3c_.5 Length=8.6618 Units=m
New Line.LINE95 Bus1=92 Bus2=96 phases=3 Linecode=4c_.5 Length=0.097497 Units=m
New Line.LINE96 Bus1=93 Bus2=97 phases=3 Linecode=3c_.5 Length=2.6706 Units=m
New Line.LINE99 Bus1=96 Bus2=100 phases=3 Linecode=4c_.5 Length=0.067684 Units=m
New Line.LINE100 Bus1=97 Bus2=101 phases=3 Linecode=3c_.5 Length=12.4518 Units=m
New Line.LINE103 Bus1=100 Bus2=104 phases=3 Linecode=4c_.5 Length=0.061008 Units=m
New Line.LINE104 Bus1=101 Bus2=105 phases=3 Linecode=3c_.5 Length=0.23314 Units=m
New Line.LINE107 Bus1=104 Bus2=108 phases=3 Linecode=4c_.5 Length=0.055785 Units=m
New Line.LINE108 Bus1=105 Bus2=109 phases=3 Linecode=3c_.5 Length=0.15571 Units=m
New Line.LINE111 Bus1=108 Bus2=112 phases=3 Linecode=4c_.5 Length=0.067601 Units=m
New Line.LINE112 Bus1=109 Bus2=113 phases=3 Linecode=3c_.5 Length=0.15405 Units=m
New Line.LINE115 Bus1=112 Bus2=116 phases=3 Linecode=4c_.5 Length=0.053077 Units=m
New Line.LINE116 Bus1=113 Bus2=117 phases=3 Linecode=3c_.5 Length=0.114 Units=m
New Line.LINE120 Bus1=116 Bus2=121 phases=3 Linecode=4c_.5 Length=0.18921 Units=m
New Line.LINE121 Bus1=117 Bus2=122 phases=3 Linecode=3c_.5 Length=0.142 Units=m
New Line.LINE125 Bus1=121 Bus2=126 phases=3 Linecode=4c_.5 Length=0.24909 Units=m
New Line.LINE126 Bus1=122 Bus2=127 phases=3 Linecode=3c_.5 Length=0.16103 Units=m
New Line.LINE129 Bus1=126 Bus2=130 phases=3 Linecode=4c_.5 Length=0.52192 Units=m
New Line.LINE131 Bus1=127 Bus2=132 phases=3 Linecode=3c_.5 Length=0.34126 Units=m
New Line.LINE134 Bus1=130 Bus2=135 phases=3 Linecode=4c_.5 Length=0.69759 Units=m
New Line.LINE136 Bus1=132 Bus2=137 phases=3 Linecode=3c_.5 Length=1.8436 Units=m
New Line.LINE139 Bus1=135 Bus2=140 phases=3 Linecode=4c_.5 Length=0.50032 Units=m
New Line.LINE142 Bus1=137 Bus2=143 phases=3 Linecode=3c_.5 Length=14.2403 Units=m
New Line.LINE146 Bus1=140 Bus2=147 phases=3 Linecode=4c_.5 Length=0.50759 Units=m
New Line.LINE152 Bus1=147 Bus2=153 phases=3 Linecode=4c_.5 Length=15.2027 Units=m
New Line.LINE158 Bus1=153 Bus2=159 phases=3 Linecode=4c_.5 Length=6.8211 Units=m
New Line.LINE164 Bus1=159 Bus2=165 phases=3 Linecode=4c_.5 Length=0.18436 Units=m
New Line.LINE170 Bus1=165 Bus2=171 phases=3 Linecode=4c_.5 Length=0.23386 Units=m
New Line.LINE176 Bus1=171 Bus2=177 phases=3 Linecode=4c_.5 Length=0.8062 Units=m
New Line.LINE183 Bus1=177 Bus2=184 phases=3 Linecode=4c_.5 Length=1.2795 Units=m
New Line.LINE191 Bus1=184 Bus2=192 phases=3 Linecode=4c_.5 Length=1.5598 Units=m
New Line.LINE199 Bus1=192 Bus2=200 phases=3 Linecode=3c_300_SAC_XC Length=0.47128 Units=m
New Line.LINE208 Bus1=200 Bus2=209 phases=3 Linecode=3c_300_SAC_XC Length=0.19161 Units=m
New Line.LINE218 Bus1=209 Bus2=219 phases=3 Linecode=3c_300_SAC_XC Length=0.25613 Units=m
New Line.LINE227 Bus1=219 Bus2=228 phases=3 Linecode=3c_300_SAC_XC Length=0.327 Units=m
New Line.LINE236 Bus1=228 Bus2=237 phases=3 Linecode=3c_300_SAC_XC Length=0.27906 Units=m
New Line.LINE245 Bus1=237 Bus2=246 phases=3 Linecode=3c_300_SAC_XC Length=0.31691 Units=m
New Line.LINE255 Bus1=246 Bus2=256 phases=3 Linecode=3c_300_SAC_XC Length=0.23201 Units=m
New Line.LINE263 Bus1=256 Bus2=264 phases=3 Linecode=3c_300_SAC_XC Length=1.0982 Units=m
New Line.LINE272 Bus1=264 Bus2=273 phases=3 Linecode=3c_300_SAC_XC Length=0.47161 Units=m
New Line.LINE281 Bus1=273 Bus2=282 phases=3 Linecode=3c_300_SAC_XC Length=0.50545 Units=m
New Line.LINE288 Bus1=282 Bus2=289 phases=3 Linecode=3c_300_SAC_XC Length=0.5864 Units=m
New Line.LINE294 Bus1=289 Bus2=295 phases=3 Linecode=3c_300_SAC_XC Length=0.3281 Units=m
New Line.LINE300 Bus1=295 Bus2=301 phases=3 Linecode=3c_300_SAC_XC Length=0.23255 Units=m
New Line.LINE305 Bus1=301 Bus2=306 phases=3 Linecode=3c_300_SAC_XC Length=7.6585 Units=m
New Line.LINE309 Bus1=306 Bus2=310 phases=3 Linecode=3c_300_SAC_XC Length=0.15305 Units=m
New Line.LINE313 Bus1=310 Bus2=314 phases=3 Linecode=3c_300_SAC_XC Length=0.27093 Units=m
New Line.LINE318 Bus1=314 Bus2=319 phases=3 Linecode=3c_300_SAC_XC Length=0.19646 Units=m
New Line.LINE323 Bus1=319 Bus2=324 phases=3 Linecode=3c_300_SAC_XC Length=0.19513 Units=m
New Line.LINE328 Bus1=324 Bus2=329 phases=3 Linecode=3c_300_SAC_XC Length=0.19526 Units=m
New Line.LINE333 Bus1=329 Bus2=334 phases=3 Linecode=3c_300_SAC_XC Length=0.19647 Units=m
New Line.LINE338 Bus1=334 Bus2=339 phases=3 Linecode=3c_300_SAC_XC Length=0.19506 Units=m
New Line.LINE342 Bus1=339 Bus2=343 phases=3 Linecode=3c_300_SAC_XC Length=0.19524 Units=m
New Line.LINE346 Bus1=343 Bus2=347 phases=3 Linecode=3c_300_SAC_XC Length=0.19589 Units=m
New Line.LINE351 Bus1=347 Bus2=352 phases=3 Linecode=3c_300_SAC_XC Length=0.19536 Units=m
New Line.LINE356 Bus1=352 Bus2=357 phases=3 Linecode=3c_300_SAC_XC Length=0.1958 Units=m
New Line.LINE361 Bus1=357 Bus2=362 phases=3 Linecode=3c_300_SAC_XC Length=0.19504 Units=m
New Line.LINE366 Bus1=362 Bus2=367 phases=3 Linecode=3c_300_SAC_XC Length=0.19556 Units=m
New Line.LINE370 Bus1=367 Bus2=371 phases=3 Linecode=3c_300_SAC_XC Length=3.5596 Units=m
New Line.LINE375 Bus1=371 Bus2=376 phases=3 Linecode=3c_300_SAC_XC Length=0.91971 Units=m
New Line.LINE380 Bus1=376 Bus2=381 phases=3 Linecode=3c_300_SAC_XC Length=0.27818 Units=m
New Line.LINE385 Bus1=381 Bus2=386 phases=3 Linecode=25_SAC_XC Length=0.47293 Units=m
New Line.LINE389 Bus1=386 Bus2=390 phases=3 Linecode=25_SAC_XC Length=0.76494 Units=m
New Line.LINE393 Bus1=390 Bus2=394 phases=3 Linecode=25_SAC_XC Length=0.7653 Units=m
New Line.LINE397 Bus1=394 Bus2=398 phases=3 Linecode=25_SAC_XC Length=0.76525 Units=m
New Line.LINE400 Bus1=398 Bus2=401 phases=3 Linecode=25_SAC_XC Length=0.76522 Units=m
New Line.LINE403 Bus1=401 Bus2=404 phases=3 Linecode=25_SAC_XC Length=0.76463 Units=m
New Line.LINE406 Bus1=404 Bus2=407 phases=3 Linecode=25_SAC_XC Length=0.76542 Units=m
New Line.LINE409 Bus1=407 Bus2=410 phases=3 Linecode=25_SAC_XC Length=0.765 Units=m
New Line.LINE412 Bus1=410 Bus2=413 phases=3 Linecode=25_SAC_XC Length=6.3877 Units=m
New Line.LINE415 Bus1=413 Bus2=416 phases=3 Linecode=25_SAC_XC Length=19 Units=m
New Line.LINE418 Bus1=416 Bus2=419 phases=3 Linecode=25_SAC_XC Length=10.6834 Units=m
New Line.LINE421 Bus1=419 Bus2=422 phases=3 Linecode=4c_95_SAC_XC Length=8.8617 Units=m
New Line.LINE423 Bus1=422 Bus2=424 phases=3 Linecode=4c_95_SAC_XC Length=0.25959 Units=m
New Line.LINE425 Bus1=424 Bus2=426 phases=3 Linecode=4c_95_SAC_XC Length=0.46348 Units=m
New Line.LINE427 Bus1=426 Bus2=428 phases=3 Linecode=4c_95_SAC_XC Length=0.89337 Units=m
New Line.LINE430 Bus1=428 Bus2=431 phases=3 Linecode=4c_95_SAC_XC Length=0.46137 Units=m
New Line.LINE433 Bus1=431 Bus2=434 phases=3 Linecode=4c_95_SAC_XC Length=0.16808 Units=m
New Line.LINE435 Bus1=434 Bus2=436 phases=3 Linecode=4c_95_SAC_XC Length=0.37044 Units=m
New Line.LINE437 Bus1=436 Bus2=438 phases=3 Linecode=4c_95_SAC_XC Length=0.26499 Units=m
New Line.LINE439 Bus1=438 Bus2=440 phases=3 Linecode=4c_95_SAC_XC Length=0.30997 Units=m
New Line.LINE441 Bus1=440 Bus2=442 phases=3 Linecode=4c_95_SAC_XC Length=8.8451 Units=m
New Line.LINE443 Bus1=442 Bus2=444 phases=3 Linecode=25_SAC_XC Length=10.2776 Units=m
New Line.LINECmpd_0 Bus1=1 Bus2=24 phases=3 Linecode=3c_300_SAC_XC Length=27.10283 Units=m
