New Line.LINE181_1 Bus1=181_1 Bus2=181_2 phases=3 Linecode=4c_300_SAC Length=0.36423 Units=m
New Line.LINE181_2 Bus1=181_2 Bus2=181_3 phases=3 Linecode=4c_300_SAC Length=0.13102 Units=m
New Line.LINE181_3 Bus1=181_3 Bus2=181_4 phases=3 Linecode=4c_300_SAC Length=0.073824 Units=m
New Line.LINE181_4 Bus1=181_4 Bus2=181_5 phases=3 Linecode=4c_300_SAC Length=0.069377 Units=m
New Line.LINE181_5 Bus1=181_5 Bus2=181_6 phases=3 Linecode=4c_300_SAC Length=0.075006 Units=m
New Line.LINE181_6 Bus1=181_6 Bus2=181_7 phases=3 Linecode=4c_300_SAC Length=0.057272 Units=m
New Line.LINE181_7 Bus1=181_7 Bus2=181_8 phases=3 Linecode=4c_300_SAC Length=0.056079 Units=m
New Line.LINE181_8 Bus1=181_8 Bus2=181_9 phases=3 Linecode=4c_300_SAC Length=0.13553 Units=m
New Line.LINE181_9 Bus1=181_9 Bus2=181_10 phases=3 Linecode=4c_300_SAC Length=0.055947 Units=m
New Line.LINE181_10 Bus1=181_10 Bus2=181_11 phases=3 Linecode=4c_300_SAC Length=0.72857 Units=m
New Line.LINE181_11 Bus1=181_11 Bus2=181_12 phases=3 Linecode=4c_300_SAC Length=0.27177 Units=m
New Line.LINE181_12 Bus1=181_12 Bus2=181_13 phases=3 Linecode=4c_300_SAC Length=0.15219 Units=m
New Line.LINE181_13 Bus1=181_13 Bus2=181_14 phases=3 Linecode=4c_300_SAC Length=0.058249 Units=m
New Line.LINE181_14 Bus1=181_14 Bus2=181_15 phases=3 Linecode=4c_300_SAC Length=0.24112 Units=m
New Line.LINE181_15 Bus1=181_15 Bus2=181_16 phases=3 Linecode=4c_300_SAC Length=0.39938 Units=m
New Line.LINE181_16 Bus1=181_16 Bus2=181_17 phases=3 Linecode=4c_300_SAC Length=0.50678 Units=m
New Line.LINE181_17 Bus1=181_17 Bus2=181_18 phases=3 Linecode=4c_300_SAC Length=0.92779 Units=m
New Line.LINE181_18 Bus1=181_18 Bus2=181_19 phases=3 Linecode=4c_300_SAC Length=0.63474 Units=m
New Line.LINE181_19 Bus1=181_19 Bus2=181_20 phases=3 Linecode=4c_300_SAC Length=5.2175 Units=m
New Line.LINE181_20 Bus1=181_20 Bus2=181_21 phases=3 Linecode=4c_300_SAC Length=3.2728 Units=m
New Line.LINE181_21 Bus1=181_21 Bus2=181_22 phases=3 Linecode=4c_300_SAC Length=4.1672 Units=m
New Line.LINE181_22 Bus1=181_22 Bus2=181_23 phases=3 Linecode=4c_300_SAC Length=1.2838 Units=m
New Line.LINE181_23 Bus1=181_23 Bus2=181_24 phases=3 Linecode=4c_300_SAC Length=0.30869 Units=m
New Line.LINE181_24 Bus1=181_24 Bus2=181_25 phases=3 Linecode=4c_300_SAC Length=0.42636 Units=m
New Line.LINE181_25 Bus1=181_25 Bus2=181_26 phases=3 Linecode=4c_300_SAC Length=0.28724 Units=m
New Line.LINE181_26 Bus1=181_26 Bus2=181_27 phases=3 Linecode=4c_300_SAC Length=0.32424 Units=m
New Line.LINE181_27 Bus1=181_27 Bus2=181_28 phases=3 Linecode=4c_300_SAC Length=0.32118 Units=m
New Line.LINE181_28 Bus1=181_28 Bus2=181_29 phases=3 Linecode=4c_300_SAC Length=0.66615 Units=m
New Line.LINE181_29 Bus1=181_29 Bus2=181_30 phases=3 Linecode=4c_300_SAC Length=10.6191 Units=m
New Line.LINE181_30 Bus1=181_30 Bus2=181_31 phases=3 Linecode=4c_300_SAC Length=15.28 Units=m
New Line.LINE181_31 Bus1=181_31 Bus2=181_32 phases=3 Linecode=4c_300_SAC Length=0.90384 Units=m
New Line.LINE181_32 Bus1=181_32 Bus2=181_33 phases=3 Linecode=4c_300_SAC Length=3.7601 Units=m
New Line.LINE181_33 Bus1=181_33 Bus2=181_34 phases=3 Linecode=4c_300_SAC Length=6.1027 Units=m
New Line.LINE181_34 Bus1=181_34 Bus2=181_35 phases=3 Linecode=4c_300_SAC Length=1.6579 Units=m
New Line.LINE181_35 Bus1=181_35 Bus2=181_36 phases=3 Linecode=4c_300_SAC Length=3.3937 Units=m
New Line.LINE181_36 Bus1=181_36 Bus2=181_37 phases=3 Linecode=4c_300_SAC Length=15.792 Units=m
New Line.LINE181_37 Bus1=181_37 Bus2=181_38 phases=3 Linecode=4c_300_SAC Length=10.7954 Units=m
New Line.LINE181_38 Bus1=181_38 Bus2=181_39 phases=3 Linecode=4c_300_SAC Length=0.17648 Units=m
New Line.LINE181_39 Bus1=181_39 Bus2=181_40 phases=3 Linecode=4c_300_SAC Length=0.13686 Units=m
New Line.LINE181_40 Bus1=181_40 Bus2=181_41 phases=3 Linecode=4c_300_SAC Length=0.18885 Units=m
New Line.LINE181_41 Bus1=181_41 Bus2=181_42 phases=3 Linecode=4c_300_SAC Length=0.1929 Units=m
New Line.LINE181_42 Bus1=181_42 Bus2=181_43 phases=3 Linecode=4c_300_SAC Length=0.19284 Units=m
New Line.LINE181_43 Bus1=181_43 Bus2=181_44 phases=3 Linecode=4c_300_SAC Length=0.77897 Units=m
New Line.LINE181_44 Bus1=181_44 Bus2=181_45 phases=3 Linecode=4c_300_SAC Length=6.32 Units=m
New Line.LINE181_45 Bus1=181_45 Bus2=181_46 phases=3 Linecode=4c_300_SAC Length=0.75004 Units=m
New Line.LINE181_46 Bus1=181_46 Bus2=181_47 phases=3 Linecode=4c_300_SAC Length=0.44903 Units=m
New Line.LINE181_47 Bus1=181_47 Bus2=181_48 phases=3 Linecode=4c_300_SAC Length=0.49123 Units=m
New Line.LINE181_48 Bus1=181_48 Bus2=181_49 phases=3 Linecode=4c_300_SAC Length=5.1517 Units=m
New Line.LINE181_49 Bus1=181_49 Bus2=181_50 phases=3 Linecode=4c_300_SAC Length=7.0535 Units=m
New Line.LINE181_50 Bus1=181_50 Bus2=181_51 phases=3 Linecode=4c_300_SAC Length=3.0265 Units=m
New Line.LINE181_51 Bus1=181_51 Bus2=181_52 phases=3 Linecode=4c_300_SAC Length=1.991 Units=m
New Line.LINE181_52 Bus1=181_52 Bus2=181_53 phases=3 Linecode=4c_300_SAC Length=0.088645 Units=m
New Line.LINE181_53 Bus1=181_53 Bus2=181_54 phases=3 Linecode=4c_300_SAC Length=0.11721 Units=m
New Line.LINE181_54 Bus1=181_54 Bus2=181_55 phases=3 Linecode=4c_300_SAC Length=0.11297 Units=m
New Line.LINE181_55 Bus1=181_55 Bus2=181_56 phases=3 Linecode=4c_300_SAC Length=0.1442 Units=m
New Line.LINE181_56 Bus1=181_56 Bus2=181_57 phases=3 Linecode=4c_300_SAC Length=0.089358 Units=m
New Line.LINE181_57 Bus1=181_57 Bus2=181_58 phases=3 Linecode=4c_300_SAC Length=0.092097 Units=m
New Line.LINE181_58 Bus1=181_58 Bus2=181_59 phases=3 Linecode=4c_300_SAC Length=0.10132 Units=m
New Line.LINE181_59 Bus1=181_59 Bus2=181_60 phases=3 Linecode=4c_300_SAC Length=0.12741 Units=m
New Line.LINE181_60 Bus1=181_60 Bus2=181_61 phases=3 Linecode=4c_300_SAC Length=0.72956 Units=m
New Line.LINE181_61 Bus1=181_61 Bus2=181_62 phases=3 Linecode=4c_300_SAC Length=10.7325 Units=m
New Line.LINE181_62 Bus1=181_62 Bus2=181_63 phases=3 Linecode=4c_300_SAC Length=0.48691 Units=m
New Line.LINE181_63 Bus1=181_63 Bus2=181_64 phases=3 Linecode=4c_300_SAC Length=0.25516 Units=m
New Line.LINE181_64 Bus1=181_64 Bus2=181_65 phases=3 Linecode=4c_300_SAC Length=0.31995 Units=m
New Line.LINE181_65 Bus1=181_65 Bus2=181_66 phases=3 Linecode=4c_300_SAC Length=0.6745 Units=m
New Line.LINE181_66 Bus1=181_66 Bus2=181_67 phases=3 Linecode=4c_300_SAC Length=5.9216 Units=m
New Line.LINE181_67 Bus1=181_67 Bus2=181_68 phases=3 Linecode=4c_300_SAC Length=4.0796 Units=m
New Line.LINE181_68 Bus1=181_68 Bus2=181_69 phases=3 Linecode=4c_300_SAC Length=0.76688 Units=m
New Line.LINE181_69 Bus1=181_69 Bus2=181_70 phases=3 Linecode=4c_300_SAC Length=0.14359 Units=m
New Line.LINE181_70 Bus1=181_70 Bus2=181_71 phases=3 Linecode=4c_300_SAC Length=0.10784 Units=m
New Line.LINE181_71 Bus1=181_71 Bus2=181_72 phases=3 Linecode=4c_300_SAC Length=0.10757 Units=m
New Line.LINE181_72 Bus1=181_72 Bus2=181_73 phases=3 Linecode=4c_300_SAC Length=0.13376 Units=m
New Line.LINE181_73 Bus1=181_73 Bus2=181_74 phases=3 Linecode=4c_300_SAC Length=0.17975 Units=m
New Line.LINE181_74 Bus1=181_74 Bus2=181_75 phases=3 Linecode=4c_300_SAC Length=8.084 Units=m
New Line.LINE181_75 Bus1=181_75 Bus2=181_76 phases=3 Linecode=4c_300_SAC Length=2.3427 Units=m
New Line.LINE181_76 Bus1=181_75 Bus2=181_77 phases=3 Linecode=4c_120_SAC Length=0.67942 Units=m
New Line.LINE181_77 Bus1=181_76 Bus2=181_78 phases=3 Linecode=4c_300_SAC Length=7.1035 Units=m
New Line.LINE181_78 Bus1=181_77 Bus2=181_79 phases=3 Linecode=4c_120_SAC Length=0.58755 Units=m
New Line.LINE181_79 Bus1=181_78 Bus2=181_80 phases=3 Linecode=4c_300_SAC Length=9.8354 Units=m
New Line.LINE181_80 Bus1=181_79 Bus2=181_81 phases=3 Linecode=4c_120_SAC Length=0.28434 Units=m
New Line.LINE181_81 Bus1=181_80 Bus2=181_82 phases=3 Linecode=.0225_PSC Length=0.58462 Units=m
New Line.LINE181_82 Bus1=181_80 Bus2=181_83 phases=3 Linecode=.0225_PSC Length=0.38792 Units=m
New Line.LINE181_83 Bus1=181_80 Bus2=181_84 phases=3 Linecode=4c_300_SAC Length=21.2144 Units=m
New Line.LINE181_84 Bus1=181_81 Bus2=181_85 phases=3 Linecode=4c_120_SAC Length=0.22546 Units=m
New Line.LINE181_85 Bus1=181_82 Bus2=181_86 phases=3 Linecode=.0225_PSC Length=0.1986 Units=m
New Line.LINE181_86 Bus1=181_83 Bus2=181_87 phases=3 Linecode=.0225_PSC Length=0.2 Units=m
New Line.LINE181_87 Bus1=181_84 Bus2=181_88 phases=3 Linecode=4c_300_SAC Length=9.386 Units=m
New Line.LINE181_88 Bus1=181_84 Bus2=181_89 phases=3 Linecode=4_XSC Length=0.2008 Units=m
New Line.LINE181_89 Bus1=181_85 Bus2=181_90 phases=3 Linecode=4c_120_SAC Length=0.18085 Units=m
New Line.LINE181_90 Bus1=181_86 Bus2=181_91 phases=3 Linecode=.0225_PSC Length=0.16147 Units=m
New Line.LINE181_91 Bus1=181_87 Bus2=181_92 phases=3 Linecode=.0225_PSC Length=0.42814 Units=m
New Line.LINE181_92 Bus1=181_88 Bus2=181_93 phases=3 Linecode=4c_300_SAC Length=15.0674 Units=m
New Line.LINE181_93 Bus1=181_89 Bus2=181_94 phases=3 Linecode=4_XSC Length=0.30611 Units=m
New Line.LINE181_94 Bus1=181_90 Bus2=181_95 phases=3 Linecode=4c_120_SAC Length=0.10704 Units=m
New Line.LINE181_95 Bus1=181_91 Bus2=181_96 phases=3 Linecode=.0225_PSC Length=0.12323 Units=m
New Line.LINE181_96 Bus1=181_92 Bus2=181_97 phases=3 Linecode=.0225_PSC Length=0.84946 Units=m
New Line.LINE181_97 Bus1=181_93 Bus2=181_98 phases=3 Linecode=.0225_PSC Length=0.85672 Units=m
New Line.LINE181_98 Bus1=181_93 Bus2=181_99 phases=3 Linecode=.0225_PSC Length=0.57458 Units=m
New Line.LINE181_99 Bus1=181_93 Bus2=181_100 phases=3 Linecode=4c_300_SAC Length=0.55362 Units=m
New Line.LINE181_100 Bus1=181_94 Bus2=181_101 phases=3 Linecode=4_XSC Length=0.20197 Units=m
New Line.LINE181_101 Bus1=181_95 Bus2=181_102 phases=3 Linecode=4c_120_SAC Length=0.088006 Units=m
New Line.LINE181_102 Bus1=181_96 Bus2=181_103 phases=3 Linecode=.0225_PSC Length=0.114 Units=m
New Line.LINE181_103 Bus1=181_97 Bus2=181_104 phases=3 Linecode=.0225_PSC Length=8.9618 Units=m
New Line.LINE181_104 Bus1=181_98 Bus2=181_105 phases=3 Linecode=.0225_PSC Length=0.47088 Units=m
New Line.LINE181_105 Bus1=181_99 Bus2=181_106 phases=3 Linecode=.0225_PSC Length=2.4236 Units=m
New Line.LINE181_106 Bus1=181_100 Bus2=181_107 phases=3 Linecode=4c_300_SAC Length=0.24502 Units=m
New Line.LINE181_107 Bus1=181_101 Bus2=181_108 phases=3 Linecode=4_XSC Length=0.08363 Units=m
New Line.LINE181_108 Bus1=181_102 Bus2=181_109 phases=3 Linecode=4c_120_SAC Length=0.12125 Units=m
New Line.LINE181_109 Bus1=181_103 Bus2=181_110 phases=3 Linecode=.0225_PSC Length=6.8443 Units=m
New Line.LINE181_110 Bus1=181_104 Bus2=181_111 phases=3 Linecode=.0225_PSC Length=2.8176 Units=m
New Line.LINE181_111 Bus1=181_104 Bus2=181_112 phases=3 Linecode=4_XSC Length=0.17198 Units=m
New Line.LINE181_112 Bus1=181_105 Bus2=181_113 phases=3 Linecode=.0225_PSC Length=0.70589 Units=m
New Line.LINE181_113 Bus1=181_106 Bus2=181_114 phases=3 Linecode=.0225_PSC Length=0.27007 Units=m
New Line.LINE181_114 Bus1=181_107 Bus2=181_115 phases=3 Linecode=4c_300_SAC Length=2.6056 Units=m
New Line.LINE181_115 Bus1=181_108 Bus2=181_116 phases=3 Linecode=4_XSC Length=0.11098 Units=m
New Line.LINE181_116 Bus1=181_109 Bus2=181_117 phases=3 Linecode=4c_120_SAC Length=0.10377 Units=m
New Line.LINE181_117 Bus1=181_110 Bus2=181_118 phases=3 Linecode=.0225_PSC Length=0.76472 Units=m
New Line.LINE181_118 Bus1=181_110 Bus2=181_119 phases=3 Linecode=.04_PSC Length=3.901 Units=m
New Line.LINE181_119 Bus1=181_111 Bus2=181_120 phases=3 Linecode=.0225_PSC Length=0.50144 Units=m
New Line.LINE181_120 Bus1=181_112 Bus2=181_121 phases=3 Linecode=4_XSC Length=0.17601 Units=m
New Line.LINE181_121 Bus1=181_113 Bus2=181_122 phases=3 Linecode=.0225_PSC Length=11.5319 Units=m
New Line.LINE181_122 Bus1=181_114 Bus2=181_123 phases=3 Linecode=.0225_PSC Length=0.11925 Units=m
New Line.LINE181_123 Bus1=181_115 Bus2=181_124 phases=3 Linecode=4c_300_SAC Length=6.714 Units=m
New Line.LINE181_124 Bus1=181_115 Bus2=181_125 phases=3 Linecode=3c_185_SAC_ASN Length=1.3774 Units=m
New Line.LINE181_125 Bus1=181_116 Bus2=181_126 phases=3 Linecode=4_XSC Length=0.10317 Units=m
New Line.LINE181_126 Bus1=181_117 Bus2=181_127 phases=3 Linecode=4c_120_SAC Length=0.1216 Units=m
New Line.LINE181_127 Bus1=181_118 Bus2=181_128 phases=3 Linecode=.0225_PSC Length=0.070936 Units=m
New Line.LINE181_128 Bus1=181_120 Bus2=181_129 phases=3 Linecode=.0225_PSC Length=0.19418 Units=m
New Line.LINE181_129 Bus1=181_121 Bus2=181_130 phases=3 Linecode=4_XSC Length=0.2706 Units=m
New Line.LINE181_130 Bus1=181_122 Bus2=181_131 phases=3 Linecode=.0225_PSC Length=0.50259 Units=m
New Line.LINE181_131 Bus1=181_123 Bus2=181_132 phases=3 Linecode=.0225_PSC Length=0.12609 Units=m
New Line.LINE181_132 Bus1=181_124 Bus2=181_133 phases=3 Linecode=4c_300_SAC Length=15.2358 Units=m
New Line.LINE181_133 Bus1=181_125 Bus2=181_134 phases=3 Linecode=3c_185_SAC_ASN Length=0.13324 Units=m
New Line.LINE181_134 Bus1=181_126 Bus2=181_135 phases=3 Linecode=4_XSC Length=0.1381 Units=m
New Line.LINE181_135 Bus1=181_127 Bus2=181_136 phases=3 Linecode=4c_120_SAC Length=6.2282 Units=m
New Line.LINE181_136 Bus1=181_128 Bus2=181_137 phases=3 Linecode=.0225_PSC Length=0.054082 Units=m
New Line.LINE181_137 Bus1=181_129 Bus2=181_138 phases=3 Linecode=.0225_PSC Length=0.12496 Units=m
New Line.LINE181_138 Bus1=181_130 Bus2=181_139 phases=3 Linecode=4_XSC Length=0.70355 Units=m
New Line.LINE181_139 Bus1=181_131 Bus2=181_140 phases=3 Linecode=.0225_PSC Length=0.18697 Units=m
New Line.LINE181_140 Bus1=181_132 Bus2=181_141 phases=3 Linecode=.0225_PSC Length=0.19961 Units=m
New Line.LINE181_141 Bus1=181_133 Bus2=181_142 phases=3 Linecode=4c_300_SAC Length=0.98962 Units=m
New Line.LINE181_142 Bus1=181_134 Bus2=181_143 phases=3 Linecode=3c_185_SAC_ASN Length=0.10841 Units=m
New Line.LINE181_143 Bus1=181_135 Bus2=181_144 phases=3 Linecode=4_XSC Length=0.11853 Units=m
New Line.LINE181_144 Bus1=181_136 Bus2=181_145 phases=3 Linecode=4c_120_SAC Length=0.23216 Units=m
New Line.LINE181_145 Bus1=181_137 Bus2=181_146 phases=3 Linecode=.0225_PSC Length=0.058942 Units=m
New Line.LINE181_146 Bus1=181_138 Bus2=181_147 phases=3 Linecode=.0225_PSC Length=0.14076 Units=m
New Line.LINE181_147 Bus1=181_139 Bus2=181_148 phases=3 Linecode=4_XSC Length=0.22525 Units=m
New Line.LINE181_148 Bus1=181_140 Bus2=181_149 phases=3 Linecode=.0225_PSC Length=0.16273 Units=m
New Line.LINE181_149 Bus1=181_141 Bus2=181_150 phases=3 Linecode=.0225_PSC Length=0.19803 Units=m
New Line.LINE181_150 Bus1=181_142 Bus2=181_151 phases=3 Linecode=4c_300_SAC Length=0.59241 Units=m
New Line.LINE181_151 Bus1=181_143 Bus2=181_152 phases=3 Linecode=3c_185_SAC_ASN Length=0.13265 Units=m
New Line.LINE181_152 Bus1=181_144 Bus2=181_153 phases=3 Linecode=4_XSC Length=0.10456 Units=m
New Line.LINE181_153 Bus1=181_145 Bus2=181_154 phases=3 Linecode=4c_120_SAC Length=0.23729 Units=m
New Line.LINE181_154 Bus1=181_146 Bus2=181_155 phases=3 Linecode=.0225_PSC Length=0.045178 Units=m
New Line.LINE181_155 Bus1=181_147 Bus2=181_156 phases=3 Linecode=.0225_PSC Length=0.11821 Units=m
New Line.LINE181_156 Bus1=181_148 Bus2=181_157 phases=3 Linecode=4_XSC Length=0.16903 Units=m
New Line.LINE181_157 Bus1=181_149 Bus2=181_158 phases=3 Linecode=.0225_PSC Length=0.129 Units=m
New Line.LINE181_158 Bus1=181_150 Bus2=181_159 phases=3 Linecode=.0225_PSC Length=0.090824 Units=m
New Line.LINE181_159 Bus1=181_151 Bus2=181_160 phases=3 Linecode=4c_300_SAC Length=8.6492 Units=m
New Line.LINE181_160 Bus1=181_151 Bus2=181_161 phases=3 Linecode=.0225_PSC Length=0.46944 Units=m
New Line.LINE181_161 Bus1=181_152 Bus2=181_162 phases=3 Linecode=3c_185_SAC_ASN Length=0.10885 Units=m
New Line.LINE181_162 Bus1=181_153 Bus2=181_163 phases=3 Linecode=4_XSC Length=0.39396 Units=m
New Line.LINE181_163 Bus1=181_154 Bus2=181_164 phases=3 Linecode=4c_120_SAC Length=0.22163 Units=m
New Line.LINE181_164 Bus1=181_155 Bus2=181_165 phases=3 Linecode=.0225_PSC Length=0.057139 Units=m
New Line.LINE181_165 Bus1=181_156 Bus2=181_166 phases=3 Linecode=.0225_PSC Length=0.12202 Units=m
New Line.LINE181_166 Bus1=181_157 Bus2=181_167 phases=3 Linecode=4_XSC Length=0.13926 Units=m
New Line.LINE181_167 Bus1=181_158 Bus2=181_168 phases=3 Linecode=.0225_PSC Length=0.13779 Units=m
New Line.LINE181_168 Bus1=181_159 Bus2=181_169 phases=3 Linecode=.0225_PSC Length=0.089677 Units=m
New Line.LINE181_169 Bus1=181_160 Bus2=181_170 phases=3 Linecode=4c_300_SAC Length=18.6566 Units=m
New Line.LINE181_170 Bus1=181_160 Bus2=181_171 phases=3 Linecode=.007_PSC Length=0.3908 Units=m
New Line.LINE181_171 Bus1=181_161 Bus2=181_172 phases=3 Linecode=.0225_PSC Length=0.17516 Units=m
New Line.LINE181_172 Bus1=181_162 Bus2=181_173 phases=3 Linecode=3c_185_SAC_ASN Length=0.11474 Units=m
New Line.LINE181_173 Bus1=181_163 Bus2=181_174 phases=3 Linecode=4_XSC Length=0.16064 Units=m
New Line.LINE181_174 Bus1=181_164 Bus2=181_175 phases=3 Linecode=4c_120_SAC Length=0.21891 Units=m
New Line.LINE181_175 Bus1=181_165 Bus2=181_176 phases=3 Linecode=.0225_PSC Length=0.29633 Units=m
New Line.LINE181_176 Bus1=181_166 Bus2=181_177 phases=3 Linecode=.0225_PSC Length=0.091662 Units=m
New Line.LINE181_177 Bus1=181_167 Bus2=181_178 phases=3 Linecode=4_XSC Length=0.098762 Units=m
New Line.LINE181_178 Bus1=181_168 Bus2=181_179 phases=3 Linecode=.0225_PSC Length=0.11718 Units=m
New Line.LINE181_179 Bus1=181_169 Bus2=181_180 phases=3 Linecode=.0225_PSC Length=0.46847 Units=m
New Line.LINE181_180 Bus1=181_170 Bus2=181_181 phases=3 Linecode=4c_185_SAC Length=1.9276 Units=m
New Line.LINE181_181 Bus1=181_171 Bus2=181_182 phases=3 Linecode=.007_PSC Length=0.077782 Units=m
New Line.LINE181_182 Bus1=181_172 Bus2=181_183 phases=3 Linecode=.0225_PSC Length=0.16253 Units=m
New Line.LINE181_183 Bus1=181_173 Bus2=181_184 phases=3 Linecode=3c_185_SAC_ASN Length=7.0039 Units=m
New Line.LINE181_184 Bus1=181_174 Bus2=181_185 phases=3 Linecode=4_XSC Length=0.27502 Units=m
New Line.LINE181_185 Bus1=181_175 Bus2=181_186 phases=3 Linecode=4c_120_SAC Length=0.23233 Units=m
New Line.LINE181_186 Bus1=181_176 Bus2=181_187 phases=3 Linecode=.0225_PSC Length=5.4532 Units=m
New Line.LINE181_187 Bus1=181_177 Bus2=181_188 phases=3 Linecode=.0225_PSC Length=0.5579 Units=m
New Line.LINE181_188 Bus1=181_178 Bus2=181_189 phases=3 Linecode=4_XSC Length=0.080957 Units=m
New Line.LINE181_189 Bus1=181_179 Bus2=181_190 phases=3 Linecode=.0225_PSC Length=0.15593 Units=m
New Line.LINE181_190 Bus1=181_180 Bus2=181_191 phases=3 Linecode=.0225_PSC Length=7.3515 Units=m
New Line.LINE181_191 Bus1=181_181 Bus2=181_192 phases=3 Linecode=4c_185_SAC Length=0.17725 Units=m
New Line.LINE181_192 Bus1=181_181 Bus2=181_193 phases=3 Linecode=4c_185_SAC Length=1.5189 Units=m
New Line.LINE181_193 Bus1=181_182 Bus2=181_194 phases=3 Linecode=.007_PSC Length=0.076243 Units=m
New Line.LINE181_194 Bus1=181_183 Bus2=181_195 phases=3 Linecode=.0225_PSC Length=0.11448 Units=m
New Line.LINE181_195 Bus1=181_184 Bus2=181_196 phases=3 Linecode=3c_185_SAC_ASN Length=0.14202 Units=m
New Line.LINE181_196 Bus1=181_186 Bus2=181_197 phases=3 Linecode=4c_120_SAC Length=0.26208 Units=m
New Line.LINE181_197 Bus1=181_187 Bus2=181_198 phases=3 Linecode=.0225_PSC Length=0.41755 Units=m
New Line.LINE181_198 Bus1=181_188 Bus2=181_199 phases=3 Linecode=.0225_PSC Length=6.7824 Units=m
New Line.LINE181_199 Bus1=181_189 Bus2=181_200 phases=3 Linecode=4_XSC Length=0.14544 Units=m
New Line.LINE181_200 Bus1=181_190 Bus2=181_201 phases=3 Linecode=.0225_PSC Length=0.58988 Units=m
New Line.LINE181_201 Bus1=181_191 Bus2=181_202 phases=3 Linecode=.0225_PSC Length=0.7757 Units=m
New Line.LINE181_202 Bus1=181_191 Bus2=181_203 phases=3 Linecode=.04_PSC Length=3.5708 Units=m
New Line.LINE181_203 Bus1=181_192 Bus2=181_204 phases=3 Linecode=4c_185_SAC Length=0.090907 Units=m
New Line.LINE181_204 Bus1=181_193 Bus2=181_205 phases=3 Linecode=4c_185_SAC Length=15.2252 Units=m
New Line.LINE181_205 Bus1=181_193 Bus2=181_206 phases=3 Linecode=.0225_PSC Length=0.16624 Units=m
New Line.LINE181_206 Bus1=181_193 Bus2=181_207 phases=3 Linecode=.04_PSC Length=0.37126 Units=m
New Line.LINE181_207 Bus1=181_194 Bus2=181_208 phases=3 Linecode=.007_PSC Length=1.0854 Units=m
New Line.LINE181_208 Bus1=181_195 Bus2=181_209 phases=3 Linecode=.0225_PSC Length=0.16098 Units=m
New Line.LINE181_209 Bus1=181_196 Bus2=181_210 phases=3 Linecode=3c_185_SAC_ASN Length=0.16488 Units=m
New Line.LINE181_210 Bus1=181_197 Bus2=181_211 phases=3 Linecode=4c_120_SAC Length=1.0989 Units=m
New Line.LINE181_211 Bus1=181_198 Bus2=181_212 phases=3 Linecode=.0225_PSC Length=0.12022 Units=m
New Line.LINE181_212 Bus1=181_199 Bus2=181_213 phases=3 Linecode=.0225_PSC Length=0.68752 Units=m
New Line.LINE181_213 Bus1=181_199 Bus2=181_214 phases=3 Linecode=.04_PSC Length=4.6735 Units=m
New Line.LINE181_214 Bus1=181_200 Bus2=181_215 phases=3 Linecode=4_XSC Length=0.13396 Units=m
New Line.LINE181_215 Bus1=181_201 Bus2=181_216 phases=3 Linecode=.0225_PSC Length=8.4781 Units=m
New Line.LINE181_216 Bus1=181_202 Bus2=181_217 phases=3 Linecode=.0225_PSC Length=0.10871 Units=m
New Line.LINE181_217 Bus1=181_204 Bus2=181_218 phases=3 Linecode=4c_185_SAC Length=0.090907 Units=m
New Line.LINE181_218 Bus1=181_205 Bus2=181_219 phases=3 Linecode=4c_185_SAC Length=9.8249 Units=m
New Line.LINE181_219 Bus1=181_206 Bus2=181_220 phases=3 Linecode=.0225_PSC Length=0.22587 Units=m
New Line.LINE181_220 Bus1=181_207 Bus2=181_221 phases=3 Linecode=.04_PSC Length=0.072622 Units=m
New Line.LINE181_221 Bus1=181_208 Bus2=181_222 phases=3 Linecode=.007_PSC Length=0.08736 Units=m
New Line.LINE181_222 Bus1=181_209 Bus2=181_223 phases=3 Linecode=.0225_PSC Length=0.18488 Units=m
New Line.LINE181_223 Bus1=181_210 Bus2=181_224 phases=3 Linecode=3c_185_SAC_ASN Length=0.18065 Units=m
New Line.LINE181_224 Bus1=181_211 Bus2=181_225 phases=3 Linecode=4c_120_SAC Length=0.97621 Units=m
New Line.LINE181_225 Bus1=181_212 Bus2=181_226 phases=3 Linecode=.0225_PSC Length=0.094937 Units=m
New Line.LINE181_226 Bus1=181_213 Bus2=181_227 phases=3 Linecode=.0225_PSC Length=0.098081 Units=m
New Line.LINE181_227 Bus1=181_215 Bus2=181_228 phases=3 Linecode=4_XSC Length=0.20745 Units=m
New Line.LINE181_228 Bus1=181_216 Bus2=181_229 phases=3 Linecode=.0225_PSC Length=1.0452 Units=m
New Line.LINE181_229 Bus1=181_216 Bus2=181_230 phases=3 Linecode=.04_PSC Length=4.1692 Units=m
New Line.LINE181_230 Bus1=181_217 Bus2=181_231 phases=3 Linecode=.0225_PSC Length=0.088866 Units=m
New Line.LINE181_231 Bus1=181_218 Bus2=181_232 phases=3 Linecode=4c_185_SAC Length=0.057009 Units=m
New Line.LINE181_232 Bus1=181_219 Bus2=181_233 phases=3 Linecode=4c_185_SAC Length=0.43804 Units=m
New Line.LINE181_233 Bus1=181_219 Bus2=181_234 phases=3 Linecode=.0225_PSC Length=0.35414 Units=m
New Line.LINE181_234 Bus1=181_219 Bus2=181_235 phases=3 Linecode=.0225_PSC Length=0.43544 Units=m
New Line.LINE181_235 Bus1=181_220 Bus2=181_236 phases=3 Linecode=.0225_PSC Length=0.1733 Units=m
New Line.LINE181_236 Bus1=181_221 Bus2=181_237 phases=3 Linecode=.04_PSC Length=0.059841 Units=m
New Line.LINE181_237 Bus1=181_222 Bus2=181_238 phases=3 Linecode=.007_PSC Length=0.088568 Units=m
New Line.LINE181_238 Bus1=181_223 Bus2=181_239 phases=3 Linecode=.0225_PSC Length=0.12987 Units=m
New Line.LINE181_239 Bus1=181_224 Bus2=181_240 phases=3 Linecode=3c_185_SAC_ASN Length=0.19854 Units=m
New Line.LINE181_240 Bus1=181_225 Bus2=181_241 phases=3 Linecode=4c_120_SAC Length=0.3662 Units=m
New Line.LINE181_241 Bus1=181_226 Bus2=181_242 phases=3 Linecode=.0225_PSC Length=0.10182 Units=m
New Line.LINE181_242 Bus1=181_227 Bus2=181_243 phases=3 Linecode=.0225_PSC Length=0.084723 Units=m
New Line.LINE181_243 Bus1=181_228 Bus2=181_244 phases=3 Linecode=4_XSC Length=0.26294 Units=m
New Line.LINE181_244 Bus1=181_229 Bus2=181_245 phases=3 Linecode=.0225_PSC Length=0.13008 Units=m
New Line.LINE181_245 Bus1=181_231 Bus2=181_246 phases=3 Linecode=.0225_PSC Length=0.11439 Units=m
New Line.LINE181_246 Bus1=181_232 Bus2=181_247 phases=3 Linecode=4c_185_SAC Length=0.12107 Units=m
New Line.LINE181_247 Bus1=181_233 Bus2=181_248 phases=3 Linecode=4c_185_SAC Length=2.0002 Units=m
New Line.LINE181_248 Bus1=181_234 Bus2=181_249 phases=3 Linecode=.0225_PSC Length=0.24812 Units=m
New Line.LINE181_249 Bus1=181_235 Bus2=181_250 phases=3 Linecode=.0225_PSC Length=0.20809 Units=m
New Line.LINE181_250 Bus1=181_236 Bus2=181_251 phases=3 Linecode=.0225_PSC Length=0.16544 Units=m
New Line.LINE181_251 Bus1=181_237 Bus2=181_252 phases=3 Linecode=.04_PSC Length=0.068006 Units=m
New Line.LINE181_252 Bus1=181_238 Bus2=181_253 phases=3 Linecode=.007_PSC Length=0.088203 Units=m
New Line.LINE181_253 Bus1=181_239 Bus2=181_254 phases=3 Linecode=.0225_PSC Length=7.4132 Units=m
New Line.LINE181_254 Bus1=181_240 Bus2=181_255 phases=3 Linecode=3c_185_SAC_ASN Length=0.31745 Units=m
New Line.LINE181_255 Bus1=181_241 Bus2=181_256 phases=3 Linecode=4c_120_SAC Length=0.34181 Units=m
New Line.LINE181_256 Bus1=181_242 Bus2=181_257 phases=3 Linecode=.0225_PSC Length=0.10301 Units=m
New Line.LINE181_257 Bus1=181_243 Bus2=181_258 phases=3 Linecode=.0225_PSC Length=0.067625 Units=m
New Line.LINE181_258 Bus1=181_244 Bus2=181_259 phases=3 Linecode=4_XSC Length=0.34879 Units=m
New Line.LINE181_259 Bus1=181_245 Bus2=181_260 phases=3 Linecode=.0225_PSC Length=0.11491 Units=m
New Line.LINE181_260 Bus1=181_246 Bus2=181_261 phases=3 Linecode=.0225_PSC Length=0.11728 Units=m
New Line.LINE181_261 Bus1=181_247 Bus2=181_262 phases=3 Linecode=4c_185_SAC Length=0.12532 Units=m
New Line.LINE181_262 Bus1=181_248 Bus2=181_263 phases=3 Linecode=4c_185_SAC Length=0.35824 Units=m
New Line.LINE181_263 Bus1=181_249 Bus2=181_264 phases=3 Linecode=.0225_PSC Length=0.24208 Units=m
New Line.LINE181_264 Bus1=181_250 Bus2=181_265 phases=3 Linecode=.0225_PSC Length=0.1442 Units=m
New Line.LINE181_265 Bus1=181_251 Bus2=181_266 phases=3 Linecode=.0225_PSC Length=0.17832 Units=m
New Line.LINE181_266 Bus1=181_252 Bus2=181_267 phases=3 Linecode=.04_PSC Length=0.064133 Units=m
New Line.LINE181_267 Bus1=181_253 Bus2=181_268 phases=3 Linecode=.007_PSC Length=0.087801 Units=m
New Line.LINE181_268 Bus1=181_254 Bus2=181_269 phases=3 Linecode=.0225_PSC Length=0.60688 Units=m
New Line.LINE181_269 Bus1=181_254 Bus2=181_270 phases=3 Linecode=.04_PSC Length=3.7482 Units=m
New Line.LINE181_270 Bus1=181_255 Bus2=181_271 phases=3 Linecode=3c_185_SAC_ASN Length=0.37249 Units=m
New Line.LINE181_271 Bus1=181_256 Bus2=181_272 phases=3 Linecode=4c_120_SAC Length=0.73863 Units=m
New Line.LINE181_272 Bus1=181_257 Bus2=181_273 phases=3 Linecode=.0225_PSC Length=0.11227 Units=m
New Line.LINE181_273 Bus1=181_258 Bus2=181_274 phases=3 Linecode=.0225_PSC Length=0.084581 Units=m
New Line.LINE181_274 Bus1=181_260 Bus2=181_275 phases=3 Linecode=.0225_PSC Length=0.11229 Units=m
New Line.LINE181_275 Bus1=181_261 Bus2=181_276 phases=3 Linecode=.0225_PSC Length=0.17701 Units=m
New Line.LINE181_276 Bus1=181_262 Bus2=181_277 phases=3 Linecode=4c_185_SAC Length=0.12333 Units=m
New Line.LINE181_277 Bus1=181_263 Bus2=181_278 phases=3 Linecode=4c_185_SAC Length=0.1967 Units=m
New Line.LINE181_278 Bus1=181_264 Bus2=181_279 phases=3 Linecode=.0225_PSC Length=0.21467 Units=m
New Line.LINE181_279 Bus1=181_265 Bus2=181_280 phases=3 Linecode=.0225_PSC Length=0.11385 Units=m
New Line.LINE181_280 Bus1=181_266 Bus2=181_281 phases=3 Linecode=.0225_PSC Length=0.28619 Units=m
New Line.LINE181_281 Bus1=181_267 Bus2=181_282 phases=3 Linecode=.04_PSC Length=0.085755 Units=m
New Line.LINE181_282 Bus1=181_268 Bus2=181_283 phases=3 Linecode=.007_PSC Length=0.087727 Units=m
New Line.LINE181_283 Bus1=181_269 Bus2=181_284 phases=3 Linecode=.0225_PSC Length=0.14524 Units=m
New Line.LINE181_284 Bus1=181_271 Bus2=181_285 phases=3 Linecode=3c_185_SAC_ASN Length=0.3414 Units=m
New Line.LINE181_285 Bus1=181_272 Bus2=181_286 phases=3 Linecode=4c_120_SAC Length=1.0574 Units=m
New Line.LINE181_286 Bus1=181_273 Bus2=181_287 phases=3 Linecode=.0225_PSC Length=0.189 Units=m
New Line.LINE181_287 Bus1=181_274 Bus2=181_288 phases=3 Linecode=.0225_PSC Length=0.098843 Units=m
New Line.LINE181_288 Bus1=181_275 Bus2=181_289 phases=3 Linecode=.0225_PSC Length=0.31104 Units=m
New Line.LINE181_289 Bus1=181_276 Bus2=181_290 phases=3 Linecode=.0225_PSC Length=5.8674 Units=m
New Line.LINE181_290 Bus1=181_277 Bus2=181_291 phases=3 Linecode=4c_185_SAC Length=0.14303 Units=m
New Line.LINE181_291 Bus1=181_278 Bus2=181_292 phases=3 Linecode=4c_185_SAC Length=0.11834 Units=m
New Line.LINE181_292 Bus1=181_279 Bus2=181_293 phases=3 Linecode=.0225_PSC Length=0.15635 Units=m
New Line.LINE181_293 Bus1=181_280 Bus2=181_294 phases=3 Linecode=.0225_PSC Length=0.11113 Units=m
New Line.LINE181_294 Bus1=181_281 Bus2=181_295 phases=3 Linecode=.0225_PSC Length=0.23965 Units=m
New Line.LINE181_295 Bus1=181_282 Bus2=181_296 phases=3 Linecode=.04_PSC Length=0.10424 Units=m
New Line.LINE181_296 Bus1=181_283 Bus2=181_297 phases=3 Linecode=.007_PSC Length=0.08792 Units=m
New Line.LINE181_297 Bus1=181_284 Bus2=181_298 phases=3 Linecode=.0225_PSC Length=0.17085 Units=m
New Line.LINE181_298 Bus1=181_285 Bus2=181_299 phases=3 Linecode=3c_185_SAC_ASN Length=0.42052 Units=m
New Line.LINE181_299 Bus1=181_286 Bus2=181_300 phases=3 Linecode=4c_120_SAC Length=0.95982 Units=m
New Line.LINE181_300 Bus1=181_287 Bus2=181_301 phases=3 Linecode=.0225_PSC Length=0.51331 Units=m
New Line.LINE181_301 Bus1=181_288 Bus2=181_302 phases=3 Linecode=.0225_PSC Length=0.26781 Units=m
New Line.LINE181_302 Bus1=181_289 Bus2=181_303 phases=3 Linecode=.0225_PSC Length=0.28321 Units=m
New Line.LINE181_303 Bus1=181_290 Bus2=181_304 phases=3 Linecode=.0225_PSC Length=0.095635 Units=m
New Line.LINE181_304 Bus1=181_291 Bus2=181_305 phases=3 Linecode=4c_185_SAC Length=0.067543 Units=m
New Line.LINE181_305 Bus1=181_292 Bus2=181_306 phases=3 Linecode=4c_185_SAC Length=0.10439 Units=m
New Line.LINE181_306 Bus1=181_293 Bus2=181_307 phases=3 Linecode=.0225_PSC Length=0.1904 Units=m
New Line.LINE181_307 Bus1=181_294 Bus2=181_308 phases=3 Linecode=.0225_PSC Length=0.12336 Units=m
New Line.LINE181_308 Bus1=181_295 Bus2=181_309 phases=3 Linecode=.0225_PSC Length=2.5331 Units=m
New Line.LINE181_309 Bus1=181_296 Bus2=181_310 phases=3 Linecode=.04_PSC Length=0.09122 Units=m
New Line.LINE181_310 Bus1=181_297 Bus2=181_311 phases=3 Linecode=.007_PSC Length=0.59552 Units=m
New Line.LINE181_311 Bus1=181_298 Bus2=181_312 phases=3 Linecode=.0225_PSC Length=0.20248 Units=m
New Line.LINE181_312 Bus1=181_299 Bus2=181_313 phases=3 Linecode=3c_185_SAC_ASN Length=0.31831 Units=m
New Line.LINE181_313 Bus1=181_300 Bus2=181_314 phases=3 Linecode=4c_120_SAC Length=0.75796 Units=m
New Line.LINE181_314 Bus1=181_301 Bus2=181_315 phases=3 Linecode=.0225_PSC Length=4.2357 Units=m
New Line.LINE181_315 Bus1=181_302 Bus2=181_316 phases=3 Linecode=.0225_PSC Length=5.5558 Units=m
New Line.LINE181_316 Bus1=181_303 Bus2=181_317 phases=3 Linecode=.0225_PSC Length=5.4486 Units=m
New Line.LINE181_317 Bus1=181_304 Bus2=181_318 phases=3 Linecode=.0225_PSC Length=0.064257 Units=m
New Line.LINE181_318 Bus1=181_305 Bus2=181_319 phases=3 Linecode=4c_185_SAC Length=0.08458 Units=m
New Line.LINE181_319 Bus1=181_306 Bus2=181_320 phases=3 Linecode=4c_185_SAC Length=0.13098 Units=m
New Line.LINE181_320 Bus1=181_307 Bus2=181_321 phases=3 Linecode=.0225_PSC Length=0.23166 Units=m
New Line.LINE181_321 Bus1=181_308 Bus2=181_322 phases=3 Linecode=.0225_PSC Length=0.098184 Units=m
New Line.LINE181_322 Bus1=181_309 Bus2=181_323 phases=3 Linecode=.0225_PSC Length=1.4038 Units=m
New Line.LINE181_323 Bus1=181_310 Bus2=181_324 phases=3 Linecode=.04_PSC Length=0.07267 Units=m
New Line.LINE181_324 Bus1=181_311 Bus2=181_325 phases=3 Linecode=4_XSC Length=0.21382 Units=m
New Line.LINE181_325 Bus1=181_312 Bus2=181_326 phases=3 Linecode=.0225_PSC Length=0.24808 Units=m
New Line.LINE181_326 Bus1=181_313 Bus2=181_327 phases=3 Linecode=3c_185_SAC_ASN Length=0.65266 Units=m
New Line.LINE181_327 Bus1=181_314 Bus2=181_328 phases=3 Linecode=4c_120_SAC Length=1.3405 Units=m
New Line.LINE181_328 Bus1=181_316 Bus2=181_329 phases=3 Linecode=.0225_PSC Length=0.10621 Units=m
New Line.LINE181_329 Bus1=181_317 Bus2=181_330 phases=3 Linecode=.0225_PSC Length=0.1311 Units=m
New Line.LINE181_330 Bus1=181_318 Bus2=181_331 phases=3 Linecode=.0225_PSC Length=0.076007 Units=m
New Line.LINE181_331 Bus1=181_319 Bus2=181_332 phases=3 Linecode=4c_185_SAC Length=0.15146 Units=m
New Line.LINE181_332 Bus1=181_320 Bus2=181_333 phases=3 Linecode=4c_185_SAC Length=0.52438 Units=m
New Line.LINE181_333 Bus1=181_321 Bus2=181_334 phases=3 Linecode=.0225_PSC Length=0.32004 Units=m
New Line.LINE181_334 Bus1=181_322 Bus2=181_335 phases=3 Linecode=.0225_PSC Length=0.11079 Units=m
New Line.LINE181_335 Bus1=181_323 Bus2=181_336 phases=3 Linecode=.0225_PSC Length=1.2845 Units=m
New Line.LINE181_336 Bus1=181_324 Bus2=181_337 phases=3 Linecode=.04_PSC Length=0.073539 Units=m
New Line.LINE181_337 Bus1=181_325 Bus2=181_338 phases=3 Linecode=4_XSC Length=0.075664 Units=m
New Line.LINE181_338 Bus1=181_326 Bus2=181_339 phases=3 Linecode=.0225_PSC Length=0.19038 Units=m
New Line.LINE181_339 Bus1=181_327 Bus2=181_340 phases=3 Linecode=4_PSC Length=2.0376 Units=m
New Line.LINE181_340 Bus1=181_327 Bus2=181_341 phases=3 Linecode=4c_120_SAC Length=0.7975 Units=m
New Line.LINE181_341 Bus1=181_328 Bus2=181_342 phases=3 Linecode=4c_120_SAC Length=0.62219 Units=m
New Line.LINE181_342 Bus1=181_329 Bus2=181_343 phases=3 Linecode=.0225_PSC Length=0.1435 Units=m
New Line.LINE181_343 Bus1=181_330 Bus2=181_344 phases=3 Linecode=.0225_PSC Length=0.088459 Units=m
New Line.LINE181_344 Bus1=181_331 Bus2=181_345 phases=3 Linecode=.0225_PSC Length=0.070724 Units=m
New Line.LINE181_345 Bus1=181_332 Bus2=181_346 phases=3 Linecode=4c_185_SAC Length=0.21958 Units=m
New Line.LINE181_346 Bus1=181_333 Bus2=181_347 phases=3 Linecode=4c_185_SAC Length=7.5204 Units=m
New Line.LINE181_347 Bus1=181_334 Bus2=181_348 phases=3 Linecode=.0225_PSC Length=6.2691 Units=m
New Line.LINE181_348 Bus1=181_335 Bus2=181_349 phases=3 Linecode=.0225_PSC Length=0.135 Units=m
New Line.LINE181_349 Bus1=181_336 Bus2=181_350 phases=3 Linecode=.0225_PSC Length=2.3388 Units=m
New Line.LINE181_350 Bus1=181_337 Bus2=181_351 phases=3 Linecode=.04_PSC Length=0.10024 Units=m
New Line.LINE181_351 Bus1=181_338 Bus2=181_352 phases=3 Linecode=4_XSC Length=0.075802 Units=m
New Line.LINE181_352 Bus1=181_339 Bus2=181_353 phases=3 Linecode=.0225_PSC Length=0.23807 Units=m
New Line.LINE181_353 Bus1=181_340 Bus2=181_354 phases=3 Linecode=4_PSC Length=0.18263 Units=m
New Line.LINE181_354 Bus1=181_341 Bus2=181_355 phases=3 Linecode=4c_120_SAC Length=0.78353 Units=m
New Line.LINE181_355 Bus1=181_342 Bus2=181_356 phases=3 Linecode=4c_120_SAC Length=0.56045 Units=m
New Line.LINE181_356 Bus1=181_343 Bus2=181_357 phases=3 Linecode=.0225_PSC Length=0.11927 Units=m
New Line.LINE181_357 Bus1=181_344 Bus2=181_358 phases=3 Linecode=.0225_PSC Length=0.13416 Units=m
New Line.LINE181_358 Bus1=181_345 Bus2=181_359 phases=3 Linecode=.0225_PSC Length=0.077162 Units=m
New Line.LINE181_359 Bus1=181_346 Bus2=181_360 phases=3 Linecode=4c_185_SAC Length=0.85558 Units=m
New Line.LINE181_360 Bus1=181_347 Bus2=181_361 phases=3 Linecode=4c_185_SAC Length=0.20709 Units=m
New Line.LINE181_361 Bus1=181_348 Bus2=181_362 phases=3 Linecode=.0225_PSC Length=0.21222 Units=m
New Line.LINE181_362 Bus1=181_349 Bus2=181_363 phases=3 Linecode=.0225_PSC Length=0.18068 Units=m
New Line.LINE181_363 Bus1=181_350 Bus2=181_364 phases=3 Linecode=.0225_PSC Length=8.5243 Units=m
New Line.LINE181_364 Bus1=181_351 Bus2=181_365 phases=3 Linecode=.04_PSC Length=0.15524 Units=m
New Line.LINE181_365 Bus1=181_352 Bus2=181_366 phases=3 Linecode=4_XSC Length=0.076026 Units=m
New Line.LINE181_366 Bus1=181_353 Bus2=181_367 phases=3 Linecode=.0225_PSC Length=5.4803 Units=m
New Line.LINE181_367 Bus1=181_354 Bus2=181_368 phases=3 Linecode=4_PSC Length=0.16275 Units=m
New Line.LINE181_368 Bus1=181_355 Bus2=181_369 phases=3 Linecode=4c_120_SAC Length=0.69826 Units=m
New Line.LINE181_369 Bus1=181_356 Bus2=181_370 phases=3 Linecode=4c_120_SAC Length=3.2622 Units=m
New Line.LINE181_370 Bus1=181_357 Bus2=181_371 phases=3 Linecode=.0225_PSC Length=0.13757 Units=m
New Line.LINE181_371 Bus1=181_358 Bus2=181_372 phases=3 Linecode=.0225_PSC Length=0.14328 Units=m
New Line.LINE181_372 Bus1=181_359 Bus2=181_373 phases=3 Linecode=.0225_PSC Length=0.16025 Units=m
New Line.LINE181_373 Bus1=181_361 Bus2=181_374 phases=3 Linecode=4c_185_SAC Length=0.23654 Units=m
New Line.LINE181_374 Bus1=181_362 Bus2=181_375 phases=3 Linecode=.0225_PSC Length=0.18515 Units=m
New Line.LINE181_375 Bus1=181_363 Bus2=181_376 phases=3 Linecode=.0225_PSC Length=2.2112 Units=m
New Line.LINE181_376 Bus1=181_364 Bus2=181_377 phases=3 Linecode=.0225_PSC Length=1.2341 Units=m
New Line.LINE181_377 Bus1=181_364 Bus2=181_378 phases=3 Linecode=.0225_PSC Length=5.5781 Units=m
New Line.LINE181_378 Bus1=181_365 Bus2=181_379 phases=3 Linecode=.04_PSC Length=0.12166 Units=m
New Line.LINE181_379 Bus1=181_366 Bus2=181_380 phases=3 Linecode=4_XSC Length=0.075287 Units=m
New Line.LINE181_380 Bus1=181_367 Bus2=181_381 phases=3 Linecode=.0225_PSC Length=0.16808 Units=m
New Line.LINE181_381 Bus1=181_368 Bus2=181_382 phases=3 Linecode=4_PSC Length=0.17235 Units=m
New Line.LINE181_382 Bus1=181_369 Bus2=181_383 phases=3 Linecode=4c_120_SAC Length=0.84116 Units=m
New Line.LINE181_383 Bus1=181_370 Bus2=181_384 phases=3 Linecode=4c_120_SAC Length=4.0011 Units=m
New Line.LINE181_384 Bus1=181_371 Bus2=181_385 phases=3 Linecode=.0225_PSC Length=0.086835 Units=m
New Line.LINE181_385 Bus1=181_372 Bus2=181_386 phases=3 Linecode=.0225_PSC Length=0.13416 Units=m
New Line.LINE181_386 Bus1=181_373 Bus2=181_387 phases=3 Linecode=.0225_PSC Length=0.58211 Units=m
New Line.LINE181_387 Bus1=181_374 Bus2=181_388 phases=3 Linecode=4c_185_SAC Length=0.26072 Units=m
New Line.LINE181_388 Bus1=181_375 Bus2=181_389 phases=3 Linecode=.0225_PSC Length=0.24408 Units=m
New Line.LINE181_389 Bus1=181_376 Bus2=181_390 phases=3 Linecode=.0225_PSC Length=5.1109 Units=m
New Line.LINE181_390 Bus1=181_377 Bus2=181_391 phases=3 Linecode=.0225_PSC Length=0.070802 Units=m
New Line.LINE181_391 Bus1=181_379 Bus2=181_392 phases=3 Linecode=.04_PSC Length=0.12279 Units=m
New Line.LINE181_392 Bus1=181_380 Bus2=181_393 phases=3 Linecode=4_XSC Length=0.075663 Units=m
New Line.LINE181_393 Bus1=181_381 Bus2=181_394 phases=3 Linecode=.0225_PSC Length=0.12786 Units=m
New Line.LINE181_394 Bus1=181_382 Bus2=181_395 phases=3 Linecode=4_PSC Length=0.15869 Units=m
New Line.LINE181_395 Bus1=181_383 Bus2=181_396 phases=3 Linecode=4c_120_SAC Length=0.92943 Units=m
New Line.LINE181_396 Bus1=181_384 Bus2=181_397 phases=3 Linecode=4c_120_SAC Length=2.2819 Units=m
New Line.LINE181_397 Bus1=181_384 Bus2=181_398 phases=3 Linecode=4_XSC Length=0.507 Units=m
New Line.LINE181_398 Bus1=181_385 Bus2=181_399 phases=3 Linecode=.0225_PSC Length=0.13036 Units=m
New Line.LINE181_399 Bus1=181_386 Bus2=181_400 phases=3 Linecode=.0225_PSC Length=0.58207 Units=m
New Line.LINE181_400 Bus1=181_387 Bus2=181_401 phases=3 Linecode=.0225_PSC Length=4.3322 Units=m
New Line.LINE181_401 Bus1=181_388 Bus2=181_402 phases=3 Linecode=4c_185_SAC Length=0.28068 Units=m
New Line.LINE181_402 Bus1=181_389 Bus2=181_403 phases=3 Linecode=.0225_PSC Length=0.23614 Units=m
New Line.LINE181_403 Bus1=181_390 Bus2=181_404 phases=3 Linecode=.0225_PSC Length=0.80858 Units=m
New Line.LINE181_404 Bus1=181_391 Bus2=181_405 phases=3 Linecode=.0225_PSC Length=0.05818 Units=m
New Line.LINE181_405 Bus1=181_392 Bus2=181_406 phases=3 Linecode=.04_PSC Length=0.15765 Units=m
New Line.LINE181_406 Bus1=181_393 Bus2=181_407 phases=3 Linecode=4_XSC Length=0.076026 Units=m
New Line.LINE181_407 Bus1=181_394 Bus2=181_408 phases=3 Linecode=.0225_PSC Length=0.11406 Units=m
New Line.LINE181_408 Bus1=181_395 Bus2=181_409 phases=3 Linecode=4_PSC Length=0.18622 Units=m
New Line.LINE181_409 Bus1=181_396 Bus2=181_410 phases=3 Linecode=4c_120_SAC Length=7.2668 Units=m
New Line.LINE181_410 Bus1=181_397 Bus2=181_411 phases=3 Linecode=.0225_PSC Length=0.38874 Units=m
New Line.LINE181_411 Bus1=181_397 Bus2=181_412 phases=3 Linecode=4c_120_SAC Length=11.8223 Units=m
New Line.LINE181_412 Bus1=181_398 Bus2=181_413 phases=3 Linecode=4_XSC Length=1.0277 Units=m
New Line.LINE181_413 Bus1=181_399 Bus2=181_414 phases=3 Linecode=.0225_PSC Length=0.18451 Units=m
New Line.LINE181_414 Bus1=181_400 Bus2=181_415 phases=3 Linecode=.0225_PSC Length=3.6522 Units=m
New Line.LINE181_415 Bus1=181_402 Bus2=181_416 phases=3 Linecode=4c_185_SAC Length=1.523 Units=m
New Line.LINE181_416 Bus1=181_403 Bus2=181_417 phases=3 Linecode=.0225_PSC Length=0.27518 Units=m
New Line.LINE181_417 Bus1=181_404 Bus2=181_418 phases=3 Linecode=.0225_PSC Length=0.81333 Units=m
New Line.LINE181_418 Bus1=181_405 Bus2=181_419 phases=3 Linecode=.0225_PSC Length=0.049649 Units=m
New Line.LINE181_419 Bus1=181_406 Bus2=181_420 phases=3 Linecode=.04_PSC Length=0.19909 Units=m
New Line.LINE181_420 Bus1=181_407 Bus2=181_421 phases=3 Linecode=4_XSC Length=0.057009 Units=m
New Line.LINE181_421 Bus1=181_408 Bus2=181_422 phases=3 Linecode=.0225_PSC Length=0.11788 Units=m
New Line.LINE181_422 Bus1=181_409 Bus2=181_423 phases=3 Linecode=4_PSC Length=7.0039 Units=m
New Line.LINE181_423 Bus1=181_410 Bus2=181_424 phases=3 Linecode=4_XSC Length=0.31358 Units=m
New Line.LINE181_424 Bus1=181_410 Bus2=181_425 phases=3 Linecode=4c_120_SAC Length=8.3175 Units=m
New Line.LINE181_425 Bus1=181_411 Bus2=181_426 phases=3 Linecode=.0225_PSC Length=0.26394 Units=m
New Line.LINE181_426 Bus1=181_412 Bus2=181_427 phases=3 Linecode=.04_PSC Length=0.18617 Units=m
New Line.LINE181_427 Bus1=181_412 Bus2=181_428 phases=3 Linecode=.04_PSC Length=0.25599 Units=m
New Line.LINE181_428 Bus1=181_412 Bus2=181_429 phases=3 Linecode=4c_120_SAC Length=14.1966 Units=m
New Line.LINE181_429 Bus1=181_413 Bus2=181_430 phases=3 Linecode=4_XSC Length=0.15146 Units=m
New Line.LINE181_430 Bus1=181_414 Bus2=181_431 phases=3 Linecode=.0225_PSC Length=0.62294 Units=m
New Line.LINE181_431 Bus1=181_416 Bus2=181_432 phases=3 Linecode=4c_185_SAC Length=1.0985 Units=m
New Line.LINE181_432 Bus1=181_417 Bus2=181_433 phases=3 Linecode=.0225_PSC Length=0.34677 Units=m
New Line.LINE181_433 Bus1=181_418 Bus2=181_434 phases=3 Linecode=.0225_PSC Length=2.6249 Units=m
New Line.LINE181_434 Bus1=181_419 Bus2=181_435 phases=3 Linecode=.0225_PSC Length=0.054083 Units=m
New Line.LINE181_435 Bus1=181_420 Bus2=181_436 phases=3 Linecode=.04_PSC Length=0.37486 Units=m
New Line.LINE181_436 Bus1=181_421 Bus2=181_437 phases=3 Linecode=4_XSC Length=0.056719 Units=m
New Line.LINE181_437 Bus1=181_422 Bus2=181_438 phases=3 Linecode=.0225_PSC Length=0.65156 Units=m
New Line.LINE181_438 Bus1=181_423 Bus2=181_439 phases=3 Linecode=4_PSC Length=0.12808 Units=m
New Line.LINE181_439 Bus1=181_424 Bus2=181_440 phases=3 Linecode=4_XSC Length=0.31069 Units=m
New Line.LINE181_440 Bus1=181_425 Bus2=181_441 phases=3 Linecode=.04_PSC Length=0.14113 Units=m
New Line.LINE181_441 Bus1=181_425 Bus2=181_442 phases=3 Linecode=.04_PSC Length=0.25739 Units=m
New Line.LINE181_442 Bus1=181_425 Bus2=181_443 phases=3 Linecode=4c_120_SAC Length=10.6987 Units=m
New Line.LINE181_443 Bus1=181_426 Bus2=181_444 phases=3 Linecode=.0225_PSC Length=0.21467 Units=m
New Line.LINE181_444 Bus1=181_427 Bus2=181_445 phases=3 Linecode=.04_PSC Length=0.092349 Units=m
New Line.LINE181_445 Bus1=181_428 Bus2=181_446 phases=3 Linecode=.04_PSC Length=0.077524 Units=m
New Line.LINE181_446 Bus1=181_429 Bus2=181_447 phases=3 Linecode=4c_120_SAC Length=7.7193 Units=m
New Line.LINE181_447 Bus1=181_429 Bus2=181_448 phases=3 Linecode=4_XSC Length=0.20386 Units=m
New Line.LINE181_448 Bus1=181_430 Bus2=181_449 phases=3 Linecode=4_XSC Length=0.1176 Units=m
New Line.LINE181_449 Bus1=181_431 Bus2=181_450 phases=3 Linecode=.0225_PSC Length=3.5851 Units=m
New Line.LINE181_450 Bus1=181_432 Bus2=181_451 phases=3 Linecode=4c_185_SAC Length=0.33421 Units=m
New Line.LINE181_451 Bus1=181_433 Bus2=181_452 phases=3 Linecode=.0225_PSC Length=0.11741 Units=m
New Line.LINE181_452 Bus1=181_434 Bus2=181_453 phases=3 Linecode=.0225_PSC Length=0.5201 Units=m
New Line.LINE181_453 Bus1=181_435 Bus2=181_454 phases=3 Linecode=.0225_PSC Length=0.053338 Units=m
New Line.LINE181_454 Bus1=181_436 Bus2=181_455 phases=3 Linecode=.04_PSC Length=0.30168 Units=m
New Line.LINE181_455 Bus1=181_437 Bus2=181_456 phases=3 Linecode=4_XSC Length=0.057585 Units=m
New Line.LINE181_456 Bus1=181_438 Bus2=181_457 phases=3 Linecode=.0225_PSC Length=5.259 Units=m
New Line.LINE181_457 Bus1=181_439 Bus2=181_458 phases=3 Linecode=4_PSC Length=0.10341 Units=m
New Line.LINE181_458 Bus1=181_440 Bus2=181_459 phases=3 Linecode=4_XSC Length=0.15853 Units=m
New Line.LINE181_459 Bus1=181_441 Bus2=181_460 phases=3 Linecode=.04_PSC Length=0.17103 Units=m
New Line.LINE181_460 Bus1=181_442 Bus2=181_461 phases=3 Linecode=.04_PSC Length=0.099932 Units=m
New Line.LINE181_461 Bus1=181_443 Bus2=181_462 phases=3 Linecode=.0225_PSC Length=0.46005 Units=m
New Line.LINE181_462 Bus1=181_443 Bus2=181_463 phases=3 Linecode=.04_PSC Length=0.20597 Units=m
New Line.LINE181_463 Bus1=181_443 Bus2=181_464 phases=3 Linecode=4c_120_SAC Length=4.5469 Units=m
New Line.LINE181_464 Bus1=181_444 Bus2=181_465 phases=3 Linecode=.0225_PSC Length=0.18891 Units=m
New Line.LINE181_465 Bus1=181_445 Bus2=181_466 phases=3 Linecode=.04_PSC Length=0.063031 Units=m
New Line.LINE181_466 Bus1=181_446 Bus2=181_467 phases=3 Linecode=.04_PSC Length=0.10845 Units=m
New Line.LINE181_467 Bus1=181_447 Bus2=181_468 phases=3 Linecode=.0225_PSC Length=8.8381 Units=m
New Line.LINE181_468 Bus1=181_447 Bus2=181_469 phases=3 Linecode=.0225_PSC Length=0.62026 Units=m
New Line.LINE181_469 Bus1=181_447 Bus2=181_470 phases=3 Linecode=4c_120_SAC Length=17.0452 Units=m
New Line.LINE181_470 Bus1=181_448 Bus2=181_471 phases=3 Linecode=4_XSC Length=0.068 Units=m
New Line.LINE181_471 Bus1=181_449 Bus2=181_472 phases=3 Linecode=4_XSC Length=0.15967 Units=m
New Line.LINE181_472 Bus1=181_451 Bus2=181_473 phases=3 Linecode=4c_185_SAC Length=0.31453 Units=m
New Line.LINE181_473 Bus1=181_452 Bus2=181_474 phases=3 Linecode=.0225_PSC Length=0.12124 Units=m
New Line.LINE181_474 Bus1=181_453 Bus2=181_475 phases=3 Linecode=.0225_PSC Length=0.26914 Units=m
New Line.LINE181_475 Bus1=181_454 Bus2=181_476 phases=3 Linecode=.0225_PSC Length=0.21632 Units=m
New Line.LINE181_476 Bus1=181_455 Bus2=181_477 phases=3 Linecode=.04_PSC Length=0.30877 Units=m
New Line.LINE181_477 Bus1=181_456 Bus2=181_478 phases=3 Linecode=4_XSC Length=0.057455 Units=m
New Line.LINE181_478 Bus1=181_458 Bus2=181_479 phases=3 Linecode=4_PSC Length=0.064846 Units=m
New Line.LINE181_479 Bus1=181_459 Bus2=181_480 phases=3 Linecode=4_XSC Length=0.1821 Units=m
New Line.LINE181_480 Bus1=181_459 Bus2=181_481 phases=3 Linecode=4_XSC Length=0.21177 Units=m
New Line.LINE181_481 Bus1=181_460 Bus2=181_482 phases=3 Linecode=.04_PSC Length=0.12092 Units=m
New Line.LINE181_482 Bus1=181_461 Bus2=181_483 phases=3 Linecode=.04_PSC Length=0.106 Units=m
New Line.LINE181_483 Bus1=181_462 Bus2=181_484 phases=3 Linecode=.0225_PSC Length=0.14941 Units=m
New Line.LINE181_484 Bus1=181_463 Bus2=181_485 phases=3 Linecode=.04_PSC Length=0.068477 Units=m
New Line.LINE181_485 Bus1=181_464 Bus2=181_486 phases=3 Linecode=4c_120_SAC Length=4.2323 Units=m
New Line.LINE181_486 Bus1=181_465 Bus2=181_487 phases=3 Linecode=.0225_PSC Length=0.25716 Units=m
New Line.LINE181_487 Bus1=181_466 Bus2=181_488 phases=3 Linecode=.04_PSC Length=0.15053 Units=m
New Line.LINE181_488 Bus1=181_467 Bus2=181_489 phases=3 Linecode=.04_PSC Length=0.046227 Units=m
New Line.LINE181_489 Bus1=181_468 Bus2=181_490 phases=3 Linecode=.0225_PSC Length=0.95217 Units=m
New Line.LINE181_490 Bus1=181_468 Bus2=181_491 phases=3 Linecode=.0225_PSC Length=4.1514 Units=m
New Line.LINE181_491 Bus1=181_469 Bus2=181_492 phases=3 Linecode=.0225_PSC Length=0.35524 Units=m
New Line.LINE181_492 Bus1=181_470 Bus2=181_493 phases=3 Linecode=4c_120_SAC Length=7.5741 Units=m
New Line.LINE181_493 Bus1=181_470 Bus2=181_494 phases=3 Linecode=4_XSC Length=0.49612 Units=m
New Line.LINE181_494 Bus1=181_471 Bus2=181_495 phases=3 Linecode=4_XSC Length=0.094874 Units=m
New Line.LINE181_495 Bus1=181_472 Bus2=181_496 phases=3 Linecode=4_XSC Length=1.1213 Units=m
New Line.LINE181_496 Bus1=181_473 Bus2=181_497 phases=3 Linecode=4c_185_SAC Length=0.31185 Units=m
New Line.LINE181_497 Bus1=181_474 Bus2=181_498 phases=3 Linecode=.0225_PSC Length=0.20185 Units=m
New Line.LINE181_498 Bus1=181_475 Bus2=181_499 phases=3 Linecode=.0225_PSC Length=0.16212 Units=m
New Line.LINE181_499 Bus1=181_476 Bus2=181_500 phases=3 Linecode=.0225_PSC Length=5.1632 Units=m
New Line.LINE181_500 Bus1=181_477 Bus2=181_501 phases=3 Linecode=.04_PSC Length=7.5307 Units=m
New Line.LINE181_501 Bus1=181_478 Bus2=181_502 phases=3 Linecode=4_XSC Length=0.057384 Units=m
New Line.LINE181_502 Bus1=181_479 Bus2=181_503 phases=3 Linecode=4_PSC Length=0.11188 Units=m
New Line.LINE181_503 Bus1=181_480 Bus2=181_504 phases=3 Linecode=4_XSC Length=0.14726 Units=m
New Line.LINE181_504 Bus1=181_481 Bus2=181_505 phases=3 Linecode=4_XSC Length=0.079379 Units=m
New Line.LINE181_505 Bus1=181_482 Bus2=181_506 phases=3 Linecode=.04_PSC Length=0.12863 Units=m
New Line.LINE181_506 Bus1=181_483 Bus2=181_507 phases=3 Linecode=.04_PSC Length=0.12681 Units=m
New Line.LINE181_507 Bus1=181_484 Bus2=181_508 phases=3 Linecode=.0225_PSC Length=0.15886 Units=m
New Line.LINE181_508 Bus1=181_485 Bus2=181_509 phases=3 Linecode=.04_PSC Length=0.061984 Units=m
New Line.LINE181_509 Bus1=181_486 Bus2=181_510 phases=3 Linecode=4c_120_SAC Length=3.9866 Units=m
New Line.LINE181_510 Bus1=181_487 Bus2=181_511 phases=3 Linecode=.0225_PSC Length=0.11977 Units=m
New Line.LINE181_511 Bus1=181_488 Bus2=181_512 phases=3 Linecode=.04_PSC Length=0.075689 Units=m
New Line.LINE181_512 Bus1=181_489 Bus2=181_513 phases=3 Linecode=.04_PSC Length=0.071169 Units=m
New Line.LINE181_513 Bus1=181_490 Bus2=181_514 phases=3 Linecode=.0225_PSC Length=0.14654 Units=m
New Line.LINE181_514 Bus1=181_492 Bus2=181_515 phases=3 Linecode=.0225_PSC Length=0.20035 Units=m
New Line.LINE181_515 Bus1=181_493 Bus2=181_516 phases=3 Linecode=.04_PSC Length=0.18002 Units=m
New Line.LINE181_516 Bus1=181_493 Bus2=181_517 phases=3 Linecode=.04_PSC Length=0.2992 Units=m
New Line.LINE181_517 Bus1=181_493 Bus2=181_518 phases=3 Linecode=4c_120_SAC Length=2.428 Units=m
New Line.LINE181_518 Bus1=181_494 Bus2=181_519 phases=3 Linecode=4_XSC Length=0.46657 Units=m
New Line.LINE181_519 Bus1=181_495 Bus2=181_520 phases=3 Linecode=4_XSC Length=0.74929 Units=m
New Line.LINE181_520 Bus1=181_497 Bus2=181_521 phases=3 Linecode=4c_185_SAC Length=0.4711 Units=m
New Line.LINE181_521 Bus1=181_498 Bus2=181_522 phases=3 Linecode=.0225_PSC Length=0.11399 Units=m
New Line.LINE181_522 Bus1=181_499 Bus2=181_523 phases=3 Linecode=.0225_PSC Length=0.16011 Units=m
New Line.LINE181_523 Bus1=181_500 Bus2=181_524 phases=3 Linecode=.0225_PSC Length=0.149 Units=m
New Line.LINE181_524 Bus1=181_501 Bus2=181_525 phases=3 Linecode=.04_PSC Length=0.46966 Units=m
New Line.LINE181_525 Bus1=181_501 Bus2=181_526 phases=3 Linecode=.04_PSC Length=4.1328 Units=m
New Line.LINE181_526 Bus1=181_502 Bus2=181_527 phases=3 Linecode=4_XSC Length=0.057801 Units=m
New Line.LINE181_527 Bus1=181_503 Bus2=181_528 phases=3 Linecode=4_PSC Length=0.1261 Units=m
New Line.LINE181_528 Bus1=181_504 Bus2=181_529 phases=3 Linecode=4_XSC Length=0.16917 Units=m
New Line.LINE181_529 Bus1=181_505 Bus2=181_530 phases=3 Linecode=4_XSC Length=0.087556 Units=m
New Line.LINE181_530 Bus1=181_506 Bus2=181_531 phases=3 Linecode=.04_PSC Length=0.094999 Units=m
New Line.LINE181_531 Bus1=181_507 Bus2=181_532 phases=3 Linecode=.04_PSC Length=0.31991 Units=m
New Line.LINE181_532 Bus1=181_508 Bus2=181_533 phases=3 Linecode=.0225_PSC Length=0.16609 Units=m
New Line.LINE181_533 Bus1=181_509 Bus2=181_534 phases=3 Linecode=.04_PSC Length=0.056142 Units=m
New Line.LINE181_534 Bus1=181_510 Bus2=181_535 phases=3 Linecode=4c_120_SAC Length=15.334 Units=m
New Line.LINE181_535 Bus1=181_511 Bus2=181_536 phases=3 Linecode=.0225_PSC Length=0.14629 Units=m
New Line.LINE181_536 Bus1=181_512 Bus2=181_537 phases=3 Linecode=.04_PSC Length=0.051313 Units=m
New Line.LINE181_537 Bus1=181_513 Bus2=181_538 phases=3 Linecode=.04_PSC Length=0.3001 Units=m
New Line.LINE181_538 Bus1=181_514 Bus2=181_539 phases=3 Linecode=.0225_PSC Length=0.10345 Units=m
New Line.LINE181_539 Bus1=181_515 Bus2=181_540 phases=3 Linecode=.0225_PSC Length=0.75927 Units=m
New Line.LINE181_540 Bus1=181_516 Bus2=181_541 phases=3 Linecode=.04_PSC Length=0.074813 Units=m
New Line.LINE181_541 Bus1=181_517 Bus2=181_542 phases=3 Linecode=.04_PSC Length=0.064443 Units=m
New Line.LINE181_542 Bus1=181_518 Bus2=181_543 phases=3 Linecode=4c_120_SAC Length=9.3104 Units=m
New Line.LINE181_543 Bus1=181_519 Bus2=181_544 phases=3 Linecode=4_XSC Length=1.3508 Units=m
New Line.LINE181_544 Bus1=181_520 Bus2=181_545 phases=3 Linecode=4_XSC Length=0.12241 Units=m
New Line.LINE181_545 Bus1=181_521 Bus2=181_546 phases=3 Linecode=4c_185_SAC Length=0.88608 Units=m
New Line.LINE181_546 Bus1=181_522 Bus2=181_547 phases=3 Linecode=.0225_PSC Length=0.11323 Units=m
New Line.LINE181_547 Bus1=181_523 Bus2=181_548 phases=3 Linecode=.0225_PSC Length=0.21762 Units=m
New Line.LINE181_548 Bus1=181_524 Bus2=181_549 phases=3 Linecode=.0225_PSC Length=0.11853 Units=m
New Line.LINE181_549 Bus1=181_525 Bus2=181_550 phases=3 Linecode=.04_PSC Length=0.23531 Units=m
New Line.LINE181_550 Bus1=181_527 Bus2=181_551 phases=3 Linecode=4_XSC Length=0.056798 Units=m
New Line.LINE181_551 Bus1=181_528 Bus2=181_552 phases=3 Linecode=4_PSC Length=0.53413 Units=m
New Line.LINE181_552 Bus1=181_529 Bus2=181_553 phases=3 Linecode=4_XSC Length=0.15373 Units=m
New Line.LINE181_553 Bus1=181_530 Bus2=181_554 phases=3 Linecode=4_XSC Length=0.097416 Units=m
New Line.LINE181_554 Bus1=181_531 Bus2=181_555 phases=3 Linecode=.04_PSC Length=0.080623 Units=m
New Line.LINE181_555 Bus1=181_532 Bus2=181_556 phases=3 Linecode=.04_PSC Length=0.22785 Units=m
New Line.LINE181_556 Bus1=181_533 Bus2=181_557 phases=3 Linecode=.0225_PSC Length=0.15792 Units=m
New Line.LINE181_557 Bus1=181_534 Bus2=181_558 phases=3 Linecode=.04_PSC Length=0.060836 Units=m
New Line.LINE181_558 Bus1=181_535 Bus2=181_559 phases=3 Linecode=.04_PSC Length=0.29817 Units=m
New Line.LINE181_559 Bus1=181_535 Bus2=181_560 phases=3 Linecode=.04_PSC Length=0.30128 Units=m
New Line.LINE181_560 Bus1=181_535 Bus2=181_561 phases=3 Linecode=4c_120_SAC Length=2.0746 Units=m
New Line.LINE181_561 Bus1=181_536 Bus2=181_562 phases=3 Linecode=.0225_PSC Length=6.498 Units=m
New Line.LINE181_562 Bus1=181_537 Bus2=181_563 phases=3 Linecode=.04_PSC Length=0.18976 Units=m
New Line.LINE181_563 Bus1=181_538 Bus2=181_564 phases=3 Linecode=.04_PSC Length=0.16687 Units=m
New Line.LINE181_564 Bus1=181_539 Bus2=181_565 phases=3 Linecode=.0225_PSC Length=0.089455 Units=m
New Line.LINE181_565 Bus1=181_540 Bus2=181_566 phases=3 Linecode=.0225_PSC Length=9.6706 Units=m
New Line.LINE181_566 Bus1=181_541 Bus2=181_567 phases=3 Linecode=.04_PSC Length=0.049729 Units=m
New Line.LINE181_567 Bus1=181_542 Bus2=181_568 phases=3 Linecode=.04_PSC Length=0.070384 Units=m
New Line.LINE181_568 Bus1=181_543 Bus2=181_569 phases=3 Linecode=.0225_PSC Length=0.3281 Units=m
New Line.LINE181_569 Bus1=181_543 Bus2=181_570 phases=3 Linecode=4c_120_SAC Length=0.15685 Units=m
New Line.LINE181_570 Bus1=181_544 Bus2=181_571 phases=3 Linecode=4_XSC Length=0.15297 Units=m
New Line.LINE181_571 Bus1=181_545 Bus2=181_572 phases=3 Linecode=4_XSC Length=0.15494 Units=m
New Line.LINE181_572 Bus1=181_546 Bus2=181_573 phases=3 Linecode=4c_185_SAC Length=1.4462 Units=m
New Line.LINE181_573 Bus1=181_547 Bus2=181_574 phases=3 Linecode=.0225_PSC Length=0.167 Units=m
New Line.LINE181_574 Bus1=181_548 Bus2=181_575 phases=3 Linecode=.0225_PSC Length=0.1917 Units=m
New Line.LINE181_575 Bus1=181_549 Bus2=181_576 phases=3 Linecode=.0225_PSC Length=0.084221 Units=m
New Line.LINE181_576 Bus1=181_550 Bus2=181_577 phases=3 Linecode=.04_PSC Length=0.18298 Units=m
New Line.LINE181_577 Bus1=181_551 Bus2=181_578 phases=3 Linecode=4_XSC Length=0.05728 Units=m
New Line.LINE181_578 Bus1=181_552 Bus2=181_579 phases=3 Linecode=4_PSC Length=0.48558 Units=m
New Line.LINE181_579 Bus1=181_553 Bus2=181_580 phases=3 Linecode=4_XSC Length=0.56463 Units=m
New Line.LINE181_580 Bus1=181_554 Bus2=181_581 phases=3 Linecode=4_XSC Length=0.54216 Units=m
New Line.LINE181_581 Bus1=181_555 Bus2=181_582 phases=3 Linecode=.04_PSC Length=0.33572 Units=m
New Line.LINE181_582 Bus1=181_556 Bus2=181_583 phases=3 Linecode=.04_PSC Length=0.1884 Units=m
New Line.LINE181_583 Bus1=181_557 Bus2=181_584 phases=3 Linecode=.0225_PSC Length=0.096213 Units=m
New Line.LINE181_584 Bus1=181_558 Bus2=181_585 phases=3 Linecode=.04_PSC Length=0.060605 Units=m
New Line.LINE181_585 Bus1=181_559 Bus2=181_586 phases=3 Linecode=.04_PSC Length=0.082735 Units=m
New Line.LINE181_586 Bus1=181_560 Bus2=181_587 phases=3 Linecode=.04_PSC Length=0.0686 Units=m
New Line.LINE181_587 Bus1=181_561 Bus2=181_588 phases=3 Linecode=.04_PSC Length=0.33189 Units=m
New Line.LINE181_588 Bus1=181_561 Bus2=181_589 phases=3 Linecode=4c_120_SAC Length=13.496 Units=m
New Line.LINE181_589 Bus1=181_562 Bus2=181_590 phases=3 Linecode=.0225_PSC Length=0.63964 Units=m
New Line.LINE181_590 Bus1=181_562 Bus2=181_591 phases=3 Linecode=.0225_PSC Length=4.5543 Units=m
New Line.LINE181_591 Bus1=181_563 Bus2=181_592 phases=3 Linecode=.04_PSC Length=0.091236 Units=m
New Line.LINE181_592 Bus1=181_564 Bus2=181_593 phases=3 Linecode=.04_PSC Length=5.8335 Units=m
New Line.LINE181_593 Bus1=181_565 Bus2=181_594 phases=3 Linecode=.0225_PSC Length=0.088954 Units=m
New Line.LINE181_594 Bus1=181_566 Bus2=181_595 phases=3 Linecode=.0225_PSC Length=0.35165 Units=m
New Line.LINE181_595 Bus1=181_567 Bus2=181_596 phases=3 Linecode=.04_PSC Length=0.055172 Units=m
New Line.LINE181_596 Bus1=181_568 Bus2=181_597 phases=3 Linecode=.04_PSC Length=0.075 Units=m
New Line.LINE181_597 Bus1=181_569 Bus2=181_598 phases=3 Linecode=.0225_PSC Length=0.068731 Units=m
New Line.LINE181_598 Bus1=181_570 Bus2=181_599 phases=3 Linecode=4c_120_SAC Length=4.4482 Units=m
New Line.LINE181_599 Bus1=181_571 Bus2=181_600 phases=3 Linecode=4_XSC Length=0.080605 Units=m
New Line.LINE181_600 Bus1=181_572 Bus2=181_601 phases=3 Linecode=4_XSC Length=0.72925 Units=m
New Line.LINE181_601 Bus1=181_573 Bus2=181_602 phases=3 Linecode=4c_185_SAC Length=2.9721 Units=m
New Line.LINE181_602 Bus1=181_574 Bus2=181_603 phases=3 Linecode=.0225_PSC Length=0.14912 Units=m
New Line.LINE181_603 Bus1=181_575 Bus2=181_604 phases=3 Linecode=.0225_PSC Length=0.14757 Units=m
New Line.LINE181_604 Bus1=181_576 Bus2=181_605 phases=3 Linecode=.0225_PSC Length=0.07742 Units=m
New Line.LINE181_605 Bus1=181_577 Bus2=181_606 phases=3 Linecode=.04_PSC Length=0.19646 Units=m
New Line.LINE181_606 Bus1=181_578 Bus2=181_607 phases=3 Linecode=4_XSC Length=0.05714 Units=m
New Line.LINE181_607 Bus1=181_579 Bus2=181_608 phases=3 Linecode=4_XSC Length=4.1268 Units=m
New Line.LINE181_608 Bus1=181_580 Bus2=181_609 phases=3 Linecode=4_XSC Length=2.4843 Units=m
New Line.LINE181_609 Bus1=181_581 Bus2=181_610 phases=3 Linecode=4_XSC Length=0.23594 Units=m
New Line.LINE181_610 Bus1=181_582 Bus2=181_611 phases=3 Linecode=.04_PSC Length=0.23379 Units=m
New Line.LINE181_611 Bus1=181_583 Bus2=181_612 phases=3 Linecode=.04_PSC Length=0.10012 Units=m
New Line.LINE181_612 Bus1=181_584 Bus2=181_613 phases=3 Linecode=.0225_PSC Length=0.073008 Units=m
New Line.LINE181_613 Bus1=181_585 Bus2=181_614 phases=3 Linecode=.04_PSC Length=0.06622 Units=m
New Line.LINE181_614 Bus1=181_586 Bus2=181_615 phases=3 Linecode=.04_PSC Length=0.099162 Units=m
New Line.LINE181_615 Bus1=181_587 Bus2=181_616 phases=3 Linecode=.04_PSC Length=0.06637 Units=m
New Line.LINE181_616 Bus1=181_588 Bus2=181_617 phases=3 Linecode=.04_PSC Length=0.16194 Units=m
New Line.LINE181_617 Bus1=181_590 Bus2=181_618 phases=3 Linecode=.0225_PSC Length=0.10707 Units=m
New Line.LINE181_618 Bus1=181_592 Bus2=181_619 phases=3 Linecode=.04_PSC Length=0.086977 Units=m
New Line.LINE181_619 Bus1=181_593 Bus2=181_620 phases=3 Linecode=.04_PSC Length=0.46829 Units=m
New Line.LINE181_620 Bus1=181_594 Bus2=181_621 phases=3 Linecode=.0225_PSC Length=0.19684 Units=m
New Line.LINE181_621 Bus1=181_595 Bus2=181_622 phases=3 Linecode=.0225_PSC Length=0.18945 Units=m
New Line.LINE181_622 Bus1=181_596 Bus2=181_623 phases=3 Linecode=.04_PSC Length=0.073553 Units=m
New Line.LINE181_623 Bus1=181_597 Bus2=181_624 phases=3 Linecode=.04_PSC Length=0.076902 Units=m
New Line.LINE181_624 Bus1=181_598 Bus2=181_625 phases=3 Linecode=.0225_PSC Length=0.044599 Units=m
New Line.LINE181_625 Bus1=181_599 Bus2=181_626 phases=3 Linecode=4c_120_SAC Length=1.0132 Units=m
New Line.LINE181_626 Bus1=181_599 Bus2=181_627 phases=3 Linecode=4_XSC Length=0.31144 Units=m
New Line.LINE181_627 Bus1=181_600 Bus2=181_628 phases=3 Linecode=4_XSC Length=0.14986 Units=m
New Line.LINE181_628 Bus1=181_602 Bus2=181_629 phases=3 Linecode=4c_185_SAC Length=0.41678 Units=m
New Line.LINE181_629 Bus1=181_603 Bus2=181_630 phases=3 Linecode=.0225_PSC Length=0.14043 Units=m
New Line.LINE181_630 Bus1=181_604 Bus2=181_631 phases=3 Linecode=.0225_PSC Length=0.33049 Units=m
New Line.LINE181_631 Bus1=181_605 Bus2=181_632 phases=3 Linecode=.0225_PSC Length=0.11841 Units=m
New Line.LINE181_632 Bus1=181_606 Bus2=181_633 phases=3 Linecode=.04_PSC Length=0.19355 Units=m
New Line.LINE181_633 Bus1=181_607 Bus2=181_634 phases=3 Linecode=4_XSC Length=0.057219 Units=m
New Line.LINE181_634 Bus1=181_608 Bus2=181_635 phases=3 Linecode=4_XSC Length=0.092396 Units=m
New Line.LINE181_635 Bus1=181_609 Bus2=181_636 phases=3 Linecode=4_XSC Length=6.5738 Units=m
New Line.LINE181_636 Bus1=181_610 Bus2=181_637 phases=3 Linecode=4_XSC Length=0.63515 Units=m
New Line.LINE181_637 Bus1=181_611 Bus2=181_638 phases=3 Linecode=.04_PSC Length=0.2614 Units=m
New Line.LINE181_638 Bus1=181_612 Bus2=181_639 phases=3 Linecode=.04_PSC Length=0.10149 Units=m
New Line.LINE181_639 Bus1=181_613 Bus2=181_640 phases=3 Linecode=.0225_PSC Length=0.11236 Units=m
New Line.LINE181_640 Bus1=181_614 Bus2=181_641 phases=3 Linecode=.04_PSC Length=0.068153 Units=m
New Line.LINE181_641 Bus1=181_615 Bus2=181_642 phases=3 Linecode=.04_PSC Length=0.28303 Units=m
New Line.LINE181_642 Bus1=181_616 Bus2=181_643 phases=3 Linecode=.04_PSC Length=0.083241 Units=m
New Line.LINE181_643 Bus1=181_617 Bus2=181_644 phases=3 Linecode=.04_PSC Length=0.17014 Units=m
New Line.LINE181_644 Bus1=181_618 Bus2=181_645 phases=3 Linecode=.0225_PSC Length=0.083487 Units=m
New Line.LINE181_645 Bus1=181_619 Bus2=181_646 phases=3 Linecode=.04_PSC Length=5.8335 Units=m
New Line.LINE181_646 Bus1=181_620 Bus2=181_647 phases=3 Linecode=.04_PSC Length=0.22054 Units=m
New Line.LINE181_647 Bus1=181_621 Bus2=181_648 phases=3 Linecode=.0225_PSC Length=4.5878 Units=m
New Line.LINE181_648 Bus1=181_622 Bus2=181_649 phases=3 Linecode=.0225_PSC Length=0.17473 Units=m
New Line.LINE181_649 Bus1=181_623 Bus2=181_650 phases=3 Linecode=.04_PSC Length=0.073783 Units=m
New Line.LINE181_650 Bus1=181_624 Bus2=181_651 phases=3 Linecode=.04_PSC Length=0.38213 Units=m
New Line.LINE181_651 Bus1=181_625 Bus2=181_652 phases=3 Linecode=.0225_PSC Length=0.038948 Units=m
New Line.LINE181_652 Bus1=181_627 Bus2=181_653 phases=3 Linecode=4_XSC Length=0.079209 Units=m
New Line.LINE181_653 Bus1=181_628 Bus2=181_654 phases=3 Linecode=4_XSC Length=1.1575 Units=m
New Line.LINE181_654 Bus1=181_629 Bus2=181_655 phases=3 Linecode=4c_185_SAC Length=0.41187 Units=m
New Line.LINE181_655 Bus1=181_630 Bus2=181_656 phases=3 Linecode=.0225_PSC Length=0.70233 Units=m
New Line.LINE181_656 Bus1=181_631 Bus2=181_657 phases=3 Linecode=.0225_PSC Length=6.031 Units=m
New Line.LINE181_657 Bus1=181_631 Bus2=181_658 phases=3 Linecode=.007_PSC Length=0.36842 Units=m
New Line.LINE181_658 Bus1=181_632 Bus2=181_659 phases=3 Linecode=.0225_PSC Length=0.12134 Units=m
New Line.LINE181_659 Bus1=181_633 Bus2=181_660 phases=3 Linecode=.04_PSC Length=0.25614 Units=m
New Line.LINE181_660 Bus1=181_634 Bus2=181_661 phases=3 Linecode=4_XSC Length=0.057567 Units=m
New Line.LINE181_661 Bus1=181_635 Bus2=181_662 phases=3 Linecode=4_XSC Length=0.069312 Units=m
New Line.LINE181_662 Bus1=181_636 Bus2=181_663 phases=3 Linecode=4_XSC Length=7.6165 Units=m
New Line.LINE181_663 Bus1=181_638 Bus2=181_664 phases=3 Linecode=.04_PSC Length=0.31394 Units=m
New Line.LINE181_664 Bus1=181_639 Bus2=181_665 phases=3 Linecode=.04_PSC Length=0.21596 Units=m
New Line.LINE181_665 Bus1=181_640 Bus2=181_666 phases=3 Linecode=.0225_PSC Length=0.43921 Units=m
New Line.LINE181_666 Bus1=181_641 Bus2=181_667 phases=3 Linecode=.04_PSC Length=0.13831 Units=m
New Line.LINE181_667 Bus1=181_642 Bus2=181_668 phases=3 Linecode=.04_PSC Length=0.2011 Units=m
New Line.LINE181_668 Bus1=181_643 Bus2=181_669 phases=3 Linecode=.04_PSC Length=0.87582 Units=m
New Line.LINE181_669 Bus1=181_644 Bus2=181_670 phases=3 Linecode=.04_PSC Length=0.19028 Units=m
New Line.LINE181_670 Bus1=181_645 Bus2=181_671 phases=3 Linecode=.0225_PSC Length=0.065214 Units=m
New Line.LINE181_671 Bus1=181_646 Bus2=181_672 phases=3 Linecode=.04_PSC Length=0.42559 Units=m
New Line.LINE181_672 Bus1=181_647 Bus2=181_673 phases=3 Linecode=.04_PSC Length=0.23336 Units=m
New Line.LINE181_673 Bus1=181_648 Bus2=181_674 phases=3 Linecode=.0225_PSC Length=0.10863 Units=m
New Line.LINE181_674 Bus1=181_649 Bus2=181_675 phases=3 Linecode=.0225_PSC Length=0.12126 Units=m
New Line.LINE181_675 Bus1=181_650 Bus2=181_676 phases=3 Linecode=.04_PSC Length=0.061912 Units=m
New Line.LINE181_676 Bus1=181_651 Bus2=181_677 phases=3 Linecode=.04_PSC Length=0.16726 Units=m
New Line.LINE181_677 Bus1=181_652 Bus2=181_678 phases=3 Linecode=.0225_PSC Length=0.043186 Units=m
New Line.LINE181_678 Bus1=181_653 Bus2=181_679 phases=3 Linecode=4_XSC Length=0.087664 Units=m
New Line.LINE181_679 Bus1=181_655 Bus2=181_680 phases=3 Linecode=4c_185_SAC Length=0.55226 Units=m
New Line.LINE181_680 Bus1=181_656 Bus2=181_681 phases=3 Linecode=.0225_PSC Length=0.87298 Units=m
New Line.LINE181_681 Bus1=181_656 Bus2=181_682 phases=3 Linecode=.0225_PSC Length=4.3968 Units=m
New Line.LINE181_682 Bus1=181_657 Bus2=181_683 phases=3 Linecode=.0225_PSC Length=0.3612 Units=m
New Line.LINE181_683 Bus1=181_658 Bus2=181_684 phases=3 Linecode=.007_PSC Length=0.031241 Units=m
New Line.LINE181_684 Bus1=181_659 Bus2=181_685 phases=3 Linecode=.0225_PSC Length=0.81688 Units=m
New Line.LINE181_685 Bus1=181_660 Bus2=181_686 phases=3 Linecode=.04_PSC Length=5.4458 Units=m
New Line.LINE181_686 Bus1=181_661 Bus2=181_687 phases=3 Linecode=4_XSC Length=0.057706 Units=m
New Line.LINE181_687 Bus1=181_662 Bus2=181_688 phases=3 Linecode=4_XSC Length=0.1399 Units=m
New Line.LINE181_688 Bus1=181_663 Bus2=181_689 phases=3 Linecode=4_XSC Length=5.4319 Units=m
New Line.LINE181_689 Bus1=181_664 Bus2=181_690 phases=3 Linecode=.04_PSC Length=0.33839 Units=m
New Line.LINE181_690 Bus1=181_665 Bus2=181_691 phases=3 Linecode=.04_PSC Length=0.18682 Units=m
New Line.LINE181_691 Bus1=181_666 Bus2=181_692 phases=3 Linecode=.0225_PSC Length=0.22194 Units=m
New Line.LINE181_692 Bus1=181_667 Bus2=181_693 phases=3 Linecode=.04_PSC Length=0.42956 Units=m
New Line.LINE181_693 Bus1=181_668 Bus2=181_694 phases=3 Linecode=.04_PSC Length=0.2078 Units=m
New Line.LINE181_694 Bus1=181_669 Bus2=181_695 phases=3 Linecode=.04_PSC Length=0.094937 Units=m
New Line.LINE181_695 Bus1=181_670 Bus2=181_696 phases=3 Linecode=.04_PSC Length=0.15721 Units=m
New Line.LINE181_696 Bus1=181_671 Bus2=181_697 phases=3 Linecode=.0225_PSC Length=0.26154 Units=m
New Line.LINE181_697 Bus1=181_672 Bus2=181_698 phases=3 Linecode=.04_PSC Length=9.4616 Units=m
New Line.LINE181_698 Bus1=181_673 Bus2=181_699 phases=3 Linecode=.04_PSC Length=0.24255 Units=m
New Line.LINE181_699 Bus1=181_674 Bus2=181_700 phases=3 Linecode=.0225_PSC Length=0.080528 Units=m
New Line.LINE181_700 Bus1=181_675 Bus2=181_701 phases=3 Linecode=.0225_PSC Length=0.30003 Units=m
New Line.LINE181_701 Bus1=181_676 Bus2=181_702 phases=3 Linecode=.04_PSC Length=0.067897 Units=m
New Line.LINE181_702 Bus1=181_677 Bus2=181_703 phases=3 Linecode=.04_PSC Length=0.16293 Units=m
New Line.LINE181_703 Bus1=181_678 Bus2=181_704 phases=3 Linecode=.0225_PSC Length=0.063906 Units=m
New Line.LINE181_704 Bus1=181_679 Bus2=181_705 phases=3 Linecode=4_XSC Length=0.084599 Units=m
New Line.LINE181_705 Bus1=181_680 Bus2=181_706 phases=3 Linecode=4c_185_SAC Length=0.68916 Units=m
New Line.LINE181_706 Bus1=181_681 Bus2=181_707 phases=3 Linecode=.0225_PSC Length=0.1728 Units=m
New Line.LINE181_707 Bus1=181_683 Bus2=181_708 phases=3 Linecode=.0225_PSC Length=0.31257 Units=m
New Line.LINE181_708 Bus1=181_684 Bus2=181_709 phases=3 Linecode=.007_PSC Length=0.032249 Units=m
New Line.LINE181_709 Bus1=181_685 Bus2=181_710 phases=3 Linecode=.0225_PSC Length=5.2765 Units=m
New Line.LINE181_710 Bus1=181_686 Bus2=181_711 phases=3 Linecode=.04_PSC Length=0.21918 Units=m
New Line.LINE181_711 Bus1=181_688 Bus2=181_712 phases=3 Linecode=4_XSC Length=0.96205 Units=m
New Line.LINE181_712 Bus1=181_689 Bus2=181_713 phases=3 Linecode=4_XSC Length=0.25298 Units=m
New Line.LINE181_713 Bus1=181_689 Bus2=181_714 phases=3 Linecode=4_XSC Length=0.19965 Units=m
New Line.LINE181_714 Bus1=181_690 Bus2=181_715 phases=3 Linecode=.04_PSC Length=0.61934 Units=m
New Line.LINE181_715 Bus1=181_691 Bus2=181_716 phases=3 Linecode=.04_PSC Length=0.17099 Units=m
New Line.LINE181_716 Bus1=181_692 Bus2=181_717 phases=3 Linecode=.0225_PSC Length=5.3037 Units=m
New Line.LINE181_717 Bus1=181_693 Bus2=181_718 phases=3 Linecode=.04_PSC Length=0.10807 Units=m
New Line.LINE181_718 Bus1=181_694 Bus2=181_719 phases=3 Linecode=.04_PSC Length=0.23049 Units=m
New Line.LINE181_719 Bus1=181_695 Bus2=181_720 phases=3 Linecode=.04_PSC Length=0.11183 Units=m
New Line.LINE181_720 Bus1=181_696 Bus2=181_721 phases=3 Linecode=.04_PSC Length=0.19641 Units=m
New Line.LINE181_721 Bus1=181_697 Bus2=181_722 phases=3 Linecode=.0225_PSC Length=5.0159 Units=m
New Line.LINE181_722 Bus1=181_698 Bus2=181_723 phases=3 Linecode=.04_PSC Length=0.40127 Units=m
New Line.LINE181_723 Bus1=181_699 Bus2=181_724 phases=3 Linecode=.04_PSC Length=0.38047 Units=m
New Line.LINE181_724 Bus1=181_700 Bus2=181_725 phases=3 Linecode=.0225_PSC Length=0.062683 Units=m
New Line.LINE181_725 Bus1=181_701 Bus2=181_726 phases=3 Linecode=.0225_PSC Length=0.23291 Units=m
New Line.LINE181_726 Bus1=181_702 Bus2=181_727 phases=3 Linecode=.04_PSC Length=0.3797 Units=m
New Line.LINE181_727 Bus1=181_703 Bus2=181_728 phases=3 Linecode=.04_PSC Length=5.9472 Units=m
New Line.LINE181_728 Bus1=181_704 Bus2=181_729 phases=3 Linecode=.0225_PSC Length=2.9037 Units=m
New Line.LINE181_729 Bus1=181_705 Bus2=181_730 phases=3 Linecode=4_XSC Length=0.13799 Units=m
New Line.LINE181_730 Bus1=181_706 Bus2=181_731 phases=3 Linecode=4c_185_SAC Length=0.40591 Units=m
New Line.LINE181_731 Bus1=181_707 Bus2=181_732 phases=3 Linecode=.0225_PSC Length=0.14725 Units=m
New Line.LINE181_732 Bus1=181_708 Bus2=181_733 phases=3 Linecode=.0225_PSC Length=0.17021 Units=m
New Line.LINE181_733 Bus1=181_709 Bus2=181_734 phases=3 Linecode=.007_PSC Length=0.031385 Units=m
New Line.LINE181_734 Bus1=181_711 Bus2=181_735 phases=3 Linecode=.04_PSC Length=0.10867 Units=m
New Line.LINE181_735 Bus1=181_713 Bus2=181_736 phases=3 Linecode=4_XSC Length=0.66624 Units=m
New Line.LINE181_736 Bus1=181_714 Bus2=181_737 phases=3 Linecode=4_XSC Length=0.078747 Units=m
New Line.LINE181_737 Bus1=181_715 Bus2=181_738 phases=3 Linecode=.04_PSC Length=1.916 Units=m
New Line.LINE181_738 Bus1=181_716 Bus2=181_739 phases=3 Linecode=.04_PSC Length=0.22242 Units=m
New Line.LINE181_739 Bus1=181_717 Bus2=181_740 phases=3 Linecode=.0225_PSC Length=0.80231 Units=m
New Line.LINE181_740 Bus1=181_718 Bus2=181_741 phases=3 Linecode=.04_PSC Length=0.056088 Units=m
New Line.LINE181_741 Bus1=181_719 Bus2=181_742 phases=3 Linecode=.04_PSC Length=0.22763 Units=m
New Line.LINE181_742 Bus1=181_720 Bus2=181_743 phases=3 Linecode=.04_PSC Length=0.32815 Units=m
New Line.LINE181_743 Bus1=181_721 Bus2=181_744 phases=3 Linecode=.04_PSC Length=0.2813 Units=m
New Line.LINE181_744 Bus1=181_722 Bus2=181_745 phases=3 Linecode=.0225_PSC Length=0.093172 Units=m
New Line.LINE181_745 Bus1=181_723 Bus2=181_746 phases=3 Linecode=.04_PSC Length=0.14256 Units=m
New Line.LINE181_746 Bus1=181_724 Bus2=181_747 phases=3 Linecode=.04_PSC Length=6.8714 Units=m
New Line.LINE181_747 Bus1=181_725 Bus2=181_748 phases=3 Linecode=.0225_PSC Length=0.052325 Units=m
New Line.LINE181_748 Bus1=181_726 Bus2=181_749 phases=3 Linecode=.0225_PSC Length=0.23104 Units=m
New Line.LINE181_749 Bus1=181_727 Bus2=181_750 phases=3 Linecode=.04_PSC Length=0.07256 Units=m
New Line.LINE181_750 Bus1=181_728 Bus2=181_751 phases=3 Linecode=.04_PSC Length=0.6087 Units=m
New Line.LINE181_751 Bus1=181_729 Bus2=181_752 phases=3 Linecode=.0225_PSC Length=4.0317 Units=m
New Line.LINE181_752 Bus1=181_730 Bus2=181_753 phases=3 Linecode=4_XSC Length=3.4042 Units=m
New Line.LINE181_753 Bus1=181_731 Bus2=181_754 phases=3 Linecode=4c_185_SAC Length=0.5548 Units=m
New Line.LINE181_754 Bus1=181_732 Bus2=181_755 phases=3 Linecode=.0225_PSC Length=0.096774 Units=m
New Line.LINE181_755 Bus1=181_733 Bus2=181_756 phases=3 Linecode=.0225_PSC Length=0.20718 Units=m
New Line.LINE181_756 Bus1=181_734 Bus2=181_757 phases=3 Linecode=.007_PSC Length=0.032757 Units=m
New Line.LINE181_757 Bus1=181_735 Bus2=181_758 phases=3 Linecode=.04_PSC Length=0.10024 Units=m
New Line.LINE181_758 Bus1=181_736 Bus2=181_759 phases=3 Linecode=4_XSC Length=0.44688 Units=m
New Line.LINE181_759 Bus1=181_737 Bus2=181_760 phases=3 Linecode=4_XSC Length=0.096421 Units=m
New Line.LINE181_760 Bus1=181_738 Bus2=181_761 phases=3 Linecode=.04_PSC Length=0.79335 Units=m
New Line.LINE181_761 Bus1=181_739 Bus2=181_762 phases=3 Linecode=.04_PSC Length=0.53175 Units=m
New Line.LINE181_762 Bus1=181_740 Bus2=181_763 phases=3 Linecode=.0225_PSC Length=1.8063 Units=m
New Line.LINE181_763 Bus1=181_741 Bus2=181_764 phases=3 Linecode=.04_PSC Length=0.063906 Units=m
New Line.LINE181_764 Bus1=181_742 Bus2=181_765 phases=3 Linecode=.04_PSC Length=0.62271 Units=m
New Line.LINE181_765 Bus1=181_743 Bus2=181_766 phases=3 Linecode=.04_PSC Length=1.116 Units=m
New Line.LINE181_766 Bus1=181_744 Bus2=181_767 phases=3 Linecode=.04_PSC Length=0.234 Units=m
New Line.LINE181_767 Bus1=181_745 Bus2=181_768 phases=3 Linecode=.0225_PSC Length=0.078918 Units=m
New Line.LINE181_768 Bus1=181_746 Bus2=181_769 phases=3 Linecode=.04_PSC Length=0.46752 Units=m
New Line.LINE181_769 Bus1=181_747 Bus2=181_770 phases=3 Linecode=.04_PSC Length=0.17892 Units=m
New Line.LINE181_770 Bus1=181_748 Bus2=181_771 phases=3 Linecode=.0225_PSC Length=0.057281 Units=m
New Line.LINE181_771 Bus1=181_749 Bus2=181_772 phases=3 Linecode=.0225_PSC Length=0.32995 Units=m
New Line.LINE181_772 Bus1=181_750 Bus2=181_773 phases=3 Linecode=.04_PSC Length=0.19043 Units=m
New Line.LINE181_773 Bus1=181_751 Bus2=181_774 phases=3 Linecode=.04_PSC Length=0.086145 Units=m
New Line.LINE181_774 Bus1=181_752 Bus2=181_775 phases=3 Linecode=.0225_PSC Length=0.49458 Units=m
New Line.LINE181_775 Bus1=181_753 Bus2=181_776 phases=3 Linecode=4_XSC Length=0.33669 Units=m
New Line.LINE181_776 Bus1=181_754 Bus2=181_777 phases=3 Linecode=4c_185_SAC Length=2.6618 Units=m
New Line.LINE181_777 Bus1=181_755 Bus2=181_778 phases=3 Linecode=.0225_PSC Length=0.12219 Units=m
New Line.LINE181_778 Bus1=181_756 Bus2=181_779 phases=3 Linecode=.0225_PSC Length=0.17229 Units=m
New Line.LINE181_779 Bus1=181_757 Bus2=181_780 phases=3 Linecode=.007_PSC Length=0.052469 Units=m
New Line.LINE181_780 Bus1=181_758 Bus2=181_781 phases=3 Linecode=.04_PSC Length=0.17007 Units=m
New Line.LINE181_781 Bus1=181_759 Bus2=181_782 phases=3 Linecode=4_XSC Length=2.599 Units=m
New Line.LINE181_782 Bus1=181_760 Bus2=181_783 phases=3 Linecode=4_XSC Length=0.43556 Units=m
New Line.LINE181_783 Bus1=181_761 Bus2=181_784 phases=3 Linecode=.04_PSC Length=0.77479 Units=m
New Line.LINE181_784 Bus1=181_762 Bus2=181_785 phases=3 Linecode=.04_PSC Length=0.4729 Units=m
New Line.LINE181_785 Bus1=181_763 Bus2=181_786 phases=3 Linecode=.0225_PSC Length=1.868 Units=m
New Line.LINE181_786 Bus1=181_764 Bus2=181_787 phases=3 Linecode=.04_PSC Length=0.089051 Units=m
New Line.LINE181_787 Bus1=181_765 Bus2=181_788 phases=3 Linecode=.04_PSC Length=0.63534 Units=m
New Line.LINE181_788 Bus1=181_766 Bus2=181_789 phases=3 Linecode=.04_PSC Length=0.69327 Units=m
New Line.LINE181_789 Bus1=181_767 Bus2=181_790 phases=3 Linecode=.04_PSC Length=0.23536 Units=m
New Line.LINE181_790 Bus1=181_768 Bus2=181_791 phases=3 Linecode=.0225_PSC Length=0.082 Units=m
New Line.LINE181_791 Bus1=181_769 Bus2=181_792 phases=3 Linecode=.04_PSC Length=0.66771 Units=m
New Line.LINE181_792 Bus1=181_770 Bus2=181_793 phases=3 Linecode=.04_PSC Length=0.16556 Units=m
New Line.LINE181_793 Bus1=181_771 Bus2=181_794 phases=3 Linecode=.0225_PSC Length=0.49462 Units=m
New Line.LINE181_794 Bus1=181_772 Bus2=181_795 phases=3 Linecode=.0225_PSC Length=6.4244 Units=m
New Line.LINE181_795 Bus1=181_773 Bus2=181_796 phases=3 Linecode=.04_PSC Length=5.9472 Units=m
New Line.LINE181_796 Bus1=181_774 Bus2=181_797 phases=3 Linecode=.04_PSC Length=0.11328 Units=m
New Line.LINE181_797 Bus1=181_775 Bus2=181_798 phases=3 Linecode=.0225_PSC Length=0.34674 Units=m
New Line.LINE181_798 Bus1=181_775 Bus2=181_799 phases=3 Linecode=.04_PSC Length=4.8105 Units=m
New Line.LINE181_799 Bus1=181_776 Bus2=181_800 phases=3 Linecode=4_XSC Length=0.18165 Units=m
New Line.LINE181_800 Bus1=181_777 Bus2=181_801 phases=3 Linecode=4c_185_SAC Length=0.25529 Units=m
New Line.LINE181_801 Bus1=181_777 Bus2=181_802 phases=3 Linecode=4c_185_SAC Length=1.6443 Units=m
New Line.LINE181_802 Bus1=181_778 Bus2=181_803 phases=3 Linecode=.0225_PSC Length=5.284 Units=m
New Line.LINE181_803 Bus1=181_779 Bus2=181_804 phases=3 Linecode=.0225_PSC Length=0.73012 Units=m
New Line.LINE181_804 Bus1=181_780 Bus2=181_805 phases=3 Linecode=.007_PSC Length=0.039051 Units=m
New Line.LINE181_805 Bus1=181_781 Bus2=181_806 phases=3 Linecode=.04_PSC Length=0.12615 Units=m
New Line.LINE181_806 Bus1=181_782 Bus2=181_807 phases=3 Linecode=4_XSC Length=2.767 Units=m
New Line.LINE181_807 Bus1=181_783 Bus2=181_808 phases=3 Linecode=4_XSC Length=0.47454 Units=m
New Line.LINE181_808 Bus1=181_784 Bus2=181_809 phases=3 Linecode=.04_PSC Length=0.73643 Units=m
New Line.LINE181_809 Bus1=181_785 Bus2=181_810 phases=3 Linecode=.04_PSC Length=0.52672 Units=m
New Line.LINE181_810 Bus1=181_786 Bus2=181_811 phases=3 Linecode=.0225_PSC Length=1.9505 Units=m
New Line.LINE181_811 Bus1=181_787 Bus2=181_812 phases=3 Linecode=.04_PSC Length=0.072918 Units=m
New Line.LINE181_812 Bus1=181_788 Bus2=181_813 phases=3 Linecode=.04_PSC Length=0.55452 Units=m
New Line.LINE181_813 Bus1=181_789 Bus2=181_814 phases=3 Linecode=.04_PSC Length=0.51812 Units=m
New Line.LINE181_814 Bus1=181_790 Bus2=181_815 phases=3 Linecode=.04_PSC Length=0.23277 Units=m
New Line.LINE181_815 Bus1=181_791 Bus2=181_816 phases=3 Linecode=.0225_PSC Length=0.066098 Units=m
New Line.LINE181_816 Bus1=181_792 Bus2=181_817 phases=3 Linecode=.04_PSC Length=0.9391 Units=m
New Line.LINE181_817 Bus1=181_793 Bus2=181_818 phases=3 Linecode=.04_PSC Length=0.1042 Units=m
New Line.LINE181_818 Bus1=181_794 Bus2=181_819 phases=3 Linecode=.0225_PSC Length=3.8556 Units=m
New Line.LINE181_819 Bus1=181_795 Bus2=181_820 phases=3 Linecode=.0225_PSC Length=0.61665 Units=m
New Line.LINE181_820 Bus1=181_795 Bus2=181_821 phases=3 Linecode=.0225_PSC Length=3.4829 Units=m
New Line.LINE181_821 Bus1=181_796 Bus2=181_822 phases=3 Linecode=.04_PSC Length=0.84949 Units=m
New Line.LINE181_822 Bus1=181_797 Bus2=181_823 phases=3 Linecode=.04_PSC Length=0.11149 Units=m
New Line.LINE181_823 Bus1=181_798 Bus2=181_824 phases=3 Linecode=.0225_PSC Length=0.15404 Units=m
New Line.LINE181_824 Bus1=181_800 Bus2=181_825 phases=3 Linecode=4_XSC Length=0.19403 Units=m
New Line.LINE181_825 Bus1=181_801 Bus2=181_826 phases=3 Linecode=4c_185_SAC Length=1.0732 Units=m
New Line.LINE181_826 Bus1=181_802 Bus2=181_827 phases=3 Linecode=4c_185_SAC Length=12.7797 Units=m
New Line.LINE181_827 Bus1=181_802 Bus2=181_828 phases=3 Linecode=.04_PSC Length=0.64291 Units=m
New Line.LINE181_828 Bus1=181_802 Bus2=181_829 phases=3 Linecode=.0225_PSC Length=3.1974 Units=m
New Line.LINE181_829 Bus1=181_803 Bus2=181_830 phases=3 Linecode=.0225_PSC Length=0.131 Units=m
New Line.LINE181_830 Bus1=181_804 Bus2=181_831 phases=3 Linecode=.0225_PSC Length=0.25384 Units=m
New Line.LINE181_831 Bus1=181_805 Bus2=181_832 phases=3 Linecode=.007_PSC Length=0.039459 Units=m
New Line.LINE181_832 Bus1=181_806 Bus2=181_833 phases=3 Linecode=.04_PSC Length=0.17936 Units=m
New Line.LINE181_833 Bus1=181_807 Bus2=181_834 phases=3 Linecode=4_XSC Length=0.15182 Units=m
New Line.LINE181_834 Bus1=181_809 Bus2=181_835 phases=3 Linecode=.04_PSC Length=1.9845 Units=m
New Line.LINE181_835 Bus1=181_810 Bus2=181_836 phases=3 Linecode=.04_PSC Length=1.7101 Units=m
New Line.LINE181_836 Bus1=181_811 Bus2=181_837 phases=3 Linecode=.0225_PSC Length=0.15738 Units=m
New Line.LINE181_837 Bus1=181_812 Bus2=181_838 phases=3 Linecode=.04_PSC Length=5.7723 Units=m
New Line.LINE181_838 Bus1=181_813 Bus2=181_839 phases=3 Linecode=.04_PSC Length=0.52551 Units=m
New Line.LINE181_839 Bus1=181_814 Bus2=181_840 phases=3 Linecode=.04_PSC Length=0.26903 Units=m
New Line.LINE181_840 Bus1=181_815 Bus2=181_841 phases=3 Linecode=.04_PSC Length=5.0441 Units=m
New Line.LINE181_841 Bus1=181_816 Bus2=181_842 phases=3 Linecode=.0225_PSC Length=0.059034 Units=m
New Line.LINE181_842 Bus1=181_817 Bus2=181_843 phases=3 Linecode=.04_PSC Length=0.47692 Units=m
New Line.LINE181_843 Bus1=181_818 Bus2=181_844 phases=3 Linecode=.04_PSC Length=0.18257 Units=m
New Line.LINE181_844 Bus1=181_820 Bus2=181_845 phases=3 Linecode=.0225_PSC Length=0.047855 Units=m
New Line.LINE181_845 Bus1=181_822 Bus2=181_846 phases=3 Linecode=.04_PSC Length=0.34247 Units=m
New Line.LINE181_846 Bus1=181_823 Bus2=181_847 phases=3 Linecode=.04_PSC Length=0.070767 Units=m
New Line.LINE181_847 Bus1=181_824 Bus2=181_848 phases=3 Linecode=.0225_PSC Length=0.12828 Units=m
New Line.LINE181_848 Bus1=181_825 Bus2=181_849 phases=3 Linecode=4_XSC Length=0.2679 Units=m
New Line.LINE181_849 Bus1=181_826 Bus2=181_850 phases=3 Linecode=4c_185_SAC Length=0.2158 Units=m
New Line.LINE181_850 Bus1=181_827 Bus2=181_851 phases=3 Linecode=4c_185_SAC Length=3.4206 Units=m
New Line.LINE181_851 Bus1=181_827 Bus2=181_852 phases=3 Linecode=.04_PSC Length=0.14137 Units=m
New Line.LINE181_852 Bus1=181_827 Bus2=181_853 phases=3 Linecode=.04_PSC Length=0.46907 Units=m
New Line.LINE181_853 Bus1=181_828 Bus2=181_854 phases=3 Linecode=.04_PSC Length=0.40523 Units=m
New Line.LINE181_854 Bus1=181_829 Bus2=181_855 phases=3 Linecode=.0225_PSC Length=0.054589 Units=m
New Line.LINE181_855 Bus1=181_830 Bus2=181_856 phases=3 Linecode=.0225_PSC Length=0.17377 Units=m
New Line.LINE181_856 Bus1=181_831 Bus2=181_857 phases=3 Linecode=.0225_PSC Length=0.18095 Units=m
New Line.LINE181_857 Bus1=181_832 Bus2=181_858 phases=3 Linecode=.007_PSC Length=0.03956 Units=m
New Line.LINE181_858 Bus1=181_833 Bus2=181_859 phases=3 Linecode=.04_PSC Length=0.38296 Units=m
New Line.LINE181_859 Bus1=181_834 Bus2=181_860 phases=3 Linecode=4_XSC Length=0.14451 Units=m
New Line.LINE181_860 Bus1=181_835 Bus2=181_861 phases=3 Linecode=.04_PSC Length=0.13612 Units=m
New Line.LINE181_861 Bus1=181_836 Bus2=181_862 phases=3 Linecode=.04_PSC Length=0.25804 Units=m
New Line.LINE181_862 Bus1=181_837 Bus2=181_863 phases=3 Linecode=.0225_PSC Length=0.19929 Units=m
New Line.LINE181_863 Bus1=181_838 Bus2=181_864 phases=3 Linecode=.04_PSC Length=0.20565 Units=m
New Line.LINE181_864 Bus1=181_839 Bus2=181_865 phases=3 Linecode=.04_PSC Length=0.47762 Units=m
New Line.LINE181_865 Bus1=181_840 Bus2=181_866 phases=3 Linecode=.04_PSC Length=0.1984 Units=m
New Line.LINE181_866 Bus1=181_841 Bus2=181_867 phases=3 Linecode=.04_PSC Length=0.91389 Units=m
New Line.LINE181_867 Bus1=181_842 Bus2=181_868 phases=3 Linecode=.0225_PSC Length=0.054645 Units=m
New Line.LINE181_868 Bus1=181_843 Bus2=181_869 phases=3 Linecode=.04_PSC Length=0.47876 Units=m
New Line.LINE181_869 Bus1=181_844 Bus2=181_870 phases=3 Linecode=.04_PSC Length=0.62624 Units=m
New Line.LINE181_870 Bus1=181_845 Bus2=181_871 phases=3 Linecode=.0225_PSC Length=0.043864 Units=m
New Line.LINE181_871 Bus1=181_846 Bus2=181_872 phases=3 Linecode=.04_PSC Length=0.37053 Units=m
New Line.LINE181_872 Bus1=181_847 Bus2=181_873 phases=3 Linecode=.04_PSC Length=0.10382 Units=m
New Line.LINE181_873 Bus1=181_848 Bus2=181_874 phases=3 Linecode=.0225_PSC Length=0.11511 Units=m
New Line.LINE181_874 Bus1=181_849 Bus2=181_875 phases=3 Linecode=4_XSC Length=0.21312 Units=m
New Line.LINE181_875 Bus1=181_850 Bus2=181_876 phases=3 Linecode=4c_185_SAC Length=1.0991 Units=m
New Line.LINE181_876 Bus1=181_852 Bus2=181_877 phases=3 Linecode=.04_PSC Length=0.13248 Units=m
New Line.LINE181_877 Bus1=181_853 Bus2=181_878 phases=3 Linecode=.04_PSC Length=0.095755 Units=m
New Line.LINE181_878 Bus1=181_854 Bus2=181_879 phases=3 Linecode=.04_PSC Length=5.7209 Units=m
New Line.LINE181_879 Bus1=181_855 Bus2=181_880 phases=3 Linecode=.0225_PSC Length=0.054037 Units=m
New Line.LINE181_880 Bus1=181_856 Bus2=181_881 phases=3 Linecode=.0225_PSC Length=0.11226 Units=m
New Line.LINE181_881 Bus1=181_857 Bus2=181_882 phases=3 Linecode=.0225_PSC Length=0.13866 Units=m
New Line.LINE181_882 Bus1=181_858 Bus2=181_883 phases=3 Linecode=.007_PSC Length=0.038588 Units=m
New Line.LINE181_883 Bus1=181_859 Bus2=181_884 phases=3 Linecode=.04_PSC Length=4.5285 Units=m
New Line.LINE181_884 Bus1=181_860 Bus2=181_885 phases=3 Linecode=4_XSC Length=0.11666 Units=m
New Line.LINE181_885 Bus1=181_861 Bus2=181_886 phases=3 Linecode=.04_PSC Length=0.17182 Units=m
New Line.LINE181_886 Bus1=181_862 Bus2=181_887 phases=3 Linecode=.04_PSC Length=0.2819 Units=m
New Line.LINE181_887 Bus1=181_863 Bus2=181_888 phases=3 Linecode=.0225_PSC Length=0.53573 Units=m
New Line.LINE181_888 Bus1=181_864 Bus2=181_889 phases=3 Linecode=.04_PSC Length=0.10424 Units=m
New Line.LINE181_889 Bus1=181_865 Bus2=181_890 phases=3 Linecode=.04_PSC Length=0.79799 Units=m
New Line.LINE181_890 Bus1=181_866 Bus2=181_891 phases=3 Linecode=.04_PSC Length=0.20866 Units=m
New Line.LINE181_891 Bus1=181_867 Bus2=181_892 phases=3 Linecode=.04_PSC Length=1.2245 Units=m
New Line.LINE181_892 Bus1=181_868 Bus2=181_893 phases=3 Linecode=.0225_PSC Length=0.51559 Units=m
New Line.LINE181_893 Bus1=181_869 Bus2=181_894 phases=3 Linecode=.04_PSC Length=0.70863 Units=m
New Line.LINE181_894 Bus1=181_870 Bus2=181_895 phases=3 Linecode=.04_PSC Length=0.78822 Units=m
New Line.LINE181_895 Bus1=181_870 Bus2=181_896 phases=3 Linecode=.04_PSC Length=5.4457 Units=m
New Line.LINE181_896 Bus1=181_871 Bus2=181_897 phases=3 Linecode=.0225_PSC Length=0.065764 Units=m
New Line.LINE181_897 Bus1=181_872 Bus2=181_898 phases=3 Linecode=.04_PSC Length=0.63184 Units=m
New Line.LINE181_898 Bus1=181_873 Bus2=181_899 phases=3 Linecode=.04_PSC Length=0.60596 Units=m
New Line.LINE181_899 Bus1=181_874 Bus2=181_900 phases=3 Linecode=.0225_PSC Length=0.11627 Units=m
New Line.LINE181_900 Bus1=181_875 Bus2=181_901 phases=3 Linecode=4_XSC Length=0.71999 Units=m
New Line.LINE181_901 Bus1=181_876 Bus2=181_902 phases=3 Linecode=4c_185_SAC Length=0.11292 Units=m
New Line.LINE181_902 Bus1=181_877 Bus2=181_903 phases=3 Linecode=.04_PSC Length=0.063253 Units=m
New Line.LINE181_903 Bus1=181_878 Bus2=181_904 phases=3 Linecode=.04_PSC Length=0.18689 Units=m
New Line.LINE181_904 Bus1=181_879 Bus2=181_905 phases=3 Linecode=.04_PSC Length=4.7737 Units=m
New Line.LINE181_905 Bus1=181_880 Bus2=181_906 phases=3 Linecode=.0225_PSC Length=0.055318 Units=m
New Line.LINE181_906 Bus1=181_881 Bus2=181_907 phases=3 Linecode=.0225_PSC Length=0.099765 Units=m
New Line.LINE181_907 Bus1=181_882 Bus2=181_908 phases=3 Linecode=.0225_PSC Length=0.14912 Units=m
New Line.LINE181_908 Bus1=181_883 Bus2=181_909 phases=3 Linecode=.007_PSC Length=0.039623 Units=m
New Line.LINE181_909 Bus1=181_885 Bus2=181_910 phases=3 Linecode=4_XSC Length=0.11305 Units=m
New Line.LINE181_910 Bus1=181_886 Bus2=181_911 phases=3 Linecode=.04_PSC Length=0.18165 Units=m
New Line.LINE181_911 Bus1=181_887 Bus2=181_912 phases=3 Linecode=.04_PSC Length=0.25262 Units=m
New Line.LINE181_912 Bus1=181_888 Bus2=181_913 phases=3 Linecode=.0225_PSC Length=0.16338 Units=m
New Line.LINE181_913 Bus1=181_889 Bus2=181_914 phases=3 Linecode=.04_PSC Length=0.096255 Units=m
New Line.LINE181_914 Bus1=181_890 Bus2=181_915 phases=3 Linecode=.04_PSC Length=0.6496 Units=m
New Line.LINE181_915 Bus1=181_891 Bus2=181_916 phases=3 Linecode=.04_PSC Length=0.25043 Units=m
New Line.LINE181_916 Bus1=181_892 Bus2=181_917 phases=3 Linecode=.04_PSC Length=0.59236 Units=m
New Line.LINE181_917 Bus1=181_893 Bus2=181_918 phases=3 Linecode=.0225_PSC Length=4.6096 Units=m
New Line.LINE181_918 Bus1=181_894 Bus2=181_919 phases=3 Linecode=.04_PSC Length=0.57315 Units=m
New Line.LINE181_919 Bus1=181_895 Bus2=181_920 phases=3 Linecode=.04_PSC Length=0.061522 Units=m
New Line.LINE181_920 Bus1=181_897 Bus2=181_921 phases=3 Linecode=.0225_PSC Length=0.078848 Units=m
New Line.LINE181_921 Bus1=181_898 Bus2=181_922 phases=3 Linecode=.04_PSC Length=5.6457 Units=m
New Line.LINE181_922 Bus1=181_899 Bus2=181_923 phases=3 Linecode=.04_PSC Length=3.0247 Units=m
New Line.LINE181_923 Bus1=181_900 Bus2=181_924 phases=3 Linecode=.0225_PSC Length=0.1904 Units=m
New Line.LINE181_924 Bus1=181_902 Bus2=181_925 phases=3 Linecode=4c_185_SAC Length=0.11233 Units=m
New Line.LINE181_925 Bus1=181_903 Bus2=181_926 phases=3 Linecode=.04_PSC Length=0.060034 Units=m
New Line.LINE181_926 Bus1=181_904 Bus2=181_927 phases=3 Linecode=.04_PSC Length=0.48988 Units=m
New Line.LINE181_927 Bus1=181_905 Bus2=181_928 phases=3 Linecode=.04_PSC Length=3.6327 Units=m
New Line.LINE181_928 Bus1=181_906 Bus2=181_929 phases=3 Linecode=.0225_PSC Length=0.054202 Units=m
New Line.LINE181_929 Bus1=181_907 Bus2=181_930 phases=3 Linecode=.0225_PSC Length=0.075716 Units=m
New Line.LINE181_930 Bus1=181_908 Bus2=181_931 phases=3 Linecode=.0225_PSC Length=0.9601 Units=m
New Line.LINE181_931 Bus1=181_909 Bus2=181_932 phases=3 Linecode=.007_PSC Length=0.038601 Units=m
New Line.LINE181_932 Bus1=181_910 Bus2=181_933 phases=3 Linecode=4_XSC Length=0.64101 Units=m
New Line.LINE181_933 Bus1=181_911 Bus2=181_934 phases=3 Linecode=.04_PSC Length=0.15616 Units=m
New Line.LINE181_934 Bus1=181_912 Bus2=181_935 phases=3 Linecode=.04_PSC Length=0.20583 Units=m
New Line.LINE181_935 Bus1=181_913 Bus2=181_936 phases=3 Linecode=.0225_PSC Length=0.96525 Units=m
New Line.LINE181_936 Bus1=181_914 Bus2=181_937 phases=3 Linecode=.04_PSC Length=0.11332 Units=m
New Line.LINE181_937 Bus1=181_915 Bus2=181_938 phases=3 Linecode=.04_PSC Length=1.0103 Units=m
New Line.LINE181_938 Bus1=181_916 Bus2=181_939 phases=3 Linecode=.04_PSC Length=0.34198 Units=m
New Line.LINE181_939 Bus1=181_917 Bus2=181_940 phases=3 Linecode=.04_PSC Length=0.39518 Units=m
New Line.LINE181_940 Bus1=181_919 Bus2=181_941 phases=3 Linecode=.04_PSC Length=1.0027 Units=m
New Line.LINE181_941 Bus1=181_920 Bus2=181_942 phases=3 Linecode=.04_PSC Length=0.065552 Units=m
New Line.LINE181_942 Bus1=181_921 Bus2=181_943 phases=3 Linecode=.0225_PSC Length=4.894 Units=m
New Line.LINE181_943 Bus1=181_922 Bus2=181_944 phases=3 Linecode=.04_PSC Length=0.36892 Units=m
New Line.LINE181_944 Bus1=181_923 Bus2=181_945 phases=3 Linecode=.04_PSC Length=7.0529 Units=m
New Line.LINE181_945 Bus1=181_924 Bus2=181_946 phases=3 Linecode=.0225_PSC Length=4.609 Units=m
New Line.LINE181_946 Bus1=181_925 Bus2=181_947 phases=3 Linecode=4c_185_SAC Length=0.11243 Units=m
New Line.LINE181_947 Bus1=181_926 Bus2=181_948 phases=3 Linecode=.04_PSC Length=0.062073 Units=m
New Line.LINE181_948 Bus1=181_927 Bus2=181_949 phases=3 Linecode=.04_PSC Length=0.10651 Units=m
New Line.LINE181_949 Bus1=181_928 Bus2=181_950 phases=3 Linecode=.04_PSC Length=0.35018 Units=m
New Line.LINE181_950 Bus1=181_929 Bus2=181_951 phases=3 Linecode=.0225_PSC Length=0.054425 Units=m
New Line.LINE181_951 Bus1=181_930 Bus2=181_952 phases=3 Linecode=.0225_PSC Length=0.15749 Units=m
New Line.LINE181_952 Bus1=181_931 Bus2=181_953 phases=3 Linecode=.0225_PSC Length=0.9084 Units=m
New Line.LINE181_953 Bus1=181_931 Bus2=181_954 phases=3 Linecode=.0225_PSC Length=2.989 Units=m
New Line.LINE181_954 Bus1=181_932 Bus2=181_955 phases=3 Linecode=.007_PSC Length=0.039395 Units=m
New Line.LINE181_955 Bus1=181_933 Bus2=181_956 phases=3 Linecode=4_XSC Length=0.58981 Units=m
New Line.LINE181_956 Bus1=181_934 Bus2=181_957 phases=3 Linecode=.04_PSC Length=1.0092 Units=m
New Line.LINE181_957 Bus1=181_935 Bus2=181_958 phases=3 Linecode=.04_PSC Length=3.0534 Units=m
New Line.LINE181_958 Bus1=181_936 Bus2=181_959 phases=3 Linecode=.0225_PSC Length=0.51159 Units=m
New Line.LINE181_959 Bus1=181_936 Bus2=181_960 phases=3 Linecode=.04_PSC Length=5.5925 Units=m
New Line.LINE181_960 Bus1=181_937 Bus2=181_961 phases=3 Linecode=.04_PSC Length=0.10448 Units=m
New Line.LINE181_961 Bus1=181_938 Bus2=181_962 phases=3 Linecode=.04_PSC Length=0.51196 Units=m
New Line.LINE181_962 Bus1=181_939 Bus2=181_963 phases=3 Linecode=.04_PSC Length=0.32181 Units=m
New Line.LINE181_963 Bus1=181_940 Bus2=181_964 phases=3 Linecode=.04_PSC Length=0.62954 Units=m
New Line.LINE181_964 Bus1=181_941 Bus2=181_965 phases=3 Linecode=.04_PSC Length=0.72997 Units=m
New Line.LINE181_965 Bus1=181_941 Bus2=181_966 phases=3 Linecode=.04_PSC Length=4.6884 Units=m
New Line.LINE181_966 Bus1=181_942 Bus2=181_967 phases=3 Linecode=.04_PSC Length=0.075927 Units=m
New Line.LINE181_967 Bus1=181_943 Bus2=181_968 phases=3 Linecode=.0225_PSC Length=0.22541 Units=m
New Line.LINE181_968 Bus1=181_944 Bus2=181_969 phases=3 Linecode=.04_PSC Length=0.26847 Units=m
New Line.LINE181_969 Bus1=181_945 Bus2=181_970 phases=3 Linecode=.04_PSC Length=0.21291 Units=m
New Line.LINE181_970 Bus1=181_946 Bus2=181_971 phases=3 Linecode=.0225_PSC Length=0.13119 Units=m
New Line.LINE181_971 Bus1=181_947 Bus2=181_972 phases=3 Linecode=4c_185_SAC Length=0.11233 Units=m
New Line.LINE181_972 Bus1=181_948 Bus2=181_973 phases=3 Linecode=.04_PSC Length=0.057306 Units=m
New Line.LINE181_973 Bus1=181_949 Bus2=181_974 phases=3 Linecode=.04_PSC Length=0.038949 Units=m
New Line.LINE181_974 Bus1=181_950 Bus2=181_975 phases=3 Linecode=.04_PSC Length=0.30754 Units=m
New Line.LINE181_975 Bus1=181_951 Bus2=181_976 phases=3 Linecode=.0225_PSC Length=0.054745 Units=m
New Line.LINE181_976 Bus1=181_952 Bus2=181_977 phases=3 Linecode=.0225_PSC Length=0.37441 Units=m
New Line.LINE181_977 Bus1=181_953 Bus2=181_978 phases=3 Linecode=.0225_PSC Length=0.14492 Units=m
New Line.LINE181_978 Bus1=181_955 Bus2=181_979 phases=3 Linecode=.007_PSC Length=0.039294 Units=m
New Line.LINE181_979 Bus1=181_956 Bus2=181_980 phases=3 Linecode=4_XSC Length=0.10653 Units=m
New Line.LINE181_980 Bus1=181_957 Bus2=181_981 phases=3 Linecode=.04_PSC Length=0.58142 Units=m
New Line.LINE181_981 Bus1=181_957 Bus2=181_982 phases=3 Linecode=.04_PSC Length=4.2816 Units=m
New Line.LINE181_982 Bus1=181_958 Bus2=181_983 phases=3 Linecode=.04_PSC Length=0.31803 Units=m
New Line.LINE181_983 Bus1=181_959 Bus2=181_984 phases=3 Linecode=.0225_PSC Length=0.29633 Units=m
New Line.LINE181_984 Bus1=181_961 Bus2=181_985 phases=3 Linecode=.04_PSC Length=0.66891 Units=m
New Line.LINE181_985 Bus1=181_962 Bus2=181_986 phases=3 Linecode=.04_PSC Length=0.42882 Units=m
New Line.LINE181_986 Bus1=181_963 Bus2=181_987 phases=3 Linecode=.04_PSC Length=0.86159 Units=m
New Line.LINE181_987 Bus1=181_964 Bus2=181_988 phases=3 Linecode=.04_PSC Length=0.65311 Units=m
New Line.LINE181_988 Bus1=181_965 Bus2=181_989 phases=3 Linecode=.04_PSC Length=0.062649 Units=m
New Line.LINE181_989 Bus1=181_967 Bus2=181_990 phases=3 Linecode=.04_PSC Length=0.10929 Units=m
New Line.LINE181_990 Bus1=181_968 Bus2=181_991 phases=3 Linecode=.0225_PSC Length=0.066287 Units=m
New Line.LINE181_991 Bus1=181_969 Bus2=181_992 phases=3 Linecode=.04_PSC Length=0.12021 Units=m
New Line.LINE181_992 Bus1=181_970 Bus2=181_993 phases=3 Linecode=.04_PSC Length=0.17947 Units=m
New Line.LINE181_993 Bus1=181_971 Bus2=181_994 phases=3 Linecode=.0225_PSC Length=0.09205 Units=m
New Line.LINE181_994 Bus1=181_972 Bus2=181_995 phases=3 Linecode=4c_185_SAC Length=0.11254 Units=m
New Line.LINE181_995 Bus1=181_973 Bus2=181_996 phases=3 Linecode=.04_PSC Length=0.081633 Units=m
New Line.LINE181_996 Bus1=181_974 Bus2=181_997 phases=3 Linecode=.04_PSC Length=0.076158 Units=m
New Line.LINE181_997 Bus1=181_975 Bus2=181_998 phases=3 Linecode=.04_PSC Length=0.10856 Units=m
New Line.LINE181_998 Bus1=181_976 Bus2=181_999 phases=3 Linecode=.0225_PSC Length=0.055036 Units=m
New Line.LINE181_999 Bus1=181_977 Bus2=181_1000 phases=3 Linecode=.0225_PSC Length=4.7002 Units=m
New Line.LINE181_1000 Bus1=181_978 Bus2=181_1001 phases=3 Linecode=.0225_PSC Length=0.13943 Units=m
New Line.LINE181_1001 Bus1=181_979 Bus2=181_1002 phases=3 Linecode=.007_PSC Length=0.074672 Units=m
New Line.LINE181_1002 Bus1=181_980 Bus2=181_1003 phases=3 Linecode=4_XSC Length=0.14205 Units=m
New Line.LINE181_1003 Bus1=181_981 Bus2=181_1004 phases=3 Linecode=.04_PSC Length=0.26427 Units=m
New Line.LINE181_1004 Bus1=181_983 Bus2=181_1005 phases=3 Linecode=.04_PSC Length=0.12442 Units=m
New Line.LINE181_1005 Bus1=181_984 Bus2=181_1006 phases=3 Linecode=.0225_PSC Length=0.22769 Units=m
New Line.LINE181_1006 Bus1=181_985 Bus2=181_1007 phases=3 Linecode=.04_PSC Length=1.7559 Units=m
New Line.LINE181_1007 Bus1=181_986 Bus2=181_1008 phases=3 Linecode=.04_PSC Length=0.21619 Units=m
New Line.LINE181_1008 Bus1=181_987 Bus2=181_1009 phases=3 Linecode=.04_PSC Length=1.9578 Units=m
New Line.LINE181_1009 Bus1=181_988 Bus2=181_1010 phases=3 Linecode=.04_PSC Length=0.48764 Units=m
New Line.LINE181_1010 Bus1=181_989 Bus2=181_1011 phases=3 Linecode=.04_PSC Length=0.081025 Units=m
New Line.LINE181_1011 Bus1=181_990 Bus2=181_1012 phases=3 Linecode=.04_PSC Length=4.6419 Units=m
New Line.LINE181_1012 Bus1=181_991 Bus2=181_1013 phases=3 Linecode=.0225_PSC Length=0.093 Units=m
New Line.LINE181_1013 Bus1=181_992 Bus2=181_1014 phases=3 Linecode=.04_PSC Length=0.10661 Units=m
New Line.LINE181_1014 Bus1=181_993 Bus2=181_1015 phases=3 Linecode=.04_PSC Length=0.19578 Units=m
New Line.LINE181_1015 Bus1=181_994 Bus2=181_1016 phases=3 Linecode=.0225_PSC Length=0.076026 Units=m
New Line.LINE181_1016 Bus1=181_995 Bus2=181_1017 phases=3 Linecode=4c_185_SAC Length=0.11218 Units=m
New Line.LINE181_1017 Bus1=181_996 Bus2=181_1018 phases=3 Linecode=.04_PSC Length=0.10198 Units=m
New Line.LINE181_1018 Bus1=181_997 Bus2=181_1019 phases=3 Linecode=.04_PSC Length=0.091006 Units=m
New Line.LINE181_1019 Bus1=181_998 Bus2=181_1020 phases=3 Linecode=.04_PSC Length=0.11941 Units=m
New Line.LINE181_1020 Bus1=181_999 Bus2=181_1021 phases=3 Linecode=.0225_PSC Length=0.053935 Units=m
New Line.LINE181_1021 Bus1=181_1001 Bus2=181_1022 phases=3 Linecode=.0225_PSC Length=0.19125 Units=m
New Line.LINE181_1022 Bus1=181_1002 Bus2=181_1023 phases=3 Linecode=4_XSC Length=0.50488 Units=m
New Line.LINE181_1023 Bus1=181_1003 Bus2=181_1024 phases=3 Linecode=4_XSC Length=0.12315 Units=m
New Line.LINE181_1024 Bus1=181_1004 Bus2=181_1025 phases=3 Linecode=.04_PSC Length=0.31776 Units=m
New Line.LINE181_1025 Bus1=181_1005 Bus2=181_1026 phases=3 Linecode=.04_PSC Length=0.095132 Units=m
New Line.LINE181_1026 Bus1=181_1006 Bus2=181_1027 phases=3 Linecode=.0225_PSC Length=0.20624 Units=m
New Line.LINE181_1027 Bus1=181_1007 Bus2=181_1028 phases=3 Linecode=.04_PSC Length=0.28552 Units=m
New Line.LINE181_1028 Bus1=181_1008 Bus2=181_1029 phases=3 Linecode=.04_PSC Length=0.56723 Units=m
New Line.LINE181_1029 Bus1=181_1009 Bus2=181_1030 phases=3 Linecode=.04_PSC Length=0.41659 Units=m
New Line.LINE181_1030 Bus1=181_1010 Bus2=181_1031 phases=3 Linecode=.04_PSC Length=0.41812 Units=m
New Line.LINE181_1031 Bus1=181_1011 Bus2=181_1032 phases=3 Linecode=.04_PSC Length=0.10259 Units=m
New Line.LINE181_1032 Bus1=181_1012 Bus2=181_1033 phases=3 Linecode=.04_PSC Length=0.16351 Units=m
New Line.LINE181_1033 Bus1=181_1013 Bus2=181_1034 phases=3 Linecode=.0225_PSC Length=0.085 Units=m
New Line.LINE181_1034 Bus1=181_1014 Bus2=181_1035 phases=3 Linecode=.04_PSC Length=0.13533 Units=m
New Line.LINE181_1035 Bus1=181_1015 Bus2=181_1036 phases=3 Linecode=.04_PSC Length=0.18321 Units=m
New Line.LINE181_1036 Bus1=181_1016 Bus2=181_1037 phases=3 Linecode=.0225_PSC Length=0.3921 Units=m
New Line.LINE181_1037 Bus1=181_1017 Bus2=181_1038 phases=3 Linecode=4c_185_SAC Length=0.113 Units=m
New Line.LINE181_1038 Bus1=181_1018 Bus2=181_1039 phases=3 Linecode=.04_PSC Length=0.24217 Units=m
New Line.LINE181_1039 Bus1=181_1019 Bus2=181_1040 phases=3 Linecode=.04_PSC Length=0.10867 Units=m
New Line.LINE181_1040 Bus1=181_1020 Bus2=181_1041 phases=3 Linecode=.04_PSC Length=0.13435 Units=m
New Line.LINE181_1041 Bus1=181_1021 Bus2=181_1042 phases=3 Linecode=.0225_PSC Length=0.055154 Units=m
New Line.LINE181_1042 Bus1=181_1022 Bus2=181_1043 phases=3 Linecode=.0225_PSC Length=0.10069 Units=m
New Line.LINE181_1043 Bus1=181_1023 Bus2=181_1044 phases=3 Linecode=4_XSC Length=0.061074 Units=m
New Line.LINE181_1044 Bus1=181_1024 Bus2=181_1045 phases=3 Linecode=4_XSC Length=0.088204 Units=m
New Line.LINE181_1045 Bus1=181_1025 Bus2=181_1046 phases=3 Linecode=.04_PSC Length=0.29516 Units=m
New Line.LINE181_1046 Bus1=181_1026 Bus2=181_1047 phases=3 Linecode=.04_PSC Length=0.21401 Units=m
New Line.LINE181_1047 Bus1=181_1027 Bus2=181_1048 phases=3 Linecode=.0225_PSC Length=0.19692 Units=m
New Line.LINE181_1048 Bus1=181_1028 Bus2=181_1049 phases=3 Linecode=.04_PSC Length=0.29275 Units=m
New Line.LINE181_1049 Bus1=181_1029 Bus2=181_1050 phases=3 Linecode=.04_PSC Length=0.27515 Units=m
New Line.LINE181_1050 Bus1=181_1030 Bus2=181_1051 phases=3 Linecode=.04_PSC Length=0.14577 Units=m
New Line.LINE181_1051 Bus1=181_1031 Bus2=181_1052 phases=3 Linecode=.04_PSC Length=0.55225 Units=m
New Line.LINE181_1052 Bus1=181_1032 Bus2=181_1053 phases=3 Linecode=.04_PSC Length=0.07 Units=m
New Line.LINE181_1053 Bus1=181_1033 Bus2=181_1054 phases=3 Linecode=.04_PSC Length=0.082037 Units=m
New Line.LINE181_1054 Bus1=181_1034 Bus2=181_1055 phases=3 Linecode=.0225_PSC Length=0.15345 Units=m
New Line.LINE181_1055 Bus1=181_1035 Bus2=181_1056 phases=3 Linecode=.04_PSC Length=0.104 Units=m
New Line.LINE181_1056 Bus1=181_1036 Bus2=181_1057 phases=3 Linecode=.04_PSC Length=0.14686 Units=m
New Line.LINE181_1057 Bus1=181_1037 Bus2=181_1058 phases=3 Linecode=.0225_PSC Length=4.1677 Units=m
New Line.LINE181_1058 Bus1=181_1038 Bus2=181_1059 phases=3 Linecode=4c_185_SAC Length=0.11199 Units=m
New Line.LINE181_1059 Bus1=181_1039 Bus2=181_1060 phases=3 Linecode=.04_PSC Length=0.19502 Units=m
New Line.LINE181_1060 Bus1=181_1040 Bus2=181_1061 phases=3 Linecode=.04_PSC Length=0.29017 Units=m
New Line.LINE181_1061 Bus1=181_1041 Bus2=181_1062 phases=3 Linecode=.04_PSC Length=0.10066 Units=m
New Line.LINE181_1062 Bus1=181_1042 Bus2=181_1063 phases=3 Linecode=.0225_PSC Length=5.2667 Units=m
New Line.LINE181_1063 Bus1=181_1043 Bus2=181_1064 phases=3 Linecode=.0225_PSC Length=0.13252 Units=m
New Line.LINE181_1064 Bus1=181_1044 Bus2=181_1065 phases=3 Linecode=4_XSC Length=0.059682 Units=m
New Line.LINE181_1065 Bus1=181_1045 Bus2=181_1066 phases=3 Linecode=4_XSC Length=0.34722 Units=m
New Line.LINE181_1066 Bus1=181_1046 Bus2=181_1067 phases=3 Linecode=.04_PSC Length=0.18315 Units=m
New Line.LINE181_1067 Bus1=181_1047 Bus2=181_1068 phases=3 Linecode=.04_PSC Length=0.93108 Units=m
New Line.LINE181_1068 Bus1=181_1048 Bus2=181_1069 phases=3 Linecode=.0225_PSC Length=0.20537 Units=m
New Line.LINE181_1069 Bus1=181_1049 Bus2=181_1070 phases=3 Linecode=.04_PSC Length=1.087 Units=m
New Line.LINE181_1070 Bus1=181_1050 Bus2=181_1071 phases=3 Linecode=.04_PSC Length=0.21049 Units=m
New Line.LINE181_1071 Bus1=181_1051 Bus2=181_1072 phases=3 Linecode=.04_PSC Length=0.16323 Units=m
New Line.LINE181_1072 Bus1=181_1052 Bus2=181_1073 phases=3 Linecode=.04_PSC Length=0.28123 Units=m
New Line.LINE181_1073 Bus1=181_1053 Bus2=181_1074 phases=3 Linecode=.04_PSC Length=0.11055 Units=m
New Line.LINE181_1074 Bus1=181_1054 Bus2=181_1075 phases=3 Linecode=.04_PSC Length=0.074243 Units=m
New Line.LINE181_1075 Bus1=181_1055 Bus2=181_1076 phases=3 Linecode=.0225_PSC Length=0.46783 Units=m
New Line.LINE181_1076 Bus1=181_1056 Bus2=181_1077 phases=3 Linecode=.04_PSC Length=0.97731 Units=m
New Line.LINE181_1077 Bus1=181_1057 Bus2=181_1078 phases=3 Linecode=.04_PSC Length=0.15171 Units=m
New Line.LINE181_1078 Bus1=181_1059 Bus2=181_1079 phases=3 Linecode=4c_185_SAC Length=0.97306 Units=m
New Line.LINE181_1079 Bus1=181_1060 Bus2=181_1080 phases=3 Linecode=.04_PSC Length=0.17791 Units=m
New Line.LINE181_1080 Bus1=181_1061 Bus2=181_1081 phases=3 Linecode=.04_PSC Length=6.39 Units=m
New Line.LINE181_1081 Bus1=181_1062 Bus2=181_1082 phases=3 Linecode=.04_PSC Length=0.10569 Units=m
New Line.LINE181_1082 Bus1=181_1063 Bus2=181_1083 phases=3 Linecode=.0225_PSC Length=0.79568 Units=m
New Line.LINE181_1083 Bus1=181_1064 Bus2=181_1084 phases=3 Linecode=.0225_PSC Length=0.13237 Units=m
New Line.LINE181_1084 Bus1=181_1065 Bus2=181_1085 phases=3 Linecode=4_XSC Length=0.060407 Units=m
New Line.LINE181_1085 Bus1=181_1066 Bus2=181_1086 phases=3 Linecode=4_XSC Length=5.8918 Units=m
New Line.LINE181_1086 Bus1=181_1067 Bus2=181_1087 phases=3 Linecode=.04_PSC Length=0.23099 Units=m
New Line.LINE181_1087 Bus1=181_1068 Bus2=181_1088 phases=3 Linecode=.04_PSC Length=1.5343 Units=m
New Line.LINE181_1088 Bus1=181_1068 Bus2=181_1089 phases=3 Linecode=.04_PSC Length=3.6783 Units=m
New Line.LINE181_1089 Bus1=181_1069 Bus2=181_1090 phases=3 Linecode=.0225_PSC Length=0.27901 Units=m
New Line.LINE181_1090 Bus1=181_1070 Bus2=181_1091 phases=3 Linecode=.04_PSC Length=2.5443 Units=m
New Line.LINE181_1091 Bus1=181_1071 Bus2=181_1092 phases=3 Linecode=.04_PSC Length=0.11811 Units=m
New Line.LINE181_1092 Bus1=181_1072 Bus2=181_1093 phases=3 Linecode=.04_PSC Length=0.27613 Units=m
New Line.LINE181_1093 Bus1=181_1073 Bus2=181_1094 phases=3 Linecode=.04_PSC Length=0.23338 Units=m
New Line.LINE181_1094 Bus1=181_1074 Bus2=181_1095 phases=3 Linecode=.04_PSC Length=0.10532 Units=m
New Line.LINE181_1095 Bus1=181_1075 Bus2=181_1096 phases=3 Linecode=.04_PSC Length=0.098615 Units=m
New Line.LINE181_1096 Bus1=181_1076 Bus2=181_1097 phases=3 Linecode=.0225_PSC Length=3.6497 Units=m
New Line.LINE181_1097 Bus1=181_1077 Bus2=181_1098 phases=3 Linecode=.04_PSC Length=1.0706 Units=m
New Line.LINE181_1098 Bus1=181_1077 Bus2=181_1099 phases=3 Linecode=.04_PSC Length=4.0336 Units=m
New Line.LINE181_1099 Bus1=181_1078 Bus2=181_1100 phases=3 Linecode=.04_PSC Length=0.10119 Units=m
New Line.LINE181_1100 Bus1=181_1080 Bus2=181_1101 phases=3 Linecode=.04_PSC Length=0.058822 Units=m
New Line.LINE181_1101 Bus1=181_1081 Bus2=181_1102 phases=3 Linecode=.04_PSC Length=0.18023 Units=m
New Line.LINE181_1102 Bus1=181_1082 Bus2=181_1103 phases=3 Linecode=.04_PSC Length=0.13653 Units=m
New Line.LINE181_1103 Bus1=181_1083 Bus2=181_1104 phases=3 Linecode=.0225_PSC Length=0.82638 Units=m
New Line.LINE181_1104 Bus1=181_1083 Bus2=181_1105 phases=3 Linecode=.04_PSC Length=4.4765 Units=m
New Line.LINE181_1105 Bus1=181_1084 Bus2=181_1106 phases=3 Linecode=.0225_PSC Length=0.13403 Units=m
New Line.LINE181_1106 Bus1=181_1085 Bus2=181_1107 phases=3 Linecode=4_XSC Length=0.060539 Units=m
New Line.LINE181_1107 Bus1=181_1086 Bus2=181_1108 phases=3 Linecode=4_XSC Length=3.9747 Units=m
New Line.LINE181_1108 Bus1=181_1087 Bus2=181_1109 phases=3 Linecode=.04_PSC Length=0.2924 Units=m
New Line.LINE181_1109 Bus1=181_1088 Bus2=181_1110 phases=3 Linecode=.04_PSC Length=0.1692 Units=m
New Line.LINE181_1110 Bus1=181_1090 Bus2=181_1111 phases=3 Linecode=.0225_PSC Length=0.26619 Units=m
New Line.LINE181_1111 Bus1=181_1091 Bus2=181_1112 phases=3 Linecode=.04_PSC Length=0.33604 Units=m
New Line.LINE181_1112 Bus1=181_1092 Bus2=181_1113 phases=3 Linecode=.04_PSC Length=0.094667 Units=m
New Line.LINE181_1113 Bus1=181_1093 Bus2=181_1114 phases=3 Linecode=.04_PSC Length=0.92501 Units=m
New Line.LINE181_1114 Bus1=181_1094 Bus2=181_1115 phases=3 Linecode=.04_PSC Length=0.3542 Units=m
New Line.LINE181_1115 Bus1=181_1095 Bus2=181_1116 phases=3 Linecode=.04_PSC Length=0.10852 Units=m
New Line.LINE181_1116 Bus1=181_1096 Bus2=181_1117 phases=3 Linecode=.04_PSC Length=0.069772 Units=m
New Line.LINE181_1117 Bus1=181_1098 Bus2=181_1118 phases=3 Linecode=.04_PSC Length=0.099689 Units=m
New Line.LINE181_1118 Bus1=181_1100 Bus2=181_1119 phases=3 Linecode=.04_PSC Length=0.36166 Units=m
New Line.LINE181_1119 Bus1=181_1101 Bus2=181_1120 phases=3 Linecode=.04_PSC Length=0.08228 Units=m
New Line.LINE181_1120 Bus1=181_1102 Bus2=181_1121 phases=3 Linecode=.04_PSC Length=0.16918 Units=m
New Line.LINE181_1121 Bus1=181_1103 Bus2=181_1122 phases=3 Linecode=.04_PSC Length=0.15121 Units=m
New Line.LINE181_1122 Bus1=181_1104 Bus2=181_1123 phases=3 Linecode=.0225_PSC Length=0.19294 Units=m
New Line.LINE181_1123 Bus1=181_1106 Bus2=181_1124 phases=3 Linecode=.0225_PSC Length=5.7066 Units=m
New Line.LINE181_1124 Bus1=181_1107 Bus2=181_1125 phases=3 Linecode=4_XSC Length=0.060207 Units=m
New Line.LINE181_1125 Bus1=181_1108 Bus2=181_1126 phases=3 Linecode=4_XSC Length=6.7949 Units=m
New Line.LINE181_1126 Bus1=181_1109 Bus2=181_1127 phases=3 Linecode=.04_PSC Length=0.29496 Units=m
New Line.LINE181_1127 Bus1=181_1110 Bus2=181_1128 phases=3 Linecode=.04_PSC Length=0.23182 Units=m
New Line.LINE181_1128 Bus1=181_1111 Bus2=181_1129 phases=3 Linecode=.0225_PSC Length=0.63326 Units=m
New Line.LINE181_1129 Bus1=181_1112 Bus2=181_1130 phases=3 Linecode=.04_PSC Length=0.30905 Units=m
New Line.LINE181_1130 Bus1=181_1113 Bus2=181_1131 phases=3 Linecode=.04_PSC Length=0.14566 Units=m
New Line.LINE181_1131 Bus1=181_1114 Bus2=181_1132 phases=3 Linecode=.04_PSC Length=1.2069 Units=m
New Line.LINE181_1132 Bus1=181_1114 Bus2=181_1133 phases=3 Linecode=.04_PSC Length=3.7198 Units=m
New Line.LINE181_1133 Bus1=181_1115 Bus2=181_1134 phases=3 Linecode=.04_PSC Length=0.36592 Units=m
New Line.LINE181_1134 Bus1=181_1116 Bus2=181_1135 phases=3 Linecode=.04_PSC Length=4.2759 Units=m
New Line.LINE181_1135 Bus1=181_1117 Bus2=181_1136 phases=3 Linecode=.04_PSC Length=0.73282 Units=m
New Line.LINE181_1136 Bus1=181_1118 Bus2=181_1137 phases=3 Linecode=.04_PSC Length=0.084758 Units=m
New Line.LINE181_1137 Bus1=181_1119 Bus2=181_1138 phases=3 Linecode=.04_PSC Length=4.2998 Units=m
New Line.LINE181_1138 Bus1=181_1120 Bus2=181_1139 phases=3 Linecode=.04_PSC Length=0.1825 Units=m
New Line.LINE181_1139 Bus1=181_1121 Bus2=181_1140 phases=3 Linecode=.04_PSC Length=0.2386 Units=m
New Line.LINE181_1140 Bus1=181_1122 Bus2=181_1141 phases=3 Linecode=.04_PSC Length=0.1517 Units=m
New Line.LINE181_1141 Bus1=181_1123 Bus2=181_1142 phases=3 Linecode=.0225_PSC Length=0.094372 Units=m
New Line.LINE181_1142 Bus1=181_1124 Bus2=181_1143 phases=3 Linecode=.0225_PSC Length=0.31776 Units=m
New Line.LINE181_1143 Bus1=181_1125 Bus2=181_1144 phases=3 Linecode=4_XSC Length=0.060001 Units=m
New Line.LINE181_1144 Bus1=181_1126 Bus2=181_1145 phases=3 Linecode=4_XSC Length=5.2769 Units=m
New Line.LINE181_1145 Bus1=181_1127 Bus2=181_1146 phases=3 Linecode=.04_PSC Length=7.4269 Units=m
New Line.LINE181_1146 Bus1=181_1128 Bus2=181_1147 phases=3 Linecode=.04_PSC Length=0.17713 Units=m
New Line.LINE181_1147 Bus1=181_1129 Bus2=181_1148 phases=3 Linecode=.0225_PSC Length=0.49976 Units=m
New Line.LINE181_1148 Bus1=181_1130 Bus2=181_1149 phases=3 Linecode=.04_PSC Length=0.8256 Units=m
New Line.LINE181_1149 Bus1=181_1131 Bus2=181_1150 phases=3 Linecode=.04_PSC Length=0.12799 Units=m
New Line.LINE181_1150 Bus1=181_1132 Bus2=181_1151 phases=3 Linecode=.04_PSC Length=0.2086 Units=m
New Line.LINE181_1151 Bus1=181_1134 Bus2=181_1152 phases=3 Linecode=.04_PSC Length=0.2868 Units=m
New Line.LINE181_1152 Bus1=181_1135 Bus2=181_1153 phases=3 Linecode=.04_PSC Length=0.10531 Units=m
New Line.LINE181_1153 Bus1=181_1136 Bus2=181_1154 phases=3 Linecode=.04_PSC Length=5.5306 Units=m
New Line.LINE181_1154 Bus1=181_1137 Bus2=181_1155 phases=3 Linecode=.04_PSC Length=0.11764 Units=m
New Line.LINE181_1155 Bus1=181_1138 Bus2=181_1156 phases=3 Linecode=.04_PSC Length=1.7281 Units=m
New Line.LINE181_1156 Bus1=181_1139 Bus2=181_1157 phases=3 Linecode=.04_PSC Length=0.20066 Units=m
New Line.LINE181_1157 Bus1=181_1140 Bus2=181_1158 phases=3 Linecode=.04_PSC Length=0.51481 Units=m
New Line.LINE181_1158 Bus1=181_1141 Bus2=181_1159 phases=3 Linecode=.04_PSC Length=4.158 Units=m
New Line.LINE181_1159 Bus1=181_1142 Bus2=181_1160 phases=3 Linecode=.0225_PSC Length=0.10149 Units=m
New Line.LINE181_1160 Bus1=181_1143 Bus2=181_1161 phases=3 Linecode=.0225_PSC Length=0.16759 Units=m
New Line.LINE181_1161 Bus1=181_1144 Bus2=181_1162 phases=3 Linecode=4_XSC Length=0.059932 Units=m
New Line.LINE181_1162 Bus1=181_1145 Bus2=181_1163 phases=3 Linecode=4_XSC Length=11.112 Units=m
New Line.LINE181_1163 Bus1=181_1146 Bus2=181_1164 phases=3 Linecode=.04_PSC Length=0.37577 Units=m
New Line.LINE181_1164 Bus1=181_1147 Bus2=181_1165 phases=3 Linecode=.04_PSC Length=0.22019 Units=m
New Line.LINE181_1165 Bus1=181_1148 Bus2=181_1166 phases=3 Linecode=.0225_PSC Length=0.44538 Units=m
New Line.LINE181_1166 Bus1=181_1149 Bus2=181_1167 phases=3 Linecode=.04_PSC Length=0.32945 Units=m
New Line.LINE181_1167 Bus1=181_1150 Bus2=181_1168 phases=3 Linecode=.04_PSC Length=0.66936 Units=m
New Line.LINE181_1168 Bus1=181_1151 Bus2=181_1169 phases=3 Linecode=.04_PSC Length=0.11901 Units=m
New Line.LINE181_1169 Bus1=181_1152 Bus2=181_1170 phases=3 Linecode=.04_PSC Length=0.36436 Units=m
New Line.LINE181_1170 Bus1=181_1153 Bus2=181_1171 phases=3 Linecode=.04_PSC Length=0.045804 Units=m
New Line.LINE181_1171 Bus1=181_1155 Bus2=181_1172 phases=3 Linecode=.04_PSC Length=0.095964 Units=m
New Line.LINE181_1172 Bus1=181_1156 Bus2=181_1173 phases=3 Linecode=.04_PSC Length=0.929 Units=m
New Line.LINE181_1173 Bus1=181_1156 Bus2=181_1174 phases=3 Linecode=.04_PSC Length=5.4228 Units=m
New Line.LINE181_1174 Bus1=181_1157 Bus2=181_1175 phases=3 Linecode=.04_PSC Length=0.35531 Units=m
New Line.LINE181_1175 Bus1=181_1158 Bus2=181_1176 phases=3 Linecode=.04_PSC Length=7.5924 Units=m
New Line.LINE181_1176 Bus1=181_1159 Bus2=181_1177 phases=3 Linecode=.04_PSC Length=0.18655 Units=m
New Line.LINE181_1177 Bus1=181_1160 Bus2=181_1178 phases=3 Linecode=.0225_PSC Length=0.19025 Units=m
New Line.LINE181_1178 Bus1=181_1161 Bus2=181_1179 phases=3 Linecode=.0225_PSC Length=0.15368 Units=m
New Line.LINE181_1179 Bus1=181_1162 Bus2=181_1180 phases=3 Linecode=4_XSC Length=0.6129 Units=m
New Line.LINE181_1180 Bus1=181_1163 Bus2=181_1181 phases=3 Linecode=4_XSC Length=0.15621 Units=m
New Line.LINE181_1181 Bus1=181_1164 Bus2=181_1182 phases=3 Linecode=.04_PSC Length=0.28211 Units=m
New Line.LINE181_1182 Bus1=181_1165 Bus2=181_1183 phases=3 Linecode=.04_PSC Length=5.3854 Units=m
New Line.LINE181_1183 Bus1=181_1166 Bus2=181_1184 phases=3 Linecode=.0225_PSC Length=0.90379 Units=m
New Line.LINE181_1184 Bus1=181_1167 Bus2=181_1185 phases=3 Linecode=.04_PSC Length=0.3454 Units=m
New Line.LINE181_1185 Bus1=181_1168 Bus2=181_1186 phases=3 Linecode=.04_PSC Length=1.3999 Units=m
New Line.LINE181_1186 Bus1=181_1168 Bus2=181_1187 phases=3 Linecode=.04_PSC Length=3.7668 Units=m
New Line.LINE181_1187 Bus1=181_1169 Bus2=181_1188 phases=3 Linecode=.04_PSC Length=0.15021 Units=m
New Line.LINE181_1188 Bus1=181_1170 Bus2=181_1189 phases=3 Linecode=.04_PSC Length=0.30593 Units=m
New Line.LINE181_1189 Bus1=181_1171 Bus2=181_1190 phases=3 Linecode=.04_PSC Length=0.048918 Units=m
New Line.LINE181_1190 Bus1=181_1172 Bus2=181_1191 phases=3 Linecode=.04_PSC Length=0.95263 Units=m
New Line.LINE181_1191 Bus1=181_1173 Bus2=181_1192 phases=3 Linecode=.04_PSC Length=0.12394 Units=m
New Line.LINE181_1192 Bus1=181_1175 Bus2=181_1193 phases=3 Linecode=.04_PSC Length=6.39 Units=m
New Line.LINE181_1193 Bus1=181_1176 Bus2=181_1194 phases=3 Linecode=.04_PSC Length=0.27663 Units=m
New Line.LINE181_1194 Bus1=181_1177 Bus2=181_1195 phases=3 Linecode=.04_PSC Length=0.16445 Units=m
New Line.LINE181_1195 Bus1=181_1178 Bus2=181_1196 phases=3 Linecode=.0225_PSC Length=0.20492 Units=m
New Line.LINE181_1196 Bus1=181_1179 Bus2=181_1197 phases=3 Linecode=.0225_PSC Length=0.18572 Units=m
New Line.LINE181_1197 Bus1=181_1181 Bus2=181_1198 phases=3 Linecode=4_XSC Length=0.090697 Units=m
New Line.LINE181_1198 Bus1=181_1182 Bus2=181_1199 phases=3 Linecode=.04_PSC Length=0.44302 Units=m
New Line.LINE181_1199 Bus1=181_1183 Bus2=181_1200 phases=3 Linecode=.04_PSC Length=0.26806 Units=m
New Line.LINE181_1200 Bus1=181_1184 Bus2=181_1201 phases=3 Linecode=.0225_PSC Length=1.9614 Units=m
New Line.LINE181_1201 Bus1=181_1185 Bus2=181_1202 phases=3 Linecode=.04_PSC Length=0.35466 Units=m
New Line.LINE181_1202 Bus1=181_1186 Bus2=181_1203 phases=3 Linecode=.04_PSC Length=0.28402 Units=m
New Line.LINE181_1203 Bus1=181_1188 Bus2=181_1204 phases=3 Linecode=.04_PSC Length=0.21471 Units=m
New Line.LINE181_1204 Bus1=181_1189 Bus2=181_1205 phases=3 Linecode=.04_PSC Length=0.4892 Units=m
New Line.LINE181_1205 Bus1=181_1190 Bus2=181_1206 phases=3 Linecode=.04_PSC Length=0.0436 Units=m
New Line.LINE181_1206 Bus1=181_1191 Bus2=181_1207 phases=3 Linecode=.04_PSC Length=3.9298 Units=m
New Line.LINE181_1207 Bus1=181_1192 Bus2=181_1208 phases=3 Linecode=.04_PSC Length=0.15028 Units=m
New Line.LINE181_1208 Bus1=181_1193 Bus2=181_1209 phases=3 Linecode=.04_PSC Length=0.10946 Units=m
New Line.LINE181_1209 Bus1=181_1194 Bus2=181_1210 phases=3 Linecode=.04_PSC Length=0.29501 Units=m
New Line.LINE181_1210 Bus1=181_1195 Bus2=181_1211 phases=3 Linecode=.04_PSC Length=0.13713 Units=m
New Line.LINE181_1211 Bus1=181_1196 Bus2=181_1212 phases=3 Linecode=.0225_PSC Length=5.3457 Units=m
New Line.LINE181_1212 Bus1=181_1197 Bus2=181_1213 phases=3 Linecode=.0225_PSC Length=0.48295 Units=m
New Line.LINE181_1213 Bus1=181_1198 Bus2=181_1214 phases=3 Linecode=4_XSC Length=0.12133 Units=m
New Line.LINE181_1214 Bus1=181_1199 Bus2=181_1215 phases=3 Linecode=.04_PSC Length=0.21983 Units=m
New Line.LINE181_1215 Bus1=181_1200 Bus2=181_1216 phases=3 Linecode=.04_PSC Length=0.40883 Units=m
New Line.LINE181_1216 Bus1=181_1201 Bus2=181_1217 phases=3 Linecode=.0225_PSC Length=0.32578 Units=m
New Line.LINE181_1217 Bus1=181_1202 Bus2=181_1218 phases=3 Linecode=.04_PSC Length=3.2578 Units=m
New Line.LINE181_1218 Bus1=181_1203 Bus2=181_1219 phases=3 Linecode=.04_PSC Length=0.11819 Units=m
New Line.LINE181_1219 Bus1=181_1204 Bus2=181_1220 phases=3 Linecode=.04_PSC Length=6.4102 Units=m
New Line.LINE181_1220 Bus1=181_1205 Bus2=181_1221 phases=3 Linecode=.04_PSC Length=0.45266 Units=m
New Line.LINE181_1221 Bus1=181_1206 Bus2=181_1222 phases=3 Linecode=.04_PSC Length=0.037696 Units=m
New Line.LINE181_1222 Bus1=181_1207 Bus2=181_1223 phases=3 Linecode=.04_PSC Length=0.25041 Units=m
New Line.LINE181_1223 Bus1=181_1208 Bus2=181_1224 phases=3 Linecode=.04_PSC Length=0.15663 Units=m
New Line.LINE181_1224 Bus1=181_1209 Bus2=181_1225 phases=3 Linecode=.04_PSC Length=0.13713 Units=m
New Line.LINE181_1225 Bus1=181_1210 Bus2=181_1226 phases=3 Linecode=.04_PSC Length=0.2082 Units=m
New Line.LINE181_1226 Bus1=181_1211 Bus2=181_1227 phases=3 Linecode=.04_PSC Length=0.14556 Units=m
New Line.LINE181_1227 Bus1=181_1212 Bus2=181_1228 phases=3 Linecode=.0225_PSC Length=0.11364 Units=m
New Line.LINE181_1228 Bus1=181_1213 Bus2=181_1229 phases=3 Linecode=.0225_PSC Length=4.141 Units=m
New Line.LINE181_1229 Bus1=181_1214 Bus2=181_1230 phases=3 Linecode=4_XSC Length=3.0202 Units=m
New Line.LINE181_1230 Bus1=181_1215 Bus2=181_1231 phases=3 Linecode=.04_PSC Length=0.15823 Units=m
New Line.LINE181_1231 Bus1=181_1216 Bus2=181_1232 phases=3 Linecode=.04_PSC Length=0.51796 Units=m
New Line.LINE181_1232 Bus1=181_1217 Bus2=181_1233 phases=3 Linecode=.0225_PSC Length=0.17702 Units=m
New Line.LINE181_1233 Bus1=181_1218 Bus2=181_1234 phases=3 Linecode=.04_PSC Length=0.33443 Units=m
New Line.LINE181_1234 Bus1=181_1219 Bus2=181_1235 phases=3 Linecode=.04_PSC Length=0.10966 Units=m
New Line.LINE181_1235 Bus1=181_1220 Bus2=181_1236 phases=3 Linecode=.04_PSC Length=0.33378 Units=m
New Line.LINE181_1236 Bus1=181_1221 Bus2=181_1237 phases=3 Linecode=.04_PSC Length=0.13018 Units=m
New Line.LINE181_1237 Bus1=181_1222 Bus2=181_1238 phases=3 Linecode=.04_PSC Length=0.052393 Units=m
New Line.LINE181_1238 Bus1=181_1223 Bus2=181_1239 phases=3 Linecode=.04_PSC Length=0.11735 Units=m
New Line.LINE181_1239 Bus1=181_1224 Bus2=181_1240 phases=3 Linecode=.04_PSC Length=0.10224 Units=m
New Line.LINE181_1240 Bus1=181_1225 Bus2=181_1241 phases=3 Linecode=.04_PSC Length=0.15729 Units=m
New Line.LINE181_1241 Bus1=181_1226 Bus2=181_1242 phases=3 Linecode=.04_PSC Length=0.29537 Units=m
New Line.LINE181_1242 Bus1=181_1227 Bus2=181_1243 phases=3 Linecode=.04_PSC Length=0.17671 Units=m
New Line.LINE181_1243 Bus1=181_1228 Bus2=181_1244 phases=3 Linecode=.0225_PSC Length=0.081217 Units=m
New Line.LINE181_1244 Bus1=181_1231 Bus2=181_1245 phases=3 Linecode=.04_PSC Length=0.36617 Units=m
New Line.LINE181_1245 Bus1=181_1232 Bus2=181_1246 phases=3 Linecode=.04_PSC Length=0.15761 Units=m
New Line.LINE181_1246 Bus1=181_1233 Bus2=181_1247 phases=3 Linecode=.0225_PSC Length=0.18299 Units=m
New Line.LINE181_1247 Bus1=181_1234 Bus2=181_1248 phases=3 Linecode=.04_PSC Length=0.31906 Units=m
New Line.LINE181_1248 Bus1=181_1235 Bus2=181_1249 phases=3 Linecode=.04_PSC Length=0.11229 Units=m
New Line.LINE181_1249 Bus1=181_1236 Bus2=181_1250 phases=3 Linecode=.04_PSC Length=0.27704 Units=m
New Line.LINE181_1250 Bus1=181_1237 Bus2=181_1251 phases=3 Linecode=.04_PSC Length=0.19126 Units=m
New Line.LINE181_1251 Bus1=181_1238 Bus2=181_1252 phases=3 Linecode=.04_PSC Length=0.65269 Units=m
New Line.LINE181_1252 Bus1=181_1239 Bus2=181_1253 phases=3 Linecode=.04_PSC Length=0.10745 Units=m
New Line.LINE181_1253 Bus1=181_1240 Bus2=181_1254 phases=3 Linecode=.04_PSC Length=0.24166 Units=m
New Line.LINE181_1254 Bus1=181_1241 Bus2=181_1255 phases=3 Linecode=.04_PSC Length=0.16731 Units=m
New Line.LINE181_1255 Bus1=181_1242 Bus2=181_1256 phases=3 Linecode=.04_PSC Length=0.81065 Units=m
New Line.LINE181_1256 Bus1=181_1242 Bus2=181_1257 phases=3 Linecode=.04_PSC Length=4.7418 Units=m
New Line.LINE181_1257 Bus1=181_1243 Bus2=181_1258 phases=3 Linecode=.04_PSC Length=0.39015 Units=m
New Line.LINE181_1258 Bus1=181_1244 Bus2=181_1259 phases=3 Linecode=.0225_PSC Length=0.093295 Units=m
New Line.LINE181_1259 Bus1=181_1245 Bus2=181_1260 phases=3 Linecode=.04_PSC Length=0.12889 Units=m
New Line.LINE181_1260 Bus1=181_1246 Bus2=181_1261 phases=3 Linecode=.04_PSC Length=0.15692 Units=m
New Line.LINE181_1261 Bus1=181_1247 Bus2=181_1262 phases=3 Linecode=.0225_PSC Length=0.1191 Units=m
New Line.LINE181_1262 Bus1=181_1248 Bus2=181_1263 phases=3 Linecode=.04_PSC Length=1.078 Units=m
New Line.LINE181_1263 Bus1=181_1249 Bus2=181_1264 phases=3 Linecode=.04_PSC Length=0.12705 Units=m
New Line.LINE181_1264 Bus1=181_1250 Bus2=181_1265 phases=3 Linecode=.04_PSC Length=0.28909 Units=m
New Line.LINE181_1265 Bus1=181_1251 Bus2=181_1266 phases=3 Linecode=.04_PSC Length=0.16227 Units=m
New Line.LINE181_1266 Bus1=181_1252 Bus2=181_1267 phases=3 Linecode=.04_PSC Length=4.6874 Units=m
New Line.LINE181_1267 Bus1=181_1253 Bus2=181_1268 phases=3 Linecode=.04_PSC Length=0.071218 Units=m
New Line.LINE181_1268 Bus1=181_1254 Bus2=181_1269 phases=3 Linecode=.04_PSC Length=4.4079 Units=m
New Line.LINE181_1269 Bus1=181_1255 Bus2=181_1270 phases=3 Linecode=.04_PSC Length=1.9977 Units=m
New Line.LINE181_1270 Bus1=181_1256 Bus2=181_1271 phases=3 Linecode=.04_PSC Length=0.095189 Units=m
New Line.LINE181_1271 Bus1=181_1258 Bus2=181_1272 phases=3 Linecode=.04_PSC Length=0.9447 Units=m
New Line.LINE181_1272 Bus1=181_1259 Bus2=181_1273 phases=3 Linecode=.0225_PSC Length=0.092704 Units=m
New Line.LINE181_1273 Bus1=181_1260 Bus2=181_1274 phases=3 Linecode=.04_PSC Length=0.14534 Units=m
New Line.LINE181_1274 Bus1=181_1261 Bus2=181_1275 phases=3 Linecode=.04_PSC Length=0.16212 Units=m
New Line.LINE181_1275 Bus1=181_1262 Bus2=181_1276 phases=3 Linecode=.0225_PSC Length=0.14447 Units=m
New Line.LINE181_1276 Bus1=181_1263 Bus2=181_1277 phases=3 Linecode=.04_PSC Length=0.3652 Units=m
New Line.LINE181_1277 Bus1=181_1264 Bus2=181_1278 phases=3 Linecode=.04_PSC Length=3.9591 Units=m
New Line.LINE181_1278 Bus1=181_1265 Bus2=181_1279 phases=3 Linecode=.04_PSC Length=0.27662 Units=m
New Line.LINE181_1279 Bus1=181_1266 Bus2=181_1280 phases=3 Linecode=.04_PSC Length=0.13437 Units=m
New Line.LINE181_1280 Bus1=181_1268 Bus2=181_1281 phases=3 Linecode=.04_PSC Length=0.084024 Units=m
New Line.LINE181_1281 Bus1=181_1269 Bus2=181_1282 phases=3 Linecode=.04_PSC Length=0.24965 Units=m
New Line.LINE181_1282 Bus1=181_1270 Bus2=181_1283 phases=3 Linecode=.04_PSC Length=4.6687 Units=m
New Line.LINE181_1283 Bus1=181_1271 Bus2=181_1284 phases=3 Linecode=.04_PSC Length=0.11011 Units=m
New Line.LINE181_1284 Bus1=181_1272 Bus2=181_1285 phases=3 Linecode=.04_PSC Length=0.35086 Units=m
New Line.LINE181_1285 Bus1=181_1273 Bus2=181_1286 phases=3 Linecode=.0225_PSC Length=0.10239 Units=m
New Line.LINE181_1286 Bus1=181_1274 Bus2=181_1287 phases=3 Linecode=.04_PSC Length=0.63694 Units=m
New Line.LINE181_1287 Bus1=181_1275 Bus2=181_1288 phases=3 Linecode=.04_PSC Length=0.16412 Units=m
New Line.LINE181_1288 Bus1=181_1276 Bus2=181_1289 phases=3 Linecode=.0225_PSC Length=0.16547 Units=m
New Line.LINE181_1289 Bus1=181_1277 Bus2=181_1290 phases=3 Linecode=.04_PSC Length=0.29544 Units=m
New Line.LINE181_1290 Bus1=181_1278 Bus2=181_1291 phases=3 Linecode=.04_PSC Length=4.0479 Units=m
New Line.LINE181_1291 Bus1=181_1279 Bus2=181_1292 phases=3 Linecode=.04_PSC Length=0.12431 Units=m
New Line.LINE181_1292 Bus1=181_1280 Bus2=181_1293 phases=3 Linecode=.04_PSC Length=0.77624 Units=m
New Line.LINE181_1293 Bus1=181_1281 Bus2=181_1294 phases=3 Linecode=.04_PSC Length=0.64771 Units=m
New Line.LINE181_1294 Bus1=181_1282 Bus2=181_1295 phases=3 Linecode=.04_PSC Length=0.23689 Units=m
New Line.LINE181_1295 Bus1=181_1283 Bus2=181_1296 phases=3 Linecode=.04_PSC Length=2.5021 Units=m
New Line.LINE181_1296 Bus1=181_1284 Bus2=181_1297 phases=3 Linecode=.04_PSC Length=0.11261 Units=m
New Line.LINE181_1297 Bus1=181_1285 Bus2=181_1298 phases=3 Linecode=.04_PSC Length=0.5243 Units=m
New Line.LINE181_1298 Bus1=181_1286 Bus2=181_1299 phases=3 Linecode=.0225_PSC Length=0.53814 Units=m
New Line.LINE181_1299 Bus1=181_1287 Bus2=181_1300 phases=3 Linecode=.04_PSC Length=4.1516 Units=m
New Line.LINE181_1300 Bus1=181_1288 Bus2=181_1301 phases=3 Linecode=.04_PSC Length=0.20624 Units=m
New Line.LINE181_1301 Bus1=181_1289 Bus2=181_1302 phases=3 Linecode=.0225_PSC Length=0.23908 Units=m
New Line.LINE181_1302 Bus1=181_1290 Bus2=181_1303 phases=3 Linecode=.04_PSC Length=0.5323 Units=m
New Line.LINE181_1303 Bus1=181_1291 Bus2=181_1304 phases=3 Linecode=.04_PSC Length=0.55649 Units=m
New Line.LINE181_1304 Bus1=181_1292 Bus2=181_1305 phases=3 Linecode=.04_PSC Length=0.94317 Units=m
New Line.LINE181_1305 Bus1=181_1293 Bus2=181_1306 phases=3 Linecode=.04_PSC Length=1.0697 Units=m
New Line.LINE181_1306 Bus1=181_1293 Bus2=181_1307 phases=3 Linecode=.04_PSC Length=4.7823 Units=m
New Line.LINE181_1307 Bus1=181_1294 Bus2=181_1308 phases=3 Linecode=.04_PSC Length=4.6351 Units=m
New Line.LINE181_1308 Bus1=181_1295 Bus2=181_1309 phases=3 Linecode=.04_PSC Length=0.19824 Units=m
New Line.LINE181_1309 Bus1=181_1296 Bus2=181_1310 phases=3 Linecode=.04_PSC Length=0.52364 Units=m
New Line.LINE181_1310 Bus1=181_1296 Bus2=181_1311 phases=3 Linecode=.04_PSC Length=3.8439 Units=m
New Line.LINE181_1311 Bus1=181_1297 Bus2=181_1312 phases=3 Linecode=.04_PSC Length=0.17963 Units=m
New Line.LINE181_1312 Bus1=181_1298 Bus2=181_1313 phases=3 Linecode=.04_PSC Length=0.56755 Units=m
New Line.LINE181_1313 Bus1=181_1298 Bus2=181_1314 phases=3 Linecode=.04_PSC Length=4.5545 Units=m
New Line.LINE181_1314 Bus1=181_1299 Bus2=181_1315 phases=3 Linecode=.0225_PSC Length=4.7336 Units=m
New Line.LINE181_1315 Bus1=181_1301 Bus2=181_1316 phases=3 Linecode=.04_PSC Length=0.57913 Units=m
New Line.LINE181_1316 Bus1=181_1302 Bus2=181_1317 phases=3 Linecode=.0225_PSC Length=0.9193 Units=m
New Line.LINE181_1317 Bus1=181_1303 Bus2=181_1318 phases=3 Linecode=.04_PSC Length=0.5247 Units=m
New Line.LINE181_1318 Bus1=181_1304 Bus2=181_1319 phases=3 Linecode=.04_PSC Length=0.262 Units=m
New Line.LINE181_1319 Bus1=181_1305 Bus2=181_1320 phases=3 Linecode=.04_PSC Length=4.2947 Units=m
New Line.LINE181_1320 Bus1=181_1306 Bus2=181_1321 phases=3 Linecode=.04_PSC Length=0.18772 Units=m
New Line.LINE181_1321 Bus1=181_1309 Bus2=181_1322 phases=3 Linecode=.04_PSC Length=0.143 Units=m
New Line.LINE181_1322 Bus1=181_1310 Bus2=181_1323 phases=3 Linecode=.04_PSC Length=0.23483 Units=m
New Line.LINE181_1323 Bus1=181_1312 Bus2=181_1324 phases=3 Linecode=.04_PSC Length=5.1214 Units=m
New Line.LINE181_1324 Bus1=181_1313 Bus2=181_1325 phases=3 Linecode=.04_PSC Length=0.10689 Units=m
New Line.LINE181_1325 Bus1=181_1316 Bus2=181_1326 phases=3 Linecode=.04_PSC Length=4.7564 Units=m
New Line.LINE181_1326 Bus1=181_1317 Bus2=181_1327 phases=3 Linecode=.0225_PSC Length=6.7737 Units=m
New Line.LINE181_1327 Bus1=181_1318 Bus2=181_1328 phases=3 Linecode=.04_PSC Length=1.0064 Units=m
New Line.LINE181_1328 Bus1=181_1318 Bus2=181_1329 phases=3 Linecode=.04_PSC Length=5.2267 Units=m
New Line.LINE181_1329 Bus1=181_1319 Bus2=181_1330 phases=3 Linecode=.04_PSC Length=0.2252 Units=m
New Line.LINE181_1330 Bus1=181_1321 Bus2=181_1331 phases=3 Linecode=.04_PSC Length=0.22328 Units=m
New Line.LINE181_1331 Bus1=181_1322 Bus2=181_1332 phases=3 Linecode=.04_PSC Length=0.12526 Units=m
New Line.LINE181_1332 Bus1=181_1323 Bus2=181_1333 phases=3 Linecode=.04_PSC Length=0.15345 Units=m
New Line.LINE181_1333 Bus1=181_1324 Bus2=181_1334 phases=3 Linecode=.04_PSC Length=0.49992 Units=m
New Line.LINE181_1334 Bus1=181_1325 Bus2=181_1335 phases=3 Linecode=.04_PSC Length=0.08851 Units=m
New Line.LINE181_1335 Bus1=181_1328 Bus2=181_1336 phases=3 Linecode=.04_PSC Length=0.16811 Units=m
New Line.LINE181_1336 Bus1=181_1330 Bus2=181_1337 phases=3 Linecode=.04_PSC Length=0.16541 Units=m
New Line.LINE181_1337 Bus1=181_1331 Bus2=181_1338 phases=3 Linecode=.04_PSC Length=0.38276 Units=m
New Line.LINE181_1338 Bus1=181_1332 Bus2=181_1339 phases=3 Linecode=.04_PSC Length=0.4742 Units=m
New Line.LINE181_1339 Bus1=181_1333 Bus2=181_1340 phases=3 Linecode=.04_PSC Length=0.13354 Units=m
New Line.LINE181_1340 Bus1=181_1334 Bus2=181_1341 phases=3 Linecode=.04_PSC Length=0.2767 Units=m
New Line.LINE181_1341 Bus1=181_1335 Bus2=181_1342 phases=3 Linecode=.04_PSC Length=0.081345 Units=m
New Line.LINE181_1342 Bus1=181_1336 Bus2=181_1343 phases=3 Linecode=.04_PSC Length=0.14673 Units=m
New Line.LINE181_1343 Bus1=181_1337 Bus2=181_1344 phases=3 Linecode=.04_PSC Length=0.17473 Units=m
New Line.LINE181_1344 Bus1=181_1338 Bus2=181_1345 phases=3 Linecode=.04_PSC Length=0.31977 Units=m
New Line.LINE181_1345 Bus1=181_1339 Bus2=181_1346 phases=3 Linecode=.04_PSC Length=5.1319 Units=m
New Line.LINE181_1346 Bus1=181_1340 Bus2=181_1347 phases=3 Linecode=.04_PSC Length=0.17891 Units=m
New Line.LINE181_1347 Bus1=181_1341 Bus2=181_1348 phases=3 Linecode=.04_PSC Length=0.27685 Units=m
New Line.LINE181_1348 Bus1=181_1342 Bus2=181_1349 phases=3 Linecode=.04_PSC Length=0.15161 Units=m
New Line.LINE181_1349 Bus1=181_1343 Bus2=181_1350 phases=3 Linecode=.04_PSC Length=0.12888 Units=m
New Line.LINE181_1350 Bus1=181_1344 Bus2=181_1351 phases=3 Linecode=.04_PSC Length=1.0287 Units=m
New Line.LINE181_1351 Bus1=181_1345 Bus2=181_1352 phases=3 Linecode=.04_PSC Length=0.27895 Units=m
New Line.LINE181_1352 Bus1=181_1347 Bus2=181_1353 phases=3 Linecode=.04_PSC Length=0.17296 Units=m
New Line.LINE181_1353 Bus1=181_1348 Bus2=181_1354 phases=3 Linecode=.04_PSC Length=0.27605 Units=m
New Line.LINE181_1354 Bus1=181_1349 Bus2=181_1355 phases=3 Linecode=.04_PSC Length=5.5204 Units=m
New Line.LINE181_1355 Bus1=181_1350 Bus2=181_1356 phases=3 Linecode=.04_PSC Length=0.10218 Units=m
New Line.LINE181_1356 Bus1=181_1351 Bus2=181_1357 phases=3 Linecode=.04_PSC Length=4.4738 Units=m
New Line.LINE181_1357 Bus1=181_1352 Bus2=181_1358 phases=3 Linecode=.04_PSC Length=0.23802 Units=m
New Line.LINE181_1358 Bus1=181_1353 Bus2=181_1359 phases=3 Linecode=.04_PSC Length=5.2437 Units=m
New Line.LINE181_1359 Bus1=181_1354 Bus2=181_1360 phases=3 Linecode=.04_PSC Length=0.27748 Units=m
New Line.LINE181_1360 Bus1=181_1355 Bus2=181_1361 phases=3 Linecode=.04_PSC Length=0.35564 Units=m
New Line.LINE181_1361 Bus1=181_1356 Bus2=181_1362 phases=3 Linecode=.04_PSC Length=0.29383 Units=m
New Line.LINE181_1362 Bus1=181_1358 Bus2=181_1363 phases=3 Linecode=.04_PSC Length=0.47135 Units=m
New Line.LINE181_1363 Bus1=181_1359 Bus2=181_1364 phases=3 Linecode=.04_PSC Length=0.22422 Units=m
New Line.LINE181_1364 Bus1=181_1360 Bus2=181_1365 phases=3 Linecode=.04_PSC Length=0.044921 Units=m
New Line.LINE181_1365 Bus1=181_1361 Bus2=181_1366 phases=3 Linecode=.04_PSC Length=0.072994 Units=m
New Line.LINE181_1366 Bus1=181_1362 Bus2=181_1367 phases=3 Linecode=.04_PSC Length=5.0582 Units=m
New Line.LINE181_1367 Bus1=181_1363 Bus2=181_1368 phases=3 Linecode=.04_PSC Length=3.4873 Units=m
New Line.LINE181_1368 Bus1=181_1364 Bus2=181_1369 phases=3 Linecode=.04_PSC Length=0.11697 Units=m
New Line.LINE181_1369 Bus1=181_1365 Bus2=181_1370 phases=3 Linecode=.04_PSC Length=0.044721 Units=m
New Line.LINE181_1370 Bus1=181_1366 Bus2=181_1371 phases=3 Linecode=.04_PSC Length=0.090088 Units=m
New Line.LINE181_1371 Bus1=181_1367 Bus2=181_1372 phases=3 Linecode=.04_PSC Length=0.24197 Units=m
New Line.LINE181_1372 Bus1=181_1368 Bus2=181_1373 phases=3 Linecode=.04_PSC Length=0.25815 Units=m
New Line.LINE181_1373 Bus1=181_1369 Bus2=181_1374 phases=3 Linecode=.04_PSC Length=0.11703 Units=m
New Line.LINE181_1374 Bus1=181_1370 Bus2=181_1375 phases=3 Linecode=.04_PSC Length=0.045 Units=m
New Line.LINE181_1375 Bus1=181_1371 Bus2=181_1376 phases=3 Linecode=.04_PSC Length=0.075895 Units=m
New Line.LINE181_1376 Bus1=181_1372 Bus2=181_1377 phases=3 Linecode=.04_PSC Length=0.21913 Units=m
New Line.LINE181_1377 Bus1=181_1373 Bus2=181_1378 phases=3 Linecode=.04_PSC Length=0.2724 Units=m
New Line.LINE181_1378 Bus1=181_1374 Bus2=181_1379 phases=3 Linecode=.04_PSC Length=0.11355 Units=m
New Line.LINE181_1379 Bus1=181_1375 Bus2=181_1380 phases=3 Linecode=.04_PSC Length=0.045345 Units=m
New Line.LINE181_1380 Bus1=181_1376 Bus2=181_1381 phases=3 Linecode=.04_PSC Length=0.06712 Units=m
New Line.LINE181_1381 Bus1=181_1377 Bus2=181_1382 phases=3 Linecode=.04_PSC Length=0.13866 Units=m
New Line.LINE181_1382 Bus1=181_1378 Bus2=181_1383 phases=3 Linecode=.04_PSC Length=0.1217 Units=m
New Line.LINE181_1383 Bus1=181_1379 Bus2=181_1384 phases=3 Linecode=.04_PSC Length=0.095755 Units=m
New Line.LINE181_1384 Bus1=181_1380 Bus2=181_1385 phases=3 Linecode=.04_PSC Length=0.044653 Units=m
New Line.LINE181_1385 Bus1=181_1381 Bus2=181_1386 phases=3 Linecode=.04_PSC Length=0.72359 Units=m
New Line.LINE181_1386 Bus1=181_1382 Bus2=181_1387 phases=3 Linecode=.04_PSC Length=0.13073 Units=m
New Line.LINE181_1387 Bus1=181_1383 Bus2=181_1388 phases=3 Linecode=.04_PSC Length=0.17823 Units=m
New Line.LINE181_1388 Bus1=181_1384 Bus2=181_1389 phases=3 Linecode=.04_PSC Length=0.67348 Units=m
New Line.LINE181_1389 Bus1=181_1385 Bus2=181_1390 phases=3 Linecode=.04_PSC Length=0.04531 Units=m
New Line.LINE181_1390 Bus1=181_1386 Bus2=181_1391 phases=3 Linecode=.04_PSC Length=5.0613 Units=m
New Line.LINE181_1391 Bus1=181_1387 Bus2=181_1392 phases=3 Linecode=.04_PSC Length=0.1264 Units=m
New Line.LINE181_1392 Bus1=181_1388 Bus2=181_1393 phases=3 Linecode=.04_PSC Length=0.23632 Units=m
New Line.LINE181_1393 Bus1=181_1389 Bus2=181_1394 phases=3 Linecode=.04_PSC Length=4.4925 Units=m
New Line.LINE181_1394 Bus1=181_1390 Bus2=181_1395 phases=3 Linecode=.04_PSC Length=0.044911 Units=m
New Line.LINE181_1395 Bus1=181_1392 Bus2=181_1396 phases=3 Linecode=.04_PSC Length=0.14022 Units=m
New Line.LINE181_1396 Bus1=181_1393 Bus2=181_1397 phases=3 Linecode=.04_PSC Length=0.18215 Units=m
New Line.LINE181_1397 Bus1=181_1395 Bus2=181_1398 phases=3 Linecode=.04_PSC Length=0.22624 Units=m
New Line.LINE181_1398 Bus1=181_1396 Bus2=181_1399 phases=3 Linecode=.04_PSC Length=0.059415 Units=m
New Line.LINE181_1399 Bus1=181_1397 Bus2=181_1400 phases=3 Linecode=.04_PSC Length=0.11871 Units=m
New Line.LINE181_1400 Bus1=181_1398 Bus2=181_1401 phases=3 Linecode=.04_PSC Length=5.3773 Units=m
New Line.LINE181_1401 Bus1=181_1399 Bus2=181_1402 phases=3 Linecode=.04_PSC Length=0.071252 Units=m
New Line.LINE181_1402 Bus1=181_1400 Bus2=181_1403 phases=3 Linecode=.04_PSC Length=0.31508 Units=m
New Line.LINE181_1403 Bus1=181_1402 Bus2=181_1404 phases=3 Linecode=.04_PSC Length=0.14359 Units=m
New Line.LINE181_1404 Bus1=181_1403 Bus2=181_1405 phases=3 Linecode=.04_PSC Length=0.87153 Units=m
New Line.LINE181_1405 Bus1=181_1404 Bus2=181_1406 phases=3 Linecode=.04_PSC Length=0.78593 Units=m
New Line.LINE181_1406 Bus1=181_1405 Bus2=181_1407 phases=3 Linecode=.04_PSC Length=5.0682 Units=m
New Line.LINE181_1407 Bus1=181_1406 Bus2=181_1408 phases=3 Linecode=.04_PSC Length=4.978 Units=m
