New Line.LINE53_1 Bus1=53_1 Bus2=53_2 phases=3 Linecode=4c_.2_SAC Length=0.75249 Units=m
New Line.LINE53_2 Bus1=53_2 Bus2=53_3 phases=3 Linecode=4c_.2_SAC Length=0.058188 Units=m
New Line.LINE53_3 Bus1=53_3 Bus2=53_4 phases=3 Linecode=4c_.2_SAC Length=0.048417 Units=m
New Line.LINE53_4 Bus1=53_4 Bus2=53_5 phases=3 Linecode=4c_.2_SAC Length=0.048795 Units=m
New Line.LINE53_5 Bus1=53_5 Bus2=53_6 phases=3 Linecode=4c_.2_SAC Length=0.044654 Units=m
New Line.LINE53_6 Bus1=53_6 Bus2=53_7 phases=3 Linecode=4c_.2_SAC Length=0.053852 Units=m
New Line.LINE53_7 Bus1=53_7 Bus2=53_8 phases=3 Linecode=4c_.2_SAC Length=0.04589 Units=m
New Line.LINE53_8 Bus1=53_8 Bus2=53_9 phases=3 Linecode=4c_.2_SAC Length=0.037015 Units=m
New Line.LINE53_9 Bus1=53_9 Bus2=53_10 phases=3 Linecode=4c_.2_SAC Length=0.060531 Units=m
New Line.LINE53_10 Bus1=53_10 Bus2=53_11 phases=3 Linecode=4c_.2_SAC Length=2.3662 Units=m
New Line.LINE53_11 Bus1=53_11 Bus2=53_12 phases=3 Linecode=4c_.2_SAC Length=0.06316 Units=m
New Line.LINE53_12 Bus1=53_12 Bus2=53_13 phases=3 Linecode=4c_.2_SAC Length=0.059539 Units=m
New Line.LINE53_13 Bus1=53_13 Bus2=53_14 phases=3 Linecode=4c_.2_SAC Length=0.065 Units=m
New Line.LINE53_14 Bus1=53_14 Bus2=53_15 phases=3 Linecode=4c_.2_SAC Length=0.069355 Units=m
New Line.LINE53_15 Bus1=53_15 Bus2=53_16 phases=3 Linecode=4c_.2_SAC Length=0.37752 Units=m
New Line.LINE53_16 Bus1=53_16 Bus2=53_17 phases=3 Linecode=4c_.2_SAC Length=0.053151 Units=m
New Line.LINE53_17 Bus1=53_17 Bus2=53_18 phases=3 Linecode=4c_.2_SAC Length=0.057706 Units=m
New Line.LINE53_18 Bus1=53_18 Bus2=53_19 phases=3 Linecode=4c_.2_SAC Length=0.03614 Units=m
New Line.LINE53_19 Bus1=53_19 Bus2=53_20 phases=3 Linecode=4c_.2_SAC Length=0.046389 Units=m
New Line.LINE53_20 Bus1=53_20 Bus2=53_21 phases=3 Linecode=4c_.2_SAC Length=0.046098 Units=m
New Line.LINE53_21 Bus1=53_21 Bus2=53_22 phases=3 Linecode=4c_.2_SAC Length=5.1968 Units=m
New Line.LINE53_22 Bus1=53_22 Bus2=53_23 phases=3 Linecode=5c_.04 Length=0.1808 Units=m
New Line.LINE53_23 Bus1=53_23 Bus2=53_24 phases=3 Linecode=5c_.04 Length=0.1695 Units=m
New Line.LINE53_24 Bus1=53_24 Bus2=53_25 phases=3 Linecode=5c_.04 Length=1.6284 Units=m
New Line.LINE53_25 Bus1=53_25 Bus2=53_26 phases=3 Linecode=5c_.04 Length=0.76569 Units=m
New Line.LINE53_26 Bus1=53_26 Bus2=53_27 phases=3 Linecode=5c_.04 Length=1.4137 Units=m
New Line.LINE53_27 Bus1=53_27 Bus2=53_28 phases=3 Linecode=5c_.04 Length=9.5944 Units=m
New Line.LINE53_28 Bus1=53_28 Bus2=53_29 phases=3 Linecode=5c_.04 Length=0.65888 Units=m
New Line.LINE53_29 Bus1=53_29 Bus2=53_30 phases=3 Linecode=5c_.04 Length=0.11183 Units=m
New Line.LINE53_30 Bus1=53_30 Bus2=53_31 phases=3 Linecode=5c_.04 Length=0.084204 Units=m
New Line.LINE53_31 Bus1=53_31 Bus2=53_32 phases=3 Linecode=5c_.04 Length=0.1217 Units=m
New Line.LINE53_32 Bus1=53_32 Bus2=53_33 phases=3 Linecode=5c_.04 Length=0.21051 Units=m
New Line.LINE53_33 Bus1=53_33 Bus2=53_34 phases=3 Linecode=5c_.04 Length=0.13147 Units=m
New Line.LINE53_34 Bus1=53_34 Bus2=53_35 phases=3 Linecode=5c_.04 Length=0.17877 Units=m
New Line.LINE53_35 Bus1=53_35 Bus2=53_36 phases=3 Linecode=5c_.04 Length=0.15174 Units=m
New Line.LINE53_36 Bus1=53_36 Bus2=53_37 phases=3 Linecode=5c_.04 Length=0.197 Units=m
New Line.LINE53_37 Bus1=53_37 Bus2=53_38 phases=3 Linecode=5c_.04 Length=0.24748 Units=m
New Line.LINE53_38 Bus1=53_38 Bus2=53_39 phases=3 Linecode=5c_.04 Length=0.6069 Units=m
New Line.LINE53_39 Bus1=53_39 Bus2=53_40 phases=3 Linecode=5c_.04 Length=1.5167 Units=m
New Line.LINE53_40 Bus1=53_40 Bus2=53_41 phases=3 Linecode=5c_.04 Length=2.8184 Units=m
New Line.LINE53_41 Bus1=53_41 Bus2=53_42 phases=3 Linecode=5c_.04 Length=7.9324 Units=m
New Line.LINE53_42 Bus1=53_42 Bus2=53_43 phases=3 Linecode=5c_.04 Length=2.3456 Units=m
New Line.LINE53_43 Bus1=53_43 Bus2=53_44 phases=3 Linecode=5c_.04 Length=4.2054 Units=m
New Line.LINE53_44 Bus1=53_44 Bus2=53_45 phases=3 Linecode=5c_.04 Length=0.27795 Units=m
New Line.LINE53_45 Bus1=53_45 Bus2=53_46 phases=3 Linecode=5c_.04 Length=0.19488 Units=m
New Line.LINE53_46 Bus1=53_46 Bus2=53_47 phases=3 Linecode=5c_.04 Length=0.16996 Units=m
New Line.LINE53_47 Bus1=53_47 Bus2=53_48 phases=3 Linecode=5c_.04 Length=0.185 Units=m
New Line.LINE53_48 Bus1=53_48 Bus2=53_49 phases=3 Linecode=5c_.04 Length=0.17111 Units=m
New Line.LINE53_49 Bus1=53_49 Bus2=53_50 phases=3 Linecode=5c_.04 Length=0.12219 Units=m
New Line.LINE53_50 Bus1=53_50 Bus2=53_51 phases=3 Linecode=5c_.04 Length=0.099724 Units=m
New Line.LINE53_51 Bus1=53_51 Bus2=53_52 phases=3 Linecode=5c_.04 Length=0.14094 Units=m
New Line.LINE53_52 Bus1=53_52 Bus2=53_53 phases=3 Linecode=5c_.04 Length=0.28851 Units=m
New Line.LINE53_53 Bus1=53_53 Bus2=53_54 phases=3 Linecode=5c_.04 Length=0.68602 Units=m
New Line.LINE53_54 Bus1=53_54 Bus2=53_55 phases=3 Linecode=5c_.04 Length=0.64285 Units=m
New Line.LINE53_55 Bus1=53_55 Bus2=53_56 phases=3 Linecode=5c_.04 Length=0.37389 Units=m
New Line.LINE53_56 Bus1=53_56 Bus2=53_57 phases=3 Linecode=5c_.04 Length=1.138 Units=m
New Line.LINE53_57 Bus1=53_57 Bus2=53_58 phases=3 Linecode=5c_.04 Length=1.6386 Units=m
New Line.LINE53_58 Bus1=53_58 Bus2=53_59 phases=3 Linecode=5c_.04 Length=0.67996 Units=m
New Line.LINE53_59 Bus1=53_59 Bus2=53_60 phases=3 Linecode=5c_.04 Length=1.4631 Units=m
New Line.LINE53_60 Bus1=53_60 Bus2=53_61 phases=3 Linecode=5c_.04 Length=9.8586 Units=m
New Line.LINE53_61 Bus1=53_61 Bus2=53_62 phases=3 Linecode=5c_.04 Length=6.2508 Units=m
New Line.LINE53_62 Bus1=53_62 Bus2=53_63 phases=3 Linecode=5c_.04 Length=0.29099 Units=m
New Line.LINE53_63 Bus1=53_62 Bus2=53_64 phases=3 Linecode=5c_.04 Length=0.22857 Units=m
New Line.LINE53_64 Bus1=53_63 Bus2=53_65 phases=3 Linecode=5c_.04 Length=0.15233 Units=m
New Line.LINE53_65 Bus1=53_64 Bus2=53_66 phases=3 Linecode=2c_.0145 Length=16.4023 Units=m
New Line.LINE53_66 Bus1=53_64 Bus2=53_67 phases=3 Linecode=5c_.04 Length=9.2431 Units=m
New Line.LINE53_67 Bus1=53_65 Bus2=53_68 phases=3 Linecode=5c_.04 Length=0.137 Units=m
New Line.LINE53_68 Bus1=53_66 Bus2=53_69 phases=3 Linecode=2c_.0145 Length=4.5267 Units=m
New Line.LINE53_69 Bus1=53_66 Bus2=53_70 phases=3 Linecode=2c_.0145 Length=0.57627 Units=m
New Line.LINE53_70 Bus1=53_67 Bus2=53_71 phases=3 Linecode=2c_.0145 Length=15.7165 Units=m
New Line.LINE53_71 Bus1=53_67 Bus2=53_72 phases=3 Linecode=5c_.04 Length=5.5802 Units=m
New Line.LINE53_72 Bus1=53_68 Bus2=53_73 phases=3 Linecode=5c_.04 Length=0.13038 Units=m
New Line.LINE53_73 Bus1=53_70 Bus2=53_74 phases=3 Linecode=2c_.0145 Length=0.42523 Units=m
New Line.LINE53_74 Bus1=53_71 Bus2=53_75 phases=3 Linecode=2c_.0145 Length=3.8716 Units=m
New Line.LINE53_75 Bus1=53_71 Bus2=53_76 phases=3 Linecode=2c_.0145 Length=0.30683 Units=m
New Line.LINE53_76 Bus1=53_72 Bus2=53_77 phases=3 Linecode=4c_.3_SAC Length=7.2389 Units=m
New Line.LINE53_77 Bus1=53_73 Bus2=53_78 phases=3 Linecode=5c_.04 Length=0.078588 Units=m
New Line.LINE53_78 Bus1=53_74 Bus2=53_79 phases=3 Linecode=2c_.0145 Length=0.50122 Units=m
New Line.LINE53_79 Bus1=53_76 Bus2=53_80 phases=3 Linecode=2c_.0145 Length=0.24656 Units=m
New Line.LINE53_80 Bus1=53_77 Bus2=53_81 phases=3 Linecode=4c_.3_SAC Length=7.1359 Units=m
New Line.LINE53_81 Bus1=53_78 Bus2=53_82 phases=3 Linecode=5c_.04 Length=0.22987 Units=m
New Line.LINE53_82 Bus1=53_79 Bus2=53_83 phases=3 Linecode=2c_.0145 Length=8.7014 Units=m
New Line.LINE53_83 Bus1=53_80 Bus2=53_84 phases=3 Linecode=2c_.0145 Length=0.408 Units=m
New Line.LINE53_84 Bus1=53_81 Bus2=53_85 phases=3 Linecode=4c_.3_SAC Length=0.2631 Units=m
New Line.LINE53_85 Bus1=53_82 Bus2=53_86 phases=3 Linecode=5c_.04 Length=0.12835 Units=m
New Line.LINE53_86 Bus1=53_83 Bus2=53_87 phases=3 Linecode=2c_.0145 Length=1.7092 Units=m
New Line.LINE53_87 Bus1=53_84 Bus2=53_88 phases=3 Linecode=2c_.0145 Length=3.6454 Units=m
New Line.LINE53_88 Bus1=53_85 Bus2=53_89 phases=3 Linecode=4c_.3_SAC Length=0.1252 Units=m
New Line.LINE53_89 Bus1=53_86 Bus2=53_90 phases=3 Linecode=5c_.04 Length=0.066219 Units=m
New Line.LINE53_90 Bus1=53_88 Bus2=53_91 phases=3 Linecode=2c_.0145 Length=3.4784 Units=m
New Line.LINE53_91 Bus1=53_89 Bus2=53_92 phases=3 Linecode=4c_.3_SAC Length=0.15654 Units=m
New Line.LINE53_92 Bus1=53_92 Bus2=53_93 phases=3 Linecode=4c_.3_SAC Length=0.16177 Units=m
New Line.LINE53_93 Bus1=53_93 Bus2=53_94 phases=3 Linecode=4c_.3_SAC Length=1.6833 Units=m
New Line.LINE53_94 Bus1=53_94 Bus2=53_95 phases=3 Linecode=4c_.3_SAC Length=1.6153 Units=m
New Line.LINE53_95 Bus1=53_94 Bus2=53_96 phases=3 Linecode=4c_.3_SAC Length=1.6153 Units=m
New Line.LINE53_96 Bus1=53_94 Bus2=53_97 phases=3 Linecode=4c_.2_SAC Length=2.0111 Units=m
New Line.LINE53_97 Bus1=53_95 Bus2=53_98 phases=3 Linecode=4c_.3_SAC Length=0.42047 Units=m
New Line.LINE53_98 Bus1=53_95 Bus2=53_99 phases=3 Linecode=4c_.3_SAC Length=0.42047 Units=m
New Line.LINE53_99 Bus1=53_97 Bus2=53_100 phases=3 Linecode=4c_.2_SAC Length=0.81544 Units=m
New Line.LINE53_100 Bus1=53_98 Bus2=53_101 phases=3 Linecode=4c_.3_SAC Length=0.2381 Units=m
New Line.LINE53_101 Bus1=53_98 Bus2=53_102 phases=3 Linecode=4c_.3_SAC Length=0.2381 Units=m
New Line.LINE53_102 Bus1=53_100 Bus2=53_103 phases=3 Linecode=4c_185_SAC_XC Length=2.2696 Units=m
New Line.LINE53_103 Bus1=53_100 Bus2=53_104 phases=3 Linecode=4c_.2_SAC Length=3.8055 Units=m
New Line.LINE53_104 Bus1=53_101 Bus2=53_105 phases=3 Linecode=4c_.3_SAC Length=5.6936 Units=m
New Line.LINE53_105 Bus1=53_101 Bus2=53_106 phases=3 Linecode=4c_.3_SAC Length=5.6936 Units=m
New Line.LINE53_106 Bus1=53_103 Bus2=53_107 phases=3 Linecode=4c_185_SAC_XC Length=0.81847 Units=m
New Line.LINE53_107 Bus1=53_104 Bus2=53_108 phases=3 Linecode=4c_.2_SAC Length=1.861 Units=m
New Line.LINE53_108 Bus1=53_105 Bus2=53_109 phases=3 Linecode=4c_.3_SAC Length=10.7386 Units=m
New Line.LINE53_109 Bus1=53_105 Bus2=53_110 phases=3 Linecode=4c_.3_SAC Length=0.3459 Units=m
New Line.LINE53_110 Bus1=53_107 Bus2=53_111 phases=3 Linecode=4c_185_SAC_XC Length=0.22871 Units=m
New Line.LINE53_111 Bus1=53_108 Bus2=53_112 phases=3 Linecode=2c_.0145 Length=6.5048 Units=m
New Line.LINE53_112 Bus1=53_108 Bus2=53_113 phases=3 Linecode=4c_.2_SAC Length=3.2288 Units=m
New Line.LINE53_113 Bus1=53_109 Bus2=53_114 phases=3 Linecode=4c_.3_SAC Length=7.5026 Units=m
New Line.LINE53_114 Bus1=53_109 Bus2=53_115 phases=3 Linecode=4c_.3_SAC Length=7.5026 Units=m
New Line.LINE53_115 Bus1=53_109 Bus2=53_116 phases=3 Linecode=4c_.3_SAC Length=10.3927 Units=m
New Line.LINE53_116 Bus1=53_110 Bus2=53_117 phases=3 Linecode=4c_.3_SAC Length=0.69257 Units=m
New Line.LINE53_117 Bus1=53_111 Bus2=53_118 phases=3 Linecode=4c_185_SAC_XC Length=0.25533 Units=m
New Line.LINE53_118 Bus1=53_112 Bus2=53_119 phases=3 Linecode=2c_.0145 Length=4.7841 Units=m
New Line.LINE53_119 Bus1=53_112 Bus2=53_120 phases=3 Linecode=2c_.0145 Length=0.23844 Units=m
New Line.LINE53_120 Bus1=53_113 Bus2=53_121 phases=3 Linecode=4c_.2_SAC Length=1.5111 Units=m
New Line.LINE53_121 Bus1=53_114 Bus2=53_122 phases=3 Linecode=4c_.3_SAC Length=7.6442 Units=m
New Line.LINE53_122 Bus1=53_114 Bus2=53_123 phases=3 Linecode=4c_.3_SAC Length=7.6442 Units=m
New Line.LINE53_123 Bus1=53_117 Bus2=53_124 phases=3 Linecode=4c_.3_SAC Length=0.87246 Units=m
New Line.LINE53_124 Bus1=53_118 Bus2=53_125 phases=3 Linecode=4c_185_SAC_XC Length=0.30017 Units=m
New Line.LINE53_125 Bus1=53_120 Bus2=53_126 phases=3 Linecode=2c_.0145 Length=0.081999 Units=m
New Line.LINE53_126 Bus1=53_121 Bus2=53_127 phases=3 Linecode=25_SAC_XC Length=11.7029 Units=m
New Line.LINE53_127 Bus1=53_121 Bus2=53_128 phases=3 Linecode=4c_.2_SAC Length=11.7029 Units=m
New Line.LINE53_128 Bus1=53_121 Bus2=53_129 phases=3 Linecode=4c_.2_SAC Length=0.83763 Units=m
New Line.LINE53_129 Bus1=53_122 Bus2=53_130 phases=3 Linecode=4c_.3_SAC Length=6.8459 Units=m
New Line.LINE53_130 Bus1=53_122 Bus2=53_131 phases=3 Linecode=4c_.3_SAC Length=6.8459 Units=m
New Line.LINE53_131 Bus1=53_124 Bus2=53_132 phases=3 Linecode=4c_.3_SAC Length=0.24463 Units=m
New Line.LINE53_132 Bus1=53_125 Bus2=53_133 phases=3 Linecode=4c_185_SAC_XC Length=0.76026 Units=m
New Line.LINE53_133 Bus1=53_126 Bus2=53_134 phases=3 Linecode=2c_.0145 Length=0.11 Units=m
New Line.LINE53_134 Bus1=53_127 Bus2=53_135 phases=3 Linecode=25_SAC_XC Length=1.0462 Units=m
New Line.LINE53_135 Bus1=53_127 Bus2=53_136 phases=3 Linecode=25_SAC_XC Length=1.0462 Units=m
New Line.LINE53_136 Bus1=53_129 Bus2=53_137 phases=3 Linecode=4c_.2_SAC Length=1.6111 Units=m
New Line.LINE53_137 Bus1=53_130 Bus2=53_138 phases=3 Linecode=4c_.3_SAC Length=6.6503 Units=m
New Line.LINE53_138 Bus1=53_130 Bus2=53_139 phases=3 Linecode=4c_.3_SAC Length=6.6503 Units=m
New Line.LINE53_139 Bus1=53_132 Bus2=53_140 phases=3 Linecode=4c_.3_SAC Length=0.2444 Units=m
New Line.LINE53_140 Bus1=53_133 Bus2=53_141 phases=3 Linecode=4c_185_SAC_XC Length=0.65196 Units=m
New Line.LINE53_141 Bus1=53_134 Bus2=53_142 phases=3 Linecode=2c_.0145 Length=0.15886 Units=m
New Line.LINE53_142 Bus1=53_135 Bus2=53_143 phases=3 Linecode=25_SAC_XC Length=10.2018 Units=m
New Line.LINE53_143 Bus1=53_135 Bus2=53_144 phases=3 Linecode=25_SAC_XC Length=10.2018 Units=m
New Line.LINE53_144 Bus1=53_137 Bus2=53_145 phases=3 Linecode=4c_.2_SAC Length=1.2696 Units=m
New Line.LINE53_145 Bus1=53_138 Bus2=53_146 phases=3 Linecode=4c_.3_SAC Length=0.98726 Units=m
New Line.LINE53_146 Bus1=53_138 Bus2=53_147 phases=3 Linecode=4c_.3_SAC Length=0.98726 Units=m
New Line.LINE53_147 Bus1=53_140 Bus2=53_148 phases=3 Linecode=4c_.3_SAC Length=0.24481 Units=m
New Line.LINE53_148 Bus1=53_141 Bus2=53_149 phases=3 Linecode=4c_185_SAC_XC Length=0.36582 Units=m
New Line.LINE53_149 Bus1=53_142 Bus2=53_150 phases=3 Linecode=2c_.0145 Length=1.0261 Units=m
New Line.LINE53_150 Bus1=53_143 Bus2=53_151 phases=3 Linecode=25_SAC_XC Length=5.7761 Units=m
New Line.LINE53_151 Bus1=53_145 Bus2=53_152 phases=3 Linecode=4c_.2_SAC Length=0.9805 Units=m
New Line.LINE53_152 Bus1=53_146 Bus2=53_153 phases=3 Linecode=4c_.3_SAC Length=0.111 Units=m
New Line.LINE53_153 Bus1=53_146 Bus2=53_154 phases=3 Linecode=4c_.3_SAC Length=0.111 Units=m
New Line.LINE53_154 Bus1=53_148 Bus2=53_155 phases=3 Linecode=4c_.3_SAC Length=0.24382 Units=m
New Line.LINE53_155 Bus1=53_149 Bus2=53_156 phases=3 Linecode=4c_185_SAC_XC Length=0.35751 Units=m
New Line.LINE53_156 Bus1=53_150 Bus2=53_157 phases=3 Linecode=2c_.0145 Length=0.54142 Units=m
New Line.LINE53_157 Bus1=53_152 Bus2=53_158 phases=3 Linecode=4c_.2_SAC Length=1.0785 Units=m
New Line.LINE53_158 Bus1=53_153 Bus2=53_159 phases=3 Linecode=4c_.3_SAC Length=0.131 Units=m
New Line.LINE53_159 Bus1=53_153 Bus2=53_160 phases=3 Linecode=4c_.3_SAC Length=0.131 Units=m
New Line.LINE53_160 Bus1=53_155 Bus2=53_161 phases=3 Linecode=4c_.3_SAC Length=0.24531 Units=m
New Line.LINE53_161 Bus1=53_156 Bus2=53_162 phases=3 Linecode=4c_185_SAC_XC Length=0.32647 Units=m
New Line.LINE53_162 Bus1=53_157 Bus2=53_163 phases=3 Linecode=2c_.0145 Length=0.062936 Units=m
New Line.LINE53_163 Bus1=53_158 Bus2=53_164 phases=3 Linecode=4c_.2_SAC Length=1.237 Units=m
New Line.LINE53_164 Bus1=53_159 Bus2=53_165 phases=3 Linecode=4c_.3_SAC Length=0.19876 Units=m
New Line.LINE53_165 Bus1=53_159 Bus2=53_166 phases=3 Linecode=4c_.3_SAC Length=0.19876 Units=m
New Line.LINE53_166 Bus1=53_161 Bus2=53_167 phases=3 Linecode=4c_.3_SAC Length=0.24438 Units=m
New Line.LINE53_167 Bus1=53_162 Bus2=53_168 phases=3 Linecode=4c_185_SAC_XC Length=0.29693 Units=m
New Line.LINE53_168 Bus1=53_163 Bus2=53_169 phases=3 Linecode=2c_.0145 Length=0.096399 Units=m
New Line.LINE53_169 Bus1=53_164 Bus2=53_170 phases=3 Linecode=4c_.2_SAC Length=0.45047 Units=m
New Line.LINE53_170 Bus1=53_165 Bus2=53_171 phases=3 Linecode=4c_.3_SAC Length=0.33242 Units=m
New Line.LINE53_171 Bus1=53_165 Bus2=53_172 phases=3 Linecode=4c_.3_SAC Length=0.33242 Units=m
New Line.LINE53_172 Bus1=53_168 Bus2=53_173 phases=3 Linecode=4c_185_SAC_XC Length=5.5057 Units=m
New Line.LINE53_173 Bus1=53_169 Bus2=53_174 phases=3 Linecode=2c_.0145 Length=0.096603 Units=m
New Line.LINE53_174 Bus1=53_170 Bus2=53_175 phases=3 Linecode=4c_.2_SAC Length=0.40585 Units=m
New Line.LINE53_175 Bus1=53_171 Bus2=53_176 phases=3 Linecode=4c_.3_SAC Length=2.4898 Units=m
New Line.LINE53_176 Bus1=53_171 Bus2=53_177 phases=3 Linecode=4c_.3_SAC Length=2.4898 Units=m
New Line.LINE53_177 Bus1=53_173 Bus2=53_178 phases=3 Linecode=4c_185_SAC_XC Length=0.169 Units=m
New Line.LINE53_178 Bus1=53_174 Bus2=53_179 phases=3 Linecode=2c_.0145 Length=0.10262 Units=m
New Line.LINE53_179 Bus1=53_175 Bus2=53_180 phases=3 Linecode=4c_.2_SAC Length=0.26147 Units=m
New Line.LINE53_180 Bus1=53_176 Bus2=53_181 phases=3 Linecode=4c_.3_SAC Length=0.29329 Units=m
New Line.LINE53_181 Bus1=53_176 Bus2=53_182 phases=3 Linecode=4c_.3_SAC Length=0.29329 Units=m
New Line.LINE53_182 Bus1=53_178 Bus2=53_183 phases=3 Linecode=4c_185_SAC_XC Length=0.28889 Units=m
New Line.LINE53_183 Bus1=53_179 Bus2=53_184 phases=3 Linecode=2c_.0145 Length=0.054332 Units=m
New Line.LINE53_184 Bus1=53_180 Bus2=53_185 phases=3 Linecode=4c_.2_SAC Length=0.41469 Units=m
New Line.LINE53_185 Bus1=53_181 Bus2=53_186 phases=3 Linecode=4c_.3_SAC Length=0.097047 Units=m
New Line.LINE53_186 Bus1=53_181 Bus2=53_187 phases=3 Linecode=4c_.3_SAC Length=0.097047 Units=m
New Line.LINE53_187 Bus1=53_183 Bus2=53_188 phases=3 Linecode=4c_185_SAC_XC Length=0.32183 Units=m
New Line.LINE53_188 Bus1=53_184 Bus2=53_189 phases=3 Linecode=2c_.0145 Length=0.073245 Units=m
New Line.LINE53_189 Bus1=53_185 Bus2=53_190 phases=3 Linecode=4c_.2_SAC Length=0.73369 Units=m
New Line.LINE53_190 Bus1=53_186 Bus2=53_191 phases=3 Linecode=4c_.3_SAC Length=26.9053 Units=m
New Line.LINE53_191 Bus1=53_186 Bus2=53_192 phases=3 Linecode=4c_.3_SAC Length=26.9053 Units=m
New Line.LINE53_192 Bus1=53_188 Bus2=53_193 phases=3 Linecode=4c_185_SAC_XC Length=0.15983 Units=m
New Line.LINE53_193 Bus1=53_189 Bus2=53_194 phases=3 Linecode=2c_.0145 Length=4.8023 Units=m
New Line.LINE53_194 Bus1=53_190 Bus2=53_195 phases=3 Linecode=4c_.0145 Length=0.44759 Units=m
New Line.LINE53_195 Bus1=53_190 Bus2=53_196 phases=3 Linecode=4c_.2_SAC Length=10.9381 Units=m
New Line.LINE53_196 Bus1=53_190 Bus2=53_197 phases=3 Linecode=4c_.2_SAC Length=9.3902 Units=m
New Line.LINE53_197 Bus1=53_191 Bus2=53_198 phases=3 Linecode=4c_.3_SAC Length=0.096256 Units=m
New Line.LINE53_198 Bus1=53_191 Bus2=53_199 phases=3 Linecode=4c_.3_SAC Length=0.096256 Units=m
New Line.LINE53_199 Bus1=53_193 Bus2=53_200 phases=3 Linecode=4c_185_SAC_XC Length=0.19424 Units=m
New Line.LINE53_200 Bus1=53_195 Bus2=53_201 phases=3 Linecode=4c_.0145 Length=0.074277 Units=m
New Line.LINE53_201 Bus1=53_196 Bus2=53_202 phases=3 Linecode=5c_.1 Length=12.0138 Units=m
New Line.LINE53_202 Bus1=53_196 Bus2=53_203 phases=3 Linecode=4c_.2_SAC Length=1.5479 Units=m
New Line.LINE53_203 Bus1=53_197 Bus2=53_204 phases=3 Linecode=2c_.0145 Length=6.6277 Units=m
New Line.LINE53_204 Bus1=53_198 Bus2=53_205 phases=3 Linecode=4c_.3_SAC Length=0.135 Units=m
New Line.LINE53_205 Bus1=53_198 Bus2=53_206 phases=3 Linecode=4c_.3_SAC Length=0.135 Units=m
New Line.LINE53_206 Bus1=53_200 Bus2=53_207 phases=3 Linecode=4c_185_SAC_XC Length=0.1646 Units=m
New Line.LINE53_207 Bus1=53_201 Bus2=53_208 phases=3 Linecode=4c_.0145 Length=0.064885 Units=m
New Line.LINE53_208 Bus1=53_202 Bus2=53_209 phases=3 Linecode=2c_.0225 Length=13.8299 Units=m
New Line.LINE53_209 Bus1=53_202 Bus2=53_210 phases=3 Linecode=5c_.1 Length=10.1102 Units=m
New Line.LINE53_210 Bus1=53_204 Bus2=53_211 phases=3 Linecode=2c_.0145 Length=5.294 Units=m
New Line.LINE53_211 Bus1=53_204 Bus2=53_212 phases=3 Linecode=2c_.0145 Length=0.4779 Units=m
New Line.LINE53_212 Bus1=53_205 Bus2=53_213 phases=3 Linecode=4c_.3_SAC Length=0.15109 Units=m
New Line.LINE53_213 Bus1=53_205 Bus2=53_214 phases=3 Linecode=4c_.3_SAC Length=0.15109 Units=m
New Line.LINE53_214 Bus1=53_207 Bus2=53_215 phases=3 Linecode=4c_185_SAC_XC Length=0.19003 Units=m
New Line.LINE53_215 Bus1=53_208 Bus2=53_216 phases=3 Linecode=4c_.0145 Length=0.048837 Units=m
New Line.LINE53_216 Bus1=53_209 Bus2=53_217 phases=3 Linecode=2c_.0225 Length=0.49916 Units=m
New Line.LINE53_217 Bus1=53_210 Bus2=53_218 phases=3 Linecode=2c_.0225 Length=0.37505 Units=m
New Line.LINE53_218 Bus1=53_210 Bus2=53_219 phases=3 Linecode=2c_.0225 Length=0.37505 Units=m
New Line.LINE53_219 Bus1=53_210 Bus2=53_220 phases=3 Linecode=5c_.1 Length=4.205 Units=m
New Line.LINE53_220 Bus1=53_212 Bus2=53_221 phases=3 Linecode=2c_.0145 Length=0.2367 Units=m
New Line.LINE53_221 Bus1=53_213 Bus2=53_222 phases=3 Linecode=4c_.3_SAC Length=0.17891 Units=m
New Line.LINE53_222 Bus1=53_213 Bus2=53_223 phases=3 Linecode=4c_.3_SAC Length=0.17891 Units=m
New Line.LINE53_223 Bus1=53_215 Bus2=53_224 phases=3 Linecode=4c_185_SAC_XC Length=0.25443 Units=m
New Line.LINE53_224 Bus1=53_216 Bus2=53_225 phases=3 Linecode=4c_.0145 Length=0.052773 Units=m
New Line.LINE53_225 Bus1=53_217 Bus2=53_226 phases=3 Linecode=2c_.0225 Length=6.2974 Units=m
New Line.LINE53_226 Bus1=53_217 Bus2=53_227 phases=3 Linecode=2c_.0225 Length=0.49312 Units=m
New Line.LINE53_227 Bus1=53_218 Bus2=53_228 phases=3 Linecode=2c_.0225 Length=0.33366 Units=m
New Line.LINE53_228 Bus1=53_218 Bus2=53_229 phases=3 Linecode=2c_.0225 Length=0.33366 Units=m
New Line.LINE53_229 Bus1=53_220 Bus2=53_230 phases=3 Linecode=2c_.0225 Length=14.8507 Units=m
New Line.LINE53_230 Bus1=53_220 Bus2=53_231 phases=3 Linecode=5c_.1 Length=6.1189 Units=m
New Line.LINE53_231 Bus1=53_221 Bus2=53_232 phases=3 Linecode=2c_.0145 Length=0.21459 Units=m
New Line.LINE53_232 Bus1=53_222 Bus2=53_233 phases=3 Linecode=4c_.3_SAC Length=0.18821 Units=m
New Line.LINE53_233 Bus1=53_222 Bus2=53_234 phases=3 Linecode=4c_.3_SAC Length=0.18821 Units=m
New Line.LINE53_234 Bus1=53_224 Bus2=53_235 phases=3 Linecode=4c_185_SAC_XC Length=0.82336 Units=m
New Line.LINE53_235 Bus1=53_225 Bus2=53_236 phases=3 Linecode=4c_.0145 Length=0.057705 Units=m
New Line.LINE53_236 Bus1=53_227 Bus2=53_237 phases=3 Linecode=2c_.0225 Length=0.076549 Units=m
New Line.LINE53_237 Bus1=53_228 Bus2=53_238 phases=3 Linecode=2c_.0225 Length=6.1959 Units=m
New Line.LINE53_238 Bus1=53_228 Bus2=53_239 phases=3 Linecode=2c_.0225 Length=6.1959 Units=m
New Line.LINE53_239 Bus1=53_230 Bus2=53_240 phases=3 Linecode=2c_.0225 Length=0.7 Units=m
New Line.LINE53_240 Bus1=53_231 Bus2=53_241 phases=3 Linecode=2c_.02 Length=6.9367 Units=m
New Line.LINE53_241 Bus1=53_231 Bus2=53_242 phases=3 Linecode=5c_.1 Length=4.1332 Units=m
New Line.LINE53_242 Bus1=53_232 Bus2=53_243 phases=3 Linecode=2c_.0145 Length=0.23487 Units=m
New Line.LINE53_243 Bus1=53_233 Bus2=53_244 phases=3 Linecode=4c_.3_SAC Length=0.23409 Units=m
New Line.LINE53_244 Bus1=53_233 Bus2=53_245 phases=3 Linecode=4c_.3_SAC Length=0.23409 Units=m
New Line.LINE53_245 Bus1=53_235 Bus2=53_246 phases=3 Linecode=4c_185_SAC_XC Length=1.4606 Units=m
New Line.LINE53_246 Bus1=53_236 Bus2=53_247 phases=3 Linecode=4c_.0145 Length=0.048386 Units=m
New Line.LINE53_247 Bus1=53_237 Bus2=53_248 phases=3 Linecode=2c_.0225 Length=0.059774 Units=m
New Line.LINE53_248 Bus1=53_238 Bus2=53_249 phases=3 Linecode=2c_.0225 Length=0.45905 Units=m
New Line.LINE53_249 Bus1=53_238 Bus2=53_250 phases=3 Linecode=2c_.0225 Length=0.45905 Units=m
New Line.LINE53_250 Bus1=53_240 Bus2=53_251 phases=3 Linecode=2c_.0225 Length=5.703 Units=m
New Line.LINE53_251 Bus1=53_240 Bus2=53_252 phases=3 Linecode=2c_.0225 Length=0.83528 Units=m
New Line.LINE53_252 Bus1=53_241 Bus2=53_253 phases=3 Linecode=2c_.02 Length=0.41761 Units=m
New Line.LINE53_253 Bus1=53_242 Bus2=53_254 phases=3 Linecode=5c_.1 Length=1.73 Units=m
New Line.LINE53_254 Bus1=53_243 Bus2=53_255 phases=3 Linecode=2c_.0145 Length=0.21725 Units=m
New Line.LINE53_255 Bus1=53_244 Bus2=53_256 phases=3 Linecode=4c_.3_SAC Length=0.15532 Units=m
New Line.LINE53_256 Bus1=53_244 Bus2=53_257 phases=3 Linecode=4c_.3_SAC Length=0.15532 Units=m
New Line.LINE53_257 Bus1=53_246 Bus2=53_258 phases=3 Linecode=4c_185_SAC_XC Length=0.27752 Units=m
New Line.LINE53_258 Bus1=53_247 Bus2=53_259 phases=3 Linecode=4c_.0145 Length=0.049396 Units=m
New Line.LINE53_259 Bus1=53_248 Bus2=53_260 phases=3 Linecode=2c_.0225 Length=0.061986 Units=m
New Line.LINE53_260 Bus1=53_249 Bus2=53_261 phases=3 Linecode=2c_.0225 Length=0.96262 Units=m
New Line.LINE53_261 Bus1=53_249 Bus2=53_262 phases=3 Linecode=2c_.0225 Length=0.96262 Units=m
New Line.LINE53_262 Bus1=53_252 Bus2=53_263 phases=3 Linecode=2c_.0225 Length=0.92012 Units=m
New Line.LINE53_263 Bus1=53_253 Bus2=53_264 phases=3 Linecode=2c_.02 Length=0.97417 Units=m
New Line.LINE53_264 Bus1=53_253 Bus2=53_265 phases=3 Linecode=2c_.02 Length=6.8653 Units=m
New Line.LINE53_265 Bus1=53_254 Bus2=53_266 phases=3 Linecode=5c_.1 Length=0.7571 Units=m
New Line.LINE53_266 Bus1=53_255 Bus2=53_267 phases=3 Linecode=2c_.0145 Length=0.49738 Units=m
New Line.LINE53_267 Bus1=53_256 Bus2=53_268 phases=3 Linecode=4c_.3_SAC Length=0.20271 Units=m
New Line.LINE53_268 Bus1=53_256 Bus2=53_269 phases=3 Linecode=4c_.3_SAC Length=0.20271 Units=m
New Line.LINE53_269 Bus1=53_258 Bus2=53_270 phases=3 Linecode=4c_185_SAC_XC Length=4.8596 Units=m
New Line.LINE53_270 Bus1=53_259 Bus2=53_271 phases=3 Linecode=4c_.0145 Length=0.091285 Units=m
New Line.LINE53_271 Bus1=53_260 Bus2=53_272 phases=3 Linecode=2c_.0225 Length=0.065512 Units=m
New Line.LINE53_272 Bus1=53_261 Bus2=53_273 phases=3 Linecode=2c_.0225 Length=5.9991 Units=m
New Line.LINE53_273 Bus1=53_261 Bus2=53_274 phases=3 Linecode=2c_.0225 Length=0.52165 Units=m
New Line.LINE53_274 Bus1=53_263 Bus2=53_275 phases=3 Linecode=2c_.0225 Length=0.094641 Units=m
New Line.LINE53_275 Bus1=53_264 Bus2=53_276 phases=3 Linecode=2c_.02 Length=0.11313 Units=m
New Line.LINE53_276 Bus1=53_266 Bus2=53_277 phases=3 Linecode=5c_.1 Length=3.6466 Units=m
New Line.LINE53_277 Bus1=53_267 Bus2=53_278 phases=3 Linecode=2c_.0145 Length=0.60128 Units=m
New Line.LINE53_278 Bus1=53_268 Bus2=53_279 phases=3 Linecode=4c_.3_SAC Length=0.34733 Units=m
New Line.LINE53_279 Bus1=53_268 Bus2=53_280 phases=3 Linecode=4c_.3_SAC Length=0.34733 Units=m
New Line.LINE53_280 Bus1=53_270 Bus2=53_281 phases=3 Linecode=4c_185_SAC_XC Length=2.5024 Units=m
New Line.LINE53_281 Bus1=53_271 Bus2=53_282 phases=3 Linecode=4c_.0145 Length=0.11621 Units=m
New Line.LINE53_282 Bus1=53_272 Bus2=53_283 phases=3 Linecode=2c_.0225 Length=6.7024 Units=m
New Line.LINE53_283 Bus1=53_274 Bus2=53_284 phases=3 Linecode=2c_.0225 Length=0.14013 Units=m
New Line.LINE53_284 Bus1=53_275 Bus2=53_285 phases=3 Linecode=2c_.0225 Length=0.071589 Units=m
New Line.LINE53_285 Bus1=53_276 Bus2=53_286 phases=3 Linecode=2c_.02 Length=0.15812 Units=m
New Line.LINE53_286 Bus1=53_277 Bus2=53_287 phases=3 Linecode=5c_.1 Length=1.4712 Units=m
New Line.LINE53_287 Bus1=53_278 Bus2=53_288 phases=3 Linecode=2c_.0145 Length=4.5586 Units=m
New Line.LINE53_288 Bus1=53_279 Bus2=53_289 phases=3 Linecode=4c_.3_SAC Length=0.28917 Units=m
New Line.LINE53_289 Bus1=53_279 Bus2=53_290 phases=3 Linecode=4c_.3_SAC Length=0.28917 Units=m
New Line.LINE53_290 Bus1=53_281 Bus2=53_291 phases=3 Linecode=4c_185_SAC_XC Length=2.329 Units=m
New Line.LINE53_291 Bus1=53_281 Bus2=53_292 phases=3 Linecode=2c_.0145 Length=7.7197 Units=m
New Line.LINE53_292 Bus1=53_282 Bus2=53_293 phases=3 Linecode=4c_.0145 Length=0.030529 Units=m
New Line.LINE53_293 Bus1=53_283 Bus2=53_294 phases=3 Linecode=2c_.0225 Length=0.096215 Units=m
New Line.LINE53_294 Bus1=53_284 Bus2=53_295 phases=3 Linecode=2c_.0225 Length=0.13577 Units=m
New Line.LINE53_295 Bus1=53_285 Bus2=53_296 phases=3 Linecode=2c_.0225 Length=0.078918 Units=m
New Line.LINE53_296 Bus1=53_286 Bus2=53_297 phases=3 Linecode=2c_.02 Length=0.12083 Units=m
New Line.LINE53_297 Bus1=53_287 Bus2=53_298 phases=3 Linecode=2c_.0225 Length=16.0504 Units=m
New Line.LINE53_298 Bus1=53_287 Bus2=53_299 phases=3 Linecode=5c_.1 Length=1.8018 Units=m
New Line.LINE53_299 Bus1=53_288 Bus2=53_300 phases=3 Linecode=2c_.0145 Length=0.24807 Units=m
New Line.LINE53_300 Bus1=53_289 Bus2=53_301 phases=3 Linecode=4c_.3_SAC Length=1.3942 Units=m
New Line.LINE53_301 Bus1=53_289 Bus2=53_302 phases=3 Linecode=4c_.3_SAC Length=1.3942 Units=m
New Line.LINE53_302 Bus1=53_291 Bus2=53_303 phases=3 Linecode=4c_185_SAC_XC Length=3.4447 Units=m
New Line.LINE53_303 Bus1=53_292 Bus2=53_304 phases=3 Linecode=2c_.0145 Length=1.5619 Units=m
New Line.LINE53_304 Bus1=53_293 Bus2=53_305 phases=3 Linecode=4c_.0145 Length=0.058241 Units=m
New Line.LINE53_305 Bus1=53_294 Bus2=53_306 phases=3 Linecode=2c_.0225 Length=0.075166 Units=m
New Line.LINE53_306 Bus1=53_295 Bus2=53_307 phases=3 Linecode=2c_.0225 Length=0.094875 Units=m
New Line.LINE53_307 Bus1=53_296 Bus2=53_308 phases=3 Linecode=2c_.0225 Length=0.12691 Units=m
New Line.LINE53_308 Bus1=53_297 Bus2=53_309 phases=3 Linecode=2c_.02 Length=0.17029 Units=m
New Line.LINE53_309 Bus1=53_298 Bus2=53_310 phases=3 Linecode=2c_.0225 Length=0.60033 Units=m
New Line.LINE53_310 Bus1=53_299 Bus2=53_311 phases=3 Linecode=5c_.1 Length=1.4857 Units=m
New Line.LINE53_311 Bus1=53_300 Bus2=53_312 phases=3 Linecode=2c_.0145 Length=0.18104 Units=m
New Line.LINE53_312 Bus1=53_301 Bus2=53_313 phases=3 Linecode=25_SAC_XC Length=6.966 Units=m
New Line.LINE53_313 Bus1=53_301 Bus2=53_314 phases=3 Linecode=4c_.3_SAC Length=2.3228 Units=m
New Line.LINE53_314 Bus1=53_301 Bus2=53_315 phases=3 Linecode=4c_.3_SAC Length=2.3228 Units=m
New Line.LINE53_315 Bus1=53_303 Bus2=53_316 phases=3 Linecode=25_SAC_XC Length=0.35449 Units=m
New Line.LINE53_316 Bus1=53_303 Bus2=53_317 phases=3 Linecode=4c_185_SAC_XC Length=3.8651 Units=m
New Line.LINE53_317 Bus1=53_303 Bus2=53_318 phases=3 Linecode=4c_185_SAC_XC Length=0.35449 Units=m
New Line.LINE53_318 Bus1=53_304 Bus2=53_319 phases=3 Linecode=2c_.0145 Length=1.7735 Units=m
New Line.LINE53_319 Bus1=53_304 Bus2=53_320 phases=3 Linecode=2c_.0145 Length=0.33974 Units=m
New Line.LINE53_320 Bus1=53_305 Bus2=53_321 phases=3 Linecode=4c_.0145 Length=0.098 Units=m
New Line.LINE53_321 Bus1=53_306 Bus2=53_322 phases=3 Linecode=2c_.0225 Length=0.097514 Units=m
New Line.LINE53_322 Bus1=53_307 Bus2=53_323 phases=3 Linecode=2c_.0225 Length=0.096301 Units=m
New Line.LINE53_323 Bus1=53_308 Bus2=53_324 phases=3 Linecode=2c_.0225 Length=5.3862 Units=m
New Line.LINE53_324 Bus1=53_309 Bus2=53_325 phases=3 Linecode=2c_.02 Length=0.40112 Units=m
New Line.LINE53_325 Bus1=53_310 Bus2=53_326 phases=3 Linecode=2c_.0225 Length=5.8102 Units=m
New Line.LINE53_326 Bus1=53_310 Bus2=53_327 phases=3 Linecode=2c_.0225 Length=2.2076 Units=m
New Line.LINE53_327 Bus1=53_311 Bus2=53_328 phases=3 Linecode=2c_.0225 Length=5.228 Units=m
New Line.LINE53_328 Bus1=53_311 Bus2=53_329 phases=3 Linecode=5c_.1 Length=1.3155 Units=m
New Line.LINE53_329 Bus1=53_312 Bus2=53_330 phases=3 Linecode=2c_.0145 Length=0.20573 Units=m
New Line.LINE53_330 Bus1=53_313 Bus2=53_331 phases=3 Linecode=25_SAC_XC Length=0.14758 Units=m
New Line.LINE53_331 Bus1=53_314 Bus2=53_332 phases=3 Linecode=4c_.3_SAC Length=1.0664 Units=m
New Line.LINE53_332 Bus1=53_314 Bus2=53_333 phases=3 Linecode=4c_.2_SAC Length=0.3612 Units=m
New Line.LINE53_333 Bus1=53_316 Bus2=53_334 phases=3 Linecode=25_SAC_XC Length=0.35504 Units=m
New Line.LINE53_334 Bus1=53_316 Bus2=53_335 phases=3 Linecode=25_SAC_XC Length=0.35504 Units=m
New Line.LINE53_335 Bus1=53_317 Bus2=53_336 phases=3 Linecode=4c_185_SAC_XC Length=0.46615 Units=m
New Line.LINE53_336 Bus1=53_320 Bus2=53_337 phases=3 Linecode=2c_.0145 Length=0.1461 Units=m
New Line.LINE53_337 Bus1=53_321 Bus2=53_338 phases=3 Linecode=4c_.0145 Length=0.078588 Units=m
New Line.LINE53_338 Bus1=53_322 Bus2=53_339 phases=3 Linecode=2c_.0225 Length=0.080008 Units=m
New Line.LINE53_339 Bus1=53_323 Bus2=53_340 phases=3 Linecode=2c_.0225 Length=0.084292 Units=m
New Line.LINE53_340 Bus1=53_324 Bus2=53_341 phases=3 Linecode=2c_.0225 Length=0.20039 Units=m
New Line.LINE53_341 Bus1=53_325 Bus2=53_342 phases=3 Linecode=2c_.02 Length=2.113 Units=m
New Line.LINE53_342 Bus1=53_327 Bus2=53_343 phases=3 Linecode=2c_.0225 Length=0.11045 Units=m
New Line.LINE53_343 Bus1=53_328 Bus2=53_344 phases=3 Linecode=2c_.0225 Length=0.70604 Units=m
New Line.LINE53_344 Bus1=53_329 Bus2=53_345 phases=3 Linecode=5c_.1 Length=2.8585 Units=m
New Line.LINE53_345 Bus1=53_330 Bus2=53_346 phases=3 Linecode=2c_.0145 Length=0.15564 Units=m
New Line.LINE53_346 Bus1=53_331 Bus2=53_347 phases=3 Linecode=25_SAC_XC Length=0.44051 Units=m
New Line.LINE53_347 Bus1=53_332 Bus2=53_348 phases=3 Linecode=2c_.04 Length=0.46727 Units=m
New Line.LINE53_348 Bus1=53_332 Bus2=53_349 phases=3 Linecode=4c_.3_SAC Length=2.842 Units=m
New Line.LINE53_349 Bus1=53_333 Bus2=53_350 phases=3 Linecode=4c_.2_SAC Length=0.14637 Units=m
New Line.LINE53_350 Bus1=53_334 Bus2=53_351 phases=3 Linecode=25_SAC_XC Length=20.5593 Units=m
New Line.LINE53_351 Bus1=53_334 Bus2=53_352 phases=3 Linecode=25_SAC_XC Length=20.5593 Units=m
New Line.LINE53_352 Bus1=53_336 Bus2=53_353 phases=3 Linecode=4c_185_SAC_XC Length=0.62654 Units=m
New Line.LINE53_353 Bus1=53_337 Bus2=53_354 phases=3 Linecode=2c_.0145 Length=0.3164 Units=m
New Line.LINE53_354 Bus1=53_338 Bus2=53_355 phases=3 Linecode=4c_.0145 Length=0.55736 Units=m
New Line.LINE53_355 Bus1=53_339 Bus2=53_356 phases=3 Linecode=2c_.0225 Length=6.669 Units=m
New Line.LINE53_356 Bus1=53_340 Bus2=53_357 phases=3 Linecode=2c_.0225 Length=0.095999 Units=m
New Line.LINE53_357 Bus1=53_341 Bus2=53_358 phases=3 Linecode=2c_.0225 Length=0.25879 Units=m
New Line.LINE53_358 Bus1=53_342 Bus2=53_359 phases=3 Linecode=2c_.02 Length=0.22023 Units=m
New Line.LINE53_359 Bus1=53_343 Bus2=53_360 phases=3 Linecode=2c_.0225 Length=0.14866 Units=m
New Line.LINE53_360 Bus1=53_344 Bus2=53_361 phases=3 Linecode=2c_.0225 Length=5.1196 Units=m
New Line.LINE53_361 Bus1=53_344 Bus2=53_362 phases=3 Linecode=2c_.0225 Length=0.46043 Units=m
New Line.LINE53_362 Bus1=53_345 Bus2=53_363 phases=3 Linecode=5c_.1 Length=1.8971 Units=m
New Line.LINE53_363 Bus1=53_346 Bus2=53_364 phases=3 Linecode=2c_.0145 Length=0.57441 Units=m
New Line.LINE53_364 Bus1=53_347 Bus2=53_365 phases=3 Linecode=25_SAC_XC Length=3.636 Units=m
New Line.LINE53_365 Bus1=53_348 Bus2=53_366 phases=3 Linecode=2c_.04 Length=0.16961 Units=m
New Line.LINE53_366 Bus1=53_349 Bus2=53_367 phases=3 Linecode=4c_.3_SAC Length=0.64624 Units=m
New Line.LINE53_367 Bus1=53_349 Bus2=53_368 phases=3 Linecode=4c_.3_SAC Length=4.8715 Units=m
New Line.LINE53_368 Bus1=53_350 Bus2=53_369 phases=3 Linecode=4c_.2_SAC Length=0.45976 Units=m
New Line.LINE53_369 Bus1=53_351 Bus2=53_370 phases=3 Linecode=25_SAC_XC Length=5.1102 Units=m
New Line.LINE53_370 Bus1=53_353 Bus2=53_371 phases=3 Linecode=4c_185_SAC_XC Length=0.2696 Units=m
New Line.LINE53_371 Bus1=53_354 Bus2=53_372 phases=3 Linecode=2c_.0145 Length=0.174 Units=m
New Line.LINE53_372 Bus1=53_355 Bus2=53_373 phases=3 Linecode=4c_.0145 Length=0.077253 Units=m
New Line.LINE53_373 Bus1=53_357 Bus2=53_374 phases=3 Linecode=2c_.0225 Length=3.2178 Units=m
New Line.LINE53_374 Bus1=53_358 Bus2=53_375 phases=3 Linecode=2c_.0225 Length=0.19574 Units=m
New Line.LINE53_375 Bus1=53_359 Bus2=53_376 phases=3 Linecode=2c_.02 Length=0.25495 Units=m
New Line.LINE53_376 Bus1=53_360 Bus2=53_377 phases=3 Linecode=2c_.0225 Length=4.7987 Units=m
New Line.LINE53_377 Bus1=53_362 Bus2=53_378 phases=3 Linecode=2c_.0225 Length=0.064031 Units=m
New Line.LINE53_378 Bus1=53_363 Bus2=53_379 phases=3 Linecode=5c_.1 Length=1.5837 Units=m
New Line.LINE53_379 Bus1=53_364 Bus2=53_380 phases=3 Linecode=2c_.0145 Length=0.36306 Units=m
New Line.LINE53_380 Bus1=53_365 Bus2=53_381 phases=3 Linecode=25_SAC_XC Length=0.3118 Units=m
New Line.LINE53_381 Bus1=53_366 Bus2=53_382 phases=3 Linecode=2c_.04 Length=0.19602 Units=m
New Line.LINE53_382 Bus1=53_367 Bus2=53_383 phases=3 Linecode=4c_.3_SAC Length=0.10112 Units=m
New Line.LINE53_383 Bus1=53_368 Bus2=53_384 phases=3 Linecode=4c_.3_SAC Length=0.63741 Units=m
New Line.LINE53_384 Bus1=53_369 Bus2=53_385 phases=3 Linecode=4c_.2_SAC Length=2.1025 Units=m
New Line.LINE53_385 Bus1=53_371 Bus2=53_386 phases=3 Linecode=4c_185_SAC_XC Length=0.502 Units=m
New Line.LINE53_386 Bus1=53_372 Bus2=53_387 phases=3 Linecode=2c_.0145 Length=0.2709 Units=m
New Line.LINE53_387 Bus1=53_373 Bus2=53_388 phases=3 Linecode=4c_.0145 Length=0.08438 Units=m
New Line.LINE53_388 Bus1=53_374 Bus2=53_389 phases=3 Linecode=2c_.0225 Length=0.53737 Units=m
New Line.LINE53_389 Bus1=53_375 Bus2=53_390 phases=3 Linecode=2c_.0225 Length=6.1962 Units=m
New Line.LINE53_390 Bus1=53_376 Bus2=53_391 phases=3 Linecode=2c_.02 Length=0.28443 Units=m
New Line.LINE53_391 Bus1=53_377 Bus2=53_392 phases=3 Linecode=2c_.0225 Length=0.27659 Units=m
New Line.LINE53_392 Bus1=53_378 Bus2=53_393 phases=3 Linecode=2c_.0225 Length=0.098994 Units=m
New Line.LINE53_393 Bus1=53_379 Bus2=53_394 phases=3 Linecode=5c_.1 Length=2.1242 Units=m
New Line.LINE53_394 Bus1=53_380 Bus2=53_395 phases=3 Linecode=2c_.0145 Length=5.7605 Units=m
New Line.LINE53_395 Bus1=53_381 Bus2=53_396 phases=3 Linecode=25_SAC_XC Length=0.165 Units=m
New Line.LINE53_396 Bus1=53_382 Bus2=53_397 phases=3 Linecode=2c_.04 Length=0.23128 Units=m
New Line.LINE53_397 Bus1=53_383 Bus2=53_398 phases=3 Linecode=4c_.3_SAC Length=0.096048 Units=m
New Line.LINE53_398 Bus1=53_384 Bus2=53_399 phases=3 Linecode=4c_.3_SAC Length=1.156 Units=m
New Line.LINE53_399 Bus1=53_385 Bus2=53_400 phases=3 Linecode=4c_.2_SAC Length=0.8741 Units=m
New Line.LINE53_400 Bus1=53_386 Bus2=53_401 phases=3 Linecode=4c_185_SAC_XC Length=1.2769 Units=m
New Line.LINE53_401 Bus1=53_387 Bus2=53_402 phases=3 Linecode=2c_.0145 Length=0.49677 Units=m
New Line.LINE53_402 Bus1=53_388 Bus2=53_403 phases=3 Linecode=4c_.0145 Length=0.8396 Units=m
New Line.LINE53_403 Bus1=53_389 Bus2=53_404 phases=3 Linecode=2c_.0225 Length=0.18777 Units=m
New Line.LINE53_404 Bus1=53_391 Bus2=53_405 phases=3 Linecode=2c_.02 Length=0.34366 Units=m
New Line.LINE53_405 Bus1=53_392 Bus2=53_406 phases=3 Linecode=2c_.0225 Length=0.22825 Units=m
New Line.LINE53_406 Bus1=53_393 Bus2=53_407 phases=3 Linecode=2c_.0225 Length=0.044721 Units=m
New Line.LINE53_407 Bus1=53_394 Bus2=53_408 phases=3 Linecode=5c_.1 Length=0.13 Units=m
New Line.LINE53_408 Bus1=53_394 Bus2=53_409 phases=3 Linecode=5c_.1 Length=3.6615 Units=m
New Line.LINE53_409 Bus1=53_396 Bus2=53_410 phases=3 Linecode=25_SAC_XC Length=3.8037 Units=m
New Line.LINE53_410 Bus1=53_397 Bus2=53_411 phases=3 Linecode=2c_.04 Length=0.16454 Units=m
New Line.LINE53_411 Bus1=53_398 Bus2=53_412 phases=3 Linecode=4c_.3_SAC Length=0.066483 Units=m
New Line.LINE53_412 Bus1=53_399 Bus2=53_413 phases=3 Linecode=4c_.3_SAC Length=8.4222 Units=m
New Line.LINE53_413 Bus1=53_399 Bus2=53_414 phases=3 Linecode=.0225 Length=0.15867 Units=m
New Line.LINE53_414 Bus1=53_400 Bus2=53_415 phases=3 Linecode=4c_.2_SAC Length=0.36107 Units=m
New Line.LINE53_415 Bus1=53_401 Bus2=53_416 phases=3 Linecode=4c_185_SAC_XC Length=2.0339 Units=m
New Line.LINE53_416 Bus1=53_402 Bus2=53_417 phases=3 Linecode=2c_.0145 Length=3.986 Units=m
New Line.LINE53_417 Bus1=53_403 Bus2=53_418 phases=3 Linecode=4c_.0145 Length=10.6109 Units=m
New Line.LINE53_418 Bus1=53_403 Bus2=53_419 phases=3 Linecode=4c_.0145 Length=10.6109 Units=m
New Line.LINE53_419 Bus1=53_404 Bus2=53_420 phases=3 Linecode=2c_.0225 Length=0.12754 Units=m
New Line.LINE53_420 Bus1=53_405 Bus2=53_421 phases=3 Linecode=2c_.02 Length=0.26605 Units=m
New Line.LINE53_421 Bus1=53_406 Bus2=53_422 phases=3 Linecode=2c_.0225 Length=0.1456 Units=m
New Line.LINE53_422 Bus1=53_407 Bus2=53_423 phases=3 Linecode=2c_.0225 Length=0.053852 Units=m
New Line.LINE53_423 Bus1=53_408 Bus2=53_424 phases=3 Linecode=5c_.1 Length=0.079999 Units=m
New Line.LINE53_424 Bus1=53_409 Bus2=53_425 phases=3 Linecode=4_XC Length=0.55577 Units=m
New Line.LINE53_425 Bus1=53_409 Bus2=53_426 phases=3 Linecode=5c_.1 Length=0.79309 Units=m
New Line.LINE53_426 Bus1=53_411 Bus2=53_427 phases=3 Linecode=2c_.04 Length=0.15611 Units=m
New Line.LINE53_427 Bus1=53_412 Bus2=53_428 phases=3 Linecode=4c_.3_SAC Length=0.095126 Units=m
New Line.LINE53_428 Bus1=53_413 Bus2=53_429 phases=3 Linecode=4c_.3_SAC Length=2.6189 Units=m
New Line.LINE53_429 Bus1=53_414 Bus2=53_430 phases=3 Linecode=.0225 Length=0.10749 Units=m
New Line.LINE53_430 Bus1=53_415 Bus2=53_431 phases=3 Linecode=4c_.2_SAC Length=0.32456 Units=m
New Line.LINE53_431 Bus1=53_416 Bus2=53_432 phases=3 Linecode=4c_185_SAC_XC Length=1.5863 Units=m
New Line.LINE53_432 Bus1=53_416 Bus2=53_433 phases=3 Linecode=4c_.0145 Length=2.684 Units=m
New Line.LINE53_433 Bus1=53_417 Bus2=53_434 phases=3 Linecode=2c_.0145 Length=2.5939 Units=m
New Line.LINE53_434 Bus1=53_418 Bus2=53_435 phases=3 Linecode=2c_.0225 Length=1.4435 Units=m
New Line.LINE53_435 Bus1=53_418 Bus2=53_436 phases=3 Linecode=2c_.0145 Length=8.0489 Units=m
New Line.LINE53_436 Bus1=53_420 Bus2=53_437 phases=3 Linecode=2c_.0225 Length=0.20082 Units=m
New Line.LINE53_437 Bus1=53_421 Bus2=53_438 phases=3 Linecode=2c_.02 Length=6.5125 Units=m
New Line.LINE53_438 Bus1=53_422 Bus2=53_439 phases=3 Linecode=2c_.0225 Length=0.23087 Units=m
New Line.LINE53_439 Bus1=53_423 Bus2=53_440 phases=3 Linecode=2c_.0225 Length=0.053852 Units=m
New Line.LINE53_440 Bus1=53_424 Bus2=53_441 phases=3 Linecode=5c_.1 Length=0.13038 Units=m
New Line.LINE53_441 Bus1=53_426 Bus2=53_442 phases=3 Linecode=5c_.1 Length=5.8671 Units=m
New Line.LINE53_442 Bus1=53_426 Bus2=53_443 phases=3 Linecode=25_SAC_PC Length=0.20125 Units=m
New Line.LINE53_443 Bus1=53_427 Bus2=53_444 phases=3 Linecode=2c_.04 Length=0.16498 Units=m
New Line.LINE53_444 Bus1=53_428 Bus2=53_445 phases=3 Linecode=4c_.3_SAC Length=0.29599 Units=m
New Line.LINE53_445 Bus1=53_429 Bus2=53_446 phases=3 Linecode=4c_.3_SAC Length=4.3271 Units=m
New Line.LINE53_446 Bus1=53_429 Bus2=53_447 phases=3 Linecode=3c_185_SAC_XC Length=0.22906 Units=m
New Line.LINE53_447 Bus1=53_430 Bus2=53_448 phases=3 Linecode=.0225 Length=0.16477 Units=m
New Line.LINE53_448 Bus1=53_431 Bus2=53_449 phases=3 Linecode=4c_.2_SAC Length=0.20609 Units=m
New Line.LINE53_449 Bus1=53_432 Bus2=53_450 phases=3 Linecode=4c_185_SAC_XC Length=4.9731 Units=m
New Line.LINE53_450 Bus1=53_433 Bus2=53_451 phases=3 Linecode=4c_.0145 Length=8.4828 Units=m
New Line.LINE53_451 Bus1=53_435 Bus2=53_452 phases=3 Linecode=2c_.0225 Length=3.615 Units=m
New Line.LINE53_452 Bus1=53_436 Bus2=53_453 phases=3 Linecode=2c_.0145 Length=0.69859 Units=m
New Line.LINE53_453 Bus1=53_437 Bus2=53_454 phases=3 Linecode=2c_.0225 Length=0.15229 Units=m
New Line.LINE53_454 Bus1=53_439 Bus2=53_455 phases=3 Linecode=2c_.0225 Length=7.0398 Units=m
New Line.LINE53_455 Bus1=53_440 Bus2=53_456 phases=3 Linecode=2c_.0225 Length=0.05 Units=m
New Line.LINE53_456 Bus1=53_442 Bus2=53_457 phases=3 Linecode=2c_.0225 Length=15.8472 Units=m
New Line.LINE53_457 Bus1=53_442 Bus2=53_458 phases=3 Linecode=5c_.1 Length=2.9365 Units=m
New Line.LINE53_458 Bus1=53_443 Bus2=53_459 phases=3 Linecode=25_SAC_PC Length=0.15524 Units=m
New Line.LINE53_459 Bus1=53_444 Bus2=53_460 phases=3 Linecode=2c_.04 Length=0.13445 Units=m
New Line.LINE53_460 Bus1=53_446 Bus2=53_461 phases=3 Linecode=.0225 Length=0.64234 Units=m
New Line.LINE53_461 Bus1=53_446 Bus2=53_462 phases=3 Linecode=4c_.3_SAC Length=1.165 Units=m
New Line.LINE53_462 Bus1=53_447 Bus2=53_463 phases=3 Linecode=3c_185_SAC_XC Length=0.139 Units=m
New Line.LINE53_463 Bus1=53_448 Bus2=53_464 phases=3 Linecode=.0225 Length=0.19454 Units=m
New Line.LINE53_464 Bus1=53_449 Bus2=53_465 phases=3 Linecode=4c_.2_SAC Length=0.26705 Units=m
New Line.LINE53_465 Bus1=53_450 Bus2=53_466 phases=3 Linecode=4c_185_SAC_XC Length=2.8314 Units=m
New Line.LINE53_466 Bus1=53_451 Bus2=53_467 phases=3 Linecode=2c_.0145 Length=4.0447 Units=m
New Line.LINE53_467 Bus1=53_451 Bus2=53_468 phases=3 Linecode=2c_.0225 Length=5.6974 Units=m
New Line.LINE53_468 Bus1=53_451 Bus2=53_469 phases=3 Linecode=4c_.0145 Length=4.0447 Units=m
New Line.LINE53_469 Bus1=53_452 Bus2=53_470 phases=3 Linecode=2c_.0225 Length=0.60556 Units=m
New Line.LINE53_470 Bus1=53_453 Bus2=53_471 phases=3 Linecode=2c_.0145 Length=0.62189 Units=m
New Line.LINE53_471 Bus1=53_454 Bus2=53_472 phases=3 Linecode=2c_.0225 Length=0.10817 Units=m
New Line.LINE53_472 Bus1=53_456 Bus2=53_473 phases=3 Linecode=2c_.0225 Length=3.3668 Units=m
New Line.LINE53_473 Bus1=53_457 Bus2=53_474 phases=3 Linecode=2c_.0225 Length=0.48167 Units=m
New Line.LINE53_474 Bus1=53_458 Bus2=53_475 phases=3 Linecode=5c_.1 Length=1.2324 Units=m
New Line.LINE53_475 Bus1=53_459 Bus2=53_476 phases=3 Linecode=25_SAC_PC Length=0.16124 Units=m
New Line.LINE53_476 Bus1=53_460 Bus2=53_477 phases=3 Linecode=2c_.04 Length=0.081394 Units=m
New Line.LINE53_477 Bus1=53_461 Bus2=53_478 phases=3 Linecode=.0225 Length=0.14651 Units=m
New Line.LINE53_478 Bus1=53_462 Bus2=53_479 phases=3 Linecode=4c_.3_SAC Length=5.1146 Units=m
New Line.LINE53_479 Bus1=53_463 Bus2=53_480 phases=3 Linecode=3c_185_SAC_XC Length=0.16264 Units=m
New Line.LINE53_480 Bus1=53_464 Bus2=53_481 phases=3 Linecode=.0225 Length=0.22871 Units=m
New Line.LINE53_481 Bus1=53_465 Bus2=53_482 phases=3 Linecode=4c_.2_SAC Length=0.21242 Units=m
New Line.LINE53_482 Bus1=53_466 Bus2=53_483 phases=3 Linecode=2c_.0145 Length=7.7014 Units=m
New Line.LINE53_483 Bus1=53_466 Bus2=53_484 phases=3 Linecode=4c_185_SAC_XC Length=2.3026 Units=m
New Line.LINE53_484 Bus1=53_467 Bus2=53_485 phases=3 Linecode=2c_.0145 Length=2.2431 Units=m
New Line.LINE53_485 Bus1=53_467 Bus2=53_486 phases=3 Linecode=2c_.0145 Length=2.2431 Units=m
New Line.LINE53_486 Bus1=53_468 Bus2=53_487 phases=3 Linecode=2c_.0225 Length=0.37889 Units=m
New Line.LINE53_487 Bus1=53_470 Bus2=53_488 phases=3 Linecode=2c_.0225 Length=0.26771 Units=m
New Line.LINE53_488 Bus1=53_471 Bus2=53_489 phases=3 Linecode=2c_.0145 Length=0.14446 Units=m
New Line.LINE53_489 Bus1=53_472 Bus2=53_490 phases=3 Linecode=2c_.0225 Length=0.14058 Units=m
New Line.LINE53_490 Bus1=53_473 Bus2=53_491 phases=3 Linecode=2c_.0225 Length=0.22672 Units=m
New Line.LINE53_491 Bus1=53_474 Bus2=53_492 phases=3 Linecode=2c_.0225 Length=0.039995 Units=m
New Line.LINE53_492 Bus1=53_475 Bus2=53_493 phases=3 Linecode=5c_.1 Length=4.2576 Units=m
New Line.LINE53_493 Bus1=53_476 Bus2=53_494 phases=3 Linecode=25_SAC_PC Length=0.20616 Units=m
New Line.LINE53_494 Bus1=53_477 Bus2=53_495 phases=3 Linecode=2c_.04 Length=0.29149 Units=m
New Line.LINE53_495 Bus1=53_478 Bus2=53_496 phases=3 Linecode=.0225 Length=0.16707 Units=m
New Line.LINE53_496 Bus1=53_479 Bus2=53_497 phases=3 Linecode=2c_.04 Length=0.43466 Units=m
New Line.LINE53_497 Bus1=53_479 Bus2=53_498 phases=3 Linecode=4c_.3_SAC Length=8.6209 Units=m
New Line.LINE53_498 Bus1=53_480 Bus2=53_499 phases=3 Linecode=3c_185_SAC_XC Length=0.13669 Units=m
New Line.LINE53_499 Bus1=53_481 Bus2=53_500 phases=3 Linecode=.0225 Length=0.28876 Units=m
New Line.LINE53_500 Bus1=53_482 Bus2=53_501 phases=3 Linecode=4c_.2_SAC Length=0.14258 Units=m
New Line.LINE53_501 Bus1=53_483 Bus2=53_502 phases=3 Linecode=2c_.0145 Length=4.5495 Units=m
New Line.LINE53_502 Bus1=53_484 Bus2=53_503 phases=3 Linecode=4c_185_SAC_XC Length=2.0208 Units=m
New Line.LINE53_503 Bus1=53_485 Bus2=53_504 phases=3 Linecode=2c_.0145 Length=0.42376 Units=m
New Line.LINE53_504 Bus1=53_485 Bus2=53_505 phases=3 Linecode=2c_.0145 Length=0.42376 Units=m
New Line.LINE53_505 Bus1=53_487 Bus2=53_506 phases=3 Linecode=2c_.0225 Length=0.21902 Units=m
New Line.LINE53_506 Bus1=53_488 Bus2=53_507 phases=3 Linecode=2c_.0225 Length=0.28067 Units=m
New Line.LINE53_507 Bus1=53_489 Bus2=53_508 phases=3 Linecode=2c_.0145 Length=0.05022 Units=m
New Line.LINE53_508 Bus1=53_490 Bus2=53_509 phases=3 Linecode=2c_.0225 Length=0.535 Units=m
New Line.LINE53_509 Bus1=53_491 Bus2=53_510 phases=3 Linecode=2c_.0225 Length=0.14318 Units=m
New Line.LINE53_510 Bus1=53_492 Bus2=53_511 phases=3 Linecode=2c_.0225 Length=5.855 Units=m
New Line.LINE53_511 Bus1=53_492 Bus2=53_512 phases=3 Linecode=2c_.0225 Length=1.7103 Units=m
New Line.LINE53_512 Bus1=53_493 Bus2=53_513 phases=3 Linecode=2c_.0225 Length=5.884 Units=m
New Line.LINE53_513 Bus1=53_493 Bus2=53_514 phases=3 Linecode=5c_.1 Length=5.2341 Units=m
New Line.LINE53_514 Bus1=53_494 Bus2=53_515 phases=3 Linecode=25_SAC_PC Length=0.19105 Units=m
New Line.LINE53_515 Bus1=53_495 Bus2=53_516 phases=3 Linecode=2c_.04 Length=1.9619 Units=m
New Line.LINE53_516 Bus1=53_496 Bus2=53_517 phases=3 Linecode=.0225 Length=0.13166 Units=m
New Line.LINE53_517 Bus1=53_497 Bus2=53_518 phases=3 Linecode=2c_.04 Length=0.17673 Units=m
New Line.LINE53_518 Bus1=53_498 Bus2=53_519 phases=3 Linecode=.0225 Length=0.38541 Units=m
New Line.LINE53_519 Bus1=53_498 Bus2=53_520 phases=3 Linecode=4c_.3_SAC Length=6.7661 Units=m
New Line.LINE53_520 Bus1=53_499 Bus2=53_521 phases=3 Linecode=3c_185_SAC_XC Length=0.15524 Units=m
New Line.LINE53_521 Bus1=53_500 Bus2=53_522 phases=3 Linecode=.0225 Length=0.37769 Units=m
New Line.LINE53_522 Bus1=53_501 Bus2=53_523 phases=3 Linecode=4c_.2_SAC Length=0.159 Units=m
New Line.LINE53_523 Bus1=53_503 Bus2=53_524 phases=3 Linecode=4c_185_SAC_XC Length=1.5199 Units=m
New Line.LINE53_524 Bus1=53_503 Bus2=53_525 phases=3 Linecode=16_PSC Length=5.2402 Units=m
New Line.LINE53_525 Bus1=53_504 Bus2=53_526 phases=3 Linecode=2c_.0145 Length=0.31185 Units=m
New Line.LINE53_526 Bus1=53_504 Bus2=53_527 phases=3 Linecode=2c_.0145 Length=0.31185 Units=m
New Line.LINE53_527 Bus1=53_506 Bus2=53_528 phases=3 Linecode=2c_.0225 Length=0.23295 Units=m
New Line.LINE53_528 Bus1=53_507 Bus2=53_529 phases=3 Linecode=2c_.0225 Length=0.27952 Units=m
New Line.LINE53_529 Bus1=53_508 Bus2=53_530 phases=3 Linecode=2c_.0145 Length=0.0586 Units=m
New Line.LINE53_530 Bus1=53_509 Bus2=53_531 phases=3 Linecode=2c_.0225 Length=4.4303 Units=m
New Line.LINE53_531 Bus1=53_510 Bus2=53_532 phases=3 Linecode=2c_.0225 Length=0.15033 Units=m
New Line.LINE53_532 Bus1=53_512 Bus2=53_533 phases=3 Linecode=2c_.0225 Length=0.39 Units=m
New Line.LINE53_533 Bus1=53_513 Bus2=53_534 phases=3 Linecode=2c_.0225 Length=0.59397 Units=m
New Line.LINE53_534 Bus1=53_514 Bus2=53_535 phases=3 Linecode=2c_.0145 Length=13.7133 Units=m
New Line.LINE53_535 Bus1=53_514 Bus2=53_536 phases=3 Linecode=5c_.1 Length=4.0669 Units=m
New Line.LINE53_536 Bus1=53_515 Bus2=53_537 phases=3 Linecode=25_SAC_PC Length=0.1772 Units=m
New Line.LINE53_537 Bus1=53_516 Bus2=53_538 phases=3 Linecode=2c_.04 Length=3.6564 Units=m
New Line.LINE53_538 Bus1=53_517 Bus2=53_539 phases=3 Linecode=.0225 Length=0.2072 Units=m
New Line.LINE53_539 Bus1=53_518 Bus2=53_540 phases=3 Linecode=2c_.04 Length=0.24573 Units=m
New Line.LINE53_540 Bus1=53_519 Bus2=53_541 phases=3 Linecode=.0225 Length=0.22172 Units=m
New Line.LINE53_541 Bus1=53_520 Bus2=53_542 phases=3 Linecode=4c_.3_SAC Length=5.1257 Units=m
New Line.LINE53_542 Bus1=53_521 Bus2=53_543 phases=3 Linecode=3c_185_SAC_XC Length=0.10979 Units=m
New Line.LINE53_543 Bus1=53_522 Bus2=53_544 phases=3 Linecode=.0225 Length=0.30315 Units=m
New Line.LINE53_544 Bus1=53_523 Bus2=53_545 phases=3 Linecode=4c_.2_SAC Length=0.16239 Units=m
New Line.LINE53_545 Bus1=53_524 Bus2=53_546 phases=3 Linecode=5c_.1 Length=0.95897 Units=m
New Line.LINE53_546 Bus1=53_525 Bus2=53_547 phases=3 Linecode=16_PSC Length=1.5637 Units=m
New Line.LINE53_547 Bus1=53_526 Bus2=53_548 phases=3 Linecode=2c_.0145 Length=0.24803 Units=m
New Line.LINE53_548 Bus1=53_526 Bus2=53_549 phases=3 Linecode=2c_.0145 Length=0.24803 Units=m
New Line.LINE53_549 Bus1=53_528 Bus2=53_550 phases=3 Linecode=2c_.0225 Length=0.21706 Units=m
New Line.LINE53_550 Bus1=53_529 Bus2=53_551 phases=3 Linecode=2c_.0225 Length=0.38438 Units=m
New Line.LINE53_551 Bus1=53_530 Bus2=53_552 phases=3 Linecode=2c_.0145 Length=0.10485 Units=m
New Line.LINE53_552 Bus1=53_532 Bus2=53_553 phases=3 Linecode=2c_.0225 Length=6.9209 Units=m
New Line.LINE53_553 Bus1=53_533 Bus2=53_554 phases=3 Linecode=2c_.0225 Length=0.092194 Units=m
New Line.LINE53_554 Bus1=53_534 Bus2=53_555 phases=3 Linecode=2c_.0225 Length=4.7256 Units=m
New Line.LINE53_555 Bus1=53_534 Bus2=53_556 phases=3 Linecode=2c_.0225 Length=0.36674 Units=m
New Line.LINE53_556 Bus1=53_535 Bus2=53_557 phases=3 Linecode=2c_.0145 Length=0.52326 Units=m
New Line.LINE53_557 Bus1=53_536 Bus2=53_558 phases=3 Linecode=25_SAC_XC Length=8.5181 Units=m
New Line.LINE53_558 Bus1=53_536 Bus2=53_559 phases=3 Linecode=5c_.1 Length=4.06 Units=m
New Line.LINE53_559 Bus1=53_537 Bus2=53_560 phases=3 Linecode=25_SAC_PC Length=0.18385 Units=m
New Line.LINE53_560 Bus1=53_538 Bus2=53_561 phases=3 Linecode=2c_.04 Length=3.0282 Units=m
New Line.LINE53_561 Bus1=53_539 Bus2=53_562 phases=3 Linecode=.0225 Length=0.25273 Units=m
New Line.LINE53_562 Bus1=53_540 Bus2=53_563 phases=3 Linecode=2c_.04 Length=0.20861 Units=m
New Line.LINE53_563 Bus1=53_541 Bus2=53_564 phases=3 Linecode=.0225 Length=0.22216 Units=m
New Line.LINE53_564 Bus1=53_542 Bus2=53_565 phases=3 Linecode=4c_.3_SAC Length=3.7424 Units=m
New Line.LINE53_565 Bus1=53_543 Bus2=53_566 phases=3 Linecode=3c_185_SAC_XC Length=0.16003 Units=m
New Line.LINE53_566 Bus1=53_544 Bus2=53_567 phases=3 Linecode=.0225 Length=0.19095 Units=m
New Line.LINE53_567 Bus1=53_545 Bus2=53_568 phases=3 Linecode=.0225 Length=0.68641 Units=m
New Line.LINE53_568 Bus1=53_545 Bus2=53_569 phases=3 Linecode=4c_.2_SAC Length=2.3523 Units=m
New Line.LINE53_569 Bus1=53_546 Bus2=53_570 phases=3 Linecode=5c_.1 Length=0.60363 Units=m
New Line.LINE53_570 Bus1=53_547 Bus2=53_571 phases=3 Linecode=16_PSC Length=5.1404 Units=m
New Line.LINE53_571 Bus1=53_548 Bus2=53_572 phases=3 Linecode=2c_.0145 Length=0.20912 Units=m
New Line.LINE53_572 Bus1=53_548 Bus2=53_573 phases=3 Linecode=2c_.0145 Length=0.20912 Units=m
New Line.LINE53_573 Bus1=53_550 Bus2=53_574 phases=3 Linecode=2c_.0225 Length=0.20706 Units=m
New Line.LINE53_574 Bus1=53_551 Bus2=53_575 phases=3 Linecode=2c_.0225 Length=0.7359 Units=m
New Line.LINE53_575 Bus1=53_552 Bus2=53_576 phases=3 Linecode=2c_.0145 Length=0.067118 Units=m
New Line.LINE53_576 Bus1=53_554 Bus2=53_577 phases=3 Linecode=2c_.0225 Length=0.11662 Units=m
New Line.LINE53_577 Bus1=53_556 Bus2=53_578 phases=3 Linecode=2c_.0225 Length=0.18385 Units=m
New Line.LINE53_578 Bus1=53_557 Bus2=53_579 phases=3 Linecode=2c_.0145 Length=5.7822 Units=m
New Line.LINE53_579 Bus1=53_557 Bus2=53_580 phases=3 Linecode=2c_.0145 Length=0.72111 Units=m
New Line.LINE53_580 Bus1=53_558 Bus2=53_581 phases=3 Linecode=25_SAC_XC Length=4.3511 Units=m
New Line.LINE53_581 Bus1=53_559 Bus2=53_582 phases=3 Linecode=.0225 Length=0.3677 Units=m
New Line.LINE53_582 Bus1=53_559 Bus2=53_583 phases=3 Linecode=5c_.1 Length=1.2163 Units=m
New Line.LINE53_583 Bus1=53_560 Bus2=53_584 phases=3 Linecode=25_SAC_PC Length=0.1456 Units=m
New Line.LINE53_584 Bus1=53_561 Bus2=53_585 phases=3 Linecode=2c_.04 Length=2.3644 Units=m
New Line.LINE53_585 Bus1=53_562 Bus2=53_586 phases=3 Linecode=.0225 Length=0.30559 Units=m
New Line.LINE53_586 Bus1=53_563 Bus2=53_587 phases=3 Linecode=2c_.04 Length=0.21762 Units=m
New Line.LINE53_587 Bus1=53_564 Bus2=53_588 phases=3 Linecode=.0225 Length=0.29133 Units=m
New Line.LINE53_588 Bus1=53_565 Bus2=53_589 phases=3 Linecode=2c_.04 Length=0.30315 Units=m
New Line.LINE53_589 Bus1=53_565 Bus2=53_590 phases=3 Linecode=4c_.3_SAC Length=0.4011 Units=m
New Line.LINE53_590 Bus1=53_566 Bus2=53_591 phases=3 Linecode=3c_185_SAC_XC Length=0.17275 Units=m
New Line.LINE53_591 Bus1=53_567 Bus2=53_592 phases=3 Linecode=.0225 Length=5.1502 Units=m
New Line.LINE53_592 Bus1=53_568 Bus2=53_593 phases=3 Linecode=.0225 Length=0.29881 Units=m
New Line.LINE53_593 Bus1=53_569 Bus2=53_594 phases=3 Linecode=4c_.2_SAC Length=4.2747 Units=m
New Line.LINE53_594 Bus1=53_570 Bus2=53_595 phases=3 Linecode=5c_.1 Length=0.56868 Units=m
New Line.LINE53_595 Bus1=53_572 Bus2=53_596 phases=3 Linecode=2c_.0145 Length=0.24497 Units=m
New Line.LINE53_596 Bus1=53_572 Bus2=53_597 phases=3 Linecode=2c_.0145 Length=0.24497 Units=m
New Line.LINE53_597 Bus1=53_574 Bus2=53_598 phases=3 Linecode=2c_.0225 Length=0.18262 Units=m
New Line.LINE53_598 Bus1=53_575 Bus2=53_599 phases=3 Linecode=2c_.0225 Length=3.0951 Units=m
New Line.LINE53_599 Bus1=53_576 Bus2=53_600 phases=3 Linecode=2c_.0145 Length=0.060531 Units=m
New Line.LINE53_600 Bus1=53_577 Bus2=53_601 phases=3 Linecode=2c_.0225 Length=0.21401 Units=m
New Line.LINE53_601 Bus1=53_578 Bus2=53_602 phases=3 Linecode=2c_.0225 Length=0.1 Units=m
New Line.LINE53_602 Bus1=53_580 Bus2=53_603 phases=3 Linecode=2c_.0145 Length=0.57315 Units=m
New Line.LINE53_603 Bus1=53_582 Bus2=53_604 phases=3 Linecode=.0225 Length=0.20396 Units=m
New Line.LINE53_604 Bus1=53_584 Bus2=53_605 phases=3 Linecode=25_SAC_PC Length=0.16031 Units=m
New Line.LINE53_605 Bus1=53_585 Bus2=53_606 phases=3 Linecode=2c_.04 Length=0.49154 Units=m
New Line.LINE53_606 Bus1=53_586 Bus2=53_607 phases=3 Linecode=.0225 Length=7.2347 Units=m
New Line.LINE53_607 Bus1=53_587 Bus2=53_608 phases=3 Linecode=2c_.04 Length=0.17084 Units=m
New Line.LINE53_608 Bus1=53_588 Bus2=53_609 phases=3 Linecode=.0225 Length=0.23444 Units=m
New Line.LINE53_609 Bus1=53_589 Bus2=53_610 phases=3 Linecode=2c_.04 Length=0.33371 Units=m
New Line.LINE53_610 Bus1=53_590 Bus2=53_611 phases=3 Linecode=.0225 Length=0.51502 Units=m
New Line.LINE53_611 Bus1=53_590 Bus2=53_612 phases=3 Linecode=4c_.3_SAC Length=4.3682 Units=m
New Line.LINE53_612 Bus1=53_591 Bus2=53_613 phases=3 Linecode=3c_185_SAC_XC Length=0.11222 Units=m
New Line.LINE53_613 Bus1=53_592 Bus2=53_614 phases=3 Linecode=.0225 Length=4.0102 Units=m
New Line.LINE53_614 Bus1=53_593 Bus2=53_615 phases=3 Linecode=.0225 Length=0.16046 Units=m
New Line.LINE53_615 Bus1=53_594 Bus2=53_616 phases=3 Linecode=4c_.2_SAC Length=5.5438 Units=m
New Line.LINE53_616 Bus1=53_595 Bus2=53_617 phases=3 Linecode=25_SAC_XC Length=0.35795 Units=m
New Line.LINE53_617 Bus1=53_595 Bus2=53_618 phases=3 Linecode=5c_.1 Length=0.46337 Units=m
New Line.LINE53_618 Bus1=53_596 Bus2=53_619 phases=3 Linecode=2c_.0145 Length=0.3042 Units=m
New Line.LINE53_619 Bus1=53_596 Bus2=53_620 phases=3 Linecode=2c_.0145 Length=0.3042 Units=m
New Line.LINE53_620 Bus1=53_598 Bus2=53_621 phases=3 Linecode=2c_.0225 Length=0.114 Units=m
New Line.LINE53_621 Bus1=53_599 Bus2=53_622 phases=3 Linecode=2c_.0225 Length=5.3416 Units=m
New Line.LINE53_622 Bus1=53_600 Bus2=53_623 phases=3 Linecode=2c_.0145 Length=0.20455 Units=m
New Line.LINE53_623 Bus1=53_601 Bus2=53_624 phases=3 Linecode=2c_.0225 Length=4.6744 Units=m
New Line.LINE53_624 Bus1=53_602 Bus2=53_625 phases=3 Linecode=2c_.0225 Length=0.094868 Units=m
New Line.LINE53_625 Bus1=53_603 Bus2=53_626 phases=3 Linecode=2c_.0145 Length=0.21378 Units=m
New Line.LINE53_626 Bus1=53_604 Bus2=53_627 phases=3 Linecode=.0225 Length=0.2502 Units=m
New Line.LINE53_627 Bus1=53_605 Bus2=53_628 phases=3 Linecode=25_SAC_PC Length=0.2 Units=m
New Line.LINE53_628 Bus1=53_606 Bus2=53_629 phases=3 Linecode=2c_.04 Length=0.26624 Units=m
New Line.LINE53_629 Bus1=53_607 Bus2=53_630 phases=3 Linecode=.0225 Length=2.3503 Units=m
New Line.LINE53_630 Bus1=53_608 Bus2=53_631 phases=3 Linecode=2c_.04 Length=0.18711 Units=m
New Line.LINE53_631 Bus1=53_609 Bus2=53_632 phases=3 Linecode=.0225 Length=0.19451 Units=m
New Line.LINE53_632 Bus1=53_610 Bus2=53_633 phases=3 Linecode=2c_.04 Length=0.19285 Units=m
New Line.LINE53_633 Bus1=53_611 Bus2=53_634 phases=3 Linecode=.0225 Length=0.25014 Units=m
New Line.LINE53_634 Bus1=53_612 Bus2=53_635 phases=3 Linecode=4c_.3_SAC Length=4.5478 Units=m
New Line.LINE53_635 Bus1=53_613 Bus2=53_636 phases=3 Linecode=3c_185_SAC_XC Length=0.613 Units=m
New Line.LINE53_636 Bus1=53_614 Bus2=53_637 phases=3 Linecode=.0225 Length=0.46969 Units=m
New Line.LINE53_637 Bus1=53_615 Bus2=53_638 phases=3 Linecode=.0225 Length=0.13174 Units=m
New Line.LINE53_638 Bus1=53_616 Bus2=53_639 phases=3 Linecode=.0225 Length=0.58151 Units=m
New Line.LINE53_639 Bus1=53_616 Bus2=53_640 phases=3 Linecode=4c_.2_SAC Length=3.8278 Units=m
New Line.LINE53_640 Bus1=53_617 Bus2=53_641 phases=3 Linecode=25_SAC_XC Length=0.13073 Units=m
New Line.LINE53_641 Bus1=53_618 Bus2=53_642 phases=3 Linecode=5c_.1 Length=5.9551 Units=m
New Line.LINE53_642 Bus1=53_619 Bus2=53_643 phases=3 Linecode=2c_.0145 Length=0.69149 Units=m
New Line.LINE53_643 Bus1=53_619 Bus2=53_644 phases=3 Linecode=2c_.0145 Length=0.69149 Units=m
New Line.LINE53_644 Bus1=53_621 Bus2=53_645 phases=3 Linecode=2c_.0225 Length=0.11163 Units=m
New Line.LINE53_645 Bus1=53_623 Bus2=53_646 phases=3 Linecode=2c_.0145 Length=0.13203 Units=m
New Line.LINE53_646 Bus1=53_624 Bus2=53_647 phases=3 Linecode=2c_.0225 Length=0.37947 Units=m
New Line.LINE53_647 Bus1=53_625 Bus2=53_648 phases=3 Linecode=2c_.0225 Length=3.7762 Units=m
New Line.LINE53_648 Bus1=53_626 Bus2=53_649 phases=3 Linecode=2c_.0145 Length=0.19698 Units=m
New Line.LINE53_649 Bus1=53_627 Bus2=53_650 phases=3 Linecode=.0225 Length=0.1772 Units=m
New Line.LINE53_650 Bus1=53_628 Bus2=53_651 phases=3 Linecode=25_SAC_PC Length=0.12206 Units=m
New Line.LINE53_651 Bus1=53_629 Bus2=53_652 phases=3 Linecode=2c_.04 Length=0.32356 Units=m
New Line.LINE53_652 Bus1=53_630 Bus2=53_653 phases=3 Linecode=.0225 Length=0.31468 Units=m
New Line.LINE53_653 Bus1=53_631 Bus2=53_654 phases=3 Linecode=2c_.04 Length=0.17889 Units=m
New Line.LINE53_654 Bus1=53_632 Bus2=53_655 phases=3 Linecode=.0225 Length=0.27593 Units=m
New Line.LINE53_655 Bus1=53_633 Bus2=53_656 phases=3 Linecode=2c_.04 Length=0.15322 Units=m
New Line.LINE53_656 Bus1=53_634 Bus2=53_657 phases=3 Linecode=.0225 Length=0.2225 Units=m
New Line.LINE53_657 Bus1=53_635 Bus2=53_658 phases=3 Linecode=4_XC Length=0.27508 Units=m
New Line.LINE53_658 Bus1=53_635 Bus2=53_659 phases=3 Linecode=4c_.3_SAC Length=1.6526 Units=m
New Line.LINE53_659 Bus1=53_636 Bus2=53_660 phases=3 Linecode=3c_185_SAC_XC Length=4.727 Units=m
New Line.LINE53_660 Bus1=53_637 Bus2=53_661 phases=3 Linecode=.0225 Length=0.13092 Units=m
New Line.LINE53_661 Bus1=53_638 Bus2=53_662 phases=3 Linecode=.0225 Length=0.087818 Units=m
New Line.LINE53_662 Bus1=53_639 Bus2=53_663 phases=3 Linecode=.0225 Length=0.090271 Units=m
New Line.LINE53_663 Bus1=53_640 Bus2=53_664 phases=3 Linecode=4c_.2_SAC Length=0.32107 Units=m
New Line.LINE53_664 Bus1=53_641 Bus2=53_665 phases=3 Linecode=25_SAC_XC Length=0.13264 Units=m
New Line.LINE53_665 Bus1=53_642 Bus2=53_666 phases=3 Linecode=2c_.0225 Length=8.568 Units=m
New Line.LINE53_666 Bus1=53_642 Bus2=53_667 phases=3 Linecode=5c_.1 Length=2.6376 Units=m
New Line.LINE53_667 Bus1=53_643 Bus2=53_668 phases=3 Linecode=2c_.0145 Length=4.2966 Units=m
New Line.LINE53_668 Bus1=53_643 Bus2=53_669 phases=3 Linecode=2c_.0145 Length=4.2966 Units=m
New Line.LINE53_669 Bus1=53_645 Bus2=53_670 phases=3 Linecode=2c_.0225 Length=0.085885 Units=m
New Line.LINE53_670 Bus1=53_646 Bus2=53_671 phases=3 Linecode=2c_.0145 Length=0.18258 Units=m
New Line.LINE53_671 Bus1=53_647 Bus2=53_672 phases=3 Linecode=2c_.0225 Length=0.23 Units=m
New Line.LINE53_672 Bus1=53_648 Bus2=53_673 phases=3 Linecode=2c_.0225 Length=0.14422 Units=m
New Line.LINE53_673 Bus1=53_649 Bus2=53_674 phases=3 Linecode=2c_.0145 Length=4.848 Units=m
New Line.LINE53_674 Bus1=53_650 Bus2=53_675 phases=3 Linecode=.0225 Length=0.13602 Units=m
New Line.LINE53_675 Bus1=53_651 Bus2=53_676 phases=3 Linecode=25_SAC_PC Length=0.19417 Units=m
New Line.LINE53_676 Bus1=53_652 Bus2=53_677 phases=3 Linecode=2c_.04 Length=0.26658 Units=m
New Line.LINE53_677 Bus1=53_653 Bus2=53_678 phases=3 Linecode=.0225 Length=0.20915 Units=m
New Line.LINE53_678 Bus1=53_654 Bus2=53_679 phases=3 Linecode=2c_.04 Length=5.6138 Units=m
New Line.LINE53_679 Bus1=53_655 Bus2=53_680 phases=3 Linecode=.0225 Length=3.3852 Units=m
New Line.LINE53_680 Bus1=53_656 Bus2=53_681 phases=3 Linecode=2c_.04 Length=0.094751 Units=m
New Line.LINE53_681 Bus1=53_657 Bus2=53_682 phases=3 Linecode=.0225 Length=0.14013 Units=m
New Line.LINE53_682 Bus1=53_658 Bus2=53_683 phases=3 Linecode=4_XC Length=0.39409 Units=m
New Line.LINE53_683 Bus1=53_659 Bus2=53_684 phases=3 Linecode=4c_.3_SAC Length=4.4007 Units=m
New Line.LINE53_684 Bus1=53_660 Bus2=53_685 phases=3 Linecode=3c_185_SAC_XC Length=1.286 Units=m
New Line.LINE53_685 Bus1=53_661 Bus2=53_686 phases=3 Linecode=.0225 Length=0.10316 Units=m
New Line.LINE53_686 Bus1=53_662 Bus2=53_687 phases=3 Linecode=.0225 Length=0.092655 Units=m
New Line.LINE53_687 Bus1=53_663 Bus2=53_688 phases=3 Linecode=.0225 Length=0.096178 Units=m
New Line.LINE53_688 Bus1=53_664 Bus2=53_689 phases=3 Linecode=2c_.04 Length=0.95245 Units=m
New Line.LINE53_689 Bus1=53_664 Bus2=53_690 phases=3 Linecode=4c_.2_SAC Length=6.2174 Units=m
New Line.LINE53_690 Bus1=53_665 Bus2=53_691 phases=3 Linecode=25_SAC_XC Length=0.10782 Units=m
New Line.LINE53_691 Bus1=53_666 Bus2=53_692 phases=3 Linecode=2c_.0225 Length=4.3854 Units=m
New Line.LINE53_692 Bus1=53_667 Bus2=53_693 phases=3 Linecode=5c_.1 Length=2.4521 Units=m
New Line.LINE53_693 Bus1=53_668 Bus2=53_694 phases=3 Linecode=2c_.0145 Length=5.8134 Units=m
New Line.LINE53_694 Bus1=53_670 Bus2=53_695 phases=3 Linecode=2c_.0225 Length=0.07247 Units=m
New Line.LINE53_695 Bus1=53_671 Bus2=53_696 phases=3 Linecode=2c_.0145 Length=0.15959 Units=m
New Line.LINE53_696 Bus1=53_672 Bus2=53_697 phases=3 Linecode=2c_.0225 Length=0.30104 Units=m
New Line.LINE53_697 Bus1=53_673 Bus2=53_698 phases=3 Linecode=2c_.0225 Length=0.18248 Units=m
New Line.LINE53_698 Bus1=53_674 Bus2=53_699 phases=3 Linecode=2c_.0145 Length=0.26077 Units=m
New Line.LINE53_699 Bus1=53_675 Bus2=53_700 phases=3 Linecode=.0225 Length=0.072802 Units=m
New Line.LINE53_700 Bus1=53_676 Bus2=53_701 phases=3 Linecode=25_SAC_PC Length=0.063245 Units=m
New Line.LINE53_701 Bus1=53_677 Bus2=53_702 phases=3 Linecode=2c_.04 Length=0.46545 Units=m
New Line.LINE53_702 Bus1=53_678 Bus2=53_703 phases=3 Linecode=.0225 Length=0.13241 Units=m
New Line.LINE53_703 Bus1=53_679 Bus2=53_704 phases=3 Linecode=2c_.04 Length=1.9879 Units=m
New Line.LINE53_704 Bus1=53_680 Bus2=53_705 phases=3 Linecode=.0225 Length=3.4429 Units=m
New Line.LINE53_705 Bus1=53_681 Bus2=53_706 phases=3 Linecode=2c_.04 Length=0.15637 Units=m
New Line.LINE53_706 Bus1=53_682 Bus2=53_707 phases=3 Linecode=.0225 Length=0.22151 Units=m
New Line.LINE53_707 Bus1=53_683 Bus2=53_708 phases=3 Linecode=4_XC Length=0.39406 Units=m
New Line.LINE53_708 Bus1=53_684 Bus2=53_709 phases=3 Linecode=4c_.3_SAC Length=4.2341 Units=m
New Line.LINE53_709 Bus1=53_684 Bus2=53_710 phases=3 Linecode=2c_.0225 Length=0.3846 Units=m
New Line.LINE53_710 Bus1=53_685 Bus2=53_711 phases=3 Linecode=3c_185_SAC_XC Length=1.5421 Units=m
New Line.LINE53_711 Bus1=53_686 Bus2=53_712 phases=3 Linecode=.0225 Length=0.071065 Units=m
New Line.LINE53_712 Bus1=53_687 Bus2=53_713 phases=3 Linecode=.0225 Length=0.076217 Units=m
New Line.LINE53_713 Bus1=53_688 Bus2=53_714 phases=3 Linecode=.0225 Length=0.072781 Units=m
New Line.LINE53_714 Bus1=53_689 Bus2=53_715 phases=3 Linecode=2c_.04 Length=5.8502 Units=m
New Line.LINE53_715 Bus1=53_690 Bus2=53_716 phases=3 Linecode=4c_.2_SAC Length=4.5542 Units=m
New Line.LINE53_716 Bus1=53_691 Bus2=53_717 phases=3 Linecode=25_SAC_XC Length=0.141 Units=m
New Line.LINE53_717 Bus1=53_693 Bus2=53_718 phases=3 Linecode=16_PSC Length=0.41647 Units=m
New Line.LINE53_718 Bus1=53_693 Bus2=53_719 phases=3 Linecode=5c_.1 Length=1.3761 Units=m
New Line.LINE53_719 Bus1=53_695 Bus2=53_720 phases=3 Linecode=2c_.0225 Length=0.19696 Units=m
New Line.LINE53_720 Bus1=53_696 Bus2=53_721 phases=3 Linecode=2c_.0145 Length=0.38296 Units=m
New Line.LINE53_721 Bus1=53_697 Bus2=53_722 phases=3 Linecode=2c_.0225 Length=5.948 Units=m
New Line.LINE53_722 Bus1=53_698 Bus2=53_723 phases=3 Linecode=2c_.0225 Length=0.17029 Units=m
New Line.LINE53_723 Bus1=53_699 Bus2=53_724 phases=3 Linecode=2c_.0145 Length=0.31401 Units=m
New Line.LINE53_724 Bus1=53_700 Bus2=53_725 phases=3 Linecode=.0225 Length=0.15811 Units=m
New Line.LINE53_725 Bus1=53_701 Bus2=53_726 phases=3 Linecode=25_SAC_PC Length=0.13601 Units=m
New Line.LINE53_726 Bus1=53_702 Bus2=53_727 phases=3 Linecode=2c_.04 Length=0.46459 Units=m
New Line.LINE53_727 Bus1=53_703 Bus2=53_728 phases=3 Linecode=.0225 Length=0.10066 Units=m
New Line.LINE53_728 Bus1=53_704 Bus2=53_729 phases=3 Linecode=2c_.04 Length=0.17138 Units=m
New Line.LINE53_729 Bus1=53_704 Bus2=53_730 phases=3 Linecode=2c_.04 Length=3.3675 Units=m
New Line.LINE53_730 Bus1=53_705 Bus2=53_731 phases=3 Linecode=.0225 Length=2.5671 Units=m
New Line.LINE53_731 Bus1=53_706 Bus2=53_732 phases=3 Linecode=2c_.04 Length=0.11434 Units=m
New Line.LINE53_732 Bus1=53_707 Bus2=53_733 phases=3 Linecode=.0225 Length=0.18409 Units=m
New Line.LINE53_733 Bus1=53_709 Bus2=53_734 phases=3 Linecode=2c_.04 Length=0.57377 Units=m
New Line.LINE53_734 Bus1=53_709 Bus2=53_735 phases=3 Linecode=4c_.3_SAC Length=4.6829 Units=m
New Line.LINE53_735 Bus1=53_710 Bus2=53_736 phases=3 Linecode=2c_.0225 Length=0.24894 Units=m
New Line.LINE53_736 Bus1=53_711 Bus2=53_737 phases=3 Linecode=3c_185_SAC_XC Length=0.27872 Units=m
New Line.LINE53_737 Bus1=53_712 Bus2=53_738 phases=3 Linecode=.0225 Length=0.10937 Units=m
New Line.LINE53_738 Bus1=53_713 Bus2=53_739 phases=3 Linecode=.0225 Length=0.055901 Units=m
New Line.LINE53_739 Bus1=53_714 Bus2=53_740 phases=3 Linecode=.0225 Length=0.065863 Units=m
New Line.LINE53_740 Bus1=53_715 Bus2=53_741 phases=3 Linecode=2c_.04 Length=1.5533 Units=m
New Line.LINE53_741 Bus1=53_716 Bus2=53_742 phases=3 Linecode=4c_.2_SAC Length=4.3276 Units=m
New Line.LINE53_742 Bus1=53_717 Bus2=53_743 phases=3 Linecode=25_SAC_XC Length=0.10332 Units=m
New Line.LINE53_743 Bus1=53_718 Bus2=53_744 phases=3 Linecode=16_PSC Length=0.18697 Units=m
New Line.LINE53_744 Bus1=53_719 Bus2=53_745 phases=3 Linecode=2c_.0225 Length=15.7755 Units=m
New Line.LINE53_745 Bus1=53_719 Bus2=53_746 phases=3 Linecode=5c_.1 Length=8.6688 Units=m
New Line.LINE53_746 Bus1=53_720 Bus2=53_747 phases=3 Linecode=2c_.0225 Length=0.27431 Units=m
New Line.LINE53_747 Bus1=53_721 Bus2=53_748 phases=3 Linecode=2c_.0145 Length=0.5838 Units=m
New Line.LINE53_748 Bus1=53_723 Bus2=53_749 phases=3 Linecode=2c_.0225 Length=5.1664 Units=m
New Line.LINE53_749 Bus1=53_724 Bus2=53_750 phases=3 Linecode=2c_.0145 Length=0.27313 Units=m
New Line.LINE53_750 Bus1=53_725 Bus2=53_751 phases=3 Linecode=.0225 Length=0.35468 Units=m
New Line.LINE53_751 Bus1=53_726 Bus2=53_752 phases=3 Linecode=25_SAC_PC Length=0.18868 Units=m
New Line.LINE53_752 Bus1=53_727 Bus2=53_753 phases=3 Linecode=2c_.04 Length=0.34532 Units=m
New Line.LINE53_753 Bus1=53_728 Bus2=53_754 phases=3 Linecode=.0225 Length=0.089045 Units=m
New Line.LINE53_754 Bus1=53_729 Bus2=53_755 phases=3 Linecode=2c_.04 Length=0.76653 Units=m
New Line.LINE53_755 Bus1=53_730 Bus2=53_756 phases=3 Linecode=2c_.04 Length=0.35418 Units=m
New Line.LINE53_756 Bus1=53_731 Bus2=53_757 phases=3 Linecode=.0225 Length=0.49764 Units=m
New Line.LINE53_757 Bus1=53_732 Bus2=53_758 phases=3 Linecode=2c_.04 Length=0.135 Units=m
New Line.LINE53_758 Bus1=53_733 Bus2=53_759 phases=3 Linecode=.0225 Length=0.27242 Units=m
New Line.LINE53_759 Bus1=53_734 Bus2=53_760 phases=3 Linecode=2c_.04 Length=0.45318 Units=m
New Line.LINE53_760 Bus1=53_735 Bus2=53_761 phases=3 Linecode=4c_.3_SAC Length=0.23086 Units=m
New Line.LINE53_761 Bus1=53_735 Bus2=53_762 phases=3 Linecode=4c_.3_SAC Length=2.2949 Units=m
New Line.LINE53_762 Bus1=53_736 Bus2=53_763 phases=3 Linecode=2c_.0225 Length=0.21208 Units=m
New Line.LINE53_763 Bus1=53_737 Bus2=53_764 phases=3 Linecode=3c_185_SAC_XC Length=0.34914 Units=m
New Line.LINE53_764 Bus1=53_738 Bus2=53_765 phases=3 Linecode=.0225 Length=0.088057 Units=m
New Line.LINE53_765 Bus1=53_739 Bus2=53_766 phases=3 Linecode=.0225 Length=0.06265 Units=m
New Line.LINE53_766 Bus1=53_740 Bus2=53_767 phases=3 Linecode=.0225 Length=0.1083 Units=m
New Line.LINE53_767 Bus1=53_741 Bus2=53_768 phases=3 Linecode=2c_.04 Length=4.9563 Units=m
New Line.LINE53_768 Bus1=53_742 Bus2=53_769 phases=3 Linecode=4c_.2_SAC Length=3.7277 Units=m
New Line.LINE53_769 Bus1=53_742 Bus2=53_770 phases=3 Linecode=.0225 Length=0.54403 Units=m
New Line.LINE53_770 Bus1=53_743 Bus2=53_771 phases=3 Linecode=25_SAC_XC Length=0.072623 Units=m
New Line.LINE53_771 Bus1=53_744 Bus2=53_772 phases=3 Linecode=16_PSC Length=0.13341 Units=m
New Line.LINE53_772 Bus1=53_745 Bus2=53_773 phases=3 Linecode=2c_.0225 Length=4.1111 Units=m
New Line.LINE53_773 Bus1=53_745 Bus2=53_774 phases=3 Linecode=2c_.0225 Length=0.25694 Units=m
New Line.LINE53_774 Bus1=53_746 Bus2=53_775 phases=3 Linecode=2c_.0225 Length=7.8064 Units=m
New Line.LINE53_775 Bus1=53_746 Bus2=53_776 phases=3 Linecode=5c_.1 Length=4.0937 Units=m
New Line.LINE53_776 Bus1=53_747 Bus2=53_777 phases=3 Linecode=2c_.0225 Length=0.65608 Units=m
New Line.LINE53_777 Bus1=53_748 Bus2=53_778 phases=3 Linecode=2c_.0145 Length=4.7921 Units=m
New Line.LINE53_778 Bus1=53_748 Bus2=53_779 phases=3 Linecode=2c_.0145 Length=0.89752 Units=m
New Line.LINE53_779 Bus1=53_750 Bus2=53_780 phases=3 Linecode=2c_.0145 Length=6.3725 Units=m
New Line.LINE53_780 Bus1=53_751 Bus2=53_781 phases=3 Linecode=.0225 Length=0.39357 Units=m
New Line.LINE53_781 Bus1=53_752 Bus2=53_782 phases=3 Linecode=25_SAC_PC Length=5.0559 Units=m
New Line.LINE53_782 Bus1=53_753 Bus2=53_783 phases=3 Linecode=2c_.04 Length=0.26173 Units=m
New Line.LINE53_783 Bus1=53_754 Bus2=53_784 phases=3 Linecode=.0225 Length=0.066408 Units=m
New Line.LINE53_784 Bus1=53_755 Bus2=53_785 phases=3 Linecode=2c_.04 Length=0.2286 Units=m
New Line.LINE53_785 Bus1=53_756 Bus2=53_786 phases=3 Linecode=2c_.04 Length=0.20915 Units=m
New Line.LINE53_786 Bus1=53_757 Bus2=53_787 phases=3 Linecode=.0225 Length=0.26163 Units=m
New Line.LINE53_787 Bus1=53_758 Bus2=53_788 phases=3 Linecode=2c_.04 Length=0.15278 Units=m
New Line.LINE53_788 Bus1=53_759 Bus2=53_789 phases=3 Linecode=.0225 Length=1.5807 Units=m
New Line.LINE53_789 Bus1=53_760 Bus2=53_790 phases=3 Linecode=2c_.04 Length=0.31352 Units=m
New Line.LINE53_790 Bus1=53_761 Bus2=53_791 phases=3 Linecode=4c_.3_SAC Length=0.2327 Units=m
New Line.LINE53_791 Bus1=53_762 Bus2=53_792 phases=3 Linecode=4c_.3_SAC Length=2.0506 Units=m
New Line.LINE53_792 Bus1=53_763 Bus2=53_793 phases=3 Linecode=2c_.0225 Length=0.26732 Units=m
New Line.LINE53_793 Bus1=53_764 Bus2=53_794 phases=3 Linecode=3c_185_SAC_XC Length=0.31516 Units=m
New Line.LINE53_794 Bus1=53_765 Bus2=53_795 phases=3 Linecode=.0225 Length=0.073247 Units=m
New Line.LINE53_795 Bus1=53_766 Bus2=53_796 phases=3 Linecode=.0225 Length=0.85937 Units=m
New Line.LINE53_796 Bus1=53_767 Bus2=53_797 phases=3 Linecode=.0225 Length=0.1137 Units=m
New Line.LINE53_797 Bus1=53_768 Bus2=53_798 phases=3 Linecode=2c_.04 Length=0.13228 Units=m
New Line.LINE53_798 Bus1=53_769 Bus2=53_799 phases=3 Linecode=4c_.2_SAC Length=3.7895 Units=m
New Line.LINE53_799 Bus1=53_769 Bus2=53_800 phases=3 Linecode=2c_.04 Length=1.6776 Units=m
New Line.LINE53_800 Bus1=53_770 Bus2=53_801 phases=3 Linecode=.0225 Length=0.19892 Units=m
New Line.LINE53_801 Bus1=53_771 Bus2=53_802 phases=3 Linecode=25_SAC_XC Length=0.12814 Units=m
New Line.LINE53_802 Bus1=53_772 Bus2=53_803 phases=3 Linecode=16_PSC Length=0.23617 Units=m
New Line.LINE53_803 Bus1=53_774 Bus2=53_804 phases=3 Linecode=2c_.0225 Length=0.30491 Units=m
New Line.LINE53_804 Bus1=53_775 Bus2=53_805 phases=3 Linecode=2c_.0225 Length=5.3643 Units=m
New Line.LINE53_805 Bus1=53_775 Bus2=53_806 phases=3 Linecode=2c_.0225 Length=0.80525 Units=m
New Line.LINE53_806 Bus1=53_776 Bus2=53_807 phases=3 Linecode=4_XC Length=0.27323 Units=m
New Line.LINE53_807 Bus1=53_776 Bus2=53_808 phases=3 Linecode=5c_.1 Length=0.91425 Units=m
New Line.LINE53_808 Bus1=53_777 Bus2=53_809 phases=3 Linecode=2c_.0225 Length=5.1639 Units=m
New Line.LINE53_809 Bus1=53_779 Bus2=53_810 phases=3 Linecode=2c_.0145 Length=0.050775 Units=m
New Line.LINE53_810 Bus1=53_781 Bus2=53_811 phases=3 Linecode=.0225 Length=0.20224 Units=m
New Line.LINE53_811 Bus1=53_782 Bus2=53_812 phases=3 Linecode=25_SAC_PC Length=0.65523 Units=m
New Line.LINE53_812 Bus1=53_783 Bus2=53_813 phases=3 Linecode=2c_.04 Length=0.24586 Units=m
New Line.LINE53_813 Bus1=53_784 Bus2=53_814 phases=3 Linecode=.0225 Length=0.096519 Units=m
New Line.LINE53_814 Bus1=53_785 Bus2=53_815 phases=3 Linecode=2c_.04 Length=0.26038 Units=m
New Line.LINE53_815 Bus1=53_786 Bus2=53_816 phases=3 Linecode=2c_.04 Length=0.14827 Units=m
New Line.LINE53_816 Bus1=53_787 Bus2=53_817 phases=3 Linecode=.0225 Length=0.12965 Units=m
New Line.LINE53_817 Bus1=53_788 Bus2=53_818 phases=3 Linecode=2c_.04 Length=0.16064 Units=m
New Line.LINE53_818 Bus1=53_789 Bus2=53_819 phases=3 Linecode=.0225 Length=1.7524 Units=m
New Line.LINE53_819 Bus1=53_790 Bus2=53_820 phases=3 Linecode=2c_.04 Length=0.31919 Units=m
New Line.LINE53_820 Bus1=53_791 Bus2=53_821 phases=3 Linecode=4c_.3_SAC Length=0.23223 Units=m
New Line.LINE53_821 Bus1=53_792 Bus2=53_822 phases=3 Linecode=4c_.3_SAC Length=2.516 Units=m
New Line.LINE53_822 Bus1=53_792 Bus2=53_823 phases=3 Linecode=.0225 Length=0.95769 Units=m
New Line.LINE53_823 Bus1=53_793 Bus2=53_824 phases=3 Linecode=2c_.0225 Length=2.0419 Units=m
New Line.LINE53_824 Bus1=53_794 Bus2=53_825 phases=3 Linecode=3c_185_SAC_XC Length=0.22194 Units=m
New Line.LINE53_825 Bus1=53_795 Bus2=53_826 phases=3 Linecode=.0225 Length=0.078409 Units=m
New Line.LINE53_826 Bus1=53_796 Bus2=53_827 phases=3 Linecode=.0225 Length=1.2622 Units=m
New Line.LINE53_827 Bus1=53_797 Bus2=53_828 phases=3 Linecode=.0225 Length=0.31515 Units=m
New Line.LINE53_828 Bus1=53_798 Bus2=53_829 phases=3 Linecode=2c_.04 Length=0.14599 Units=m
New Line.LINE53_829 Bus1=53_799 Bus2=53_830 phases=3 Linecode=4c_.2_SAC Length=4.2454 Units=m
New Line.LINE53_830 Bus1=53_800 Bus2=53_831 phases=3 Linecode=2c_.04 Length=5.1069 Units=m
New Line.LINE53_831 Bus1=53_801 Bus2=53_832 phases=3 Linecode=.0225 Length=0.14368 Units=m
New Line.LINE53_832 Bus1=53_802 Bus2=53_833 phases=3 Linecode=25_SAC_XC Length=0.09272 Units=m
New Line.LINE53_833 Bus1=53_803 Bus2=53_834 phases=3 Linecode=16_PSC Length=0.21576 Units=m
New Line.LINE53_834 Bus1=53_804 Bus2=53_835 phases=3 Linecode=2c_.0225 Length=0.28595 Units=m
New Line.LINE53_835 Bus1=53_806 Bus2=53_836 phases=3 Linecode=2c_.0225 Length=0.61034 Units=m
New Line.LINE53_836 Bus1=53_807 Bus2=53_837 phases=3 Linecode=4_XC Length=0.098568 Units=m
New Line.LINE53_837 Bus1=53_808 Bus2=53_838 phases=3 Linecode=2c_.0225 Length=14.7892 Units=m
New Line.LINE53_838 Bus1=53_808 Bus2=53_839 phases=3 Linecode=5c_.1 Length=1.783 Units=m
New Line.LINE53_839 Bus1=53_810 Bus2=53_840 phases=3 Linecode=2c_.0145 Length=0.054708 Units=m
New Line.LINE53_840 Bus1=53_811 Bus2=53_841 phases=3 Linecode=.0225 Length=0.24739 Units=m
New Line.LINE53_841 Bus1=53_812 Bus2=53_842 phases=3 Linecode=25_SAC_PC Length=4.7999 Units=m
New Line.LINE53_842 Bus1=53_812 Bus2=53_843 phases=3 Linecode=25_SAC_PC Length=0.53219 Units=m
New Line.LINE53_843 Bus1=53_813 Bus2=53_844 phases=3 Linecode=2c_.04 Length=0.26389 Units=m
New Line.LINE53_844 Bus1=53_814 Bus2=53_845 phases=3 Linecode=.0225 Length=0.107 Units=m
New Line.LINE53_845 Bus1=53_815 Bus2=53_846 phases=3 Linecode=2c_.04 Length=0.19304 Units=m
New Line.LINE53_846 Bus1=53_816 Bus2=53_847 phases=3 Linecode=2c_.04 Length=0.20365 Units=m
New Line.LINE53_847 Bus1=53_817 Bus2=53_848 phases=3 Linecode=.0225 Length=0.12577 Units=m
New Line.LINE53_848 Bus1=53_818 Bus2=53_849 phases=3 Linecode=2c_.04 Length=0.086005 Units=m
New Line.LINE53_849 Bus1=53_819 Bus2=53_850 phases=3 Linecode=.0225 Length=1.7631 Units=m
New Line.LINE53_850 Bus1=53_820 Bus2=53_851 phases=3 Linecode=2c_.04 Length=4.1343 Units=m
New Line.LINE53_851 Bus1=53_821 Bus2=53_852 phases=3 Linecode=4c_.3_SAC Length=0.23256 Units=m
New Line.LINE53_852 Bus1=53_822 Bus2=53_853 phases=3 Linecode=4c_.3_SAC Length=3.4257 Units=m
New Line.LINE53_853 Bus1=53_822 Bus2=53_854 phases=3 Linecode=.04 Length=0.64762 Units=m
New Line.LINE53_854 Bus1=53_823 Bus2=53_855 phases=3 Linecode=.0225 Length=0.33505 Units=m
New Line.LINE53_855 Bus1=53_824 Bus2=53_856 phases=3 Linecode=2c_.0225 Length=3.1653 Units=m
New Line.LINE53_856 Bus1=53_825 Bus2=53_857 phases=3 Linecode=3c_185_SAC_XC Length=0.20787 Units=m
New Line.LINE53_857 Bus1=53_826 Bus2=53_858 phases=3 Linecode=.0225 Length=0.18425 Units=m
New Line.LINE53_858 Bus1=53_827 Bus2=53_859 phases=3 Linecode=.0225 Length=2.0343 Units=m
New Line.LINE53_859 Bus1=53_828 Bus2=53_860 phases=3 Linecode=.0225 Length=2.7983 Units=m
New Line.LINE53_860 Bus1=53_829 Bus2=53_861 phases=3 Linecode=2c_.04 Length=0.23255 Units=m
New Line.LINE53_861 Bus1=53_830 Bus2=53_862 phases=3 Linecode=.0225 Length=0.52247 Units=m
New Line.LINE53_862 Bus1=53_830 Bus2=53_863 phases=3 Linecode=4c_.2_SAC Length=0.83189 Units=m
New Line.LINE53_863 Bus1=53_831 Bus2=53_864 phases=3 Linecode=2c_.04 Length=0.3204 Units=m
New Line.LINE53_864 Bus1=53_832 Bus2=53_865 phases=3 Linecode=.0225 Length=0.17556 Units=m
New Line.LINE53_865 Bus1=53_833 Bus2=53_866 phases=3 Linecode=25_SAC_XC Length=0.080006 Units=m
New Line.LINE53_866 Bus1=53_834 Bus2=53_867 phases=3 Linecode=16_PSC Length=0.2166 Units=m
New Line.LINE53_867 Bus1=53_835 Bus2=53_868 phases=3 Linecode=2c_.0225 Length=0.34873 Units=m
New Line.LINE53_868 Bus1=53_836 Bus2=53_869 phases=3 Linecode=2c_.0225 Length=0.7957 Units=m
New Line.LINE53_869 Bus1=53_837 Bus2=53_870 phases=3 Linecode=4_XC Length=0.050328 Units=m
New Line.LINE53_870 Bus1=53_838 Bus2=53_871 phases=3 Linecode=2c_.0225 Length=5.173 Units=m
New Line.LINE53_871 Bus1=53_838 Bus2=53_872 phases=3 Linecode=2c_.0225 Length=0.25753 Units=m
New Line.LINE53_872 Bus1=53_839 Bus2=53_873 phases=3 Linecode=5c_.1 Length=1.4872 Units=m
New Line.LINE53_873 Bus1=53_840 Bus2=53_874 phases=3 Linecode=2c_.0145 Length=0.050804 Units=m
New Line.LINE53_874 Bus1=53_841 Bus2=53_875 phases=3 Linecode=.0225 Length=0.21471 Units=m
New Line.LINE53_875 Bus1=53_843 Bus2=53_876 phases=3 Linecode=25_SAC_PC Length=0.082462 Units=m
New Line.LINE53_876 Bus1=53_844 Bus2=53_877 phases=3 Linecode=2c_.04 Length=0.1447 Units=m
New Line.LINE53_877 Bus1=53_845 Bus2=53_878 phases=3 Linecode=.0225 Length=0.2203 Units=m
New Line.LINE53_878 Bus1=53_846 Bus2=53_879 phases=3 Linecode=2c_.04 Length=0.19304 Units=m
New Line.LINE53_879 Bus1=53_847 Bus2=53_880 phases=3 Linecode=2c_.04 Length=0.65979 Units=m
New Line.LINE53_880 Bus1=53_848 Bus2=53_881 phases=3 Linecode=.0225 Length=0.10492 Units=m
New Line.LINE53_881 Bus1=53_849 Bus2=53_882 phases=3 Linecode=2c_.04 Length=5.647 Units=m
New Line.LINE53_882 Bus1=53_850 Bus2=53_883 phases=3 Linecode=.0225 Length=1.6129 Units=m
New Line.LINE53_883 Bus1=53_851 Bus2=53_884 phases=3 Linecode=2c_.04 Length=1.4622 Units=m
New Line.LINE53_884 Bus1=53_853 Bus2=53_885 phases=3 Linecode=4c_.3_SAC Length=2.7068 Units=m
New Line.LINE53_885 Bus1=53_854 Bus2=53_886 phases=3 Linecode=.04 Length=0.44757 Units=m
New Line.LINE53_886 Bus1=53_855 Bus2=53_887 phases=3 Linecode=.0225 Length=0.25898 Units=m
New Line.LINE53_887 Bus1=53_856 Bus2=53_888 phases=3 Linecode=2c_.0225 Length=5.0353 Units=m
New Line.LINE53_888 Bus1=53_857 Bus2=53_889 phases=3 Linecode=3c_185_SAC_XC Length=0.26057 Units=m
New Line.LINE53_889 Bus1=53_858 Bus2=53_890 phases=3 Linecode=.0225 Length=0.95505 Units=m
New Line.LINE53_890 Bus1=53_859 Bus2=53_891 phases=3 Linecode=.0225 Length=5.1685 Units=m
New Line.LINE53_891 Bus1=53_860 Bus2=53_892 phases=3 Linecode=.0225 Length=4.0107 Units=m
New Line.LINE53_892 Bus1=53_861 Bus2=53_893 phases=3 Linecode=2c_.04 Length=0.23122 Units=m
New Line.LINE53_893 Bus1=53_862 Bus2=53_894 phases=3 Linecode=.0225 Length=0.20906 Units=m
New Line.LINE53_894 Bus1=53_863 Bus2=53_895 phases=3 Linecode=4c_.2_SAC Length=0.099002 Units=m
New Line.LINE53_895 Bus1=53_863 Bus2=53_896 phases=3 Linecode=4c_.2_SAC Length=0.81894 Units=m
New Line.LINE53_896 Bus1=53_864 Bus2=53_897 phases=3 Linecode=2c_.04 Length=3.2816 Units=m
New Line.LINE53_897 Bus1=53_865 Bus2=53_898 phases=3 Linecode=.0225 Length=10.0665 Units=m
New Line.LINE53_898 Bus1=53_866 Bus2=53_899 phases=3 Linecode=25_SAC_XC Length=0.16013 Units=m
New Line.LINE53_899 Bus1=53_867 Bus2=53_900 phases=3 Linecode=16_PSC Length=1.9998 Units=m
New Line.LINE53_900 Bus1=53_868 Bus2=53_901 phases=3 Linecode=2c_.0225 Length=0.29852 Units=m
New Line.LINE53_901 Bus1=53_869 Bus2=53_902 phases=3 Linecode=2c_.0225 Length=0.88715 Units=m
New Line.LINE53_902 Bus1=53_870 Bus2=53_903 phases=3 Linecode=4_XC Length=0.043864 Units=m
New Line.LINE53_903 Bus1=53_872 Bus2=53_904 phases=3 Linecode=2c_.0225 Length=0.30469 Units=m
New Line.LINE53_904 Bus1=53_873 Bus2=53_905 phases=3 Linecode=5c_.1 Length=1.0165 Units=m
New Line.LINE53_905 Bus1=53_874 Bus2=53_906 phases=3 Linecode=2c_.0145 Length=0.045121 Units=m
New Line.LINE53_906 Bus1=53_875 Bus2=53_907 phases=3 Linecode=.0225 Length=0.36401 Units=m
New Line.LINE53_907 Bus1=53_876 Bus2=53_908 phases=3 Linecode=25_SAC_PC Length=0.082462 Units=m
New Line.LINE53_908 Bus1=53_877 Bus2=53_909 phases=3 Linecode=2c_.04 Length=0.17205 Units=m
New Line.LINE53_909 Bus1=53_878 Bus2=53_910 phases=3 Linecode=.0225 Length=0.9162 Units=m
New Line.LINE53_910 Bus1=53_879 Bus2=53_911 phases=3 Linecode=2c_.04 Length=0.19302 Units=m
New Line.LINE53_911 Bus1=53_880 Bus2=53_912 phases=3 Linecode=2c_.04 Length=0.538 Units=m
New Line.LINE53_912 Bus1=53_881 Bus2=53_913 phases=3 Linecode=.0225 Length=0.16522 Units=m
New Line.LINE53_913 Bus1=53_882 Bus2=53_914 phases=3 Linecode=2c_.04 Length=1.8297 Units=m
New Line.LINE53_914 Bus1=53_883 Bus2=53_915 phases=3 Linecode=.0225 Length=1.8465 Units=m
New Line.LINE53_915 Bus1=53_884 Bus2=53_916 phases=3 Linecode=2c_.04 Length=0.70576 Units=m
New Line.LINE53_916 Bus1=53_885 Bus2=53_917 phases=3 Linecode=4c_.3_SAC Length=3.7008 Units=m
New Line.LINE53_917 Bus1=53_886 Bus2=53_918 phases=3 Linecode=.04 Length=0.76257 Units=m
New Line.LINE53_918 Bus1=53_887 Bus2=53_919 phases=3 Linecode=.0225 Length=0.39028 Units=m
New Line.LINE53_919 Bus1=53_888 Bus2=53_920 phases=3 Linecode=2c_.0225 Length=0.33781 Units=m
New Line.LINE53_920 Bus1=53_889 Bus2=53_921 phases=3 Linecode=3c_185_SAC_XC Length=0.22768 Units=m
New Line.LINE53_921 Bus1=53_890 Bus2=53_922 phases=3 Linecode=.0225 Length=2.2415 Units=m
New Line.LINE53_922 Bus1=53_890 Bus2=53_923 phases=3 Linecode=.0225 Length=4.8474 Units=m
New Line.LINE53_923 Bus1=53_891 Bus2=53_924 phases=3 Linecode=.0225 Length=0.65332 Units=m
New Line.LINE53_924 Bus1=53_892 Bus2=53_925 phases=3 Linecode=.0225 Length=2.5636 Units=m
New Line.LINE53_925 Bus1=53_893 Bus2=53_926 phases=3 Linecode=2c_.04 Length=0.20348 Units=m
New Line.LINE53_926 Bus1=53_894 Bus2=53_927 phases=3 Linecode=.0225 Length=0.17557 Units=m
New Line.LINE53_927 Bus1=53_895 Bus2=53_928 phases=3 Linecode=4c_.2_SAC Length=0.23505 Units=m
New Line.LINE53_928 Bus1=53_896 Bus2=53_929 phases=3 Linecode=4c_.2_SAC Length=2.307 Units=m
New Line.LINE53_929 Bus1=53_897 Bus2=53_930 phases=3 Linecode=2c_.04 Length=0.54431 Units=m
New Line.LINE53_930 Bus1=53_898 Bus2=53_931 phases=3 Linecode=.0225 Length=0.32631 Units=m
New Line.LINE53_931 Bus1=53_899 Bus2=53_932 phases=3 Linecode=25_SAC_XC Length=0.27916 Units=m
New Line.LINE53_932 Bus1=53_900 Bus2=53_933 phases=3 Linecode=16_PSC Length=4.5808 Units=m
New Line.LINE53_933 Bus1=53_901 Bus2=53_934 phases=3 Linecode=2c_.0225 Length=0.47871 Units=m
New Line.LINE53_934 Bus1=53_902 Bus2=53_935 phases=3 Linecode=2c_.0225 Length=1.3544 Units=m
New Line.LINE53_935 Bus1=53_903 Bus2=53_936 phases=3 Linecode=4_XC Length=0.044407 Units=m
New Line.LINE53_936 Bus1=53_904 Bus2=53_937 phases=3 Linecode=2c_.0225 Length=0.28683 Units=m
New Line.LINE53_937 Bus1=53_905 Bus2=53_938 phases=3 Linecode=5c_.1 Length=0.45918 Units=m
New Line.LINE53_938 Bus1=53_906 Bus2=53_939 phases=3 Linecode=2c_.0145 Length=6.6504 Units=m
New Line.LINE53_939 Bus1=53_907 Bus2=53_940 phases=3 Linecode=.0225 Length=0.24759 Units=m
New Line.LINE53_940 Bus1=53_908 Bus2=53_941 phases=3 Linecode=25_SAC_PC Length=1.3086 Units=m
New Line.LINE53_941 Bus1=53_909 Bus2=53_942 phases=3 Linecode=2c_.04 Length=0.16311 Units=m
New Line.LINE53_942 Bus1=53_910 Bus2=53_943 phases=3 Linecode=.0225 Length=3.0653 Units=m
New Line.LINE53_943 Bus1=53_910 Bus2=53_944 phases=3 Linecode=.0225 Length=4.9788 Units=m
New Line.LINE53_944 Bus1=53_911 Bus2=53_945 phases=3 Linecode=2c_.04 Length=0.93172 Units=m
New Line.LINE53_945 Bus1=53_912 Bus2=53_946 phases=3 Linecode=2c_.04 Length=0.54696 Units=m
New Line.LINE53_946 Bus1=53_913 Bus2=53_947 phases=3 Linecode=.0225 Length=0.46967 Units=m
New Line.LINE53_947 Bus1=53_914 Bus2=53_948 phases=3 Linecode=2c_.04 Length=4.6081 Units=m
New Line.LINE53_948 Bus1=53_915 Bus2=53_949 phases=3 Linecode=.0225 Length=1.3047 Units=m
New Line.LINE53_949 Bus1=53_916 Bus2=53_950 phases=3 Linecode=2c_.04 Length=0.63299 Units=m
New Line.LINE53_950 Bus1=53_917 Bus2=53_951 phases=3 Linecode=4c_.3_SAC Length=2.5478 Units=m
New Line.LINE53_951 Bus1=53_917 Bus2=53_952 phases=3 Linecode=2c_.04 Length=0.62705 Units=m
New Line.LINE53_952 Bus1=53_918 Bus2=53_953 phases=3 Linecode=.04 Length=1.1875 Units=m
New Line.LINE53_953 Bus1=53_919 Bus2=53_954 phases=3 Linecode=.0225 Length=2.7162 Units=m
New Line.LINE53_954 Bus1=53_920 Bus2=53_955 phases=3 Linecode=2c_.0225 Length=0.23995 Units=m
New Line.LINE53_955 Bus1=53_921 Bus2=53_956 phases=3 Linecode=3c_185_SAC_XC Length=0.38687 Units=m
New Line.LINE53_956 Bus1=53_923 Bus2=53_957 phases=3 Linecode=.0225 Length=2.124 Units=m
New Line.LINE53_957 Bus1=53_924 Bus2=53_958 phases=3 Linecode=.0225 Length=0.13913 Units=m
New Line.LINE53_958 Bus1=53_925 Bus2=53_959 phases=3 Linecode=.0225 Length=0.26606 Units=m
New Line.LINE53_959 Bus1=53_926 Bus2=53_960 phases=3 Linecode=2c_.04 Length=0.17819 Units=m
New Line.LINE53_960 Bus1=53_927 Bus2=53_961 phases=3 Linecode=.0225 Length=0.28189 Units=m
New Line.LINE53_961 Bus1=53_928 Bus2=53_962 phases=3 Linecode=4c_.2_SAC Length=0.23528 Units=m
New Line.LINE53_962 Bus1=53_929 Bus2=53_963 phases=3 Linecode=4c_.2_SAC Length=1.5061 Units=m
New Line.LINE53_963 Bus1=53_930 Bus2=53_964 phases=3 Linecode=2c_.04 Length=0.47732 Units=m
New Line.LINE53_964 Bus1=53_931 Bus2=53_965 phases=3 Linecode=.0225 Length=0.19059 Units=m
New Line.LINE53_965 Bus1=53_932 Bus2=53_966 phases=3 Linecode=25_SAC_XC Length=4.3763 Units=m
New Line.LINE53_966 Bus1=53_933 Bus2=53_967 phases=3 Linecode=16_PSC Length=6.3361 Units=m
New Line.LINE53_967 Bus1=53_934 Bus2=53_968 phases=3 Linecode=2c_.0225 Length=0.36258 Units=m
New Line.LINE53_968 Bus1=53_935 Bus2=53_969 phases=3 Linecode=2c_.0225 Length=0.91726 Units=m
New Line.LINE53_969 Bus1=53_936 Bus2=53_970 phases=3 Linecode=4_XC Length=0.043829 Units=m
New Line.LINE53_970 Bus1=53_937 Bus2=53_971 phases=3 Linecode=2c_.0225 Length=0.34797 Units=m
New Line.LINE53_971 Bus1=53_938 Bus2=53_972 phases=3 Linecode=5c_.1 Length=1.4347 Units=m
New Line.LINE53_972 Bus1=53_939 Bus2=53_973 phases=3 Linecode=2c_.0145 Length=0.28494 Units=m
New Line.LINE53_973 Bus1=53_940 Bus2=53_974 phases=3 Linecode=.0225 Length=2.2277 Units=m
New Line.LINE53_974 Bus1=53_941 Bus2=53_975 phases=3 Linecode=25_SAC_PC Length=0.15652 Units=m
New Line.LINE53_975 Bus1=53_942 Bus2=53_976 phases=3 Linecode=2c_.04 Length=0.1447 Units=m
New Line.LINE53_976 Bus1=53_944 Bus2=53_977 phases=3 Linecode=.0225 Length=3.5629 Units=m
New Line.LINE53_977 Bus1=53_945 Bus2=53_978 phases=3 Linecode=2c_.04 Length=0.1967 Units=m
New Line.LINE53_978 Bus1=53_946 Bus2=53_979 phases=3 Linecode=2c_.04 Length=0.44138 Units=m
New Line.LINE53_979 Bus1=53_947 Bus2=53_980 phases=3 Linecode=.0225 Length=3.6077 Units=m
New Line.LINE53_980 Bus1=53_947 Bus2=53_981 phases=3 Linecode=.0225 Length=5.5125 Units=m
New Line.LINE53_981 Bus1=53_948 Bus2=53_982 phases=3 Linecode=2c_.04 Length=0.24181 Units=m
New Line.LINE53_982 Bus1=53_949 Bus2=53_983 phases=3 Linecode=.0225 Length=0.21621 Units=m
New Line.LINE53_983 Bus1=53_950 Bus2=53_984 phases=3 Linecode=2c_.04 Length=0.80921 Units=m
New Line.LINE53_984 Bus1=53_951 Bus2=53_985 phases=3 Linecode=4c_.3_SAC Length=2.1006 Units=m
New Line.LINE53_985 Bus1=53_952 Bus2=53_986 phases=3 Linecode=2c_.04 Length=0.16556 Units=m
New Line.LINE53_986 Bus1=53_953 Bus2=53_987 phases=3 Linecode=.04 Length=2.857 Units=m
New Line.LINE53_987 Bus1=53_954 Bus2=53_988 phases=3 Linecode=.0225 Length=4.7225 Units=m
New Line.LINE53_988 Bus1=53_955 Bus2=53_989 phases=3 Linecode=2c_.0225 Length=0.34373 Units=m
New Line.LINE53_989 Bus1=53_956 Bus2=53_990 phases=3 Linecode=3c_185_SAC_XC Length=0.51551 Units=m
New Line.LINE53_990 Bus1=53_958 Bus2=53_991 phases=3 Linecode=.0225 Length=0.12371 Units=m
New Line.LINE53_991 Bus1=53_959 Bus2=53_992 phases=3 Linecode=.0225 Length=0.21037 Units=m
New Line.LINE53_992 Bus1=53_960 Bus2=53_993 phases=3 Linecode=2c_.04 Length=0.26237 Units=m
New Line.LINE53_993 Bus1=53_961 Bus2=53_994 phases=3 Linecode=.0225 Length=9.453 Units=m
New Line.LINE53_994 Bus1=53_962 Bus2=53_995 phases=3 Linecode=4c_.2_SAC Length=0.23521 Units=m
New Line.LINE53_995 Bus1=53_963 Bus2=53_996 phases=3 Linecode=4c_.2_SAC Length=1.1261 Units=m
New Line.LINE53_996 Bus1=53_964 Bus2=53_997 phases=3 Linecode=2c_.04 Length=3.1015 Units=m
New Line.LINE53_997 Bus1=53_965 Bus2=53_998 phases=3 Linecode=.0225 Length=0.1601 Units=m
New Line.LINE53_998 Bus1=53_966 Bus2=53_999 phases=3 Linecode=25_SAC_XC Length=4.1732 Units=m
New Line.LINE53_999 Bus1=53_968 Bus2=53_1000 phases=3 Linecode=2c_.0225 Length=3.9099 Units=m
New Line.LINE53_1000 Bus1=53_969 Bus2=53_1001 phases=3 Linecode=2c_.0225 Length=3.1901 Units=m
New Line.LINE53_1001 Bus1=53_970 Bus2=53_1002 phases=3 Linecode=4_XC Length=0.044643 Units=m
New Line.LINE53_1002 Bus1=53_971 Bus2=53_1003 phases=3 Linecode=2c_.0225 Length=0.29921 Units=m
New Line.LINE53_1003 Bus1=53_972 Bus2=53_1004 phases=3 Linecode=5c_.1 Length=2.3681 Units=m
New Line.LINE53_1004 Bus1=53_973 Bus2=53_1005 phases=3 Linecode=2c_.0145 Length=0.1864 Units=m
New Line.LINE53_1005 Bus1=53_974 Bus2=53_1006 phases=3 Linecode=.0225 Length=2.9929 Units=m
New Line.LINE53_1006 Bus1=53_975 Bus2=53_1007 phases=3 Linecode=25_SAC_PC Length=0.18111 Units=m
New Line.LINE53_1007 Bus1=53_976 Bus2=53_1008 phases=3 Linecode=2c_.04 Length=0.11079 Units=m
New Line.LINE53_1008 Bus1=53_978 Bus2=53_1009 phases=3 Linecode=2c_.04 Length=0.19604 Units=m
New Line.LINE53_1009 Bus1=53_979 Bus2=53_1010 phases=3 Linecode=2c_.04 Length=0.35214 Units=m
New Line.LINE53_1010 Bus1=53_981 Bus2=53_1011 phases=3 Linecode=.0225 Length=1.7968 Units=m
New Line.LINE53_1011 Bus1=53_982 Bus2=53_1012 phases=3 Linecode=2c_.04 Length=0.11141 Units=m
New Line.LINE53_1012 Bus1=53_983 Bus2=53_1013 phases=3 Linecode=.0225 Length=0.091788 Units=m
New Line.LINE53_1013 Bus1=53_984 Bus2=53_1014 phases=3 Linecode=2c_.04 Length=0.88516 Units=m
New Line.LINE53_1014 Bus1=53_985 Bus2=53_1015 phases=3 Linecode=4c_.3_SAC Length=0.57269 Units=m
New Line.LINE53_1015 Bus1=53_986 Bus2=53_1016 phases=3 Linecode=2c_.04 Length=0.039319 Units=m
New Line.LINE53_1016 Bus1=53_987 Bus2=53_1017 phases=3 Linecode=.04 Length=4.541 Units=m
New Line.LINE53_1017 Bus1=53_988 Bus2=53_1018 phases=3 Linecode=.0225 Length=1.9224 Units=m
New Line.LINE53_1018 Bus1=53_989 Bus2=53_1019 phases=3 Linecode=2c_.0225 Length=0.4918 Units=m
New Line.LINE53_1019 Bus1=53_990 Bus2=53_1020 phases=3 Linecode=3c_185_SAC_XC Length=0.48765 Units=m
New Line.LINE53_1020 Bus1=53_991 Bus2=53_1021 phases=3 Linecode=.0225 Length=0.10526 Units=m
New Line.LINE53_1021 Bus1=53_992 Bus2=53_1022 phases=3 Linecode=.0225 Length=0.14599 Units=m
New Line.LINE53_1022 Bus1=53_993 Bus2=53_1023 phases=3 Linecode=2c_.04 Length=0.27751 Units=m
New Line.LINE53_1023 Bus1=53_994 Bus2=53_1024 phases=3 Linecode=.0225 Length=1.2211 Units=m
New Line.LINE53_1024 Bus1=53_995 Bus2=53_1025 phases=3 Linecode=4c_.2_SAC Length=0.23562 Units=m
New Line.LINE53_1025 Bus1=53_996 Bus2=53_1026 phases=3 Linecode=4c_.2_SAC Length=3.3822 Units=m
New Line.LINE53_1026 Bus1=53_997 Bus2=53_1027 phases=3 Linecode=2c_.04 Length=2.1395 Units=m
New Line.LINE53_1027 Bus1=53_998 Bus2=53_1028 phases=3 Linecode=.0225 Length=0.17558 Units=m
New Line.LINE53_1028 Bus1=53_999 Bus2=53_1029 phases=3 Linecode=25_SAC_XC Length=1.5289 Units=m
New Line.LINE53_1029 Bus1=53_1000 Bus2=53_1030 phases=3 Linecode=2c_.0225 Length=2.421 Units=m
New Line.LINE53_1030 Bus1=53_1002 Bus2=53_1031 phases=3 Linecode=4_XC Length=0.044182 Units=m
New Line.LINE53_1031 Bus1=53_1003 Bus2=53_1032 phases=3 Linecode=2c_.0225 Length=0.47817 Units=m
New Line.LINE53_1032 Bus1=53_1004 Bus2=53_1033 phases=3 Linecode=5c_.1 Length=1.3027 Units=m
New Line.LINE53_1033 Bus1=53_1005 Bus2=53_1034 phases=3 Linecode=2c_.0145 Length=0.18866 Units=m
New Line.LINE53_1034 Bus1=53_1006 Bus2=53_1035 phases=3 Linecode=.0225 Length=2.8053 Units=m
New Line.LINE53_1035 Bus1=53_1007 Bus2=53_1036 phases=3 Linecode=25_SAC_PC Length=0.1118 Units=m
New Line.LINE53_1036 Bus1=53_1008 Bus2=53_1037 phases=3 Linecode=2c_.04 Length=0.1428 Units=m
New Line.LINE53_1037 Bus1=53_1009 Bus2=53_1038 phases=3 Linecode=2c_.04 Length=0.19615 Units=m
New Line.LINE53_1038 Bus1=53_1010 Bus2=53_1039 phases=3 Linecode=2c_.04 Length=0.35795 Units=m
New Line.LINE53_1039 Bus1=53_1012 Bus2=53_1040 phases=3 Linecode=2c_.04 Length=0.11552 Units=m
New Line.LINE53_1040 Bus1=53_1013 Bus2=53_1041 phases=3 Linecode=.0225 Length=0.10448 Units=m
New Line.LINE53_1041 Bus1=53_1014 Bus2=53_1042 phases=3 Linecode=2c_.04 Length=0.97089 Units=m
New Line.LINE53_1042 Bus1=53_1015 Bus2=53_1043 phases=3 Linecode=4c_.3_SAC Length=0.33653 Units=m
New Line.LINE53_1043 Bus1=53_1016 Bus2=53_1044 phases=3 Linecode=2c_.04 Length=0.10112 Units=m
New Line.LINE53_1044 Bus1=53_1017 Bus2=53_1045 phases=3 Linecode=.04 Length=1.1467 Units=m
New Line.LINE53_1045 Bus1=53_1018 Bus2=53_1046 phases=3 Linecode=.0225 Length=0.72134 Units=m
New Line.LINE53_1046 Bus1=53_1019 Bus2=53_1047 phases=3 Linecode=2c_.0225 Length=2.423 Units=m
New Line.LINE53_1047 Bus1=53_1019 Bus2=53_1048 phases=3 Linecode=2c_.0225 Length=4.9805 Units=m
New Line.LINE53_1048 Bus1=53_1020 Bus2=53_1049 phases=3 Linecode=3c_185_SAC_XC Length=0.42264 Units=m
New Line.LINE53_1049 Bus1=53_1021 Bus2=53_1050 phases=3 Linecode=.0225 Length=0.10532 Units=m
New Line.LINE53_1050 Bus1=53_1022 Bus2=53_1051 phases=3 Linecode=.0225 Length=0.15915 Units=m
New Line.LINE53_1051 Bus1=53_1023 Bus2=53_1052 phases=3 Linecode=2c_.04 Length=0.22412 Units=m
New Line.LINE53_1052 Bus1=53_1024 Bus2=53_1053 phases=3 Linecode=.0225 Length=0.26069 Units=m
New Line.LINE53_1053 Bus1=53_1025 Bus2=53_1054 phases=3 Linecode=4c_.2_SAC Length=0.2353 Units=m
New Line.LINE53_1054 Bus1=53_1026 Bus2=53_1055 phases=3 Linecode=4c_.2_SAC Length=2.6389 Units=m
New Line.LINE53_1055 Bus1=53_1027 Bus2=53_1056 phases=3 Linecode=2c_.04 Length=0.94651 Units=m
New Line.LINE53_1056 Bus1=53_1028 Bus2=53_1057 phases=3 Linecode=.0225 Length=1.3437 Units=m
New Line.LINE53_1057 Bus1=53_1029 Bus2=53_1058 phases=3 Linecode=25_SAC_XC Length=0.45046 Units=m
New Line.LINE53_1058 Bus1=53_1031 Bus2=53_1059 phases=3 Linecode=4_XC Length=0.04418 Units=m
New Line.LINE53_1059 Bus1=53_1032 Bus2=53_1060 phases=3 Linecode=2c_.0225 Length=0.36299 Units=m
New Line.LINE53_1060 Bus1=53_1033 Bus2=53_1061 phases=3 Linecode=2c_.0225 Length=7.3214 Units=m
New Line.LINE53_1061 Bus1=53_1033 Bus2=53_1062 phases=3 Linecode=5c_.1 Length=1.4889 Units=m
New Line.LINE53_1062 Bus1=53_1034 Bus2=53_1063 phases=3 Linecode=2c_.0145 Length=0.054406 Units=m
New Line.LINE53_1063 Bus1=53_1035 Bus2=53_1064 phases=3 Linecode=.0225 Length=4.1574 Units=m
New Line.LINE53_1064 Bus1=53_1036 Bus2=53_1065 phases=3 Linecode=25_SAC_PC Length=0.067081 Units=m
New Line.LINE53_1065 Bus1=53_1037 Bus2=53_1066 phases=3 Linecode=2c_.04 Length=0.15621 Units=m
New Line.LINE53_1066 Bus1=53_1038 Bus2=53_1067 phases=3 Linecode=2c_.04 Length=0.19606 Units=m
New Line.LINE53_1067 Bus1=53_1039 Bus2=53_1068 phases=3 Linecode=2c_.04 Length=0.32269 Units=m
New Line.LINE53_1068 Bus1=53_1040 Bus2=53_1069 phases=3 Linecode=2c_.04 Length=0.11738 Units=m
New Line.LINE53_1069 Bus1=53_1041 Bus2=53_1070 phases=3 Linecode=.0225 Length=0.096998 Units=m
New Line.LINE53_1070 Bus1=53_1042 Bus2=53_1071 phases=3 Linecode=2c_.04 Length=0.58104 Units=m
New Line.LINE53_1071 Bus1=53_1043 Bus2=53_1072 phases=3 Linecode=4c_.3_SAC Length=1.7268 Units=m
New Line.LINE53_1072 Bus1=53_1044 Bus2=53_1073 phases=3 Linecode=2c_.04 Length=0.072402 Units=m
New Line.LINE53_1073 Bus1=53_1045 Bus2=53_1074 phases=3 Linecode=.04 Length=0.42188 Units=m
New Line.LINE53_1074 Bus1=53_1046 Bus2=53_1075 phases=3 Linecode=.0225 Length=0.37549 Units=m
New Line.LINE53_1075 Bus1=53_1048 Bus2=53_1076 phases=3 Linecode=2c_.0225 Length=3.0804 Units=m
New Line.LINE53_1076 Bus1=53_1049 Bus2=53_1077 phases=3 Linecode=3c_185_SAC_XC Length=0.31264 Units=m
New Line.LINE53_1077 Bus1=53_1050 Bus2=53_1078 phases=3 Linecode=.0225 Length=0.12678 Units=m
New Line.LINE53_1078 Bus1=53_1051 Bus2=53_1079 phases=3 Linecode=.0225 Length=0.15839 Units=m
New Line.LINE53_1079 Bus1=53_1052 Bus2=53_1080 phases=3 Linecode=2c_.04 Length=0.16646 Units=m
New Line.LINE53_1080 Bus1=53_1053 Bus2=53_1081 phases=3 Linecode=.0225 Length=0.25849 Units=m
New Line.LINE53_1081 Bus1=53_1054 Bus2=53_1082 phases=3 Linecode=4c_.2_SAC Length=0.23567 Units=m
New Line.LINE53_1082 Bus1=53_1055 Bus2=53_1083 phases=3 Linecode=4c_.2_SAC Length=6.8983 Units=m
New Line.LINE53_1083 Bus1=53_1056 Bus2=53_1084 phases=3 Linecode=2c_.04 Length=0.54142 Units=m
New Line.LINE53_1084 Bus1=53_1057 Bus2=53_1085 phases=3 Linecode=.0225 Length=0.01 Units=m
New Line.LINE53_1085 Bus1=53_1058 Bus2=53_1086 phases=3 Linecode=25_SAC_XC Length=0.1771 Units=m
New Line.LINE53_1086 Bus1=53_1059 Bus2=53_1087 phases=3 Linecode=4_XC Length=0.044642 Units=m
New Line.LINE53_1087 Bus1=53_1060 Bus2=53_1088 phases=3 Linecode=2c_.0225 Length=3.9099 Units=m
New Line.LINE53_1088 Bus1=53_1061 Bus2=53_1089 phases=3 Linecode=2c_.0225 Length=4.9293 Units=m
New Line.LINE53_1089 Bus1=53_1061 Bus2=53_1090 phases=3 Linecode=2c_.0225 Length=0.55904 Units=m
New Line.LINE53_1090 Bus1=53_1062 Bus2=53_1091 phases=3 Linecode=5c_.1 Length=1.6302 Units=m
New Line.LINE53_1091 Bus1=53_1063 Bus2=53_1092 phases=3 Linecode=2c_.0145 Length=5.3014 Units=m
New Line.LINE53_1092 Bus1=53_1065 Bus2=53_1093 phases=3 Linecode=25_SAC_PC Length=5.7146 Units=m
New Line.LINE53_1093 Bus1=53_1066 Bus2=53_1094 phases=3 Linecode=2c_.04 Length=0.13647 Units=m
New Line.LINE53_1094 Bus1=53_1067 Bus2=53_1095 phases=3 Linecode=2c_.04 Length=0.19594 Units=m
New Line.LINE53_1095 Bus1=53_1068 Bus2=53_1096 phases=3 Linecode=2c_.04 Length=0.272 Units=m
New Line.LINE53_1096 Bus1=53_1069 Bus2=53_1097 phases=3 Linecode=2c_.04 Length=0.1178 Units=m
New Line.LINE53_1097 Bus1=53_1070 Bus2=53_1098 phases=3 Linecode=.0225 Length=0.11032 Units=m
New Line.LINE53_1098 Bus1=53_1071 Bus2=53_1099 phases=3 Linecode=2c_.04 Length=0.57369 Units=m
New Line.LINE53_1099 Bus1=53_1072 Bus2=53_1100 phases=3 Linecode=4c_.3_SAC Length=3.3769 Units=m
New Line.LINE53_1100 Bus1=53_1072 Bus2=53_1101 phases=3 Linecode=.04 Length=0.48961 Units=m
New Line.LINE53_1101 Bus1=53_1073 Bus2=53_1102 phases=3 Linecode=2c_.04 Length=0.092613 Units=m
New Line.LINE53_1102 Bus1=53_1074 Bus2=53_1103 phases=3 Linecode=.04 Length=0.1608 Units=m
New Line.LINE53_1103 Bus1=53_1075 Bus2=53_1104 phases=3 Linecode=.0225 Length=0.42188 Units=m
New Line.LINE53_1104 Bus1=53_1077 Bus2=53_1105 phases=3 Linecode=3c_185_SAC_XC Length=0.40741 Units=m
New Line.LINE53_1105 Bus1=53_1078 Bus2=53_1106 phases=3 Linecode=.0225 Length=0.18122 Units=m
New Line.LINE53_1106 Bus1=53_1079 Bus2=53_1107 phases=3 Linecode=.0225 Length=0.14822 Units=m
New Line.LINE53_1107 Bus1=53_1080 Bus2=53_1108 phases=3 Linecode=2c_.04 Length=0.1679 Units=m
New Line.LINE53_1108 Bus1=53_1081 Bus2=53_1109 phases=3 Linecode=.0225 Length=0.25172 Units=m
New Line.LINE53_1109 Bus1=53_1082 Bus2=53_1110 phases=3 Linecode=4c_.2_SAC Length=0.23462 Units=m
New Line.LINE53_1110 Bus1=53_1083 Bus2=53_1111 phases=3 Linecode=4c_.2_SAC Length=0.14468 Units=m
New Line.LINE53_1111 Bus1=53_1083 Bus2=53_1112 phases=3 Linecode=4c_.2_SAC Length=4.0525 Units=m
New Line.LINE53_1112 Bus1=53_1084 Bus2=53_1113 phases=3 Linecode=2c_.04 Length=1.3909 Units=m
New Line.LINE53_1113 Bus1=53_1085 Bus2=53_1114 phases=3 Linecode=.0225 Length=0.71659 Units=m
New Line.LINE53_1114 Bus1=53_1085 Bus2=53_1115 phases=3 Linecode=.0225 Length=1.5228 Units=m
New Line.LINE53_1115 Bus1=53_1086 Bus2=53_1116 phases=3 Linecode=25_SAC_XC Length=0.19858 Units=m
New Line.LINE53_1116 Bus1=53_1087 Bus2=53_1117 phases=3 Linecode=4_XC Length=0.044721 Units=m
New Line.LINE53_1117 Bus1=53_1088 Bus2=53_1118 phases=3 Linecode=2c_.0225 Length=2.9519 Units=m
New Line.LINE53_1118 Bus1=53_1090 Bus2=53_1119 phases=3 Linecode=2c_.0225 Length=0.59138 Units=m
New Line.LINE53_1119 Bus1=53_1091 Bus2=53_1120 phases=3 Linecode=5c_.1 Length=1.0725 Units=m
New Line.LINE53_1120 Bus1=53_1094 Bus2=53_1121 phases=3 Linecode=2c_.04 Length=0.56291 Units=m
New Line.LINE53_1121 Bus1=53_1096 Bus2=53_1122 phases=3 Linecode=2c_.04 Length=0.22627 Units=m
New Line.LINE53_1122 Bus1=53_1097 Bus2=53_1123 phases=3 Linecode=2c_.04 Length=0.15842 Units=m
New Line.LINE53_1123 Bus1=53_1098 Bus2=53_1124 phases=3 Linecode=.0225 Length=0.092115 Units=m
New Line.LINE53_1124 Bus1=53_1099 Bus2=53_1125 phases=3 Linecode=2c_.04 Length=0.9651 Units=m
New Line.LINE53_1125 Bus1=53_1100 Bus2=53_1126 phases=3 Linecode=4c_.3_SAC Length=1.9559 Units=m
New Line.LINE53_1126 Bus1=53_1101 Bus2=53_1127 phases=3 Linecode=.04 Length=0.17253 Units=m
New Line.LINE53_1127 Bus1=53_1102 Bus2=53_1128 phases=3 Linecode=2c_.04 Length=0.15195 Units=m
New Line.LINE53_1128 Bus1=53_1103 Bus2=53_1129 phases=3 Linecode=.04 Length=0.45999 Units=m
New Line.LINE53_1129 Bus1=53_1104 Bus2=53_1130 phases=3 Linecode=.0225 Length=1.0828 Units=m
New Line.LINE53_1130 Bus1=53_1105 Bus2=53_1131 phases=3 Linecode=3c_185_SAC_XC Length=0.42299 Units=m
New Line.LINE53_1131 Bus1=53_1106 Bus2=53_1132 phases=3 Linecode=.0225 Length=0.60501 Units=m
New Line.LINE53_1132 Bus1=53_1107 Bus2=53_1133 phases=3 Linecode=.0225 Length=0.90525 Units=m
New Line.LINE53_1133 Bus1=53_1108 Bus2=53_1134 phases=3 Linecode=2c_.04 Length=0.14611 Units=m
New Line.LINE53_1134 Bus1=53_1109 Bus2=53_1135 phases=3 Linecode=.0225 Length=0.24574 Units=m
New Line.LINE53_1135 Bus1=53_1110 Bus2=53_1136 phases=3 Linecode=4c_.2_SAC Length=7.3301 Units=m
New Line.LINE53_1136 Bus1=53_1111 Bus2=53_1137 phases=3 Linecode=4c_.2_SAC Length=0.099568 Units=m
New Line.LINE53_1137 Bus1=53_1112 Bus2=53_1138 phases=3 Linecode=4c_.2_SAC Length=1.291 Units=m
New Line.LINE53_1138 Bus1=53_1112 Bus2=53_1139 phases=3 Linecode=2c_.04 Length=0.30424 Units=m
New Line.LINE53_1139 Bus1=53_1113 Bus2=53_1140 phases=3 Linecode=2c_.04 Length=0.62939 Units=m
New Line.LINE53_1140 Bus1=53_1114 Bus2=53_1141 phases=3 Linecode=.0225 Length=5.0228 Units=m
New Line.LINE53_1141 Bus1=53_1116 Bus2=53_1142 phases=3 Linecode=25_SAC_XC Length=0.064327 Units=m
New Line.LINE53_1142 Bus1=53_1117 Bus2=53_1143 phases=3 Linecode=4_XC Length=0.043601 Units=m
New Line.LINE53_1143 Bus1=53_1119 Bus2=53_1144 phases=3 Linecode=2c_.0225 Length=0.31264 Units=m
New Line.LINE53_1144 Bus1=53_1120 Bus2=53_1145 phases=3 Linecode=5c_.1 Length=0.512 Units=m
New Line.LINE53_1145 Bus1=53_1121 Bus2=53_1146 phases=3 Linecode=2c_.04 Length=8.1248 Units=m
New Line.LINE53_1146 Bus1=53_1122 Bus2=53_1147 phases=3 Linecode=2c_.04 Length=0.88308 Units=m
New Line.LINE53_1147 Bus1=53_1123 Bus2=53_1148 phases=3 Linecode=2c_.04 Length=0.24452 Units=m
New Line.LINE53_1148 Bus1=53_1124 Bus2=53_1149 phases=3 Linecode=.0225 Length=0.098387 Units=m
New Line.LINE53_1149 Bus1=53_1125 Bus2=53_1150 phases=3 Linecode=2c_.04 Length=1.7214 Units=m
New Line.LINE53_1150 Bus1=53_1126 Bus2=53_1151 phases=3 Linecode=4c_.3_SAC Length=5.7163 Units=m
New Line.LINE53_1151 Bus1=53_1127 Bus2=53_1152 phases=3 Linecode=.04 Length=1.2265 Units=m
New Line.LINE53_1152 Bus1=53_1128 Bus2=53_1153 phases=3 Linecode=2c_.04 Length=0.12292 Units=m
New Line.LINE53_1153 Bus1=53_1129 Bus2=53_1154 phases=3 Linecode=.04 Length=1.2697 Units=m
New Line.LINE53_1154 Bus1=53_1130 Bus2=53_1155 phases=3 Linecode=.0225 Length=1.5903 Units=m
New Line.LINE53_1155 Bus1=53_1131 Bus2=53_1156 phases=3 Linecode=3c_185_SAC_XC Length=0.586 Units=m
New Line.LINE53_1156 Bus1=53_1132 Bus2=53_1157 phases=3 Linecode=.0225 Length=0.71655 Units=m
New Line.LINE53_1157 Bus1=53_1133 Bus2=53_1158 phases=3 Linecode=.0225 Length=3.0904 Units=m
New Line.LINE53_1158 Bus1=53_1133 Bus2=53_1159 phases=3 Linecode=.0225 Length=5.5041 Units=m
New Line.LINE53_1159 Bus1=53_1134 Bus2=53_1160 phases=3 Linecode=2c_.04 Length=0.14972 Units=m
New Line.LINE53_1160 Bus1=53_1135 Bus2=53_1161 phases=3 Linecode=.0225 Length=0.36641 Units=m
New Line.LINE53_1161 Bus1=53_1137 Bus2=53_1162 phases=3 Linecode=4c_.2_SAC Length=0.064476 Units=m
New Line.LINE53_1162 Bus1=53_1138 Bus2=53_1163 phases=3 Linecode=4c_.2_SAC Length=8.6397 Units=m
New Line.LINE53_1163 Bus1=53_1138 Bus2=53_1164 phases=3 Linecode=.0225 Length=0.42449 Units=m
New Line.LINE53_1164 Bus1=53_1139 Bus2=53_1165 phases=3 Linecode=2c_.04 Length=0.20026 Units=m
New Line.LINE53_1165 Bus1=53_1140 Bus2=53_1166 phases=3 Linecode=2c_.04 Length=0.353 Units=m
New Line.LINE53_1166 Bus1=53_1141 Bus2=53_1167 phases=3 Linecode=.0225 Length=3.1064 Units=m
New Line.LINE53_1167 Bus1=53_1142 Bus2=53_1168 phases=3 Linecode=25_SAC_XC Length=0.11957 Units=m
New Line.LINE53_1168 Bus1=53_1143 Bus2=53_1169 phases=3 Linecode=4_XC Length=0.044554 Units=m
New Line.LINE53_1169 Bus1=53_1144 Bus2=53_1170 phases=3 Linecode=2c_.0225 Length=0.74436 Units=m
New Line.LINE53_1170 Bus1=53_1145 Bus2=53_1171 phases=3 Linecode=5c_.1 Length=0.77047 Units=m
New Line.LINE53_1171 Bus1=53_1147 Bus2=53_1172 phases=3 Linecode=2c_.04 Length=6.9051 Units=m
New Line.LINE53_1172 Bus1=53_1147 Bus2=53_1173 phases=3 Linecode=2c_.04 Length=2.7437 Units=m
New Line.LINE53_1173 Bus1=53_1148 Bus2=53_1174 phases=3 Linecode=2c_.04 Length=0.19592 Units=m
New Line.LINE53_1174 Bus1=53_1149 Bus2=53_1175 phases=3 Linecode=.0225 Length=0.10429 Units=m
New Line.LINE53_1175 Bus1=53_1150 Bus2=53_1176 phases=3 Linecode=2c_.04 Length=0.99519 Units=m
New Line.LINE53_1176 Bus1=53_1151 Bus2=53_1177 phases=3 Linecode=4c_.3_SAC Length=0.32622 Units=m
New Line.LINE53_1177 Bus1=53_1151 Bus2=53_1178 phases=3 Linecode=4c_.3_SAC Length=1.2962 Units=m
New Line.LINE53_1178 Bus1=53_1152 Bus2=53_1179 phases=3 Linecode=.04 Length=1.5393 Units=m
New Line.LINE53_1179 Bus1=53_1153 Bus2=53_1180 phases=3 Linecode=2c_.04 Length=0.43618 Units=m
New Line.LINE53_1180 Bus1=53_1154 Bus2=53_1181 phases=3 Linecode=.04 Length=2.7064 Units=m
New Line.LINE53_1181 Bus1=53_1156 Bus2=53_1182 phases=3 Linecode=3c_185_SAC_XC Length=0.52991 Units=m
New Line.LINE53_1182 Bus1=53_1159 Bus2=53_1183 phases=3 Linecode=.0225 Length=2.6447 Units=m
New Line.LINE53_1183 Bus1=53_1160 Bus2=53_1184 phases=3 Linecode=2c_.04 Length=0.1306 Units=m
New Line.LINE53_1184 Bus1=53_1161 Bus2=53_1185 phases=3 Linecode=.0225 Length=0.97045 Units=m
New Line.LINE53_1185 Bus1=53_1162 Bus2=53_1186 phases=3 Linecode=4c_.2_SAC Length=0.080808 Units=m
New Line.LINE53_1186 Bus1=53_1163 Bus2=53_1187 phases=3 Linecode=4c_.2_SAC Length=0.76173 Units=m
New Line.LINE53_1187 Bus1=53_1164 Bus2=53_1188 phases=3 Linecode=.0225 Length=0.23178 Units=m
New Line.LINE53_1188 Bus1=53_1165 Bus2=53_1189 phases=3 Linecode=2c_.04 Length=0.13782 Units=m
New Line.LINE53_1189 Bus1=53_1166 Bus2=53_1190 phases=3 Linecode=2c_.04 Length=0.18289 Units=m
New Line.LINE53_1190 Bus1=53_1168 Bus2=53_1191 phases=3 Linecode=25_SAC_XC Length=0.6961 Units=m
New Line.LINE53_1191 Bus1=53_1170 Bus2=53_1192 phases=3 Linecode=2c_.0225 Length=4.2224 Units=m
New Line.LINE53_1192 Bus1=53_1171 Bus2=53_1193 phases=3 Linecode=2c_.0225 Length=16.3414 Units=m
New Line.LINE53_1193 Bus1=53_1171 Bus2=53_1194 phases=3 Linecode=5c_.1 Length=1.8628 Units=m
New Line.LINE53_1194 Bus1=53_1173 Bus2=53_1195 phases=3 Linecode=2c_.04 Length=8.3219 Units=m
New Line.LINE53_1195 Bus1=53_1174 Bus2=53_1196 phases=3 Linecode=2c_.04 Length=0.20881 Units=m
New Line.LINE53_1196 Bus1=53_1175 Bus2=53_1197 phases=3 Linecode=.0225 Length=0.08186 Units=m
New Line.LINE53_1197 Bus1=53_1176 Bus2=53_1198 phases=3 Linecode=2c_.04 Length=0.41 Units=m
New Line.LINE53_1198 Bus1=53_1177 Bus2=53_1199 phases=3 Linecode=4c_.3_SAC Length=0.51261 Units=m
New Line.LINE53_1199 Bus1=53_1178 Bus2=53_1200 phases=3 Linecode=4c_.3_SAC Length=1.6365 Units=m
New Line.LINE53_1200 Bus1=53_1178 Bus2=53_1201 phases=3 Linecode=.0225 Length=0.74333 Units=m
New Line.LINE53_1201 Bus1=53_1179 Bus2=53_1202 phases=3 Linecode=.04 Length=2.965 Units=m
New Line.LINE53_1202 Bus1=53_1180 Bus2=53_1203 phases=3 Linecode=2c_.04 Length=0.42184 Units=m
New Line.LINE53_1203 Bus1=53_1182 Bus2=53_1204 phases=3 Linecode=3c_185_SAC_XC Length=0.50912 Units=m
New Line.LINE53_1204 Bus1=53_1184 Bus2=53_1205 phases=3 Linecode=2c_.04 Length=0.15555 Units=m
New Line.LINE53_1205 Bus1=53_1185 Bus2=53_1206 phases=3 Linecode=.0225 Length=2.2753 Units=m
New Line.LINE53_1206 Bus1=53_1185 Bus2=53_1207 phases=3 Linecode=.0225 Length=0.90165 Units=m
New Line.LINE53_1207 Bus1=53_1186 Bus2=53_1208 phases=3 Linecode=4c_.2_SAC Length=0.05301 Units=m
New Line.LINE53_1208 Bus1=53_1187 Bus2=53_1209 phases=3 Linecode=4c_.2_SAC Length=0.19099 Units=m
New Line.LINE53_1209 Bus1=53_1187 Bus2=53_1210 phases=3 Linecode=4c_.2_SAC Length=1.527 Units=m
New Line.LINE53_1210 Bus1=53_1188 Bus2=53_1211 phases=3 Linecode=.0225 Length=0.2435 Units=m
New Line.LINE53_1211 Bus1=53_1189 Bus2=53_1212 phases=3 Linecode=2c_.04 Length=0.20718 Units=m
New Line.LINE53_1212 Bus1=53_1190 Bus2=53_1213 phases=3 Linecode=2c_.04 Length=0.32274 Units=m
New Line.LINE53_1213 Bus1=53_1191 Bus2=53_1214 phases=3 Linecode=25_SAC_XC Length=1.843 Units=m
New Line.LINE53_1214 Bus1=53_1192 Bus2=53_1215 phases=3 Linecode=2c_.0225 Length=3.7735 Units=m
New Line.LINE53_1215 Bus1=53_1193 Bus2=53_1216 phases=3 Linecode=2c_.0225 Length=5.5344 Units=m
New Line.LINE53_1216 Bus1=53_1193 Bus2=53_1217 phases=3 Linecode=2c_.0225 Length=0.25747 Units=m
New Line.LINE53_1217 Bus1=53_1194 Bus2=53_1218 phases=3 Linecode=5c_.1 Length=1.5693 Units=m
New Line.LINE53_1218 Bus1=53_1196 Bus2=53_1219 phases=3 Linecode=2c_.04 Length=0.19576 Units=m
New Line.LINE53_1219 Bus1=53_1197 Bus2=53_1220 phases=3 Linecode=.0225 Length=0.12307 Units=m
New Line.LINE53_1220 Bus1=53_1198 Bus2=53_1221 phases=3 Linecode=2c_.04 Length=0.34299 Units=m
New Line.LINE53_1221 Bus1=53_1200 Bus2=53_1222 phases=3 Linecode=4c_.3_SAC Length=1.4977 Units=m
New Line.LINE53_1222 Bus1=53_1201 Bus2=53_1223 phases=3 Linecode=.0225 Length=0.2393 Units=m
New Line.LINE53_1223 Bus1=53_1202 Bus2=53_1224 phases=3 Linecode=.04 Length=0.85546 Units=m
New Line.LINE53_1224 Bus1=53_1203 Bus2=53_1225 phases=3 Linecode=2c_.04 Length=0.10283 Units=m
New Line.LINE53_1225 Bus1=53_1204 Bus2=53_1226 phases=3 Linecode=3c_185_SAC_XC Length=0.52874 Units=m
New Line.LINE53_1226 Bus1=53_1205 Bus2=53_1227 phases=3 Linecode=2c_.04 Length=0.77956 Units=m
New Line.LINE53_1227 Bus1=53_1207 Bus2=53_1228 phases=3 Linecode=.0225 Length=4.6734 Units=m
New Line.LINE53_1228 Bus1=53_1208 Bus2=53_1229 phases=3 Linecode=4c_.2_SAC Length=0.046324 Units=m
New Line.LINE53_1229 Bus1=53_1209 Bus2=53_1230 phases=3 Linecode=4c_.2_SAC Length=0.12714 Units=m
New Line.LINE53_1230 Bus1=53_1210 Bus2=53_1231 phases=3 Linecode=4c_.2_SAC Length=2.4908 Units=m
New Line.LINE53_1231 Bus1=53_1211 Bus2=53_1232 phases=3 Linecode=.0225 Length=0.32067 Units=m
New Line.LINE53_1232 Bus1=53_1212 Bus2=53_1233 phases=3 Linecode=2c_.04 Length=0.25143 Units=m
New Line.LINE53_1233 Bus1=53_1213 Bus2=53_1234 phases=3 Linecode=2c_.04 Length=7.3193 Units=m
New Line.LINE53_1234 Bus1=53_1213 Bus2=53_1235 phases=3 Linecode=2c_.04 Length=0.36164 Units=m
New Line.LINE53_1235 Bus1=53_1214 Bus2=53_1236 phases=3 Linecode=25_SAC_XC Length=0.92957 Units=m
New Line.LINE53_1236 Bus1=53_1217 Bus2=53_1237 phases=3 Linecode=2c_.0225 Length=0.30394 Units=m
New Line.LINE53_1237 Bus1=53_1218 Bus2=53_1238 phases=3 Linecode=5c_.1 Length=0.65905 Units=m
New Line.LINE53_1238 Bus1=53_1219 Bus2=53_1239 phases=3 Linecode=2c_.04 Length=0.19723 Units=m
New Line.LINE53_1239 Bus1=53_1220 Bus2=53_1240 phases=3 Linecode=.0225 Length=0.13508 Units=m
New Line.LINE53_1240 Bus1=53_1221 Bus2=53_1241 phases=3 Linecode=2c_.04 Length=0.30327 Units=m
New Line.LINE53_1241 Bus1=53_1222 Bus2=53_1242 phases=3 Linecode=4c_.3_SAC Length=3.5627 Units=m
New Line.LINE53_1242 Bus1=53_1222 Bus2=53_1243 phases=3 Linecode=.04 Length=0.32049 Units=m
New Line.LINE53_1243 Bus1=53_1223 Bus2=53_1244 phases=3 Linecode=.0225 Length=0.78779 Units=m
New Line.LINE53_1244 Bus1=53_1224 Bus2=53_1245 phases=3 Linecode=.04 Length=4.6498 Units=m
New Line.LINE53_1245 Bus1=53_1225 Bus2=53_1246 phases=3 Linecode=2c_.04 Length=0.09717 Units=m
New Line.LINE53_1246 Bus1=53_1226 Bus2=53_1247 phases=3 Linecode=3c_185_SAC_XC Length=0.45622 Units=m
New Line.LINE53_1247 Bus1=53_1227 Bus2=53_1248 phases=3 Linecode=2c_.04 Length=8.1082 Units=m
New Line.LINE53_1248 Bus1=53_1227 Bus2=53_1249 phases=3 Linecode=2c_.04 Length=3.8037 Units=m
New Line.LINE53_1249 Bus1=53_1228 Bus2=53_1250 phases=3 Linecode=.0225 Length=2.9493 Units=m
New Line.LINE53_1250 Bus1=53_1229 Bus2=53_1251 phases=3 Linecode=4c_.2_SAC Length=0.034482 Units=m
New Line.LINE53_1251 Bus1=53_1230 Bus2=53_1252 phases=3 Linecode=4c_.2_SAC Length=0.242 Units=m
New Line.LINE53_1252 Bus1=53_1231 Bus2=53_1253 phases=3 Linecode=4c_.2_SAC Length=2.4926 Units=m
New Line.LINE53_1253 Bus1=53_1232 Bus2=53_1254 phases=3 Linecode=.0225 Length=9.1781 Units=m
New Line.LINE53_1254 Bus1=53_1233 Bus2=53_1255 phases=3 Linecode=2c_.04 Length=0.71167 Units=m
New Line.LINE53_1255 Bus1=53_1235 Bus2=53_1256 phases=3 Linecode=2c_.04 Length=0.14036 Units=m
New Line.LINE53_1256 Bus1=53_1236 Bus2=53_1257 phases=3 Linecode=25_SAC_XC Length=0.1831 Units=m
New Line.LINE53_1257 Bus1=53_1237 Bus2=53_1258 phases=3 Linecode=2c_.0225 Length=0.28683 Units=m
New Line.LINE53_1258 Bus1=53_1238 Bus2=53_1259 phases=3 Linecode=5c_.1 Length=0.49505 Units=m
New Line.LINE53_1259 Bus1=53_1239 Bus2=53_1260 phases=3 Linecode=2c_.04 Length=0.16369 Units=m
New Line.LINE53_1260 Bus1=53_1240 Bus2=53_1261 phases=3 Linecode=.0225 Length=0.4325 Units=m
New Line.LINE53_1261 Bus1=53_1241 Bus2=53_1262 phases=3 Linecode=2c_.04 Length=1.0607 Units=m
New Line.LINE53_1262 Bus1=53_1242 Bus2=53_1263 phases=3 Linecode=4c_.3_SAC Length=1.1502 Units=m
New Line.LINE53_1263 Bus1=53_1243 Bus2=53_1264 phases=3 Linecode=.04 Length=0.33171 Units=m
New Line.LINE53_1264 Bus1=53_1244 Bus2=53_1265 phases=3 Linecode=.0225 Length=2.0215 Units=m
New Line.LINE53_1265 Bus1=53_1245 Bus2=53_1266 phases=3 Linecode=.04 Length=0.17617 Units=m
New Line.LINE53_1266 Bus1=53_1246 Bus2=53_1267 phases=3 Linecode=2c_.04 Length=0.11254 Units=m
New Line.LINE53_1267 Bus1=53_1247 Bus2=53_1268 phases=3 Linecode=3c_185_SAC_XC Length=5.1638 Units=m
New Line.LINE53_1268 Bus1=53_1249 Bus2=53_1269 phases=3 Linecode=2c_.04 Length=8.4448 Units=m
New Line.LINE53_1269 Bus1=53_1251 Bus2=53_1270 phases=3 Linecode=4c_.2_SAC Length=0.073 Units=m
New Line.LINE53_1270 Bus1=53_1252 Bus2=53_1271 phases=3 Linecode=4c_.2_SAC Length=0.18569 Units=m
New Line.LINE53_1271 Bus1=53_1253 Bus2=53_1272 phases=3 Linecode=4c_.2_SAC Length=3.2009 Units=m
New Line.LINE53_1272 Bus1=53_1253 Bus2=53_1273 phases=3 Linecode=.0225 Length=0.43064 Units=m
New Line.LINE53_1273 Bus1=53_1254 Bus2=53_1274 phases=3 Linecode=.0225 Length=0.95314 Units=m
New Line.LINE53_1274 Bus1=53_1255 Bus2=53_1275 phases=3 Linecode=2c_.04 Length=5.2914 Units=m
New Line.LINE53_1275 Bus1=53_1256 Bus2=53_1276 phases=3 Linecode=2c_.04 Length=0.082927 Units=m
New Line.LINE53_1276 Bus1=53_1257 Bus2=53_1277 phases=3 Linecode=25_SAC_XC Length=0.1456 Units=m
New Line.LINE53_1277 Bus1=53_1258 Bus2=53_1278 phases=3 Linecode=2c_.0225 Length=0.34731 Units=m
New Line.LINE53_1278 Bus1=53_1259 Bus2=53_1279 phases=3 Linecode=5c_.1 Length=0.9442 Units=m
New Line.LINE53_1279 Bus1=53_1260 Bus2=53_1280 phases=3 Linecode=2c_.04 Length=0.23976 Units=m
New Line.LINE53_1280 Bus1=53_1261 Bus2=53_1281 phases=3 Linecode=.0225 Length=0.3539 Units=m
New Line.LINE53_1281 Bus1=53_1262 Bus2=53_1282 phases=3 Linecode=2c_.04 Length=8.0631 Units=m
New Line.LINE53_1282 Bus1=53_1262 Bus2=53_1283 phases=3 Linecode=2c_.04 Length=0.98032 Units=m
New Line.LINE53_1283 Bus1=53_1263 Bus2=53_1284 phases=3 Linecode=2c_.04 Length=0.30549 Units=m
New Line.LINE53_1284 Bus1=53_1263 Bus2=53_1285 phases=3 Linecode=4c_.3_SAC Length=0.536 Units=m
New Line.LINE53_1285 Bus1=53_1264 Bus2=53_1286 phases=3 Linecode=.04 Length=0.52906 Units=m
New Line.LINE53_1286 Bus1=53_1265 Bus2=53_1287 phases=3 Linecode=.0225 Length=3.0846 Units=m
New Line.LINE53_1287 Bus1=53_1266 Bus2=53_1288 phases=3 Linecode=.04 Length=0.66103 Units=m
New Line.LINE53_1288 Bus1=53_1267 Bus2=53_1289 phases=3 Linecode=2c_.04 Length=0.090049 Units=m
New Line.LINE53_1289 Bus1=53_1268 Bus2=53_1290 phases=3 Linecode=3c_185_SAC_XC Length=8.7782 Units=m
New Line.LINE53_1290 Bus1=53_1270 Bus2=53_1291 phases=3 Linecode=4c_.2_SAC Length=0.087145 Units=m
New Line.LINE53_1291 Bus1=53_1271 Bus2=53_1292 phases=3 Linecode=4c_.2_SAC Length=0.13952 Units=m
New Line.LINE53_1292 Bus1=53_1272 Bus2=53_1293 phases=3 Linecode=4c_.2_SAC Length=4.016 Units=m
New Line.LINE53_1293 Bus1=53_1273 Bus2=53_1294 phases=3 Linecode=.0225 Length=0.31254 Units=m
New Line.LINE53_1294 Bus1=53_1274 Bus2=53_1295 phases=3 Linecode=.0225 Length=0.17824 Units=m
New Line.LINE53_1295 Bus1=53_1275 Bus2=53_1296 phases=3 Linecode=2c_.04 Length=4.8935 Units=m
New Line.LINE53_1296 Bus1=53_1276 Bus2=53_1297 phases=3 Linecode=2c_.04 Length=0.084724 Units=m
New Line.LINE53_1297 Bus1=53_1277 Bus2=53_1298 phases=3 Linecode=25_SAC_XC Length=0.16101 Units=m
New Line.LINE53_1298 Bus1=53_1278 Bus2=53_1299 phases=3 Linecode=2c_.0225 Length=0.29921 Units=m
New Line.LINE53_1299 Bus1=53_1279 Bus2=53_1300 phases=3 Linecode=5c_.1 Length=3.7036 Units=m
New Line.LINE53_1300 Bus1=53_1280 Bus2=53_1301 phases=3 Linecode=2c_.04 Length=0.16901 Units=m
New Line.LINE53_1301 Bus1=53_1281 Bus2=53_1302 phases=3 Linecode=.0225 Length=2.7558 Units=m
New Line.LINE53_1302 Bus1=53_1281 Bus2=53_1303 phases=3 Linecode=.0225 Length=0.99018 Units=m
New Line.LINE53_1303 Bus1=53_1283 Bus2=53_1304 phases=3 Linecode=2c_.04 Length=0.296 Units=m
New Line.LINE53_1304 Bus1=53_1284 Bus2=53_1305 phases=3 Linecode=2c_.04 Length=0.12496 Units=m
New Line.LINE53_1305 Bus1=53_1285 Bus2=53_1306 phases=3 Linecode=4_XC Length=0.19173 Units=m
New Line.LINE53_1306 Bus1=53_1285 Bus2=53_1307 phases=3 Linecode=4c_.3_SAC Length=1.3 Units=m
New Line.LINE53_1307 Bus1=53_1286 Bus2=53_1308 phases=3 Linecode=.04 Length=1.9478 Units=m
New Line.LINE53_1308 Bus1=53_1287 Bus2=53_1309 phases=3 Linecode=.0225 Length=4.2362 Units=m
New Line.LINE53_1309 Bus1=53_1288 Bus2=53_1310 phases=3 Linecode=.04 Length=3.1201 Units=m
New Line.LINE53_1310 Bus1=53_1288 Bus2=53_1311 phases=3 Linecode=.04 Length=3.3219 Units=m
New Line.LINE53_1311 Bus1=53_1289 Bus2=53_1312 phases=3 Linecode=2c_.04 Length=0.10512 Units=m
New Line.LINE53_1312 Bus1=53_1290 Bus2=53_1313 phases=3 Linecode=3c_185_SAC_XC Length=9.2307 Units=m
New Line.LINE53_1313 Bus1=53_1291 Bus2=53_1314 phases=3 Linecode=4c_.2_SAC Length=0.064637 Units=m
New Line.LINE53_1314 Bus1=53_1292 Bus2=53_1315 phases=3 Linecode=4c_.2_SAC Length=0.149 Units=m
New Line.LINE53_1315 Bus1=53_1293 Bus2=53_1316 phases=3 Linecode=4c_.2_SAC Length=4.9953 Units=m
New Line.LINE53_1316 Bus1=53_1294 Bus2=53_1317 phases=3 Linecode=.0225 Length=0.34159 Units=m
New Line.LINE53_1317 Bus1=53_1295 Bus2=53_1318 phases=3 Linecode=.0225 Length=0.12692 Units=m
New Line.LINE53_1318 Bus1=53_1296 Bus2=53_1319 phases=3 Linecode=2c_.04 Length=0.51343 Units=m
New Line.LINE53_1319 Bus1=53_1297 Bus2=53_1320 phases=3 Linecode=2c_.04 Length=0.17168 Units=m
New Line.LINE53_1320 Bus1=53_1298 Bus2=53_1321 phases=3 Linecode=25_SAC_XC Length=0.10823 Units=m
New Line.LINE53_1321 Bus1=53_1299 Bus2=53_1322 phases=3 Linecode=2c_.0225 Length=0.47871 Units=m
New Line.LINE53_1322 Bus1=53_1300 Bus2=53_1323 phases=3 Linecode=2c_.0225 Length=7.0982 Units=m
New Line.LINE53_1323 Bus1=53_1300 Bus2=53_1324 phases=3 Linecode=5c_.1 Length=3.4343 Units=m
New Line.LINE53_1324 Bus1=53_1301 Bus2=53_1325 phases=3 Linecode=2c_.04 Length=0.14205 Units=m
New Line.LINE53_1325 Bus1=53_1303 Bus2=53_1326 phases=3 Linecode=.0225 Length=1.7507 Units=m
New Line.LINE53_1326 Bus1=53_1304 Bus2=53_1327 phases=3 Linecode=2c_.04 Length=0.91295 Units=m
New Line.LINE53_1327 Bus1=53_1305 Bus2=53_1328 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE53_1328 Bus1=53_1306 Bus2=53_1329 phases=3 Linecode=4_XC Length=0.51828 Units=m
New Line.LINE53_1329 Bus1=53_1307 Bus2=53_1330 phases=3 Linecode=2c_.0225 Length=0.591 Units=m
New Line.LINE53_1330 Bus1=53_1308 Bus2=53_1331 phases=3 Linecode=.04 Length=3.2406 Units=m
New Line.LINE53_1331 Bus1=53_1309 Bus2=53_1332 phases=3 Linecode=.0225 Length=0.93724 Units=m
New Line.LINE53_1332 Bus1=53_1311 Bus2=53_1333 phases=3 Linecode=.04 Length=2.4017 Units=m
New Line.LINE53_1333 Bus1=53_1312 Bus2=53_1334 phases=3 Linecode=2c_.04 Length=0.1053 Units=m
New Line.LINE53_1334 Bus1=53_1313 Bus2=53_1335 phases=3 Linecode=3c_185_SAC_XC Length=5.5756 Units=m
New Line.LINE53_1335 Bus1=53_1314 Bus2=53_1336 phases=3 Linecode=4c_.2_SAC Length=0.085148 Units=m
New Line.LINE53_1336 Bus1=53_1315 Bus2=53_1337 phases=3 Linecode=4c_.2_SAC Length=0.12956 Units=m
New Line.LINE53_1337 Bus1=53_1316 Bus2=53_1338 phases=3 Linecode=.04 Length=0.36805 Units=m
New Line.LINE53_1338 Bus1=53_1316 Bus2=53_1339 phases=3 Linecode=4c_.2_SAC Length=2.419 Units=m
New Line.LINE53_1339 Bus1=53_1317 Bus2=53_1340 phases=3 Linecode=.0225 Length=0.32385 Units=m
New Line.LINE53_1340 Bus1=53_1318 Bus2=53_1341 phases=3 Linecode=.0225 Length=0.11472 Units=m
New Line.LINE53_1341 Bus1=53_1319 Bus2=53_1342 phases=3 Linecode=2c_.04 Length=0.41717 Units=m
New Line.LINE53_1342 Bus1=53_1320 Bus2=53_1343 phases=3 Linecode=2c_.04 Length=0.24717 Units=m
New Line.LINE53_1343 Bus1=53_1321 Bus2=53_1344 phases=3 Linecode=25_SAC_XC Length=0.13672 Units=m
New Line.LINE53_1344 Bus1=53_1322 Bus2=53_1345 phases=3 Linecode=2c_.0225 Length=0.36349 Units=m
New Line.LINE53_1345 Bus1=53_1323 Bus2=53_1346 phases=3 Linecode=2c_.0225 Length=5.0821 Units=m
New Line.LINE53_1346 Bus1=53_1323 Bus2=53_1347 phases=3 Linecode=2c_.0225 Length=0.43094 Units=m
New Line.LINE53_1347 Bus1=53_1324 Bus2=53_1348 phases=3 Linecode=5c_.1 Length=0.51198 Units=m
New Line.LINE53_1348 Bus1=53_1325 Bus2=53_1349 phases=3 Linecode=2c_.04 Length=0.13906 Units=m
New Line.LINE53_1349 Bus1=53_1326 Bus2=53_1350 phases=3 Linecode=.0225 Length=2.5588 Units=m
New Line.LINE53_1350 Bus1=53_1327 Bus2=53_1351 phases=3 Linecode=2c_.04 Length=0.25886 Units=m
New Line.LINE53_1351 Bus1=53_1328 Bus2=53_1352 phases=3 Linecode=2c_.04 Length=0.40132 Units=m
New Line.LINE53_1352 Bus1=53_1329 Bus2=53_1353 phases=3 Linecode=4_XC Length=0.51753 Units=m
New Line.LINE53_1353 Bus1=53_1330 Bus2=53_1354 phases=3 Linecode=2c_.0225 Length=2.0751 Units=m
New Line.LINE53_1354 Bus1=53_1331 Bus2=53_1355 phases=3 Linecode=.04 Length=0.46911 Units=m
New Line.LINE53_1355 Bus1=53_1332 Bus2=53_1356 phases=3 Linecode=.0225 Length=0.48516 Units=m
New Line.LINE53_1356 Bus1=53_1333 Bus2=53_1357 phases=3 Linecode=.04 Length=2.4807 Units=m
New Line.LINE53_1357 Bus1=53_1334 Bus2=53_1358 phases=3 Linecode=2c_.04 Length=0.1333 Units=m
New Line.LINE53_1358 Bus1=53_1335 Bus2=53_1359 phases=3 Linecode=3c_185_SAC_XC Length=9.8727 Units=m
New Line.LINE53_1359 Bus1=53_1336 Bus2=53_1360 phases=3 Linecode=4c_.2_SAC Length=0.10547 Units=m
New Line.LINE53_1360 Bus1=53_1337 Bus2=53_1361 phases=3 Linecode=4c_.2_SAC Length=0.13613 Units=m
New Line.LINE53_1361 Bus1=53_1338 Bus2=53_1362 phases=3 Linecode=.04 Length=0.082464 Units=m
New Line.LINE53_1362 Bus1=53_1339 Bus2=53_1363 phases=3 Linecode=4c_.2_SAC Length=0.5284 Units=m
New Line.LINE53_1363 Bus1=53_1340 Bus2=53_1364 phases=3 Linecode=.0225 Length=0.27871 Units=m
New Line.LINE53_1364 Bus1=53_1341 Bus2=53_1365 phases=3 Linecode=.0225 Length=0.3848 Units=m
New Line.LINE53_1365 Bus1=53_1342 Bus2=53_1366 phases=3 Linecode=2c_.04 Length=0.34909 Units=m
New Line.LINE53_1366 Bus1=53_1343 Bus2=53_1367 phases=3 Linecode=2c_.04 Length=0.6886 Units=m
New Line.LINE53_1367 Bus1=53_1344 Bus2=53_1368 phases=3 Linecode=25_SAC_XC Length=0.52913 Units=m
New Line.LINE53_1368 Bus1=53_1345 Bus2=53_1369 phases=3 Linecode=2c_.0225 Length=3.9099 Units=m
New Line.LINE53_1369 Bus1=53_1347 Bus2=53_1370 phases=3 Linecode=2c_.0225 Length=0.2936 Units=m
New Line.LINE53_1370 Bus1=53_1348 Bus2=53_1371 phases=3 Linecode=2c_.0225 Length=13.9667 Units=m
New Line.LINE53_1371 Bus1=53_1348 Bus2=53_1372 phases=3 Linecode=5c_.1 Length=9.7158 Units=m
New Line.LINE53_1372 Bus1=53_1349 Bus2=53_1373 phases=3 Linecode=2c_.04 Length=0.1294 Units=m
New Line.LINE53_1373 Bus1=53_1350 Bus2=53_1374 phases=3 Linecode=.0225 Length=2.3016 Units=m
New Line.LINE53_1374 Bus1=53_1351 Bus2=53_1375 phases=3 Linecode=2c_.04 Length=0.61689 Units=m
New Line.LINE53_1375 Bus1=53_1352 Bus2=53_1376 phases=3 Linecode=2c_.04 Length=0.14489 Units=m
New Line.LINE53_1376 Bus1=53_1354 Bus2=53_1377 phases=3 Linecode=2c_.0225 Length=0.80767 Units=m
New Line.LINE53_1377 Bus1=53_1355 Bus2=53_1378 phases=3 Linecode=.04 Length=0.40849 Units=m
New Line.LINE53_1378 Bus1=53_1356 Bus2=53_1379 phases=3 Linecode=.0225 Length=0.31557 Units=m
New Line.LINE53_1379 Bus1=53_1358 Bus2=53_1380 phases=3 Linecode=2c_.04 Length=0.27241 Units=m
New Line.LINE53_1380 Bus1=53_1359 Bus2=53_1381 phases=3 Linecode=3c_185_SAC_XC Length=0.91384 Units=m
New Line.LINE53_1381 Bus1=53_1361 Bus2=53_1382 phases=3 Linecode=4c_.2_SAC Length=0.13928 Units=m
New Line.LINE53_1382 Bus1=53_1362 Bus2=53_1383 phases=3 Linecode=.04 Length=0.042427 Units=m
New Line.LINE53_1383 Bus1=53_1363 Bus2=53_1384 phases=3 Linecode=4c_.2_SAC Length=0.70841 Units=m
New Line.LINE53_1384 Bus1=53_1364 Bus2=53_1385 phases=3 Linecode=.0225 Length=5.2149 Units=m
New Line.LINE53_1385 Bus1=53_1365 Bus2=53_1386 phases=3 Linecode=.0225 Length=0.21215 Units=m
New Line.LINE53_1386 Bus1=53_1366 Bus2=53_1387 phases=3 Linecode=2c_.04 Length=0.20407 Units=m
New Line.LINE53_1387 Bus1=53_1367 Bus2=53_1388 phases=3 Linecode=2c_.04 Length=1.3998 Units=m
New Line.LINE53_1388 Bus1=53_1368 Bus2=53_1389 phases=3 Linecode=25_SAC_XC Length=5.7171 Units=m
New Line.LINE53_1389 Bus1=53_1369 Bus2=53_1390 phases=3 Linecode=2c_.0225 Length=3.7164 Units=m
New Line.LINE53_1390 Bus1=53_1370 Bus2=53_1391 phases=3 Linecode=2c_.0225 Length=0.43011 Units=m
New Line.LINE53_1391 Bus1=53_1371 Bus2=53_1392 phases=3 Linecode=2c_.0225 Length=5.9858 Units=m
New Line.LINE53_1392 Bus1=53_1371 Bus2=53_1393 phases=3 Linecode=2c_.0225 Length=0.90211 Units=m
New Line.LINE53_1393 Bus1=53_1372 Bus2=53_1394 phases=3 Linecode=4_XC Length=0.24392 Units=m
New Line.LINE53_1394 Bus1=53_1372 Bus2=53_1395 phases=3 Linecode=5c_.1 Length=1.0022 Units=m
New Line.LINE53_1395 Bus1=53_1373 Bus2=53_1396 phases=3 Linecode=2c_.04 Length=0.18065 Units=m
New Line.LINE53_1396 Bus1=53_1375 Bus2=53_1397 phases=3 Linecode=2c_.04 Length=0.87619 Units=m
New Line.LINE53_1397 Bus1=53_1376 Bus2=53_1398 phases=3 Linecode=2c_.04 Length=3.6099 Units=m
New Line.LINE53_1398 Bus1=53_1377 Bus2=53_1399 phases=3 Linecode=2c_.0225 Length=0.907 Units=m
New Line.LINE53_1399 Bus1=53_1378 Bus2=53_1400 phases=3 Linecode=.04 Length=0.26388 Units=m
New Line.LINE53_1400 Bus1=53_1379 Bus2=53_1401 phases=3 Linecode=.0225 Length=0.99739 Units=m
New Line.LINE53_1401 Bus1=53_1380 Bus2=53_1402 phases=3 Linecode=2c_.04 Length=2.7647 Units=m
New Line.LINE53_1402 Bus1=53_1381 Bus2=53_1403 phases=3 Linecode=35_SAC_PC Length=0.2747 Units=m
New Line.LINE53_1403 Bus1=53_1381 Bus2=53_1404 phases=3 Linecode=3c_185_SAC_XC Length=5.3465 Units=m
New Line.LINE53_1404 Bus1=53_1382 Bus2=53_1405 phases=3 Linecode=4c_.2_SAC Length=0.14302 Units=m
New Line.LINE53_1405 Bus1=53_1383 Bus2=53_1406 phases=3 Linecode=.04 Length=0.058308 Units=m
New Line.LINE53_1406 Bus1=53_1384 Bus2=53_1407 phases=3 Linecode=4c_.2_SAC Length=0.45547 Units=m
New Line.LINE53_1407 Bus1=53_1385 Bus2=53_1408 phases=3 Linecode=.0225 Length=5.3841 Units=m
New Line.LINE53_1408 Bus1=53_1386 Bus2=53_1409 phases=3 Linecode=.0225 Length=3.0362 Units=m
New Line.LINE53_1409 Bus1=53_1386 Bus2=53_1410 phases=3 Linecode=.0225 Length=0.40245 Units=m
New Line.LINE53_1410 Bus1=53_1386 Bus2=53_1411 phases=3 Linecode=.0225 Length=0.31445 Units=m
New Line.LINE53_1411 Bus1=53_1387 Bus2=53_1412 phases=3 Linecode=2c_.04 Length=0.44559 Units=m
New Line.LINE53_1412 Bus1=53_1388 Bus2=53_1413 phases=3 Linecode=2c_.04 Length=0.49322 Units=m
New Line.LINE53_1413 Bus1=53_1391 Bus2=53_1414 phases=3 Linecode=2c_.0225 Length=0.29986 Units=m
New Line.LINE53_1414 Bus1=53_1393 Bus2=53_1415 phases=3 Linecode=2c_.0225 Length=0.49853 Units=m
New Line.LINE53_1415 Bus1=53_1394 Bus2=53_1416 phases=3 Linecode=4_XC Length=0.079999 Units=m
New Line.LINE53_1416 Bus1=53_1395 Bus2=53_1417 phases=3 Linecode=5c_.1 Length=3.2413 Units=m
New Line.LINE53_1417 Bus1=53_1395 Bus2=53_1418 phases=3 Linecode=2c_.0225 Length=8.34 Units=m
New Line.LINE53_1418 Bus1=53_1396 Bus2=53_1419 phases=3 Linecode=2c_.04 Length=0.16556 Units=m
New Line.LINE53_1419 Bus1=53_1397 Bus2=53_1420 phases=3 Linecode=2c_.04 Length=9.421 Units=m
New Line.LINE53_1420 Bus1=53_1398 Bus2=53_1421 phases=3 Linecode=2c_.04 Length=1.876 Units=m
New Line.LINE53_1421 Bus1=53_1399 Bus2=53_1422 phases=3 Linecode=2c_.0225 Length=1.7957 Units=m
New Line.LINE53_1422 Bus1=53_1400 Bus2=53_1423 phases=3 Linecode=.04 Length=0.86751 Units=m
New Line.LINE53_1423 Bus1=53_1401 Bus2=53_1424 phases=3 Linecode=.0225 Length=2.7937 Units=m
New Line.LINE53_1424 Bus1=53_1402 Bus2=53_1425 phases=3 Linecode=2c_.04 Length=2.5774 Units=m
New Line.LINE53_1425 Bus1=53_1403 Bus2=53_1426 phases=3 Linecode=35_SAC_PC Length=0.066483 Units=m
New Line.LINE53_1426 Bus1=53_1404 Bus2=53_1427 phases=3 Linecode=3c_185_SAC_XC Length=4.0317 Units=m
New Line.LINE53_1427 Bus1=53_1405 Bus2=53_1428 phases=3 Linecode=4c_.2_SAC Length=0.25028 Units=m
New Line.LINE53_1428 Bus1=53_1406 Bus2=53_1429 phases=3 Linecode=.04 Length=0.086023 Units=m
New Line.LINE53_1429 Bus1=53_1407 Bus2=53_1430 phases=3 Linecode=4c_.2_SAC Length=0.37406 Units=m
New Line.LINE53_1430 Bus1=53_1408 Bus2=53_1431 phases=3 Linecode=.0225 Length=0.24993 Units=m
New Line.LINE53_1431 Bus1=53_1410 Bus2=53_1432 phases=3 Linecode=.0225 Length=0.099362 Units=m
New Line.LINE53_1432 Bus1=53_1411 Bus2=53_1433 phases=3 Linecode=.0225 Length=0.24788 Units=m
New Line.LINE53_1433 Bus1=53_1412 Bus2=53_1434 phases=3 Linecode=2c_.04 Length=0.27067 Units=m
New Line.LINE53_1434 Bus1=53_1413 Bus2=53_1435 phases=3 Linecode=2c_.04 Length=0.25125 Units=m
New Line.LINE53_1435 Bus1=53_1414 Bus2=53_1436 phases=3 Linecode=2c_.0225 Length=0.41384 Units=m
New Line.LINE53_1436 Bus1=53_1415 Bus2=53_1437 phases=3 Linecode=2c_.0225 Length=0.37989 Units=m
New Line.LINE53_1437 Bus1=53_1416 Bus2=53_1438 phases=3 Linecode=4_XC Length=0.079246 Units=m
New Line.LINE53_1438 Bus1=53_1417 Bus2=53_1439 phases=3 Linecode=5c_.1 Length=11.0401 Units=m
New Line.LINE53_1439 Bus1=53_1417 Bus2=53_1440 phases=3 Linecode=2c_.0225 Length=15.5425 Units=m
New Line.LINE53_1440 Bus1=53_1418 Bus2=53_1441 phases=3 Linecode=2c_.0225 Length=4.104 Units=m
New Line.LINE53_1441 Bus1=53_1418 Bus2=53_1442 phases=3 Linecode=2c_.0225 Length=1.2913 Units=m
New Line.LINE53_1442 Bus1=53_1419 Bus2=53_1443 phases=3 Linecode=2c_.04 Length=0.2033 Units=m
New Line.LINE53_1443 Bus1=53_1421 Bus2=53_1444 phases=3 Linecode=2c_.04 Length=1.8422 Units=m
New Line.LINE53_1444 Bus1=53_1422 Bus2=53_1445 phases=3 Linecode=2c_.0225 Length=1.3507 Units=m
New Line.LINE53_1445 Bus1=53_1423 Bus2=53_1446 phases=3 Linecode=.04 Length=4.3791 Units=m
New Line.LINE53_1446 Bus1=53_1425 Bus2=53_1447 phases=3 Linecode=2c_.04 Length=0.21477 Units=m
New Line.LINE53_1447 Bus1=53_1426 Bus2=53_1448 phases=3 Linecode=35_SAC_PC Length=0.056224 Units=m
New Line.LINE53_1448 Bus1=53_1427 Bus2=53_1449 phases=3 Linecode=35_SAC_PC Length=0.53219 Units=m
New Line.LINE53_1449 Bus1=53_1427 Bus2=53_1450 phases=3 Linecode=35_SAC_PC Length=0.59511 Units=m
New Line.LINE53_1450 Bus1=53_1427 Bus2=53_1451 phases=3 Linecode=3c_185_SAC_XC Length=1.7611 Units=m
New Line.LINE53_1451 Bus1=53_1429 Bus2=53_1452 phases=3 Linecode=.04 Length=0.067081 Units=m
New Line.LINE53_1452 Bus1=53_1430 Bus2=53_1453 phases=3 Linecode=4c_.2_SAC Length=0.047185 Units=m
New Line.LINE53_1453 Bus1=53_1431 Bus2=53_1454 phases=3 Linecode=.0225 Length=0.27946 Units=m
New Line.LINE53_1454 Bus1=53_1432 Bus2=53_1455 phases=3 Linecode=.0225 Length=0.14073 Units=m
New Line.LINE53_1455 Bus1=53_1433 Bus2=53_1456 phases=3 Linecode=.0225 Length=0.074545 Units=m
New Line.LINE53_1456 Bus1=53_1434 Bus2=53_1457 phases=3 Linecode=2c_.04 Length=0.4229 Units=m
New Line.LINE53_1457 Bus1=53_1435 Bus2=53_1458 phases=3 Linecode=2c_.04 Length=0.24752 Units=m
New Line.LINE53_1458 Bus1=53_1436 Bus2=53_1459 phases=3 Linecode=2c_.0225 Length=0.26696 Units=m
New Line.LINE53_1459 Bus1=53_1437 Bus2=53_1460 phases=3 Linecode=2c_.0225 Length=0.67433 Units=m
New Line.LINE53_1460 Bus1=53_1438 Bus2=53_1461 phases=3 Linecode=4_XC Length=0.078551 Units=m
New Line.LINE53_1461 Bus1=53_1439 Bus2=53_1462 phases=3 Linecode=5c_.1 Length=3.6452 Units=m
New Line.LINE53_1462 Bus1=53_1439 Bus2=53_1463 phases=3 Linecode=2c_.0225 Length=8.4494 Units=m
New Line.LINE53_1463 Bus1=53_1440 Bus2=53_1464 phases=3 Linecode=2c_.0225 Length=5.7691 Units=m
New Line.LINE53_1464 Bus1=53_1440 Bus2=53_1465 phases=3 Linecode=2c_.0225 Length=0.61273 Units=m
New Line.LINE53_1465 Bus1=53_1442 Bus2=53_1466 phases=3 Linecode=2c_.0225 Length=0.39796 Units=m
New Line.LINE53_1466 Bus1=53_1443 Bus2=53_1467 phases=3 Linecode=2c_.04 Length=0.22993 Units=m
New Line.LINE53_1467 Bus1=53_1444 Bus2=53_1468 phases=3 Linecode=2c_.04 Length=0.821 Units=m
New Line.LINE53_1468 Bus1=53_1445 Bus2=53_1469 phases=3 Linecode=2c_.0225 Length=0.68635 Units=m
New Line.LINE53_1469 Bus1=53_1447 Bus2=53_1470 phases=3 Linecode=2c_.04 Length=0.73893 Units=m
New Line.LINE53_1470 Bus1=53_1448 Bus2=53_1471 phases=3 Linecode=35_SAC_PC Length=0.062176 Units=m
New Line.LINE53_1471 Bus1=53_1449 Bus2=53_1472 phases=3 Linecode=35_SAC_PC Length=0.1271 Units=m
New Line.LINE53_1472 Bus1=53_1450 Bus2=53_1473 phases=3 Linecode=35_SAC_PC Length=0.10296 Units=m
New Line.LINE53_1473 Bus1=53_1451 Bus2=53_1474 phases=3 Linecode=3c_185_SAC_XC Length=2.4911 Units=m
New Line.LINE53_1474 Bus1=53_1452 Bus2=53_1475 phases=3 Linecode=.04 Length=0.29155 Units=m
New Line.LINE53_1475 Bus1=53_1453 Bus2=53_1476 phases=3 Linecode=.0225 Length=12.3516 Units=m
New Line.LINE53_1476 Bus1=53_1453 Bus2=53_1477 phases=3 Linecode=4c_.2_SAC Length=1.8006 Units=m
New Line.LINE53_1477 Bus1=53_1454 Bus2=53_1478 phases=3 Linecode=.0225 Length=0.23717 Units=m
New Line.LINE53_1478 Bus1=53_1455 Bus2=53_1479 phases=3 Linecode=.0225 Length=4.0871 Units=m
New Line.LINE53_1479 Bus1=53_1456 Bus2=53_1480 phases=3 Linecode=.0225 Length=0.093649 Units=m
New Line.LINE53_1480 Bus1=53_1457 Bus2=53_1481 phases=3 Linecode=2c_.04 Length=0.29006 Units=m
New Line.LINE53_1481 Bus1=53_1458 Bus2=53_1482 phases=3 Linecode=2c_.04 Length=0.23425 Units=m
New Line.LINE53_1482 Bus1=53_1459 Bus2=53_1483 phases=3 Linecode=2c_.0225 Length=0.53325 Units=m
New Line.LINE53_1483 Bus1=53_1460 Bus2=53_1484 phases=3 Linecode=2c_.0225 Length=0.28828 Units=m
New Line.LINE53_1484 Bus1=53_1461 Bus2=53_1485 phases=3 Linecode=4_XC Length=0.079479 Units=m
New Line.LINE53_1485 Bus1=53_1462 Bus2=53_1486 phases=3 Linecode=5c_.1 Length=2.2099 Units=m
New Line.LINE53_1486 Bus1=53_1462 Bus2=53_1487 phases=3 Linecode=2c_.0225 Length=14.6538 Units=m
New Line.LINE53_1487 Bus1=53_1463 Bus2=53_1488 phases=3 Linecode=2c_.0225 Length=3.5639 Units=m
New Line.LINE53_1488 Bus1=53_1463 Bus2=53_1489 phases=3 Linecode=2c_.0225 Length=1.5609 Units=m
New Line.LINE53_1489 Bus1=53_1465 Bus2=53_1490 phases=3 Linecode=2c_.0225 Length=0.32653 Units=m
New Line.LINE53_1490 Bus1=53_1466 Bus2=53_1491 phases=3 Linecode=2c_.0225 Length=0.393 Units=m
New Line.LINE53_1491 Bus1=53_1467 Bus2=53_1492 phases=3 Linecode=2c_.04 Length=0.58059 Units=m
New Line.LINE53_1492 Bus1=53_1468 Bus2=53_1493 phases=3 Linecode=2c_.04 Length=0.29848 Units=m
New Line.LINE53_1493 Bus1=53_1469 Bus2=53_1494 phases=3 Linecode=2c_.0225 Length=0.84779 Units=m
New Line.LINE53_1494 Bus1=53_1470 Bus2=53_1495 phases=3 Linecode=2c_.04 Length=0.096273 Units=m
New Line.LINE53_1495 Bus1=53_1471 Bus2=53_1496 phases=3 Linecode=35_SAC_PC Length=0.080895 Units=m
New Line.LINE53_1496 Bus1=53_1472 Bus2=53_1497 phases=3 Linecode=35_SAC_PC Length=0.089944 Units=m
New Line.LINE53_1497 Bus1=53_1473 Bus2=53_1498 phases=3 Linecode=35_SAC_PC Length=0.14428 Units=m
New Line.LINE53_1498 Bus1=53_1474 Bus2=53_1499 phases=3 Linecode=3c_185_SAC_XC Length=0.37128 Units=m
New Line.LINE53_1499 Bus1=53_1474 Bus2=53_1500 phases=3 Linecode=3c_185_SAC_XC Length=6.6641 Units=m
New Line.LINE53_1500 Bus1=53_1475 Bus2=53_1501 phases=3 Linecode=.04 Length=0.20616 Units=m
New Line.LINE53_1501 Bus1=53_1476 Bus2=53_1502 phases=3 Linecode=.0225 Length=0.087658 Units=m
New Line.LINE53_1502 Bus1=53_1477 Bus2=53_1503 phases=3 Linecode=4c_.2_SAC Length=6.4093 Units=m
New Line.LINE53_1503 Bus1=53_1478 Bus2=53_1504 phases=3 Linecode=.0225 Length=0.23808 Units=m
New Line.LINE53_1504 Bus1=53_1479 Bus2=53_1505 phases=3 Linecode=.0225 Length=1.5361 Units=m
New Line.LINE53_1505 Bus1=53_1480 Bus2=53_1506 phases=3 Linecode=.0225 Length=0.91203 Units=m
New Line.LINE53_1506 Bus1=53_1481 Bus2=53_1507 phases=3 Linecode=2c_.04 Length=0.20289 Units=m
New Line.LINE53_1507 Bus1=53_1482 Bus2=53_1508 phases=3 Linecode=2c_.04 Length=1.0366 Units=m
New Line.LINE53_1508 Bus1=53_1483 Bus2=53_1509 phases=3 Linecode=2c_.0225 Length=0.83272 Units=m
New Line.LINE53_1509 Bus1=53_1484 Bus2=53_1510 phases=3 Linecode=2c_.0225 Length=0.3767 Units=m
New Line.LINE53_1510 Bus1=53_1485 Bus2=53_1511 phases=3 Linecode=4_XC Length=0.079246 Units=m
New Line.LINE53_1511 Bus1=53_1486 Bus2=53_1512 phases=3 Linecode=5c_.1 Length=9.2485 Units=m
New Line.LINE53_1512 Bus1=53_1487 Bus2=53_1513 phases=3 Linecode=2c_.0225 Length=5.2235 Units=m
New Line.LINE53_1513 Bus1=53_1487 Bus2=53_1514 phases=3 Linecode=2c_.0225 Length=1.015 Units=m
New Line.LINE53_1514 Bus1=53_1489 Bus2=53_1515 phases=3 Linecode=2c_.0225 Length=0.92102 Units=m
New Line.LINE53_1515 Bus1=53_1490 Bus2=53_1516 phases=3 Linecode=2c_.0225 Length=0.38899 Units=m
New Line.LINE53_1516 Bus1=53_1491 Bus2=53_1517 phases=3 Linecode=2c_.0225 Length=0.77347 Units=m
New Line.LINE53_1517 Bus1=53_1492 Bus2=53_1518 phases=3 Linecode=2c_.04 Length=7.0362 Units=m
New Line.LINE53_1518 Bus1=53_1492 Bus2=53_1519 phases=3 Linecode=2c_.04 Length=5.5094 Units=m
New Line.LINE53_1519 Bus1=53_1493 Bus2=53_1520 phases=3 Linecode=2c_.04 Length=0.80649 Units=m
New Line.LINE53_1520 Bus1=53_1494 Bus2=53_1521 phases=3 Linecode=2c_.0225 Length=0.88154 Units=m
New Line.LINE53_1521 Bus1=53_1495 Bus2=53_1522 phases=3 Linecode=4_XC Length=0.30567 Units=m
New Line.LINE53_1522 Bus1=53_1495 Bus2=53_1523 phases=3 Linecode=4_XC Length=0.48264 Units=m
New Line.LINE53_1523 Bus1=53_1495 Bus2=53_1524 phases=3 Linecode=2c_.04 Length=1.405 Units=m
New Line.LINE53_1524 Bus1=53_1496 Bus2=53_1525 phases=3 Linecode=35_SAC_PC Length=0.066039 Units=m
New Line.LINE53_1525 Bus1=53_1497 Bus2=53_1526 phases=3 Linecode=35_SAC_PC Length=0.06926 Units=m
New Line.LINE53_1526 Bus1=53_1498 Bus2=53_1527 phases=3 Linecode=35_SAC_PC Length=0.1165 Units=m
New Line.LINE53_1527 Bus1=53_1499 Bus2=53_1528 phases=3 Linecode=3c_185_SAC_XC Length=0.091 Units=m
New Line.LINE53_1528 Bus1=53_1500 Bus2=53_1529 phases=3 Linecode=3c_185_SAC_XC Length=0.93471 Units=m
New Line.LINE53_1529 Bus1=53_1501 Bus2=53_1530 phases=3 Linecode=.04 Length=0.60415 Units=m
New Line.LINE53_1530 Bus1=53_1502 Bus2=53_1531 phases=3 Linecode=.0225 Length=0.06237 Units=m
New Line.LINE53_1531 Bus1=53_1503 Bus2=53_1532 phases=3 Linecode=4c_.2_SAC Length=0.30356 Units=m
New Line.LINE53_1532 Bus1=53_1503 Bus2=53_1533 phases=3 Linecode=4c_.2_SAC Length=4.5461 Units=m
New Line.LINE53_1533 Bus1=53_1504 Bus2=53_1534 phases=3 Linecode=.0225 Length=0.79007 Units=m
New Line.LINE53_1534 Bus1=53_1506 Bus2=53_1535 phases=3 Linecode=.0225 Length=3.7828 Units=m
New Line.LINE53_1535 Bus1=53_1507 Bus2=53_1536 phases=3 Linecode=2c_.04 Length=0.26661 Units=m
New Line.LINE53_1536 Bus1=53_1508 Bus2=53_1537 phases=3 Linecode=2c_.04 Length=0.60472 Units=m
New Line.LINE53_1537 Bus1=53_1509 Bus2=53_1538 phases=3 Linecode=2c_.0225 Length=0.88655 Units=m
New Line.LINE53_1538 Bus1=53_1510 Bus2=53_1539 phases=3 Linecode=2c_.0225 Length=0.39499 Units=m
New Line.LINE53_1539 Bus1=53_1511 Bus2=53_1540 phases=3 Linecode=4_XC Length=0.080006 Units=m
New Line.LINE53_1540 Bus1=53_1512 Bus2=53_1541 phases=3 Linecode=2c_.0145 Length=12.3301 Units=m
New Line.LINE53_1541 Bus1=53_1512 Bus2=53_1542 phases=3 Linecode=5c_.1 Length=0.31968 Units=m
New Line.LINE53_1542 Bus1=53_1514 Bus2=53_1543 phases=3 Linecode=2c_.0225 Length=0.55138 Units=m
New Line.LINE53_1543 Bus1=53_1515 Bus2=53_1544 phases=3 Linecode=2c_.0225 Length=0.17709 Units=m
New Line.LINE53_1544 Bus1=53_1516 Bus2=53_1545 phases=3 Linecode=2c_.0225 Length=0.31678 Units=m
New Line.LINE53_1545 Bus1=53_1517 Bus2=53_1546 phases=3 Linecode=2c_.0225 Length=0.33717 Units=m
New Line.LINE53_1546 Bus1=53_1519 Bus2=53_1547 phases=3 Linecode=2c_.04 Length=7.0946 Units=m
New Line.LINE53_1547 Bus1=53_1520 Bus2=53_1548 phases=3 Linecode=2c_.04 Length=2.9347 Units=m
New Line.LINE53_1548 Bus1=53_1521 Bus2=53_1549 phases=3 Linecode=2c_.0225 Length=1.2905 Units=m
New Line.LINE53_1549 Bus1=53_1522 Bus2=53_1550 phases=3 Linecode=4_XC Length=0.39204 Units=m
New Line.LINE53_1550 Bus1=53_1523 Bus2=53_1551 phases=3 Linecode=4_XC Length=0.28917 Units=m
New Line.LINE53_1551 Bus1=53_1524 Bus2=53_1552 phases=3 Linecode=2c_.04 Length=0.77081 Units=m
New Line.LINE53_1552 Bus1=53_1525 Bus2=53_1553 phases=3 Linecode=35_SAC_PC Length=0.11807 Units=m
New Line.LINE53_1553 Bus1=53_1526 Bus2=53_1554 phases=3 Linecode=35_SAC_PC Length=0.067625 Units=m
New Line.LINE53_1554 Bus1=53_1527 Bus2=53_1555 phases=3 Linecode=35_SAC_PC Length=0.073006 Units=m
New Line.LINE53_1555 Bus1=53_1528 Bus2=53_1556 phases=3 Linecode=3c_185_SAC_XC Length=0.14149 Units=m
New Line.LINE53_1556 Bus1=53_1529 Bus2=53_1557 phases=3 Linecode=3c_185_SAC_XC Length=0.63802 Units=m
New Line.LINE53_1557 Bus1=53_1530 Bus2=53_1558 phases=3 Linecode=.04 Length=10.6395 Units=m
New Line.LINE53_1558 Bus1=53_1531 Bus2=53_1559 phases=3 Linecode=.0225 Length=0.045569 Units=m
New Line.LINE53_1559 Bus1=53_1532 Bus2=53_1560 phases=3 Linecode=4c_.2_SAC Length=0.18062 Units=m
New Line.LINE53_1560 Bus1=53_1533 Bus2=53_1561 phases=3 Linecode=4c_.2_SAC Length=0.30878 Units=m
New Line.LINE53_1561 Bus1=53_1533 Bus2=53_1562 phases=3 Linecode=4c_.2_SAC Length=0.3044 Units=m
New Line.LINE53_1562 Bus1=53_1534 Bus2=53_1563 phases=3 Linecode=.0225 Length=3.4583 Units=m
New Line.LINE53_1563 Bus1=53_1534 Bus2=53_1564 phases=3 Linecode=.0225 Length=4.7512 Units=m
New Line.LINE53_1564 Bus1=53_1535 Bus2=53_1565 phases=3 Linecode=.0225 Length=0.59079 Units=m
New Line.LINE53_1565 Bus1=53_1536 Bus2=53_1566 phases=3 Linecode=2c_.04 Length=0.20374 Units=m
New Line.LINE53_1566 Bus1=53_1537 Bus2=53_1567 phases=3 Linecode=2c_.04 Length=10.1535 Units=m
New Line.LINE53_1567 Bus1=53_1538 Bus2=53_1568 phases=3 Linecode=2c_.0225 Length=1.2846 Units=m
New Line.LINE53_1568 Bus1=53_1539 Bus2=53_1569 phases=3 Linecode=2c_.0225 Length=0.73015 Units=m
New Line.LINE53_1569 Bus1=53_1540 Bus2=53_1570 phases=3 Linecode=4_XC Length=0.079624 Units=m
New Line.LINE53_1570 Bus1=53_1541 Bus2=53_1571 phases=3 Linecode=2c_.0145 Length=3.581 Units=m
New Line.LINE53_1571 Bus1=53_1542 Bus2=53_1572 phases=3 Linecode=5c_.1 Length=0.32005 Units=m
New Line.LINE53_1572 Bus1=53_1542 Bus2=53_1573 phases=3 Linecode=5c_.1 Length=4.4477 Units=m
New Line.LINE53_1573 Bus1=53_1543 Bus2=53_1574 phases=3 Linecode=2c_.0225 Length=0.29764 Units=m
New Line.LINE53_1574 Bus1=53_1544 Bus2=53_1575 phases=3 Linecode=2c_.0225 Length=0.29699 Units=m
New Line.LINE53_1575 Bus1=53_1545 Bus2=53_1576 phases=3 Linecode=2c_.0225 Length=0.25815 Units=m
New Line.LINE53_1576 Bus1=53_1546 Bus2=53_1577 phases=3 Linecode=2c_.0225 Length=0.36308 Units=m
New Line.LINE53_1577 Bus1=53_1548 Bus2=53_1578 phases=3 Linecode=2c_.04 Length=2.0421 Units=m
New Line.LINE53_1578 Bus1=53_1549 Bus2=53_1579 phases=3 Linecode=2c_.0225 Length=0.96975 Units=m
New Line.LINE53_1579 Bus1=53_1551 Bus2=53_1580 phases=3 Linecode=4_XC Length=0.29048 Units=m
New Line.LINE53_1580 Bus1=53_1552 Bus2=53_1581 phases=3 Linecode=2c_.04 Length=0.5327 Units=m
New Line.LINE53_1581 Bus1=53_1553 Bus2=53_1582 phases=3 Linecode=35_SAC_PC Length=0.10653 Units=m
New Line.LINE53_1582 Bus1=53_1554 Bus2=53_1583 phases=3 Linecode=35_SAC_PC Length=0.10492 Units=m
New Line.LINE53_1583 Bus1=53_1555 Bus2=53_1584 phases=3 Linecode=35_SAC_PC Length=0.30162 Units=m
New Line.LINE53_1584 Bus1=53_1556 Bus2=53_1585 phases=3 Linecode=3c_185_SAC_XC Length=0.13232 Units=m
New Line.LINE53_1585 Bus1=53_1557 Bus2=53_1586 phases=3 Linecode=3c_185_SAC_XC Length=1.2229 Units=m
New Line.LINE53_1586 Bus1=53_1558 Bus2=53_1587 phases=3 Linecode=.04 Length=1.0469 Units=m
New Line.LINE53_1587 Bus1=53_1559 Bus2=53_1588 phases=3 Linecode=.0225 Length=6.2157 Units=m
New Line.LINE53_1588 Bus1=53_1559 Bus2=53_1589 phases=3 Linecode=.0225 Length=2.2937 Units=m
New Line.LINE53_1589 Bus1=53_1560 Bus2=53_1590 phases=3 Linecode=4c_.2_SAC Length=0.1809 Units=m
New Line.LINE53_1590 Bus1=53_1561 Bus2=53_1591 phases=3 Linecode=4c_.2_SAC Length=0.74556 Units=m
New Line.LINE53_1591 Bus1=53_1562 Bus2=53_1592 phases=3 Linecode=.0225 Length=0.33883 Units=m
New Line.LINE53_1592 Bus1=53_1562 Bus2=53_1593 phases=3 Linecode=4c_.2_SAC Length=8.7328 Units=m
New Line.LINE53_1593 Bus1=53_1564 Bus2=53_1594 phases=3 Linecode=.0225 Length=2.2368 Units=m
New Line.LINE53_1594 Bus1=53_1565 Bus2=53_1595 phases=3 Linecode=.0225 Length=10.9072 Units=m
New Line.LINE53_1595 Bus1=53_1566 Bus2=53_1596 phases=3 Linecode=2c_.04 Length=0.19572 Units=m
New Line.LINE53_1596 Bus1=53_1568 Bus2=53_1597 phases=3 Linecode=2c_.0225 Length=1.659 Units=m
New Line.LINE53_1597 Bus1=53_1569 Bus2=53_1598 phases=3 Linecode=2c_.0225 Length=6.9327 Units=m
New Line.LINE53_1598 Bus1=53_1570 Bus2=53_1599 phases=3 Linecode=4_XC Length=0.078925 Units=m
New Line.LINE53_1599 Bus1=53_1571 Bus2=53_1600 phases=3 Linecode=2c_.0145 Length=0.89578 Units=m
New Line.LINE53_1600 Bus1=53_1572 Bus2=53_1601 phases=3 Linecode=5c_.1 Length=0.26315 Units=m
New Line.LINE53_1601 Bus1=53_1573 Bus2=53_1602 phases=3 Linecode=2c_.0225 Length=9.959 Units=m
New Line.LINE53_1602 Bus1=53_1573 Bus2=53_1603 phases=3 Linecode=5c_.1 Length=0.65123 Units=m
New Line.LINE53_1603 Bus1=53_1574 Bus2=53_1604 phases=3 Linecode=2c_.0225 Length=0.22574 Units=m
New Line.LINE53_1604 Bus1=53_1575 Bus2=53_1605 phases=3 Linecode=2c_.0225 Length=0.25793 Units=m
New Line.LINE53_1605 Bus1=53_1576 Bus2=53_1606 phases=3 Linecode=2c_.0225 Length=0.308 Units=m
New Line.LINE53_1606 Bus1=53_1577 Bus2=53_1607 phases=3 Linecode=2c_.0225 Length=0.64946 Units=m
New Line.LINE53_1607 Bus1=53_1578 Bus2=53_1608 phases=3 Linecode=2c_.04 Length=1.2353 Units=m
New Line.LINE53_1608 Bus1=53_1579 Bus2=53_1609 phases=3 Linecode=2c_.0225 Length=1.2218 Units=m
New Line.LINE53_1609 Bus1=53_1580 Bus2=53_1610 phases=3 Linecode=4_XC Length=3.3515 Units=m
New Line.LINE53_1610 Bus1=53_1581 Bus2=53_1611 phases=3 Linecode=2c_.04 Length=0.64501 Units=m
New Line.LINE53_1611 Bus1=53_1582 Bus2=53_1612 phases=3 Linecode=35_SAC_PC Length=0.07948 Units=m
New Line.LINE53_1612 Bus1=53_1583 Bus2=53_1613 phases=3 Linecode=35_SAC_PC Length=0.12782 Units=m
New Line.LINE53_1613 Bus1=53_1584 Bus2=53_1614 phases=3 Linecode=35_SAC_PC Length=0.1089 Units=m
New Line.LINE53_1614 Bus1=53_1585 Bus2=53_1615 phases=3 Linecode=3c_185_SAC_XC Length=0.11064 Units=m
New Line.LINE53_1615 Bus1=53_1586 Bus2=53_1616 phases=3 Linecode=35_SAC_PC Length=0.38301 Units=m
New Line.LINE53_1616 Bus1=53_1586 Bus2=53_1617 phases=3 Linecode=3c_185_SAC_XC Length=0.077896 Units=m
New Line.LINE53_1617 Bus1=53_1587 Bus2=53_1618 phases=3 Linecode=.04 Length=0.23022 Units=m
New Line.LINE53_1618 Bus1=53_1589 Bus2=53_1619 phases=3 Linecode=.0225 Length=2.012 Units=m
New Line.LINE53_1619 Bus1=53_1590 Bus2=53_1620 phases=3 Linecode=4c_.2_SAC Length=0.18008 Units=m
New Line.LINE53_1620 Bus1=53_1591 Bus2=53_1621 phases=3 Linecode=4c_.2_SAC Length=0.10885 Units=m
New Line.LINE53_1621 Bus1=53_1592 Bus2=53_1622 phases=3 Linecode=.0225 Length=0.083295 Units=m
New Line.LINE53_1622 Bus1=53_1593 Bus2=53_1623 phases=3 Linecode=3c_185_SAC_XC Length=1.0238 Units=m
New Line.LINE53_1623 Bus1=53_1593 Bus2=53_1624 phases=3 Linecode=4c_.2_SAC Length=1.8971 Units=m
New Line.LINE53_1624 Bus1=53_1595 Bus2=53_1625 phases=3 Linecode=.0225 Length=3.7984 Units=m
New Line.LINE53_1625 Bus1=53_1596 Bus2=53_1626 phases=3 Linecode=2c_.04 Length=0.17323 Units=m
New Line.LINE53_1626 Bus1=53_1597 Bus2=53_1627 phases=3 Linecode=2c_.0225 Length=2.6713 Units=m
New Line.LINE53_1627 Bus1=53_1599 Bus2=53_1628 phases=3 Linecode=4_XC Length=0.07877 Units=m
New Line.LINE53_1628 Bus1=53_1600 Bus2=53_1629 phases=3 Linecode=2c_.0145 Length=0.38234 Units=m
New Line.LINE53_1629 Bus1=53_1601 Bus2=53_1630 phases=3 Linecode=5c_.1 Length=0.26387 Units=m
New Line.LINE53_1630 Bus1=53_1602 Bus2=53_1631 phases=3 Linecode=2c_.0225 Length=4.7055 Units=m
New Line.LINE53_1631 Bus1=53_1602 Bus2=53_1632 phases=3 Linecode=2c_.0225 Length=0.96688 Units=m
New Line.LINE53_1632 Bus1=53_1603 Bus2=53_1633 phases=3 Linecode=4_XC Length=0.21064 Units=m
New Line.LINE53_1633 Bus1=53_1603 Bus2=53_1634 phases=3 Linecode=5c_.1 Length=1.6357 Units=m
New Line.LINE53_1634 Bus1=53_1604 Bus2=53_1635 phases=3 Linecode=2c_.0225 Length=0.34634 Units=m
New Line.LINE53_1635 Bus1=53_1605 Bus2=53_1636 phases=3 Linecode=2c_.0225 Length=0.60421 Units=m
New Line.LINE53_1636 Bus1=53_1606 Bus2=53_1637 phases=3 Linecode=2c_.0225 Length=0.4952 Units=m
New Line.LINE53_1637 Bus1=53_1607 Bus2=53_1638 phases=3 Linecode=2c_.0225 Length=0.22574 Units=m
New Line.LINE53_1638 Bus1=53_1608 Bus2=53_1639 phases=3 Linecode=2c_.04 Length=0.378 Units=m
New Line.LINE53_1639 Bus1=53_1609 Bus2=53_1640 phases=3 Linecode=2c_.0225 Length=4.6174 Units=m
New Line.LINE53_1640 Bus1=53_1611 Bus2=53_1641 phases=3 Linecode=2c_.04 Length=1.2948 Units=m
New Line.LINE53_1641 Bus1=53_1612 Bus2=53_1642 phases=3 Linecode=35_SAC_PC Length=0.089644 Units=m
New Line.LINE53_1642 Bus1=53_1613 Bus2=53_1643 phases=3 Linecode=35_SAC_PC Length=0.1837 Units=m
New Line.LINE53_1643 Bus1=53_1614 Bus2=53_1644 phases=3 Linecode=35_SAC_PC Length=0.083241 Units=m
New Line.LINE53_1644 Bus1=53_1615 Bus2=53_1645 phases=3 Linecode=3c_185_SAC_XC Length=0.11351 Units=m
New Line.LINE53_1645 Bus1=53_1616 Bus2=53_1646 phases=3 Linecode=35_SAC_PC Length=0.14651 Units=m
New Line.LINE53_1646 Bus1=53_1617 Bus2=53_1647 phases=3 Linecode=3c_185_SAC_XC Length=0.44298 Units=m
New Line.LINE53_1647 Bus1=53_1618 Bus2=53_1648 phases=3 Linecode=.04 Length=0.16031 Units=m
New Line.LINE53_1648 Bus1=53_1620 Bus2=53_1649 phases=3 Linecode=4c_.2_SAC Length=0.18023 Units=m
New Line.LINE53_1649 Bus1=53_1621 Bus2=53_1650 phases=3 Linecode=4c_.2_SAC Length=0.10512 Units=m
New Line.LINE53_1650 Bus1=53_1622 Bus2=53_1651 phases=3 Linecode=.0225 Length=0.065375 Units=m
New Line.LINE53_1651 Bus1=53_1623 Bus2=53_1652 phases=3 Linecode=3c_185_SAC_XC Length=0.74804 Units=m
New Line.LINE53_1652 Bus1=53_1624 Bus2=53_1653 phases=3 Linecode=.0225 Length=0.47362 Units=m
New Line.LINE53_1653 Bus1=53_1624 Bus2=53_1654 phases=3 Linecode=4c_.2_SAC Length=3.1069 Units=m
New Line.LINE53_1654 Bus1=53_1625 Bus2=53_1655 phases=3 Linecode=.0225 Length=0.086347 Units=m
New Line.LINE53_1655 Bus1=53_1626 Bus2=53_1656 phases=3 Linecode=2c_.04 Length=0.2706 Units=m
New Line.LINE53_1656 Bus1=53_1628 Bus2=53_1657 phases=3 Linecode=4_XC Length=0.079932 Units=m
New Line.LINE53_1657 Bus1=53_1629 Bus2=53_1658 phases=3 Linecode=2c_.0145 Length=0.49641 Units=m
New Line.LINE53_1658 Bus1=53_1630 Bus2=53_1659 phases=3 Linecode=5c_.1 Length=0.1305 Units=m
New Line.LINE53_1659 Bus1=53_1632 Bus2=53_1660 phases=3 Linecode=2c_.0225 Length=1.5285 Units=m
New Line.LINE53_1660 Bus1=53_1633 Bus2=53_1661 phases=3 Linecode=4_XC Length=0.099039 Units=m
New Line.LINE53_1661 Bus1=53_1634 Bus2=53_1662 phases=3 Linecode=5c_.1 Length=2.9415 Units=m
New Line.LINE53_1662 Bus1=53_1635 Bus2=53_1663 phases=3 Linecode=2c_.0225 Length=0.95678 Units=m
New Line.LINE53_1663 Bus1=53_1636 Bus2=53_1664 phases=3 Linecode=2c_.0225 Length=0.26415 Units=m
New Line.LINE53_1664 Bus1=53_1637 Bus2=53_1665 phases=3 Linecode=2c_.0225 Length=0.30287 Units=m
New Line.LINE53_1665 Bus1=53_1638 Bus2=53_1666 phases=3 Linecode=2c_.0225 Length=5.4198 Units=m
New Line.LINE53_1666 Bus1=53_1639 Bus2=53_1667 phases=3 Linecode=2c_.04 Length=0.46826 Units=m
New Line.LINE53_1667 Bus1=53_1640 Bus2=53_1668 phases=3 Linecode=2c_.0225 Length=1.1518 Units=m
New Line.LINE53_1668 Bus1=53_1641 Bus2=53_1669 phases=3 Linecode=2c_.04 Length=1.5842 Units=m
New Line.LINE53_1669 Bus1=53_1642 Bus2=53_1670 phases=3 Linecode=35_SAC_PC Length=0.15306 Units=m
New Line.LINE53_1670 Bus1=53_1643 Bus2=53_1671 phases=3 Linecode=35_SAC_PC Length=0.41886 Units=m
New Line.LINE53_1671 Bus1=53_1644 Bus2=53_1672 phases=3 Linecode=35_SAC_PC Length=0.13306 Units=m
New Line.LINE53_1672 Bus1=53_1645 Bus2=53_1673 phases=3 Linecode=3c_185_SAC_XC Length=0.14259 Units=m
New Line.LINE53_1673 Bus1=53_1646 Bus2=53_1674 phases=3 Linecode=35_SAC_PC Length=0.35446 Units=m
New Line.LINE53_1674 Bus1=53_1647 Bus2=53_1675 phases=3 Linecode=35_SAC_PC Length=0.32654 Units=m
New Line.LINE53_1675 Bus1=53_1647 Bus2=53_1676 phases=3 Linecode=3c_185_SAC_XC Length=0.95509 Units=m
New Line.LINE53_1676 Bus1=53_1648 Bus2=53_1677 phases=3 Linecode=.04 Length=0.22361 Units=m
New Line.LINE53_1677 Bus1=53_1649 Bus2=53_1678 phases=3 Linecode=4c_.2_SAC Length=0.1806 Units=m
New Line.LINE53_1678 Bus1=53_1650 Bus2=53_1679 phases=3 Linecode=4c_.2_SAC Length=0.079121 Units=m
New Line.LINE53_1679 Bus1=53_1651 Bus2=53_1680 phases=3 Linecode=.0225 Length=0.075028 Units=m
New Line.LINE53_1680 Bus1=53_1652 Bus2=53_1681 phases=3 Linecode=3c_185_SAC_XC Length=2.7251 Units=m
New Line.LINE53_1681 Bus1=53_1653 Bus2=53_1682 phases=3 Linecode=.0225 Length=0.41484 Units=m
New Line.LINE53_1682 Bus1=53_1655 Bus2=53_1683 phases=3 Linecode=.0225 Length=0.07335 Units=m
New Line.LINE53_1683 Bus1=53_1656 Bus2=53_1684 phases=3 Linecode=2c_.04 Length=9.5879 Units=m
New Line.LINE53_1684 Bus1=53_1657 Bus2=53_1685 phases=3 Linecode=4_XC Length=0.36982 Units=m
New Line.LINE53_1685 Bus1=53_1658 Bus2=53_1686 phases=3 Linecode=2c_.0145 Length=1.8442 Units=m
New Line.LINE53_1686 Bus1=53_1660 Bus2=53_1687 phases=3 Linecode=2c_.0225 Length=0.27248 Units=m
New Line.LINE53_1687 Bus1=53_1661 Bus2=53_1688 phases=3 Linecode=4_XC Length=0.099369 Units=m
New Line.LINE53_1688 Bus1=53_1662 Bus2=53_1689 phases=3 Linecode=5c_.1 Length=2.8647 Units=m
New Line.LINE53_1689 Bus1=53_1663 Bus2=53_1690 phases=3 Linecode=2c_.0225 Length=0.27577 Units=m
New Line.LINE53_1690 Bus1=53_1664 Bus2=53_1691 phases=3 Linecode=2c_.0225 Length=0.40769 Units=m
New Line.LINE53_1691 Bus1=53_1665 Bus2=53_1692 phases=3 Linecode=2c_.0225 Length=0.30157 Units=m
New Line.LINE53_1692 Bus1=53_1667 Bus2=53_1693 phases=3 Linecode=2c_.04 Length=0.44432 Units=m
New Line.LINE53_1693 Bus1=53_1668 Bus2=53_1694 phases=3 Linecode=2c_.0225 Length=0.37489 Units=m
New Line.LINE53_1694 Bus1=53_1669 Bus2=53_1695 phases=3 Linecode=2c_.04 Length=2.1656 Units=m
New Line.LINE53_1695 Bus1=53_1670 Bus2=53_1696 phases=3 Linecode=35_SAC_PC Length=0.18585 Units=m
New Line.LINE53_1696 Bus1=53_1671 Bus2=53_1697 phases=3 Linecode=35_SAC_PC Length=0.2703 Units=m
New Line.LINE53_1697 Bus1=53_1672 Bus2=53_1698 phases=3 Linecode=35_SAC_PC Length=0.29571 Units=m
New Line.LINE53_1698 Bus1=53_1673 Bus2=53_1699 phases=3 Linecode=3c_185_SAC_XC Length=0.13662 Units=m
New Line.LINE53_1699 Bus1=53_1674 Bus2=53_1700 phases=3 Linecode=35_SAC_PC Length=0.107 Units=m
New Line.LINE53_1700 Bus1=53_1675 Bus2=53_1701 phases=3 Linecode=35_SAC_PC Length=0.11303 Units=m
New Line.LINE53_1701 Bus1=53_1676 Bus2=53_1702 phases=3 Linecode=3c_185_SAC_XC Length=0.66188 Units=m
New Line.LINE53_1702 Bus1=53_1677 Bus2=53_1703 phases=3 Linecode=.04 Length=0.076158 Units=m
New Line.LINE53_1703 Bus1=53_1678 Bus2=53_1704 phases=3 Linecode=4c_.2_SAC Length=0.18048 Units=m
New Line.LINE53_1704 Bus1=53_1679 Bus2=53_1705 phases=3 Linecode=4c_.2_SAC Length=0.143 Units=m
New Line.LINE53_1705 Bus1=53_1680 Bus2=53_1706 phases=3 Linecode=.0225 Length=0.087132 Units=m
New Line.LINE53_1706 Bus1=53_1681 Bus2=53_1707 phases=3 Linecode=3c_185_SAC_XC Length=15.1711 Units=m
New Line.LINE53_1707 Bus1=53_1682 Bus2=53_1708 phases=3 Linecode=.0225 Length=0.38922 Units=m
New Line.LINE53_1708 Bus1=53_1683 Bus2=53_1709 phases=3 Linecode=.0225 Length=0.20387 Units=m
New Line.LINE53_1709 Bus1=53_1685 Bus2=53_1710 phases=3 Linecode=4_XC Length=0.369 Units=m
New Line.LINE53_1710 Bus1=53_1686 Bus2=53_1711 phases=3 Linecode=2c_.0145 Length=3.2796 Units=m
New Line.LINE53_1711 Bus1=53_1686 Bus2=53_1712 phases=3 Linecode=2c_.0145 Length=0.97102 Units=m
New Line.LINE53_1712 Bus1=53_1687 Bus2=53_1713 phases=3 Linecode=2c_.0225 Length=0.25588 Units=m
New Line.LINE53_1713 Bus1=53_1688 Bus2=53_1714 phases=3 Linecode=4_XC Length=0.099849 Units=m
New Line.LINE53_1714 Bus1=53_1689 Bus2=53_1715 phases=3 Linecode=5c_.1 Length=2.1459 Units=m
New Line.LINE53_1715 Bus1=53_1690 Bus2=53_1716 phases=3 Linecode=2c_.0225 Length=0.73184 Units=m
New Line.LINE53_1716 Bus1=53_1691 Bus2=53_1717 phases=3 Linecode=2c_.0225 Length=0.393 Units=m
New Line.LINE53_1717 Bus1=53_1692 Bus2=53_1718 phases=3 Linecode=2c_.0225 Length=0.699 Units=m
New Line.LINE53_1718 Bus1=53_1693 Bus2=53_1719 phases=3 Linecode=2c_.04 Length=1.1542 Units=m
New Line.LINE53_1719 Bus1=53_1694 Bus2=53_1720 phases=3 Linecode=2c_.0225 Length=0.77362 Units=m
New Line.LINE53_1720 Bus1=53_1695 Bus2=53_1721 phases=3 Linecode=2c_.04 Length=1.413 Units=m
New Line.LINE53_1721 Bus1=53_1696 Bus2=53_1722 phases=3 Linecode=35_SAC_PC Length=0.30776 Units=m
New Line.LINE53_1722 Bus1=53_1697 Bus2=53_1723 phases=3 Linecode=35_SAC_PC Length=0.28675 Units=m
New Line.LINE53_1723 Bus1=53_1698 Bus2=53_1724 phases=3 Linecode=35_SAC_PC Length=0.33573 Units=m
New Line.LINE53_1724 Bus1=53_1699 Bus2=53_1725 phases=3 Linecode=3c_185_SAC_XC Length=0.27715 Units=m
New Line.LINE53_1725 Bus1=53_1700 Bus2=53_1726 phases=3 Linecode=35_SAC_PC Length=0.084054 Units=m
New Line.LINE53_1726 Bus1=53_1701 Bus2=53_1727 phases=3 Linecode=35_SAC_PC Length=0.071062 Units=m
New Line.LINE53_1727 Bus1=53_1702 Bus2=53_1728 phases=3 Linecode=3c_185_SAC_XC Length=0.57602 Units=m
New Line.LINE53_1728 Bus1=53_1703 Bus2=53_1729 phases=3 Linecode=.04 Length=0.094868 Units=m
New Line.LINE53_1729 Bus1=53_1706 Bus2=53_1730 phases=3 Linecode=.0225 Length=0.10948 Units=m
New Line.LINE53_1730 Bus1=53_1707 Bus2=53_1731 phases=3 Linecode=3c_185_SAC_XC Length=2.3425 Units=m
New Line.LINE53_1731 Bus1=53_1708 Bus2=53_1732 phases=3 Linecode=.0225 Length=0.20763 Units=m
New Line.LINE53_1732 Bus1=53_1709 Bus2=53_1733 phases=3 Linecode=.0225 Length=3.619 Units=m
New Line.LINE53_1733 Bus1=53_1709 Bus2=53_1734 phases=3 Linecode=.0225 Length=0.24381 Units=m
New Line.LINE53_1734 Bus1=53_1710 Bus2=53_1735 phases=3 Linecode=4_XC Length=0.36977 Units=m
New Line.LINE53_1735 Bus1=53_1712 Bus2=53_1736 phases=3 Linecode=2c_.0145 Length=0.54555 Units=m
New Line.LINE53_1736 Bus1=53_1713 Bus2=53_1737 phases=3 Linecode=2c_.0225 Length=1.9755 Units=m
New Line.LINE53_1737 Bus1=53_1714 Bus2=53_1738 phases=3 Linecode=4_XC Length=0.159 Units=m
New Line.LINE53_1738 Bus1=53_1715 Bus2=53_1739 phases=3 Linecode=5c_.1 Length=3.7893 Units=m
New Line.LINE53_1739 Bus1=53_1716 Bus2=53_1740 phases=3 Linecode=2c_.0225 Length=0.69956 Units=m
New Line.LINE53_1740 Bus1=53_1717 Bus2=53_1741 phases=3 Linecode=2c_.0225 Length=1.9373 Units=m
New Line.LINE53_1741 Bus1=53_1718 Bus2=53_1742 phases=3 Linecode=2c_.0225 Length=0.5607 Units=m
New Line.LINE53_1742 Bus1=53_1719 Bus2=53_1743 phases=3 Linecode=2c_.04 Length=8.5402 Units=m
New Line.LINE53_1743 Bus1=53_1720 Bus2=53_1744 phases=3 Linecode=2c_.0225 Length=6.3572 Units=m
New Line.LINE53_1744 Bus1=53_1721 Bus2=53_1745 phases=3 Linecode=2c_.04 Length=0.554 Units=m
New Line.LINE53_1745 Bus1=53_1722 Bus2=53_1746 phases=3 Linecode=35_SAC_PC Length=0.44534 Units=m
New Line.LINE53_1746 Bus1=53_1723 Bus2=53_1747 phases=3 Linecode=35_SAC_PC Length=5.9369 Units=m
New Line.LINE53_1747 Bus1=53_1724 Bus2=53_1748 phases=3 Linecode=35_SAC_PC Length=0.19261 Units=m
New Line.LINE53_1748 Bus1=53_1726 Bus2=53_1749 phases=3 Linecode=35_SAC_PC Length=0.091395 Units=m
New Line.LINE53_1749 Bus1=53_1727 Bus2=53_1750 phases=3 Linecode=35_SAC_PC Length=0.069405 Units=m
New Line.LINE53_1750 Bus1=53_1728 Bus2=53_1751 phases=3 Linecode=3c_185_SAC_XC Length=0.78268 Units=m
New Line.LINE53_1751 Bus1=53_1729 Bus2=53_1752 phases=3 Linecode=.04 Length=0.37121 Units=m
New Line.LINE53_1752 Bus1=53_1730 Bus2=53_1753 phases=3 Linecode=.0225 Length=0.044555 Units=m
New Line.LINE53_1753 Bus1=53_1731 Bus2=53_1754 phases=3 Linecode=3c_185_SAC_XC Length=1.733 Units=m
New Line.LINE53_1754 Bus1=53_1731 Bus2=53_1755 phases=3 Linecode=35_SAC_PC Length=0.47307 Units=m
New Line.LINE53_1755 Bus1=53_1732 Bus2=53_1756 phases=3 Linecode=.0225 Length=0.13764 Units=m
New Line.LINE53_1756 Bus1=53_1734 Bus2=53_1757 phases=3 Linecode=.0225 Length=0.2082 Units=m
New Line.LINE53_1757 Bus1=53_1735 Bus2=53_1758 phases=3 Linecode=4_XC Length=5.0121 Units=m
New Line.LINE53_1758 Bus1=53_1736 Bus2=53_1759 phases=3 Linecode=2c_.0145 Length=0.29966 Units=m
New Line.LINE53_1759 Bus1=53_1737 Bus2=53_1760 phases=3 Linecode=2c_.0225 Length=0.35464 Units=m
New Line.LINE53_1760 Bus1=53_1739 Bus2=53_1761 phases=3 Linecode=5c_.1 Length=0.40265 Units=m
New Line.LINE53_1761 Bus1=53_1740 Bus2=53_1762 phases=3 Linecode=2c_.0225 Length=4.9888 Units=m
New Line.LINE53_1762 Bus1=53_1741 Bus2=53_1763 phases=3 Linecode=2c_.0225 Length=5.1018 Units=m
New Line.LINE53_1763 Bus1=53_1742 Bus2=53_1764 phases=3 Linecode=2c_.0225 Length=5.7548 Units=m
New Line.LINE53_1764 Bus1=53_1745 Bus2=53_1765 phases=3 Linecode=2c_.04 Length=0.48468 Units=m
New Line.LINE53_1765 Bus1=53_1746 Bus2=53_1766 phases=3 Linecode=35_SAC_PC Length=0.6141 Units=m
New Line.LINE53_1766 Bus1=53_1747 Bus2=53_1767 phases=3 Linecode=35_SAC_PC Length=0.25535 Units=m
New Line.LINE53_1767 Bus1=53_1748 Bus2=53_1768 phases=3 Linecode=35_SAC_PC Length=0.18147 Units=m
New Line.LINE53_1768 Bus1=53_1749 Bus2=53_1769 phases=3 Linecode=35_SAC_PC Length=0.1004 Units=m
New Line.LINE53_1769 Bus1=53_1750 Bus2=53_1770 phases=3 Linecode=35_SAC_PC Length=0.1646 Units=m
New Line.LINE53_1770 Bus1=53_1751 Bus2=53_1771 phases=3 Linecode=3c_185_SAC_XC Length=0.65999 Units=m
New Line.LINE53_1771 Bus1=53_1752 Bus2=53_1772 phases=3 Linecode=.04 Length=3.1557 Units=m
New Line.LINE53_1772 Bus1=53_1753 Bus2=53_1773 phases=3 Linecode=.0225 Length=10.3964 Units=m
New Line.LINE53_1773 Bus1=53_1754 Bus2=53_1774 phases=3 Linecode=3c_185_SAC_XC Length=0.49936 Units=m
New Line.LINE53_1774 Bus1=53_1754 Bus2=53_1775 phases=3 Linecode=35_SAC_PC Length=0.11422 Units=m
New Line.LINE53_1775 Bus1=53_1755 Bus2=53_1776 phases=3 Linecode=35_SAC_PC Length=0.055268 Units=m
New Line.LINE53_1776 Bus1=53_1756 Bus2=53_1777 phases=3 Linecode=.0225 Length=0.07112 Units=m
New Line.LINE53_1777 Bus1=53_1757 Bus2=53_1778 phases=3 Linecode=.0225 Length=0.24052 Units=m
New Line.LINE53_1778 Bus1=53_1759 Bus2=53_1779 phases=3 Linecode=2c_.0145 Length=0.25588 Units=m
New Line.LINE53_1779 Bus1=53_1760 Bus2=53_1780 phases=3 Linecode=2c_.0225 Length=0.476 Units=m
New Line.LINE53_1780 Bus1=53_1761 Bus2=53_1781 phases=3 Linecode=5c_.1 Length=1.5332 Units=m
New Line.LINE53_1781 Bus1=53_1765 Bus2=53_1782 phases=3 Linecode=2c_.04 Length=1.2694 Units=m
New Line.LINE53_1782 Bus1=53_1766 Bus2=53_1783 phases=3 Linecode=35_SAC_PC Length=1.6861 Units=m
New Line.LINE53_1783 Bus1=53_1767 Bus2=53_1784 phases=3 Linecode=35_SAC_PC Length=0.16751 Units=m
New Line.LINE53_1784 Bus1=53_1768 Bus2=53_1785 phases=3 Linecode=35_SAC_PC Length=0.24778 Units=m
New Line.LINE53_1785 Bus1=53_1769 Bus2=53_1786 phases=3 Linecode=35_SAC_PC Length=0.11261 Units=m
New Line.LINE53_1786 Bus1=53_1770 Bus2=53_1787 phases=3 Linecode=35_SAC_PC Length=0.17487 Units=m
New Line.LINE53_1787 Bus1=53_1771 Bus2=53_1788 phases=3 Linecode=3c_185_SAC_XC Length=6.518 Units=m
New Line.LINE53_1788 Bus1=53_1772 Bus2=53_1789 phases=3 Linecode=.04 Length=0.21401 Units=m
New Line.LINE53_1789 Bus1=53_1773 Bus2=53_1790 phases=3 Linecode=.0225 Length=0.29713 Units=m
New Line.LINE53_1790 Bus1=53_1774 Bus2=53_1791 phases=3 Linecode=3c_185_SAC_XC Length=1.5131 Units=m
New Line.LINE53_1791 Bus1=53_1774 Bus2=53_1792 phases=3 Linecode=35_SAC_PC Length=0.22262 Units=m
New Line.LINE53_1792 Bus1=53_1775 Bus2=53_1793 phases=3 Linecode=35_SAC_PC Length=0.039848 Units=m
New Line.LINE53_1793 Bus1=53_1776 Bus2=53_1794 phases=3 Linecode=35_SAC_PC Length=0.10711 Units=m
New Line.LINE53_1794 Bus1=53_1777 Bus2=53_1795 phases=3 Linecode=.0225 Length=0.18868 Units=m
New Line.LINE53_1795 Bus1=53_1778 Bus2=53_1796 phases=3 Linecode=.0225 Length=0.29077 Units=m
New Line.LINE53_1796 Bus1=53_1779 Bus2=53_1797 phases=3 Linecode=2c_.0145 Length=1.0356 Units=m
New Line.LINE53_1797 Bus1=53_1780 Bus2=53_1798 phases=3 Linecode=2c_.0225 Length=1.9927 Units=m
New Line.LINE53_1798 Bus1=53_1781 Bus2=53_1799 phases=3 Linecode=5c_.1 Length=0.94842 Units=m
New Line.LINE53_1799 Bus1=53_1782 Bus2=53_1800 phases=3 Linecode=2c_.04 Length=7.0412 Units=m
New Line.LINE53_1800 Bus1=53_1782 Bus2=53_1801 phases=3 Linecode=2c_.04 Length=0.95033 Units=m
New Line.LINE53_1801 Bus1=53_1783 Bus2=53_1802 phases=3 Linecode=35_SAC_PC Length=0.42151 Units=m
New Line.LINE53_1802 Bus1=53_1784 Bus2=53_1803 phases=3 Linecode=35_SAC_PC Length=0.066288 Units=m
New Line.LINE53_1803 Bus1=53_1785 Bus2=53_1804 phases=3 Linecode=35_SAC_PC Length=5.9714 Units=m
New Line.LINE53_1804 Bus1=53_1786 Bus2=53_1805 phases=3 Linecode=35_SAC_PC Length=0.55458 Units=m
New Line.LINE53_1805 Bus1=53_1787 Bus2=53_1806 phases=3 Linecode=35_SAC_PC Length=0.21645 Units=m
New Line.LINE53_1806 Bus1=53_1788 Bus2=53_1807 phases=3 Linecode=3c_185_SAC_XC Length=0.20017 Units=m
New Line.LINE53_1807 Bus1=53_1788 Bus2=53_1808 phases=3 Linecode=3c_185_SAC_XC Length=0.62894 Units=m
New Line.LINE53_1808 Bus1=53_1789 Bus2=53_1809 phases=3 Linecode=.04 Length=0.1063 Units=m
New Line.LINE53_1809 Bus1=53_1790 Bus2=53_1810 phases=3 Linecode=.0225 Length=0.16323 Units=m
New Line.LINE53_1810 Bus1=53_1791 Bus2=53_1811 phases=3 Linecode=3c_185_SAC_XC Length=4.6072 Units=m
New Line.LINE53_1811 Bus1=53_1791 Bus2=53_1812 phases=3 Linecode=35_SAC_PC Length=0.25258 Units=m
New Line.LINE53_1812 Bus1=53_1792 Bus2=53_1813 phases=3 Linecode=35_SAC_PC Length=0.12986 Units=m
New Line.LINE53_1813 Bus1=53_1793 Bus2=53_1814 phases=3 Linecode=35_SAC_PC Length=0.046616 Units=m
New Line.LINE53_1814 Bus1=53_1794 Bus2=53_1815 phases=3 Linecode=35_SAC_PC Length=0.078658 Units=m
New Line.LINE53_1815 Bus1=53_1795 Bus2=53_1816 phases=3 Linecode=.0225 Length=0.10142 Units=m
New Line.LINE53_1816 Bus1=53_1796 Bus2=53_1817 phases=3 Linecode=.0225 Length=0.31992 Units=m
New Line.LINE53_1817 Bus1=53_1797 Bus2=53_1818 phases=3 Linecode=2c_.0145 Length=0.35482 Units=m
New Line.LINE53_1818 Bus1=53_1798 Bus2=53_1819 phases=3 Linecode=2c_.0225 Length=3.8633 Units=m
New Line.LINE53_1819 Bus1=53_1799 Bus2=53_1820 phases=3 Linecode=5c_.1 Length=1.1688 Units=m
New Line.LINE53_1820 Bus1=53_1801 Bus2=53_1821 phases=3 Linecode=2c_.04 Length=0.26064 Units=m
New Line.LINE53_1821 Bus1=53_1802 Bus2=53_1822 phases=3 Linecode=35_SAC_PC Length=0.45108 Units=m
New Line.LINE53_1822 Bus1=53_1803 Bus2=53_1823 phases=3 Linecode=35_SAC_PC Length=0.084758 Units=m
New Line.LINE53_1823 Bus1=53_1804 Bus2=53_1824 phases=3 Linecode=35_SAC_PC Length=0.3478 Units=m
New Line.LINE53_1824 Bus1=53_1805 Bus2=53_1825 phases=3 Linecode=35_SAC_PC Length=0.28712 Units=m
New Line.LINE53_1825 Bus1=53_1806 Bus2=53_1826 phases=3 Linecode=35_SAC_PC Length=0.17582 Units=m
New Line.LINE53_1826 Bus1=53_1807 Bus2=53_1827 phases=3 Linecode=3c_185_SAC_XC Length=0.11676 Units=m
New Line.LINE53_1827 Bus1=53_1808 Bus2=53_1828 phases=3 Linecode=35_SAC_PC Length=0.56923 Units=m
New Line.LINE53_1828 Bus1=53_1808 Bus2=53_1829 phases=3 Linecode=3c_185_SAC_XC Length=11.0152 Units=m
New Line.LINE53_1829 Bus1=53_1809 Bus2=53_1830 phases=3 Linecode=.04 Length=0.078102 Units=m
New Line.LINE53_1830 Bus1=53_1810 Bus2=53_1831 phases=3 Linecode=.0225 Length=0.125 Units=m
New Line.LINE53_1831 Bus1=53_1811 Bus2=53_1832 phases=3 Linecode=3c_185_SAC_XC Length=1.0956 Units=m
New Line.LINE53_1832 Bus1=53_1812 Bus2=53_1833 phases=3 Linecode=35_SAC_PC Length=0.073347 Units=m
New Line.LINE53_1833 Bus1=53_1813 Bus2=53_1834 phases=3 Linecode=35_SAC_PC Length=0.030871 Units=m
New Line.LINE53_1834 Bus1=53_1814 Bus2=53_1835 phases=3 Linecode=35_SAC_PC Length=0.033941 Units=m
New Line.LINE53_1835 Bus1=53_1815 Bus2=53_1836 phases=3 Linecode=35_SAC_PC Length=0.35246 Units=m
New Line.LINE53_1836 Bus1=53_1816 Bus2=53_1837 phases=3 Linecode=.0225 Length=0.060746 Units=m
New Line.LINE53_1837 Bus1=53_1817 Bus2=53_1838 phases=3 Linecode=.0225 Length=0.22676 Units=m
New Line.LINE53_1838 Bus1=53_1818 Bus2=53_1839 phases=3 Linecode=2c_.0145 Length=0.63253 Units=m
New Line.LINE53_1839 Bus1=53_1820 Bus2=53_1840 phases=3 Linecode=5c_.1 Length=2.005 Units=m
New Line.LINE53_1840 Bus1=53_1821 Bus2=53_1841 phases=3 Linecode=2c_.04 Length=0.74237 Units=m
New Line.LINE53_1841 Bus1=53_1822 Bus2=53_1842 phases=3 Linecode=35_SAC_PC Length=0.42236 Units=m
New Line.LINE53_1842 Bus1=53_1823 Bus2=53_1843 phases=3 Linecode=35_SAC_PC Length=0.27436 Units=m
New Line.LINE53_1843 Bus1=53_1824 Bus2=53_1844 phases=3 Linecode=35_SAC_PC Length=0.21318 Units=m
New Line.LINE53_1844 Bus1=53_1825 Bus2=53_1845 phases=3 Linecode=35_SAC_PC Length=0.26341 Units=m
New Line.LINE53_1845 Bus1=53_1826 Bus2=53_1846 phases=3 Linecode=35_SAC_PC Length=0.271 Units=m
New Line.LINE53_1846 Bus1=53_1827 Bus2=53_1847 phases=3 Linecode=3c_185_SAC_XC Length=0.17336 Units=m
New Line.LINE53_1847 Bus1=53_1828 Bus2=53_1848 phases=3 Linecode=35_SAC_PC Length=0.19232 Units=m
New Line.LINE53_1848 Bus1=53_1829 Bus2=53_1849 phases=3 Linecode=35_SAC_PC Length=0.37249 Units=m
New Line.LINE53_1849 Bus1=53_1829 Bus2=53_1850 phases=3 Linecode=3c_185_SAC_XC Length=5.373 Units=m
New Line.LINE53_1850 Bus1=53_1830 Bus2=53_1851 phases=3 Linecode=.04 Length=0.044721 Units=m
New Line.LINE53_1851 Bus1=53_1831 Bus2=53_1852 phases=3 Linecode=.0225 Length=0.063152 Units=m
New Line.LINE53_1852 Bus1=53_1832 Bus2=53_1853 phases=3 Linecode=3c_185_SAC_XC Length=1.4471 Units=m
New Line.LINE53_1853 Bus1=53_1832 Bus2=53_1854 phases=3 Linecode=35_SAC_PC Length=0.21419 Units=m
New Line.LINE53_1854 Bus1=53_1833 Bus2=53_1855 phases=3 Linecode=35_SAC_PC Length=0.055001 Units=m
New Line.LINE53_1855 Bus1=53_1834 Bus2=53_1856 phases=3 Linecode=35_SAC_PC Length=0.053284 Units=m
New Line.LINE53_1856 Bus1=53_1835 Bus2=53_1857 phases=3 Linecode=35_SAC_PC Length=0.0436 Units=m
New Line.LINE53_1857 Bus1=53_1836 Bus2=53_1858 phases=3 Linecode=35_SAC_PC Length=0.059842 Units=m
New Line.LINE53_1858 Bus1=53_1837 Bus2=53_1859 phases=3 Linecode=.0225 Length=0.35501 Units=m
New Line.LINE53_1859 Bus1=53_1838 Bus2=53_1860 phases=3 Linecode=.0225 Length=0.71985 Units=m
New Line.LINE53_1860 Bus1=53_1839 Bus2=53_1861 phases=3 Linecode=2c_.0145 Length=0.96313 Units=m
New Line.LINE53_1861 Bus1=53_1840 Bus2=53_1862 phases=3 Linecode=5c_.1 Length=1.6006 Units=m
New Line.LINE53_1862 Bus1=53_1840 Bus2=53_1863 phases=3 Linecode=5c_.1 Length=2.521 Units=m
New Line.LINE53_1863 Bus1=53_1841 Bus2=53_1864 phases=3 Linecode=2c_.04 Length=0.9245 Units=m
New Line.LINE53_1864 Bus1=53_1842 Bus2=53_1865 phases=3 Linecode=35_SAC_PC Length=0.3199 Units=m
New Line.LINE53_1865 Bus1=53_1843 Bus2=53_1866 phases=3 Linecode=35_SAC_PC Length=0.19464 Units=m
New Line.LINE53_1866 Bus1=53_1844 Bus2=53_1867 phases=3 Linecode=35_SAC_PC Length=0.39057 Units=m
New Line.LINE53_1867 Bus1=53_1845 Bus2=53_1868 phases=3 Linecode=35_SAC_PC Length=2.6769 Units=m
New Line.LINE53_1868 Bus1=53_1846 Bus2=53_1869 phases=3 Linecode=35_SAC_PC Length=0.87537 Units=m
New Line.LINE53_1869 Bus1=53_1847 Bus2=53_1870 phases=3 Linecode=3c_185_SAC_XC Length=0.21074 Units=m
New Line.LINE53_1870 Bus1=53_1848 Bus2=53_1871 phases=3 Linecode=35_SAC_PC Length=0.15939 Units=m
New Line.LINE53_1871 Bus1=53_1849 Bus2=53_1872 phases=3 Linecode=35_SAC_PC Length=0.093941 Units=m
New Line.LINE53_1872 Bus1=53_1850 Bus2=53_1873 phases=3 Linecode=3c_185_SAC_XC Length=0.59808 Units=m
New Line.LINE53_1873 Bus1=53_1851 Bus2=53_1874 phases=3 Linecode=.04 Length=0.070711 Units=m
New Line.LINE53_1874 Bus1=53_1852 Bus2=53_1875 phases=3 Linecode=.0225 Length=0.063788 Units=m
New Line.LINE53_1875 Bus1=53_1853 Bus2=53_1876 phases=3 Linecode=3c_185_SAC_XC Length=2.5223 Units=m
New Line.LINE53_1876 Bus1=53_1853 Bus2=53_1877 phases=3 Linecode=35_SAC_PC Length=0.41256 Units=m
New Line.LINE53_1877 Bus1=53_1854 Bus2=53_1878 phases=3 Linecode=35_SAC_PC Length=0.033525 Units=m
New Line.LINE53_1878 Bus1=53_1855 Bus2=53_1879 phases=3 Linecode=35_SAC_PC Length=0.06552 Units=m
New Line.LINE53_1879 Bus1=53_1856 Bus2=53_1880 phases=3 Linecode=35_SAC_PC Length=0.068966 Units=m
New Line.LINE53_1880 Bus1=53_1857 Bus2=53_1881 phases=3 Linecode=35_SAC_PC Length=0.070177 Units=m
New Line.LINE53_1881 Bus1=53_1858 Bus2=53_1882 phases=3 Linecode=35_SAC_PC Length=0.073018 Units=m
New Line.LINE53_1882 Bus1=53_1859 Bus2=53_1883 phases=3 Linecode=.0225 Length=8.5637 Units=m
New Line.LINE53_1883 Bus1=53_1860 Bus2=53_1884 phases=3 Linecode=.0225 Length=4.2554 Units=m
New Line.LINE53_1884 Bus1=53_1861 Bus2=53_1885 phases=3 Linecode=2c_.0145 Length=5.1637 Units=m
New Line.LINE53_1885 Bus1=53_1862 Bus2=53_1886 phases=3 Linecode=5c_.1 Length=0.77285 Units=m
New Line.LINE53_1886 Bus1=53_1863 Bus2=53_1887 phases=3 Linecode=5c_.1 Length=2.1425 Units=m
New Line.LINE53_1887 Bus1=53_1864 Bus2=53_1888 phases=3 Linecode=2c_.04 Length=1.4304 Units=m
New Line.LINE53_1888 Bus1=53_1865 Bus2=53_1889 phases=3 Linecode=35_SAC_PC Length=0.3099 Units=m
New Line.LINE53_1889 Bus1=53_1866 Bus2=53_1890 phases=3 Linecode=35_SAC_PC Length=0.162 Units=m
New Line.LINE53_1890 Bus1=53_1867 Bus2=53_1891 phases=3 Linecode=35_SAC_PC Length=0.60142 Units=m
New Line.LINE53_1891 Bus1=53_1868 Bus2=53_1892 phases=3 Linecode=35_SAC_PC Length=1.8925 Units=m
New Line.LINE53_1892 Bus1=53_1869 Bus2=53_1893 phases=3 Linecode=35_SAC_PC Length=0.77162 Units=m
New Line.LINE53_1893 Bus1=53_1870 Bus2=53_1894 phases=3 Linecode=3c_185_SAC_XC Length=7.0752 Units=m
New Line.LINE53_1894 Bus1=53_1871 Bus2=53_1895 phases=3 Linecode=35_SAC_PC Length=0.21882 Units=m
New Line.LINE53_1895 Bus1=53_1872 Bus2=53_1896 phases=3 Linecode=35_SAC_PC Length=0.096019 Units=m
New Line.LINE53_1896 Bus1=53_1873 Bus2=53_1897 phases=3 Linecode=3c_185_SAC_XC Length=0.58 Units=m
New Line.LINE53_1897 Bus1=53_1874 Bus2=53_1898 phases=3 Linecode=.04 Length=0.1005 Units=m
New Line.LINE53_1898 Bus1=53_1875 Bus2=53_1899 phases=3 Linecode=.0225 Length=0.062032 Units=m
New Line.LINE53_1899 Bus1=53_1876 Bus2=53_1900 phases=3 Linecode=3c_185_SAC_XC Length=0.56365 Units=m
New Line.LINE53_1900 Bus1=53_1877 Bus2=53_1901 phases=3 Linecode=35_SAC_PC Length=0.040804 Units=m
New Line.LINE53_1901 Bus1=53_1878 Bus2=53_1902 phases=3 Linecode=35_SAC_PC Length=0.086833 Units=m
New Line.LINE53_1902 Bus1=53_1879 Bus2=53_1903 phases=3 Linecode=35_SAC_PC Length=0.053601 Units=m
New Line.LINE53_1903 Bus1=53_1880 Bus2=53_1904 phases=3 Linecode=35_SAC_PC Length=0.033286 Units=m
New Line.LINE53_1904 Bus1=53_1881 Bus2=53_1905 phases=3 Linecode=35_SAC_PC Length=0.58977 Units=m
New Line.LINE53_1905 Bus1=53_1882 Bus2=53_1906 phases=3 Linecode=35_SAC_PC Length=0.28643 Units=m
New Line.LINE53_1906 Bus1=53_1883 Bus2=53_1907 phases=3 Linecode=.0225 Length=1.1503 Units=m
New Line.LINE53_1907 Bus1=53_1884 Bus2=53_1908 phases=3 Linecode=.0225 Length=1.6936 Units=m
New Line.LINE53_1908 Bus1=53_1886 Bus2=53_1909 phases=3 Linecode=5c_.1 Length=1.1405 Units=m
New Line.LINE53_1909 Bus1=53_1887 Bus2=53_1910 phases=3 Linecode=5c_.1 Length=4.2842 Units=m
New Line.LINE53_1910 Bus1=53_1888 Bus2=53_1911 phases=3 Linecode=2c_.04 Length=9.1954 Units=m
New Line.LINE53_1911 Bus1=53_1889 Bus2=53_1912 phases=3 Linecode=35_SAC_PC Length=0.24175 Units=m
New Line.LINE53_1912 Bus1=53_1890 Bus2=53_1913 phases=3 Linecode=35_SAC_PC Length=0.18515 Units=m
New Line.LINE53_1913 Bus1=53_1891 Bus2=53_1914 phases=3 Linecode=35_SAC_PC Length=0.45419 Units=m
New Line.LINE53_1914 Bus1=53_1892 Bus2=53_1915 phases=3 Linecode=35_SAC_PC Length=2.4279 Units=m
New Line.LINE53_1915 Bus1=53_1893 Bus2=53_1916 phases=3 Linecode=35_SAC_PC Length=0.88884 Units=m
New Line.LINE53_1916 Bus1=53_1894 Bus2=53_1917 phases=3 Linecode=3c_185_SAC_XC Length=0.217 Units=m
New Line.LINE53_1917 Bus1=53_1895 Bus2=53_1918 phases=3 Linecode=35_SAC_PC Length=2.8774 Units=m
New Line.LINE53_1918 Bus1=53_1896 Bus2=53_1919 phases=3 Linecode=35_SAC_PC Length=0.080281 Units=m
New Line.LINE53_1919 Bus1=53_1897 Bus2=53_1920 phases=3 Linecode=3c_185_SAC_XC Length=0.59008 Units=m
New Line.LINE53_1920 Bus1=53_1898 Bus2=53_1921 phases=3 Linecode=.04 Length=0.082462 Units=m
New Line.LINE53_1921 Bus1=53_1899 Bus2=53_1922 phases=3 Linecode=.0225 Length=0.06549 Units=m
New Line.LINE53_1922 Bus1=53_1900 Bus2=53_1923 phases=3 Linecode=3c_185_SAC_XC Length=0.67553 Units=m
New Line.LINE53_1923 Bus1=53_1901 Bus2=53_1924 phases=3 Linecode=35_SAC_PC Length=0.0536 Units=m
New Line.LINE53_1924 Bus1=53_1902 Bus2=53_1925 phases=3 Linecode=35_SAC_PC Length=0.073288 Units=m
New Line.LINE53_1925 Bus1=53_1903 Bus2=53_1926 phases=3 Linecode=35_SAC_PC Length=0.053263 Units=m
New Line.LINE53_1926 Bus1=53_1904 Bus2=53_1927 phases=3 Linecode=35_SAC_PC Length=0.048837 Units=m
New Line.LINE53_1927 Bus1=53_1905 Bus2=53_1928 phases=3 Linecode=35_SAC_PC Length=0.19145 Units=m
New Line.LINE53_1928 Bus1=53_1906 Bus2=53_1929 phases=3 Linecode=35_SAC_PC Length=1.4841 Units=m
New Line.LINE53_1929 Bus1=53_1907 Bus2=53_1930 phases=3 Linecode=.0225 Length=0.16966 Units=m
New Line.LINE53_1930 Bus1=53_1908 Bus2=53_1931 phases=3 Linecode=.0225 Length=0.3853 Units=m
New Line.LINE53_1931 Bus1=53_1909 Bus2=53_1932 phases=3 Linecode=5c_.1 Length=0.91116 Units=m
New Line.LINE53_1932 Bus1=53_1910 Bus2=53_1933 phases=3 Linecode=5c_.1 Length=3.094 Units=m
New Line.LINE53_1933 Bus1=53_1912 Bus2=53_1934 phases=3 Linecode=35_SAC_PC Length=0.34814 Units=m
New Line.LINE53_1934 Bus1=53_1913 Bus2=53_1935 phases=3 Linecode=35_SAC_PC Length=0.34451 Units=m
New Line.LINE53_1935 Bus1=53_1914 Bus2=53_1936 phases=3 Linecode=35_SAC_PC Length=0.42295 Units=m
New Line.LINE53_1936 Bus1=53_1915 Bus2=53_1937 phases=3 Linecode=35_SAC_PC Length=0.28717 Units=m
New Line.LINE53_1937 Bus1=53_1916 Bus2=53_1938 phases=3 Linecode=35_SAC_PC Length=0.60972 Units=m
New Line.LINE53_1938 Bus1=53_1917 Bus2=53_1939 phases=3 Linecode=3c_185_SAC_XC Length=0.12397 Units=m
New Line.LINE53_1939 Bus1=53_1918 Bus2=53_1940 phases=3 Linecode=35_SAC_PC Length=0.4751 Units=m
New Line.LINE53_1940 Bus1=53_1919 Bus2=53_1941 phases=3 Linecode=35_SAC_PC Length=0.12239 Units=m
New Line.LINE53_1941 Bus1=53_1920 Bus2=53_1942 phases=3 Linecode=3c_185_SAC_XC Length=0.28511 Units=m
New Line.LINE53_1942 Bus1=53_1921 Bus2=53_1943 phases=3 Linecode=.04 Length=0.082462 Units=m
New Line.LINE53_1943 Bus1=53_1922 Bus2=53_1944 phases=3 Linecode=.0225 Length=0.079812 Units=m
New Line.LINE53_1944 Bus1=53_1923 Bus2=53_1945 phases=3 Linecode=3c_185_SAC_XC Length=1.1448 Units=m
New Line.LINE53_1945 Bus1=53_1924 Bus2=53_1946 phases=3 Linecode=35_SAC_PC Length=0.045278 Units=m
New Line.LINE53_1946 Bus1=53_1925 Bus2=53_1947 phases=3 Linecode=35_SAC_PC Length=0.066629 Units=m
New Line.LINE53_1947 Bus1=53_1926 Bus2=53_1948 phases=3 Linecode=35_SAC_PC Length=0.090973 Units=m
New Line.LINE53_1948 Bus1=53_1927 Bus2=53_1949 phases=3 Linecode=35_SAC_PC Length=0.077253 Units=m
New Line.LINE53_1949 Bus1=53_1928 Bus2=53_1950 phases=3 Linecode=35_SAC_PC Length=0.1819 Units=m
New Line.LINE53_1950 Bus1=53_1928 Bus2=53_1951 phases=3 Linecode=35_SAC_PC Length=0.050657 Units=m
New Line.LINE53_1951 Bus1=53_1928 Bus2=53_1952 phases=3 Linecode=35_SAC_PC Length=0.10306 Units=m
New Line.LINE53_1952 Bus1=53_1929 Bus2=53_1953 phases=3 Linecode=35_SAC_PC Length=0.81082 Units=m
New Line.LINE53_1953 Bus1=53_1930 Bus2=53_1954 phases=3 Linecode=.0225 Length=0.14712 Units=m
New Line.LINE53_1954 Bus1=53_1931 Bus2=53_1955 phases=3 Linecode=.0225 Length=0.24924 Units=m
New Line.LINE53_1955 Bus1=53_1932 Bus2=53_1956 phases=3 Linecode=5c_.1 Length=5.1748 Units=m
New Line.LINE53_1956 Bus1=53_1933 Bus2=53_1957 phases=3 Linecode=5c_.1 Length=0.9624 Units=m
New Line.LINE53_1957 Bus1=53_1934 Bus2=53_1958 phases=3 Linecode=35_SAC_PC Length=0.26459 Units=m
New Line.LINE53_1958 Bus1=53_1935 Bus2=53_1959 phases=3 Linecode=35_SAC_PC Length=1.0086 Units=m
New Line.LINE53_1959 Bus1=53_1936 Bus2=53_1960 phases=3 Linecode=35_SAC_PC Length=0.43444 Units=m
New Line.LINE53_1960 Bus1=53_1937 Bus2=53_1961 phases=3 Linecode=35_SAC_PC Length=0.383 Units=m
New Line.LINE53_1961 Bus1=53_1938 Bus2=53_1962 phases=3 Linecode=35_SAC_PC Length=0.46744 Units=m
New Line.LINE53_1962 Bus1=53_1939 Bus2=53_1963 phases=3 Linecode=3c_185_SAC_XC Length=0.088843 Units=m
New Line.LINE53_1963 Bus1=53_1940 Bus2=53_1964 phases=3 Linecode=35_SAC_PC Length=0.34156 Units=m
New Line.LINE53_1964 Bus1=53_1941 Bus2=53_1965 phases=3 Linecode=35_SAC_PC Length=0.097945 Units=m
New Line.LINE53_1965 Bus1=53_1942 Bus2=53_1966 phases=3 Linecode=3c_185_SAC_XC Length=1.1713 Units=m
New Line.LINE53_1966 Bus1=53_1943 Bus2=53_1967 phases=3 Linecode=.04 Length=0.47011 Units=m
New Line.LINE53_1967 Bus1=53_1944 Bus2=53_1968 phases=3 Linecode=.0225 Length=0.077026 Units=m
New Line.LINE53_1968 Bus1=53_1945 Bus2=53_1969 phases=3 Linecode=3c_185_SAC_XC Length=0.66598 Units=m
New Line.LINE53_1969 Bus1=53_1945 Bus2=53_1970 phases=3 Linecode=35_SAC_PC Length=0.16822 Units=m
New Line.LINE53_1970 Bus1=53_1946 Bus2=53_1971 phases=3 Linecode=35_SAC_PC Length=0.047185 Units=m
New Line.LINE53_1971 Bus1=53_1947 Bus2=53_1972 phases=3 Linecode=35_SAC_PC Length=0.059548 Units=m
New Line.LINE53_1972 Bus1=53_1948 Bus2=53_1973 phases=3 Linecode=35_SAC_PC Length=0.16959 Units=m
New Line.LINE53_1973 Bus1=53_1949 Bus2=53_1974 phases=3 Linecode=35_SAC_PC Length=0.050636 Units=m
New Line.LINE53_1974 Bus1=53_1950 Bus2=53_1975 phases=3 Linecode=35_SAC_PC Length=0.05632 Units=m
New Line.LINE53_1975 Bus1=53_1951 Bus2=53_1976 phases=3 Linecode=35_SAC_PC Length=0.037122 Units=m
New Line.LINE53_1976 Bus1=53_1952 Bus2=53_1977 phases=3 Linecode=35_SAC_PC Length=0.031321 Units=m
New Line.LINE53_1977 Bus1=53_1953 Bus2=53_1978 phases=3 Linecode=35_SAC_PC Length=1.5246 Units=m
New Line.LINE53_1978 Bus1=53_1954 Bus2=53_1979 phases=3 Linecode=.0225 Length=0.18701 Units=m
New Line.LINE53_1979 Bus1=53_1955 Bus2=53_1980 phases=3 Linecode=.0225 Length=0.18707 Units=m
New Line.LINE53_1980 Bus1=53_1956 Bus2=53_1981 phases=3 Linecode=5c_.1 Length=2.5352 Units=m
New Line.LINE53_1981 Bus1=53_1957 Bus2=53_1982 phases=3 Linecode=2c_.0225 Length=11.645 Units=m
New Line.LINE53_1982 Bus1=53_1957 Bus2=53_1983 phases=3 Linecode=5c_.1 Length=1.4598 Units=m
New Line.LINE53_1983 Bus1=53_1958 Bus2=53_1984 phases=3 Linecode=35_SAC_PC Length=0.2314 Units=m
New Line.LINE53_1984 Bus1=53_1959 Bus2=53_1985 phases=3 Linecode=35_SAC_PC Length=3.0057 Units=m
New Line.LINE53_1985 Bus1=53_1960 Bus2=53_1986 phases=3 Linecode=35_SAC_PC Length=0.6078 Units=m
New Line.LINE53_1986 Bus1=53_1961 Bus2=53_1987 phases=3 Linecode=35_SAC_PC Length=0.92205 Units=m
New Line.LINE53_1987 Bus1=53_1962 Bus2=53_1988 phases=3 Linecode=35_SAC_PC Length=0.34249 Units=m
New Line.LINE53_1988 Bus1=53_1963 Bus2=53_1989 phases=3 Linecode=3c_185_SAC_XC Length=0.074094 Units=m
New Line.LINE53_1989 Bus1=53_1964 Bus2=53_1990 phases=3 Linecode=35_SAC_PC Length=0.10324 Units=m
New Line.LINE53_1990 Bus1=53_1965 Bus2=53_1991 phases=3 Linecode=35_SAC_PC Length=0.13257 Units=m
New Line.LINE53_1991 Bus1=53_1966 Bus2=53_1992 phases=3 Linecode=3c_185_SAC_XC Length=1.3504 Units=m
New Line.LINE53_1992 Bus1=53_1967 Bus2=53_1993 phases=3 Linecode=.04 Length=2.1571 Units=m
New Line.LINE53_1993 Bus1=53_1967 Bus2=53_1994 phases=3 Linecode=.04 Length=0.24083 Units=m
New Line.LINE53_1994 Bus1=53_1968 Bus2=53_1995 phases=3 Linecode=.0225 Length=0.47921 Units=m
New Line.LINE53_1995 Bus1=53_1969 Bus2=53_1996 phases=3 Linecode=3c_185_SAC_XC Length=0.39502 Units=m
New Line.LINE53_1996 Bus1=53_1969 Bus2=53_1997 phases=3 Linecode=35_SAC_PC Length=3.5627 Units=m
New Line.LINE53_1997 Bus1=53_1970 Bus2=53_1998 phases=3 Linecode=35_SAC_PC Length=0.076008 Units=m
New Line.LINE53_1998 Bus1=53_1971 Bus2=53_1999 phases=3 Linecode=35_SAC_PC Length=0.043733 Units=m
New Line.LINE53_1999 Bus1=53_1972 Bus2=53_2000 phases=3 Linecode=35_SAC_PC Length=0.042521 Units=m
New Line.LINE53_2000 Bus1=53_1973 Bus2=53_2001 phases=3 Linecode=35_SAC_PC Length=0.12627 Units=m
New Line.LINE53_2001 Bus1=53_1974 Bus2=53_2002 phases=3 Linecode=35_SAC_PC Length=0.040448 Units=m
New Line.LINE53_2002 Bus1=53_1975 Bus2=53_2003 phases=3 Linecode=35_SAC_PC Length=0.37503 Units=m
New Line.LINE53_2003 Bus1=53_1976 Bus2=53_2004 phases=3 Linecode=35_SAC_PC Length=0.048508 Units=m
New Line.LINE53_2004 Bus1=53_1977 Bus2=53_2005 phases=3 Linecode=35_SAC_PC Length=0.10455 Units=m
New Line.LINE53_2005 Bus1=53_1978 Bus2=53_2006 phases=3 Linecode=35_SAC_PC Length=3.5106 Units=m
New Line.LINE53_2006 Bus1=53_1979 Bus2=53_2007 phases=3 Linecode=.0225 Length=0.1333 Units=m
New Line.LINE53_2007 Bus1=53_1980 Bus2=53_2008 phases=3 Linecode=.0225 Length=0.26016 Units=m
New Line.LINE53_2008 Bus1=53_1981 Bus2=53_2009 phases=3 Linecode=5c_.1 Length=2.0328 Units=m
New Line.LINE53_2009 Bus1=53_1982 Bus2=53_2010 phases=3 Linecode=2c_.0225 Length=2.4632 Units=m
New Line.LINE53_2010 Bus1=53_1982 Bus2=53_2011 phases=3 Linecode=2c_.0225 Length=1.4561 Units=m
New Line.LINE53_2011 Bus1=53_1983 Bus2=53_2012 phases=3 Linecode=5c_.1 Length=1.4019 Units=m
New Line.LINE53_2012 Bus1=53_1984 Bus2=53_2013 phases=3 Linecode=35_SAC_PC Length=0.38755 Units=m
New Line.LINE53_2013 Bus1=53_1985 Bus2=53_2014 phases=3 Linecode=35_SAC_PC Length=4.5977 Units=m
New Line.LINE53_2014 Bus1=53_1986 Bus2=53_2015 phases=3 Linecode=35_SAC_PC Length=0.55077 Units=m
New Line.LINE53_2015 Bus1=53_1987 Bus2=53_2016 phases=3 Linecode=35_SAC_PC Length=2.0857 Units=m
New Line.LINE53_2016 Bus1=53_1988 Bus2=53_2017 phases=3 Linecode=35_SAC_PC Length=0.17954 Units=m
New Line.LINE53_2017 Bus1=53_1989 Bus2=53_2018 phases=3 Linecode=3c_185_SAC_XC Length=0.11531 Units=m
New Line.LINE53_2018 Bus1=53_1990 Bus2=53_2019 phases=3 Linecode=35_SAC_PC Length=0.099369 Units=m
New Line.LINE53_2019 Bus1=53_1991 Bus2=53_2020 phases=3 Linecode=35_SAC_PC Length=0.1461 Units=m
New Line.LINE53_2020 Bus1=53_1992 Bus2=53_2021 phases=3 Linecode=3c_185_SAC_XC Length=1.0316 Units=m
New Line.LINE53_2021 Bus1=53_1994 Bus2=53_2022 phases=3 Linecode=.04 Length=0.070712 Units=m
New Line.LINE53_2022 Bus1=53_1995 Bus2=53_2023 phases=3 Linecode=.0225 Length=1.971 Units=m
New Line.LINE53_2023 Bus1=53_1996 Bus2=53_2024 phases=3 Linecode=3c_185_SAC_XC Length=0.43424 Units=m
New Line.LINE53_2024 Bus1=53_1997 Bus2=53_2025 phases=3 Linecode=35_SAC_PC Length=1.3619 Units=m
New Line.LINE53_2025 Bus1=53_1998 Bus2=53_2026 phases=3 Linecode=35_SAC_PC Length=0.038627 Units=m
New Line.LINE53_2026 Bus1=53_1999 Bus2=53_2027 phases=3 Linecode=35_SAC_PC Length=0.055226 Units=m
New Line.LINE53_2027 Bus1=53_2000 Bus2=53_2028 phases=3 Linecode=35_SAC_PC Length=0.036249 Units=m
New Line.LINE53_2028 Bus1=53_2001 Bus2=53_2029 phases=3 Linecode=35_SAC_PC Length=0.051088 Units=m
New Line.LINE53_2029 Bus1=53_2004 Bus2=53_2030 phases=3 Linecode=35_SAC_PC Length=0.096747 Units=m
New Line.LINE53_2030 Bus1=53_2005 Bus2=53_2031 phases=3 Linecode=35_SAC_PC Length=6.1218 Units=m
New Line.LINE53_2031 Bus1=53_2006 Bus2=53_2032 phases=3 Linecode=35_SAC_PC Length=0.41843 Units=m
New Line.LINE53_2032 Bus1=53_2007 Bus2=53_2033 phases=3 Linecode=.0225 Length=0.14509 Units=m
New Line.LINE53_2033 Bus1=53_2008 Bus2=53_2034 phases=3 Linecode=.0225 Length=0.47471 Units=m
New Line.LINE53_2034 Bus1=53_2009 Bus2=53_2035 phases=3 Linecode=5c_.1 Length=0.47703 Units=m
New Line.LINE53_2035 Bus1=53_2009 Bus2=53_2036 phases=3 Linecode=5c_.1 Length=4.1311 Units=m
New Line.LINE53_2036 Bus1=53_2011 Bus2=53_2037 phases=3 Linecode=2c_.0225 Length=0.26329 Units=m
New Line.LINE53_2037 Bus1=53_2012 Bus2=53_2038 phases=3 Linecode=5c_.1 Length=0.87527 Units=m
New Line.LINE53_2038 Bus1=53_2013 Bus2=53_2039 phases=3 Linecode=35_SAC_PC Length=0.060744 Units=m
New Line.LINE53_2039 Bus1=53_2014 Bus2=53_2040 phases=3 Linecode=35_SAC_PC Length=0.27049 Units=m
New Line.LINE53_2040 Bus1=53_2015 Bus2=53_2041 phases=3 Linecode=35_SAC_PC Length=0.36864 Units=m
New Line.LINE53_2041 Bus1=53_2016 Bus2=53_2042 phases=3 Linecode=35_SAC_PC Length=2.0314 Units=m
New Line.LINE53_2042 Bus1=53_2017 Bus2=53_2043 phases=3 Linecode=35_SAC_PC Length=6.459 Units=m
New Line.LINE53_2043 Bus1=53_2018 Bus2=53_2044 phases=3 Linecode=3c_185_SAC_XC Length=0.12034 Units=m
New Line.LINE53_2044 Bus1=53_2019 Bus2=53_2045 phases=3 Linecode=35_SAC_PC Length=0.1622 Units=m
New Line.LINE53_2045 Bus1=53_2020 Bus2=53_2046 phases=3 Linecode=35_SAC_PC Length=0.086093 Units=m
New Line.LINE53_2046 Bus1=53_2021 Bus2=53_2047 phases=3 Linecode=3c_185_SAC_XC Length=1.0604 Units=m
New Line.LINE53_2047 Bus1=53_2022 Bus2=53_2048 phases=3 Linecode=.04 Length=0.05831 Units=m
New Line.LINE53_2048 Bus1=53_2024 Bus2=53_2049 phases=3 Linecode=3c_185_SAC_XC Length=6.2977 Units=m
New Line.LINE53_2049 Bus1=53_2025 Bus2=53_2050 phases=3 Linecode=35_SAC_PC Length=0.24225 Units=m
New Line.LINE53_2050 Bus1=53_2026 Bus2=53_2051 phases=3 Linecode=35_SAC_PC Length=0.03622 Units=m
New Line.LINE53_2051 Bus1=53_2027 Bus2=53_2052 phases=3 Linecode=35_SAC_PC Length=0.031322 Units=m
New Line.LINE53_2052 Bus1=53_2028 Bus2=53_2053 phases=3 Linecode=35_SAC_PC Length=0.037337 Units=m
New Line.LINE53_2053 Bus1=53_2029 Bus2=53_2054 phases=3 Linecode=35_SAC_PC Length=0.06712 Units=m
New Line.LINE53_2054 Bus1=53_2030 Bus2=53_2055 phases=3 Linecode=35_SAC_PC Length=6.1816 Units=m
New Line.LINE53_2055 Bus1=53_2031 Bus2=53_2056 phases=3 Linecode=35_SAC_PC Length=0.17419 Units=m
New Line.LINE53_2056 Bus1=53_2032 Bus2=53_2057 phases=3 Linecode=35_SAC_PC Length=0.043325 Units=m
New Line.LINE53_2057 Bus1=53_2033 Bus2=53_2058 phases=3 Linecode=.0225 Length=0.20814 Units=m
New Line.LINE53_2058 Bus1=53_2034 Bus2=53_2059 phases=3 Linecode=.0225 Length=3.0442 Units=m
New Line.LINE53_2059 Bus1=53_2035 Bus2=53_2060 phases=3 Linecode=5c_.1 Length=0.11851 Units=m
New Line.LINE53_2060 Bus1=53_2036 Bus2=53_2061 phases=3 Linecode=5c_.1 Length=3.1304 Units=m
New Line.LINE53_2061 Bus1=53_2037 Bus2=53_2062 phases=3 Linecode=2c_.0225 Length=0.22506 Units=m
New Line.LINE53_2062 Bus1=53_2038 Bus2=53_2063 phases=3 Linecode=5c_.1 Length=1.0396 Units=m
New Line.LINE53_2063 Bus1=53_2039 Bus2=53_2064 phases=3 Linecode=35_SAC_PC Length=6.4378 Units=m
New Line.LINE53_2064 Bus1=53_2040 Bus2=53_2065 phases=3 Linecode=35_SAC_PC Length=0.19213 Units=m
New Line.LINE53_2065 Bus1=53_2041 Bus2=53_2066 phases=3 Linecode=35_SAC_PC Length=0.5946 Units=m
New Line.LINE53_2066 Bus1=53_2042 Bus2=53_2067 phases=3 Linecode=35_SAC_PC Length=0.23693 Units=m
New Line.LINE53_2067 Bus1=53_2044 Bus2=53_2068 phases=3 Linecode=3c_185_SAC_XC Length=0.15563 Units=m
New Line.LINE53_2068 Bus1=53_2045 Bus2=53_2069 phases=3 Linecode=35_SAC_PC Length=0.37251 Units=m
New Line.LINE53_2069 Bus1=53_2046 Bus2=53_2070 phases=3 Linecode=35_SAC_PC Length=0.057567 Units=m
New Line.LINE53_2070 Bus1=53_2047 Bus2=53_2071 phases=3 Linecode=3c_185_SAC_XC Length=0.85349 Units=m
New Line.LINE53_2071 Bus1=53_2048 Bus2=53_2072 phases=3 Linecode=.04 Length=0.34928 Units=m
New Line.LINE53_2072 Bus1=53_2049 Bus2=53_2073 phases=3 Linecode=3c_185_SAC_XC Length=0.18385 Units=m
New Line.LINE53_2073 Bus1=53_2050 Bus2=53_2074 phases=3 Linecode=35_SAC_PC Length=0.092703 Units=m
New Line.LINE53_2074 Bus1=53_2051 Bus2=53_2075 phases=3 Linecode=35_SAC_PC Length=0.063569 Units=m
New Line.LINE53_2075 Bus1=53_2052 Bus2=53_2076 phases=3 Linecode=35_SAC_PC Length=0.052479 Units=m
New Line.LINE53_2076 Bus1=53_2053 Bus2=53_2077 phases=3 Linecode=35_SAC_PC Length=0.055317 Units=m
New Line.LINE53_2077 Bus1=53_2054 Bus2=53_2078 phases=3 Linecode=35_SAC_PC Length=0.060538 Units=m
New Line.LINE53_2078 Bus1=53_2055 Bus2=53_2079 phases=3 Linecode=35_SAC_PC Length=0.30962 Units=m
New Line.LINE53_2079 Bus1=53_2056 Bus2=53_2080 phases=3 Linecode=35_SAC_PC Length=0.093391 Units=m
New Line.LINE53_2080 Bus1=53_2057 Bus2=53_2081 phases=3 Linecode=35_SAC_PC Length=0.16432 Units=m
New Line.LINE53_2081 Bus1=53_2058 Bus2=53_2082 phases=3 Linecode=.0225 Length=0.1911 Units=m
New Line.LINE53_2082 Bus1=53_2060 Bus2=53_2083 phases=3 Linecode=5c_.1 Length=0.11399 Units=m
New Line.LINE53_2083 Bus1=53_2061 Bus2=53_2084 phases=3 Linecode=5c_.1 Length=2.8701 Units=m
New Line.LINE53_2084 Bus1=53_2061 Bus2=53_2085 phases=3 Linecode=5c_.1 Length=2.8701 Units=m
New Line.LINE53_2085 Bus1=53_2062 Bus2=53_2086 phases=3 Linecode=2c_.0225 Length=0.37317 Units=m
New Line.LINE53_2086 Bus1=53_2063 Bus2=53_2087 phases=3 Linecode=5c_.1 Length=2.3498 Units=m
New Line.LINE53_2087 Bus1=53_2065 Bus2=53_2088 phases=3 Linecode=35_SAC_PC Length=0.14007 Units=m
New Line.LINE53_2088 Bus1=53_2066 Bus2=53_2089 phases=3 Linecode=35_SAC_PC Length=2.6754 Units=m
New Line.LINE53_2089 Bus1=53_2067 Bus2=53_2090 phases=3 Linecode=35_SAC_PC Length=0.25435 Units=m
New Line.LINE53_2090 Bus1=53_2068 Bus2=53_2091 phases=3 Linecode=3c_185_SAC_XC Length=0.15984 Units=m
New Line.LINE53_2091 Bus1=53_2069 Bus2=53_2092 phases=3 Linecode=35_SAC_PC Length=3.6391 Units=m
New Line.LINE53_2092 Bus1=53_2070 Bus2=53_2093 phases=3 Linecode=35_SAC_PC Length=0.09902 Units=m
New Line.LINE53_2093 Bus1=53_2071 Bus2=53_2094 phases=3 Linecode=3c_185_SAC_XC Length=0.95598 Units=m
New Line.LINE53_2094 Bus1=53_2072 Bus2=53_2095 phases=3 Linecode=.04 Length=1.0536 Units=m
New Line.LINE53_2095 Bus1=53_2073 Bus2=53_2096 phases=3 Linecode=3c_185_SAC_XC Length=0.15508 Units=m
New Line.LINE53_2096 Bus1=53_2074 Bus2=53_2097 phases=3 Linecode=35_SAC_PC Length=0.11934 Units=m
New Line.LINE53_2097 Bus1=53_2075 Bus2=53_2098 phases=3 Linecode=35_SAC_PC Length=0.072201 Units=m
New Line.LINE53_2098 Bus1=53_2076 Bus2=53_2099 phases=3 Linecode=35_SAC_PC Length=0.047424 Units=m
New Line.LINE53_2099 Bus1=53_2077 Bus2=53_2100 phases=3 Linecode=35_SAC_PC Length=0.05 Units=m
New Line.LINE53_2100 Bus1=53_2078 Bus2=53_2101 phases=3 Linecode=35_SAC_PC Length=0.11002 Units=m
New Line.LINE53_2101 Bus1=53_2079 Bus2=53_2102 phases=3 Linecode=35_SAC_PC Length=0.25426 Units=m
New Line.LINE53_2102 Bus1=53_2080 Bus2=53_2103 phases=3 Linecode=35_SAC_PC Length=0.075506 Units=m
New Line.LINE53_2103 Bus1=53_2081 Bus2=53_2104 phases=3 Linecode=35_SAC_PC Length=0.066013 Units=m
New Line.LINE53_2104 Bus1=53_2082 Bus2=53_2105 phases=3 Linecode=.0225 Length=0.15487 Units=m
New Line.LINE53_2105 Bus1=53_2083 Bus2=53_2106 phases=3 Linecode=5c_.1 Length=0.10387 Units=m
New Line.LINE53_2106 Bus1=53_2084 Bus2=53_2107 phases=3 Linecode=5c_.1 Length=1.1714 Units=m
New Line.LINE53_2107 Bus1=53_2084 Bus2=53_2108 phases=3 Linecode=5c_.1 Length=1.1714 Units=m
New Line.LINE53_2108 Bus1=53_2086 Bus2=53_2109 phases=3 Linecode=2c_.0225 Length=0.84454 Units=m
New Line.LINE53_2109 Bus1=53_2087 Bus2=53_2110 phases=3 Linecode=5c_.1 Length=3.1145 Units=m
New Line.LINE53_2110 Bus1=53_2088 Bus2=53_2111 phases=3 Linecode=35_SAC_PC Length=0.11904 Units=m
New Line.LINE53_2111 Bus1=53_2089 Bus2=53_2112 phases=3 Linecode=35_SAC_PC Length=0.22451 Units=m
New Line.LINE53_2112 Bus1=53_2090 Bus2=53_2113 phases=3 Linecode=35_SAC_PC Length=0.32881 Units=m
New Line.LINE53_2113 Bus1=53_2091 Bus2=53_2114 phases=3 Linecode=3c_185_SAC_XC Length=0.15695 Units=m
New Line.LINE53_2114 Bus1=53_2093 Bus2=53_2115 phases=3 Linecode=35_SAC_PC Length=0.086093 Units=m
New Line.LINE53_2115 Bus1=53_2094 Bus2=53_2116 phases=3 Linecode=3c_185_SAC_XC Length=0.40022 Units=m
New Line.LINE53_2116 Bus1=53_2094 Bus2=53_2117 phases=3 Linecode=3c_185_SAC_XC Length=1.5623 Units=m
New Line.LINE53_2117 Bus1=53_2095 Bus2=53_2118 phases=3 Linecode=.04 Length=0.99247 Units=m
New Line.LINE53_2118 Bus1=53_2096 Bus2=53_2119 phases=3 Linecode=3c_185_SAC_XC Length=0.077161 Units=m
New Line.LINE53_2119 Bus1=53_2097 Bus2=53_2120 phases=3 Linecode=35_SAC_PC Length=0.51305 Units=m
New Line.LINE53_2120 Bus1=53_2098 Bus2=53_2121 phases=3 Linecode=35_SAC_PC Length=0.079398 Units=m
New Line.LINE53_2121 Bus1=53_2099 Bus2=53_2122 phases=3 Linecode=35_SAC_PC Length=0.067008 Units=m
New Line.LINE53_2122 Bus1=53_2100 Bus2=53_2123 phases=3 Linecode=35_SAC_PC Length=0.041785 Units=m
New Line.LINE53_2123 Bus1=53_2101 Bus2=53_2124 phases=3 Linecode=35_SAC_PC Length=0.12956 Units=m
New Line.LINE53_2124 Bus1=53_2102 Bus2=53_2125 phases=3 Linecode=35_SAC_PC Length=0.31396 Units=m
New Line.LINE53_2125 Bus1=53_2103 Bus2=53_2126 phases=3 Linecode=35_SAC_PC Length=0.11821 Units=m
New Line.LINE53_2126 Bus1=53_2104 Bus2=53_2127 phases=3 Linecode=35_SAC_PC Length=0.18675 Units=m
New Line.LINE53_2127 Bus1=53_2105 Bus2=53_2128 phases=3 Linecode=.0225 Length=0.19602 Units=m
New Line.LINE53_2128 Bus1=53_2106 Bus2=53_2129 phases=3 Linecode=5c_.1 Length=0.60738 Units=m
New Line.LINE53_2129 Bus1=53_2107 Bus2=53_2130 phases=3 Linecode=5c_.1 Length=6.6065 Units=m
New Line.LINE53_2130 Bus1=53_2107 Bus2=53_2131 phases=3 Linecode=5c_.1 Length=6.6065 Units=m
New Line.LINE53_2131 Bus1=53_2109 Bus2=53_2132 phases=3 Linecode=2c_.0225 Length=0.26229 Units=m
New Line.LINE53_2132 Bus1=53_2110 Bus2=53_2133 phases=3 Linecode=5c_.1 Length=3.2768 Units=m
New Line.LINE53_2133 Bus1=53_2110 Bus2=53_2134 phases=3 Linecode=35_PC Length=0.74788 Units=m
New Line.LINE53_2134 Bus1=53_2111 Bus2=53_2135 phases=3 Linecode=35_SAC_PC Length=0.21319 Units=m
New Line.LINE53_2135 Bus1=53_2112 Bus2=53_2136 phases=3 Linecode=35_SAC_PC Length=0.11176 Units=m
New Line.LINE53_2136 Bus1=53_2113 Bus2=53_2137 phases=3 Linecode=35_SAC_PC Length=0.23294 Units=m
New Line.LINE53_2137 Bus1=53_2114 Bus2=53_2138 phases=3 Linecode=3c_185_SAC_XC Length=0.096834 Units=m
New Line.LINE53_2138 Bus1=53_2115 Bus2=53_2139 phases=3 Linecode=35_SAC_PC Length=0.11028 Units=m
New Line.LINE53_2139 Bus1=53_2116 Bus2=53_2140 phases=3 Linecode=3c_185_SAC_XC Length=0.16736 Units=m
New Line.LINE53_2140 Bus1=53_2117 Bus2=53_2141 phases=3 Linecode=3c_185_SAC_XC Length=1.133 Units=m
New Line.LINE53_2141 Bus1=53_2118 Bus2=53_2142 phases=3 Linecode=.04 Length=1.1982 Units=m
New Line.LINE53_2142 Bus1=53_2119 Bus2=53_2143 phases=3 Linecode=3c_185_SAC_XC Length=0.054122 Units=m
New Line.LINE53_2143 Bus1=53_2120 Bus2=53_2144 phases=3 Linecode=35_SAC_PC Length=1.5237 Units=m
New Line.LINE53_2144 Bus1=53_2121 Bus2=53_2145 phases=3 Linecode=35_SAC_PC Length=0.090787 Units=m
New Line.LINE53_2145 Bus1=53_2122 Bus2=53_2146 phases=3 Linecode=35_SAC_PC Length=0.42486 Units=m
New Line.LINE53_2146 Bus1=53_2123 Bus2=53_2147 phases=3 Linecode=35_SAC_PC Length=0.049092 Units=m
New Line.LINE53_2147 Bus1=53_2124 Bus2=53_2148 phases=3 Linecode=35_SAC_PC Length=7.3088 Units=m
New Line.LINE53_2148 Bus1=53_2125 Bus2=53_2149 phases=3 Linecode=35_SAC_PC Length=0.38308 Units=m
New Line.LINE53_2149 Bus1=53_2126 Bus2=53_2150 phases=3 Linecode=35_SAC_PC Length=0.092022 Units=m
New Line.LINE53_2150 Bus1=53_2127 Bus2=53_2151 phases=3 Linecode=35_SAC_PC Length=0.066408 Units=m
New Line.LINE53_2151 Bus1=53_2128 Bus2=53_2152 phases=3 Linecode=.0225 Length=0.72184 Units=m
New Line.LINE53_2152 Bus1=53_2129 Bus2=53_2153 phases=3 Linecode=5c_.1 Length=3.4517 Units=m
New Line.LINE53_2153 Bus1=53_2130 Bus2=53_2154 phases=3 Linecode=5c_.1 Length=3.8221 Units=m
New Line.LINE53_2154 Bus1=53_2130 Bus2=53_2155 phases=3 Linecode=5c_.1 Length=3.8221 Units=m
New Line.LINE53_2155 Bus1=53_2132 Bus2=53_2156 phases=3 Linecode=2c_.0225 Length=0.35489 Units=m
New Line.LINE53_2156 Bus1=53_2133 Bus2=53_2157 phases=3 Linecode=5c_.1 Length=3.6063 Units=m
New Line.LINE53_2157 Bus1=53_2134 Bus2=53_2158 phases=3 Linecode=35_PC Length=0.25239 Units=m
New Line.LINE53_2158 Bus1=53_2135 Bus2=53_2159 phases=3 Linecode=35_SAC_PC Length=0.087932 Units=m
New Line.LINE53_2159 Bus1=53_2136 Bus2=53_2160 phases=3 Linecode=35_SAC_PC Length=0.133 Units=m
New Line.LINE53_2160 Bus1=53_2137 Bus2=53_2161 phases=3 Linecode=35_SAC_PC Length=0.232 Units=m
New Line.LINE53_2161 Bus1=53_2138 Bus2=53_2162 phases=3 Linecode=3c_185_SAC_XC Length=0.064661 Units=m
New Line.LINE53_2162 Bus1=53_2139 Bus2=53_2163 phases=3 Linecode=35_SAC_PC Length=0.113 Units=m
New Line.LINE53_2163 Bus1=53_2140 Bus2=53_2164 phases=3 Linecode=3c_185_SAC_XC Length=0.11809 Units=m
New Line.LINE53_2164 Bus1=53_2141 Bus2=53_2165 phases=3 Linecode=3c_185_SAC_XC Length=1.4362 Units=m
New Line.LINE53_2165 Bus1=53_2142 Bus2=53_2166 phases=3 Linecode=.04 Length=1.23 Units=m
New Line.LINE53_2166 Bus1=53_2143 Bus2=53_2167 phases=3 Linecode=3c_185_SAC_XC Length=0.04982 Units=m
New Line.LINE53_2167 Bus1=53_2144 Bus2=53_2168 phases=3 Linecode=35_SAC_PC Length=6.3316 Units=m
New Line.LINE53_2168 Bus1=53_2145 Bus2=53_2169 phases=3 Linecode=35_SAC_PC Length=0.074684 Units=m
New Line.LINE53_2169 Bus1=53_2146 Bus2=53_2170 phases=3 Linecode=35_SAC_PC Length=0.05022 Units=m
New Line.LINE53_2170 Bus1=53_2147 Bus2=53_2171 phases=3 Linecode=35_SAC_PC Length=0.035384 Units=m
New Line.LINE53_2171 Bus1=53_2148 Bus2=53_2172 phases=3 Linecode=35_SAC_PC Length=0.30813 Units=m
New Line.LINE53_2172 Bus1=53_2149 Bus2=53_2173 phases=3 Linecode=35_SAC_PC Length=0.42639 Units=m
New Line.LINE53_2173 Bus1=53_2150 Bus2=53_2174 phases=3 Linecode=35_SAC_PC Length=0.224 Units=m
New Line.LINE53_2174 Bus1=53_2151 Bus2=53_2175 phases=3 Linecode=35_SAC_PC Length=0.43038 Units=m
New Line.LINE53_2175 Bus1=53_2152 Bus2=53_2176 phases=3 Linecode=.0225 Length=2.0011 Units=m
New Line.LINE53_2176 Bus1=53_2153 Bus2=53_2177 phases=3 Linecode=5c_.1 Length=4.0724 Units=m
New Line.LINE53_2177 Bus1=53_2154 Bus2=53_2178 phases=3 Linecode=5c_.1 Length=1.6353 Units=m
New Line.LINE53_2178 Bus1=53_2154 Bus2=53_2179 phases=3 Linecode=5c_.1 Length=1.6353 Units=m
New Line.LINE53_2179 Bus1=53_2156 Bus2=53_2180 phases=3 Linecode=2c_.0225 Length=1.4285 Units=m
New Line.LINE53_2180 Bus1=53_2157 Bus2=53_2181 phases=3 Linecode=5c_.1 Length=2.5121 Units=m
New Line.LINE53_2181 Bus1=53_2158 Bus2=53_2182 phases=3 Linecode=35_PC Length=0.6001 Units=m
New Line.LINE53_2182 Bus1=53_2159 Bus2=53_2183 phases=3 Linecode=35_SAC_PC Length=0.069426 Units=m
New Line.LINE53_2183 Bus1=53_2160 Bus2=53_2184 phases=3 Linecode=35_SAC_PC Length=0.12258 Units=m
New Line.LINE53_2184 Bus1=53_2161 Bus2=53_2185 phases=3 Linecode=35_SAC_PC Length=0.13946 Units=m
New Line.LINE53_2185 Bus1=53_2162 Bus2=53_2186 phases=3 Linecode=3c_185_SAC_XC Length=0.17439 Units=m
New Line.LINE53_2186 Bus1=53_2163 Bus2=53_2187 phases=3 Linecode=35_SAC_PC Length=0.29971 Units=m
New Line.LINE53_2187 Bus1=53_2164 Bus2=53_2188 phases=3 Linecode=3c_185_SAC_XC Length=0.12897 Units=m
New Line.LINE53_2188 Bus1=53_2165 Bus2=53_2189 phases=3 Linecode=3c_185_SAC_XC Length=2.1588 Units=m
New Line.LINE53_2189 Bus1=53_2166 Bus2=53_2190 phases=3 Linecode=.04 Length=0.72111 Units=m
New Line.LINE53_2190 Bus1=53_2167 Bus2=53_2191 phases=3 Linecode=3c_185_SAC_XC Length=0.032202 Units=m
New Line.LINE53_2191 Bus1=53_2168 Bus2=53_2192 phases=3 Linecode=35_SAC_PC Length=2.3243 Units=m
New Line.LINE53_2192 Bus1=53_2169 Bus2=53_2193 phases=3 Linecode=35_SAC_PC Length=0.065254 Units=m
New Line.LINE53_2193 Bus1=53_2170 Bus2=53_2194 phases=3 Linecode=35_SAC_PC Length=0.048105 Units=m
New Line.LINE53_2194 Bus1=53_2171 Bus2=53_2195 phases=3 Linecode=35_SAC_PC Length=0.37816 Units=m
New Line.LINE53_2195 Bus1=53_2172 Bus2=53_2196 phases=3 Linecode=35_SAC_PC Length=0.40122 Units=m
New Line.LINE53_2196 Bus1=53_2173 Bus2=53_2197 phases=3 Linecode=35_SAC_PC Length=0.36733 Units=m
New Line.LINE53_2197 Bus1=53_2174 Bus2=53_2198 phases=3 Linecode=35_SAC_PC Length=3.0575 Units=m
New Line.LINE53_2198 Bus1=53_2175 Bus2=53_2199 phases=3 Linecode=35_SAC_PC Length=2.814 Units=m
New Line.LINE53_2199 Bus1=53_2177 Bus2=53_2200 phases=3 Linecode=5c_.1 Length=0.36157 Units=m
New Line.LINE53_2200 Bus1=53_2178 Bus2=53_2201 phases=3 Linecode=5c_.1 Length=0.48203 Units=m
New Line.LINE53_2201 Bus1=53_2178 Bus2=53_2202 phases=3 Linecode=5c_.1 Length=0.48203 Units=m
New Line.LINE53_2202 Bus1=53_2180 Bus2=53_2203 phases=3 Linecode=2c_.0225 Length=4.2145 Units=m
New Line.LINE53_2203 Bus1=53_2181 Bus2=53_2204 phases=3 Linecode=5c_.1 Length=3.5333 Units=m
New Line.LINE53_2204 Bus1=53_2181 Bus2=53_2205 phases=3 Linecode=2c_.0225 Length=10.49 Units=m
New Line.LINE53_2205 Bus1=53_2182 Bus2=53_2206 phases=3 Linecode=35_PC Length=0.36122 Units=m
New Line.LINE53_2206 Bus1=53_2183 Bus2=53_2207 phases=3 Linecode=35_SAC_PC Length=0.10526 Units=m
New Line.LINE53_2207 Bus1=53_2184 Bus2=53_2208 phases=3 Linecode=35_SAC_PC Length=0.092613 Units=m
New Line.LINE53_2208 Bus1=53_2185 Bus2=53_2209 phases=3 Linecode=35_SAC_PC Length=0.29517 Units=m
New Line.LINE53_2209 Bus1=53_2187 Bus2=53_2210 phases=3 Linecode=35_SAC_PC Length=0.65312 Units=m
New Line.LINE53_2210 Bus1=53_2188 Bus2=53_2211 phases=3 Linecode=3c_185_SAC_XC Length=0.13559 Units=m
New Line.LINE53_2211 Bus1=53_2189 Bus2=53_2212 phases=3 Linecode=35_SAC_PC Length=0.1964 Units=m
New Line.LINE53_2212 Bus1=53_2189 Bus2=53_2213 phases=3 Linecode=3c_185_SAC_XC Length=1.1894 Units=m
New Line.LINE53_2213 Bus1=53_2190 Bus2=53_2214 phases=3 Linecode=.04 Length=3.1385 Units=m
New Line.LINE53_2214 Bus1=53_2191 Bus2=53_2215 phases=3 Linecode=3c_185_SAC_XC Length=0.031 Units=m
New Line.LINE53_2215 Bus1=53_2192 Bus2=53_2216 phases=3 Linecode=35_SAC_PC Length=6.1763 Units=m
New Line.LINE53_2216 Bus1=53_2193 Bus2=53_2217 phases=3 Linecode=35_SAC_PC Length=0.066612 Units=m
New Line.LINE53_2217 Bus1=53_2194 Bus2=53_2218 phases=3 Linecode=35_SAC_PC Length=0.034539 Units=m
New Line.LINE53_2218 Bus1=53_2195 Bus2=53_2219 phases=3 Linecode=35_SAC_PC Length=0.16125 Units=m
New Line.LINE53_2219 Bus1=53_2196 Bus2=53_2220 phases=3 Linecode=35_SAC_PC Length=0.60182 Units=m
New Line.LINE53_2220 Bus1=53_2197 Bus2=53_2221 phases=3 Linecode=35_SAC_PC Length=0.49696 Units=m
New Line.LINE53_2221 Bus1=53_2198 Bus2=53_2222 phases=3 Linecode=35_SAC_PC Length=0.54073 Units=m
New Line.LINE53_2222 Bus1=53_2200 Bus2=53_2223 phases=3 Linecode=5c_.1 Length=0.18028 Units=m
New Line.LINE53_2223 Bus1=53_2201 Bus2=53_2224 phases=3 Linecode=5c_.1 Length=0.91279 Units=m
New Line.LINE53_2224 Bus1=53_2201 Bus2=53_2225 phases=3 Linecode=5c_.1 Length=0.91279 Units=m
New Line.LINE53_2225 Bus1=53_2204 Bus2=53_2226 phases=3 Linecode=5c_.1 Length=3.0853 Units=m
New Line.LINE53_2226 Bus1=53_2205 Bus2=53_2227 phases=3 Linecode=2c_.0225 Length=3.2598 Units=m
New Line.LINE53_2227 Bus1=53_2205 Bus2=53_2228 phases=3 Linecode=2c_.0225 Length=1.3889 Units=m
New Line.LINE53_2228 Bus1=53_2206 Bus2=53_2229 phases=3 Linecode=35_PC Length=0.37206 Units=m
New Line.LINE53_2229 Bus1=53_2207 Bus2=53_2230 phases=3 Linecode=35_SAC_PC Length=5.049 Units=m
New Line.LINE53_2230 Bus1=53_2208 Bus2=53_2231 phases=3 Linecode=35_SAC_PC Length=0.12481 Units=m
New Line.LINE53_2231 Bus1=53_2209 Bus2=53_2232 phases=3 Linecode=35_SAC_PC Length=4.4705 Units=m
New Line.LINE53_2232 Bus1=53_2210 Bus2=53_2233 phases=3 Linecode=35_SAC_PC Length=1.436 Units=m
New Line.LINE53_2233 Bus1=53_2211 Bus2=53_2234 phases=3 Linecode=3c_185_SAC_XC Length=0.1784 Units=m
New Line.LINE53_2234 Bus1=53_2212 Bus2=53_2235 phases=3 Linecode=35_SAC_PC Length=0.12701 Units=m
New Line.LINE53_2235 Bus1=53_2213 Bus2=53_2236 phases=3 Linecode=3c_185_SAC_XC Length=2.0872 Units=m
New Line.LINE53_2236 Bus1=53_2214 Bus2=53_2237 phases=3 Linecode=.04 Length=3.2539 Units=m
New Line.LINE53_2237 Bus1=53_2215 Bus2=53_2238 phases=3 Linecode=3c_185_SAC_XC Length=0.082566 Units=m
New Line.LINE53_2238 Bus1=53_2216 Bus2=53_2239 phases=3 Linecode=35_SAC_PC Length=0.75142 Units=m
New Line.LINE53_2239 Bus1=53_2217 Bus2=53_2240 phases=3 Linecode=35_SAC_PC Length=0.11602 Units=m
New Line.LINE53_2240 Bus1=53_2218 Bus2=53_2241 phases=3 Linecode=35_SAC_PC Length=0.051908 Units=m
New Line.LINE53_2241 Bus1=53_2219 Bus2=53_2242 phases=3 Linecode=35_SAC_PC Length=0.07832 Units=m
New Line.LINE53_2242 Bus1=53_2220 Bus2=53_2243 phases=3 Linecode=35_SAC_PC Length=8.6604 Units=m
New Line.LINE53_2243 Bus1=53_2221 Bus2=53_2244 phases=3 Linecode=35_SAC_PC Length=0.90768 Units=m
New Line.LINE53_2244 Bus1=53_2222 Bus2=53_2245 phases=3 Linecode=35_SAC_PC Length=0.488 Units=m
New Line.LINE53_2245 Bus1=53_2223 Bus2=53_2246 phases=3 Linecode=5c_.1 Length=0.16349 Units=m
New Line.LINE53_2246 Bus1=53_2224 Bus2=53_2247 phases=3 Linecode=5c_.1 Length=5.7862 Units=m
New Line.LINE53_2247 Bus1=53_2224 Bus2=53_2248 phases=3 Linecode=5c_.1 Length=5.7862 Units=m
New Line.LINE53_2248 Bus1=53_2226 Bus2=53_2249 phases=3 Linecode=25_SAC_XC Length=0.41289 Units=m
New Line.LINE53_2249 Bus1=53_2226 Bus2=53_2250 phases=3 Linecode=5c_.1 Length=1.6029 Units=m
New Line.LINE53_2250 Bus1=53_2228 Bus2=53_2251 phases=3 Linecode=2c_.0225 Length=1.3939 Units=m
New Line.LINE53_2251 Bus1=53_2229 Bus2=53_2252 phases=3 Linecode=35_PC Length=0.274 Units=m
New Line.LINE53_2252 Bus1=53_2231 Bus2=53_2253 phases=3 Linecode=35_SAC_PC Length=0.15849 Units=m
New Line.LINE53_2253 Bus1=53_2233 Bus2=53_2254 phases=3 Linecode=35_SAC_PC Length=1.5433 Units=m
New Line.LINE53_2254 Bus1=53_2234 Bus2=53_2255 phases=3 Linecode=3c_185_SAC_XC Length=0.143 Units=m
New Line.LINE53_2255 Bus1=53_2235 Bus2=53_2256 phases=3 Linecode=35_SAC_PC Length=0.076694 Units=m
New Line.LINE53_2256 Bus1=53_2236 Bus2=53_2257 phases=3 Linecode=3c_185_SAC_XC Length=1.9112 Units=m
New Line.LINE53_2257 Bus1=53_2238 Bus2=53_2258 phases=3 Linecode=3c_185_SAC_XC Length=0.052202 Units=m
New Line.LINE53_2258 Bus1=53_2239 Bus2=53_2259 phases=3 Linecode=35_SAC_PC Length=0.42438 Units=m
New Line.LINE53_2259 Bus1=53_2240 Bus2=53_2260 phases=3 Linecode=35_SAC_PC Length=0.051546 Units=m
New Line.LINE53_2260 Bus1=53_2241 Bus2=53_2261 phases=3 Linecode=35_SAC_PC Length=0.07102 Units=m
New Line.LINE53_2261 Bus1=53_2242 Bus2=53_2262 phases=3 Linecode=35_SAC_PC Length=0.08453 Units=m
New Line.LINE53_2262 Bus1=53_2243 Bus2=53_2263 phases=3 Linecode=35_SAC_PC Length=0.2212 Units=m
New Line.LINE53_2263 Bus1=53_2244 Bus2=53_2264 phases=3 Linecode=35_SAC_PC Length=1.0388 Units=m
New Line.LINE53_2264 Bus1=53_2245 Bus2=53_2265 phases=3 Linecode=35_SAC_PC Length=0.34847 Units=m
New Line.LINE53_2265 Bus1=53_2246 Bus2=53_2266 phases=3 Linecode=5c_.1 Length=0.30818 Units=m
New Line.LINE53_2266 Bus1=53_2247 Bus2=53_2267 phases=3 Linecode=5c_.1 Length=3.6011 Units=m
New Line.LINE53_2267 Bus1=53_2247 Bus2=53_2268 phases=3 Linecode=5c_.1 Length=5.9854 Units=m
New Line.LINE53_2268 Bus1=53_2250 Bus2=53_2269 phases=3 Linecode=5c_.1 Length=0.24229 Units=m
New Line.LINE53_2269 Bus1=53_2251 Bus2=53_2270 phases=3 Linecode=2c_.0225 Length=0.24069 Units=m
New Line.LINE53_2270 Bus1=53_2252 Bus2=53_2271 phases=3 Linecode=35_PC Length=2.4837 Units=m
New Line.LINE53_2271 Bus1=53_2253 Bus2=53_2272 phases=3 Linecode=35_SAC_PC Length=0.13757 Units=m
New Line.LINE53_2272 Bus1=53_2254 Bus2=53_2273 phases=3 Linecode=35_SAC_PC Length=4.1819 Units=m
New Line.LINE53_2273 Bus1=53_2255 Bus2=53_2274 phases=3 Linecode=3c_185_SAC_XC Length=0.19573 Units=m
New Line.LINE53_2274 Bus1=53_2256 Bus2=53_2275 phases=3 Linecode=35_SAC_PC Length=0.071252 Units=m
New Line.LINE53_2275 Bus1=53_2257 Bus2=53_2276 phases=3 Linecode=3c_185_SAC_XC Length=2.28 Units=m
New Line.LINE53_2276 Bus1=53_2258 Bus2=53_2277 phases=3 Linecode=3c_185_SAC_XC Length=0.033015 Units=m
New Line.LINE53_2277 Bus1=53_2259 Bus2=53_2278 phases=3 Linecode=35_SAC_PC Length=0.7374 Units=m
New Line.LINE53_2278 Bus1=53_2260 Bus2=53_2279 phases=3 Linecode=35_SAC_PC Length=0.061057 Units=m
New Line.LINE53_2279 Bus1=53_2261 Bus2=53_2280 phases=3 Linecode=35_SAC_PC Length=0.056005 Units=m
New Line.LINE53_2280 Bus1=53_2262 Bus2=53_2281 phases=3 Linecode=35_SAC_PC Length=5.722 Units=m
New Line.LINE53_2281 Bus1=53_2263 Bus2=53_2282 phases=3 Linecode=35_SAC_PC Length=0.093301 Units=m
New Line.LINE53_2282 Bus1=53_2264 Bus2=53_2283 phases=3 Linecode=35_SAC_PC Length=0.427 Units=m
New Line.LINE53_2283 Bus1=53_2265 Bus2=53_2284 phases=3 Linecode=35_SAC_PC Length=0.24991 Units=m
New Line.LINE53_2284 Bus1=53_2266 Bus2=53_2285 phases=3 Linecode=5c_.1 Length=1.1242 Units=m
New Line.LINE53_2285 Bus1=53_2267 Bus2=53_2286 phases=3 Linecode=5c_.1 Length=0.78069 Units=m
New Line.LINE53_2286 Bus1=53_2267 Bus2=53_2287 phases=3 Linecode=5c_.1 Length=2.632 Units=m
New Line.LINE53_2287 Bus1=53_2268 Bus2=53_2288 phases=3 Linecode=4_XC Length=0.2291 Units=m
New Line.LINE53_2288 Bus1=53_2268 Bus2=53_2289 phases=3 Linecode=5c_.1 Length=0.24758 Units=m
New Line.LINE53_2289 Bus1=53_2269 Bus2=53_2290 phases=3 Linecode=5c_.1 Length=0.25578 Units=m
New Line.LINE53_2290 Bus1=53_2270 Bus2=53_2291 phases=3 Linecode=2c_.0225 Length=0.29203 Units=m
New Line.LINE53_2291 Bus1=53_2271 Bus2=53_2292 phases=3 Linecode=35_PC Length=4.2599 Units=m
New Line.LINE53_2292 Bus1=53_2272 Bus2=53_2293 phases=3 Linecode=35_SAC_PC Length=0.28492 Units=m
New Line.LINE53_2293 Bus1=53_2273 Bus2=53_2294 phases=3 Linecode=35_SAC_PC Length=0.20667 Units=m
New Line.LINE53_2294 Bus1=53_2274 Bus2=53_2295 phases=3 Linecode=3c_185_SAC_XC Length=0.10182 Units=m
New Line.LINE53_2295 Bus1=53_2275 Bus2=53_2296 phases=3 Linecode=35_SAC_PC Length=0.046863 Units=m
New Line.LINE53_2296 Bus1=53_2276 Bus2=53_2297 phases=3 Linecode=3c_185_SAC_XC Length=1.1103 Units=m
New Line.LINE53_2297 Bus1=53_2277 Bus2=53_2298 phases=3 Linecode=3c_185_SAC_XC Length=0.063812 Units=m
New Line.LINE53_2298 Bus1=53_2278 Bus2=53_2299 phases=3 Linecode=35_SAC_PC Length=0.43213 Units=m
New Line.LINE53_2299 Bus1=53_2279 Bus2=53_2300 phases=3 Linecode=35_SAC_PC Length=0.082807 Units=m
New Line.LINE53_2300 Bus1=53_2280 Bus2=53_2301 phases=3 Linecode=35_SAC_PC Length=0.054601 Units=m
New Line.LINE53_2301 Bus1=53_2281 Bus2=53_2302 phases=3 Linecode=35_SAC_PC Length=0.29015 Units=m
New Line.LINE53_2302 Bus1=53_2282 Bus2=53_2303 phases=3 Linecode=35_SAC_PC Length=0.62489 Units=m
New Line.LINE53_2303 Bus1=53_2283 Bus2=53_2304 phases=3 Linecode=35_SAC_PC Length=0.58188 Units=m
New Line.LINE53_2304 Bus1=53_2284 Bus2=53_2305 phases=3 Linecode=35_SAC_PC Length=0.59612 Units=m
New Line.LINE53_2305 Bus1=53_2285 Bus2=53_2306 phases=3 Linecode=5c_.1 Length=1.7528 Units=m
New Line.LINE53_2306 Bus1=53_2286 Bus2=53_2307 phases=3 Linecode=5c_.1 Length=0.38005 Units=m
New Line.LINE53_2307 Bus1=53_2287 Bus2=53_2308 phases=3 Linecode=5c_.1 Length=3.7329 Units=m
New Line.LINE53_2308 Bus1=53_2287 Bus2=53_2309 phases=3 Linecode=5c_.1 Length=3.7329 Units=m
New Line.LINE53_2309 Bus1=53_2288 Bus2=53_2310 phases=3 Linecode=4_XC Length=0.085148 Units=m
New Line.LINE53_2310 Bus1=53_2291 Bus2=53_2311 phases=3 Linecode=2c_.0225 Length=0.92722 Units=m
New Line.LINE53_2311 Bus1=53_2292 Bus2=53_2312 phases=3 Linecode=35_PC Length=2.4976 Units=m
New Line.LINE53_2312 Bus1=53_2293 Bus2=53_2313 phases=3 Linecode=35_SAC_PC Length=5.2446 Units=m
New Line.LINE53_2313 Bus1=53_2294 Bus2=53_2314 phases=3 Linecode=35_SAC_PC Length=0.27015 Units=m
New Line.LINE53_2314 Bus1=53_2295 Bus2=53_2315 phases=3 Linecode=3c_185_SAC_XC Length=0.059 Units=m
New Line.LINE53_2315 Bus1=53_2296 Bus2=53_2316 phases=3 Linecode=35_SAC_PC Length=0.043931 Units=m
New Line.LINE53_2316 Bus1=53_2297 Bus2=53_2317 phases=3 Linecode=3c_185_SAC_XC Length=0.86062 Units=m
New Line.LINE53_2317 Bus1=53_2298 Bus2=53_2318 phases=3 Linecode=3c_185_SAC_XC Length=0.53586 Units=m
New Line.LINE53_2318 Bus1=53_2299 Bus2=53_2319 phases=3 Linecode=35_SAC_PC Length=0.4551 Units=m
New Line.LINE53_2319 Bus1=53_2300 Bus2=53_2320 phases=3 Linecode=35_SAC_PC Length=0.14244 Units=m
New Line.LINE53_2320 Bus1=53_2301 Bus2=53_2321 phases=3 Linecode=35_SAC_PC Length=0.044 Units=m
New Line.LINE53_2321 Bus1=53_2302 Bus2=53_2322 phases=3 Linecode=35_SAC_PC Length=0.104 Units=m
New Line.LINE53_2322 Bus1=53_2303 Bus2=53_2323 phases=3 Linecode=35_SAC_PC Length=0.041762 Units=m
New Line.LINE53_2323 Bus1=53_2304 Bus2=53_2324 phases=3 Linecode=35_SAC_PC Length=0.80127 Units=m
New Line.LINE53_2324 Bus1=53_2305 Bus2=53_2325 phases=3 Linecode=35_SAC_PC Length=0.28572 Units=m
New Line.LINE53_2325 Bus1=53_2307 Bus2=53_2326 phases=3 Linecode=5c_.1 Length=0.051662 Units=m
New Line.LINE53_2326 Bus1=53_2308 Bus2=53_2327 phases=3 Linecode=5c_.1 Length=6.2814 Units=m
New Line.LINE53_2327 Bus1=53_2308 Bus2=53_2328 phases=3 Linecode=5c_.1 Length=6.2814 Units=m
New Line.LINE53_2328 Bus1=53_2310 Bus2=53_2329 phases=3 Linecode=4_XC Length=0.086053 Units=m
New Line.LINE53_2329 Bus1=53_2311 Bus2=53_2330 phases=3 Linecode=2c_.0225 Length=0.392 Units=m
New Line.LINE53_2330 Bus1=53_2312 Bus2=53_2331 phases=3 Linecode=35_PC Length=5.4301 Units=m
New Line.LINE53_2331 Bus1=53_2314 Bus2=53_2332 phases=3 Linecode=35_SAC_PC Length=0.14183 Units=m
New Line.LINE53_2332 Bus1=53_2315 Bus2=53_2333 phases=3 Linecode=3c_185_SAC_XC Length=0.12432 Units=m
New Line.LINE53_2333 Bus1=53_2316 Bus2=53_2334 phases=3 Linecode=35_SAC_PC Length=0.051971 Units=m
New Line.LINE53_2334 Bus1=53_2317 Bus2=53_2335 phases=3 Linecode=3c_185_SAC_XC Length=0.66877 Units=m
New Line.LINE53_2335 Bus1=53_2318 Bus2=53_2336 phases=3 Linecode=3c_185_SAC_XC Length=0.10132 Units=m
New Line.LINE53_2336 Bus1=53_2319 Bus2=53_2337 phases=3 Linecode=35_SAC_PC Length=0.3093 Units=m
New Line.LINE53_2337 Bus1=53_2320 Bus2=53_2338 phases=3 Linecode=35_SAC_PC Length=0.70478 Units=m
New Line.LINE53_2338 Bus1=53_2321 Bus2=53_2339 phases=3 Linecode=35_SAC_PC Length=0.13936 Units=m
New Line.LINE53_2339 Bus1=53_2322 Bus2=53_2340 phases=3 Linecode=35_SAC_PC Length=0.047802 Units=m
New Line.LINE53_2340 Bus1=53_2323 Bus2=53_2341 phases=3 Linecode=35_SAC_PC Length=0.049163 Units=m
New Line.LINE53_2341 Bus1=53_2324 Bus2=53_2342 phases=3 Linecode=35_SAC_PC Length=0.95916 Units=m
New Line.LINE53_2342 Bus1=53_2325 Bus2=53_2343 phases=3 Linecode=35_SAC_PC Length=0.29544 Units=m
New Line.LINE53_2343 Bus1=53_2326 Bus2=53_2344 phases=3 Linecode=5c_.1 Length=0.045608 Units=m
New Line.LINE53_2344 Bus1=53_2327 Bus2=53_2345 phases=3 Linecode=5c_.1 Length=4.5362 Units=m
New Line.LINE53_2345 Bus1=53_2327 Bus2=53_2346 phases=3 Linecode=5c_.1 Length=4.5362 Units=m
New Line.LINE53_2346 Bus1=53_2329 Bus2=53_2347 phases=3 Linecode=4_XC Length=0.08596 Units=m
New Line.LINE53_2347 Bus1=53_2330 Bus2=53_2348 phases=3 Linecode=2c_.0225 Length=0.27714 Units=m
New Line.LINE53_2348 Bus1=53_2331 Bus2=53_2349 phases=3 Linecode=35_PC Length=6.6962 Units=m
New Line.LINE53_2349 Bus1=53_2332 Bus2=53_2350 phases=3 Linecode=35_SAC_PC Length=0.139 Units=m
New Line.LINE53_2350 Bus1=53_2333 Bus2=53_2351 phases=3 Linecode=3c_185_SAC_XC Length=5.7651 Units=m
New Line.LINE53_2351 Bus1=53_2334 Bus2=53_2352 phases=3 Linecode=35_SAC_PC Length=0.21456 Units=m
New Line.LINE53_2352 Bus1=53_2335 Bus2=53_2353 phases=3 Linecode=3c_185_SAC_XC Length=0.71336 Units=m
New Line.LINE53_2353 Bus1=53_2336 Bus2=53_2354 phases=3 Linecode=3c_185_SAC_XC Length=0.054379 Units=m
New Line.LINE53_2354 Bus1=53_2337 Bus2=53_2355 phases=3 Linecode=35_SAC_PC Length=0.37653 Units=m
New Line.LINE53_2355 Bus1=53_2338 Bus2=53_2356 phases=3 Linecode=35_SAC_PC Length=0.065068 Units=m
New Line.LINE53_2356 Bus1=53_2339 Bus2=53_2357 phases=3 Linecode=35_SAC_PC Length=1.5961 Units=m
New Line.LINE53_2357 Bus1=53_2340 Bus2=53_2358 phases=3 Linecode=35_SAC_PC Length=0.070725 Units=m
New Line.LINE53_2358 Bus1=53_2341 Bus2=53_2359 phases=3 Linecode=35_SAC_PC Length=0.041195 Units=m
New Line.LINE53_2359 Bus1=53_2342 Bus2=53_2360 phases=3 Linecode=35_SAC_PC Length=0.84629 Units=m
New Line.LINE53_2360 Bus1=53_2343 Bus2=53_2361 phases=3 Linecode=35_SAC_PC Length=1.7455 Units=m
New Line.LINE53_2361 Bus1=53_2344 Bus2=53_2362 phases=3 Linecode=5c_.1 Length=0.070349 Units=m
New Line.LINE53_2362 Bus1=53_2345 Bus2=53_2363 phases=3 Linecode=5c_.1 Length=5.9536 Units=m
New Line.LINE53_2363 Bus1=53_2345 Bus2=53_2364 phases=3 Linecode=5c_.1 Length=5.9536 Units=m
New Line.LINE53_2364 Bus1=53_2347 Bus2=53_2365 phases=3 Linecode=4_XC Length=0.085381 Units=m
New Line.LINE53_2365 Bus1=53_2348 Bus2=53_2366 phases=3 Linecode=2c_.0225 Length=0.68658 Units=m
New Line.LINE53_2366 Bus1=53_2350 Bus2=53_2367 phases=3 Linecode=35_SAC_PC Length=0.16264 Units=m
New Line.LINE53_2367 Bus1=53_2351 Bus2=53_2368 phases=3 Linecode=3c_185_SAC_XC Length=0.20762 Units=m
New Line.LINE53_2368 Bus1=53_2352 Bus2=53_2369 phases=3 Linecode=35_SAC_PC Length=5.6687 Units=m
New Line.LINE53_2369 Bus1=53_2353 Bus2=53_2370 phases=3 Linecode=35_SAC_PC Length=0.30938 Units=m
New Line.LINE53_2370 Bus1=53_2353 Bus2=53_2371 phases=3 Linecode=3c_185_SAC_XC Length=0.72664 Units=m
New Line.LINE53_2371 Bus1=53_2354 Bus2=53_2372 phases=3 Linecode=3c_185_SAC_XC Length=0.051478 Units=m
New Line.LINE53_2372 Bus1=53_2355 Bus2=53_2373 phases=3 Linecode=35_SAC_PC Length=0.23282 Units=m
New Line.LINE53_2373 Bus1=53_2356 Bus2=53_2374 phases=3 Linecode=35_SAC_PC Length=0.064406 Units=m
New Line.LINE53_2374 Bus1=53_2357 Bus2=53_2375 phases=3 Linecode=35_SAC_PC Length=0.39761 Units=m
New Line.LINE53_2375 Bus1=53_2358 Bus2=53_2376 phases=3 Linecode=35_SAC_PC Length=0.26332 Units=m
New Line.LINE53_2376 Bus1=53_2359 Bus2=53_2377 phases=3 Linecode=35_SAC_PC Length=0.030594 Units=m
New Line.LINE53_2377 Bus1=53_2360 Bus2=53_2378 phases=3 Linecode=35_SAC_PC Length=0.874 Units=m
New Line.LINE53_2378 Bus1=53_2361 Bus2=53_2379 phases=3 Linecode=35_SAC_PC Length=0.87636 Units=m
New Line.LINE53_2379 Bus1=53_2362 Bus2=53_2380 phases=3 Linecode=5c_.1 Length=0.16103 Units=m
New Line.LINE53_2380 Bus1=53_2363 Bus2=53_2381 phases=3 Linecode=5c_.1 Length=6.5935 Units=m
New Line.LINE53_2381 Bus1=53_2363 Bus2=53_2382 phases=3 Linecode=5c_.1 Length=6.5935 Units=m
New Line.LINE53_2382 Bus1=53_2365 Bus2=53_2383 phases=3 Linecode=4_XC Length=0.085 Units=m
New Line.LINE53_2383 Bus1=53_2366 Bus2=53_2384 phases=3 Linecode=2c_.0225 Length=1.5472 Units=m
New Line.LINE53_2384 Bus1=53_2367 Bus2=53_2385 phases=3 Linecode=35_SAC_PC Length=0.10186 Units=m
New Line.LINE53_2385 Bus1=53_2368 Bus2=53_2386 phases=3 Linecode=3c_185_SAC_XC Length=0.13559 Units=m
New Line.LINE53_2386 Bus1=53_2369 Bus2=53_2387 phases=3 Linecode=35_SAC_PC Length=0.10794 Units=m
New Line.LINE53_2387 Bus1=53_2370 Bus2=53_2388 phases=3 Linecode=35_SAC_PC Length=0.18981 Units=m
New Line.LINE53_2388 Bus1=53_2371 Bus2=53_2389 phases=3 Linecode=3c_185_SAC_XC Length=0.25502 Units=m
New Line.LINE53_2389 Bus1=53_2371 Bus2=53_2390 phases=3 Linecode=3c_185_SAC_XC Length=0.7056 Units=m
New Line.LINE53_2390 Bus1=53_2372 Bus2=53_2391 phases=3 Linecode=3c_185_SAC_XC Length=0.050922 Units=m
New Line.LINE53_2391 Bus1=53_2373 Bus2=53_2392 phases=3 Linecode=35_SAC_PC Length=0.20131 Units=m
New Line.LINE53_2392 Bus1=53_2374 Bus2=53_2393 phases=3 Linecode=35_SAC_PC Length=0.061056 Units=m
New Line.LINE53_2393 Bus1=53_2375 Bus2=53_2394 phases=3 Linecode=35_SAC_PC Length=0.25921 Units=m
New Line.LINE53_2394 Bus1=53_2376 Bus2=53_2395 phases=3 Linecode=35_SAC_PC Length=0.11853 Units=m
New Line.LINE53_2395 Bus1=53_2377 Bus2=53_2396 phases=3 Linecode=35_SAC_PC Length=0.048848 Units=m
New Line.LINE53_2396 Bus1=53_2378 Bus2=53_2397 phases=3 Linecode=35_SAC_PC Length=0.083487 Units=m
New Line.LINE53_2397 Bus1=53_2379 Bus2=53_2398 phases=3 Linecode=35_SAC_PC Length=0.38873 Units=m
New Line.LINE53_2398 Bus1=53_2381 Bus2=53_2399 phases=3 Linecode=5c_.1 Length=6.3958 Units=m
New Line.LINE53_2399 Bus1=53_2381 Bus2=53_2400 phases=3 Linecode=5c_.1 Length=6.3958 Units=m
New Line.LINE53_2400 Bus1=53_2383 Bus2=53_2401 phases=3 Linecode=4_XC Length=0.43334 Units=m
New Line.LINE53_2401 Bus1=53_2384 Bus2=53_2402 phases=3 Linecode=2c_.0225 Length=3.488 Units=m
New Line.LINE53_2402 Bus1=53_2385 Bus2=53_2403 phases=3 Linecode=35_SAC_PC Length=0.093434 Units=m
New Line.LINE53_2403 Bus1=53_2386 Bus2=53_2404 phases=3 Linecode=3c_185_SAC_XC Length=0.16585 Units=m
New Line.LINE53_2404 Bus1=53_2387 Bus2=53_2405 phases=3 Linecode=35_SAC_PC Length=0.070001 Units=m
New Line.LINE53_2405 Bus1=53_2388 Bus2=53_2406 phases=3 Linecode=35_SAC_PC Length=0.13448 Units=m
New Line.LINE53_2406 Bus1=53_2389 Bus2=53_2407 phases=3 Linecode=3c_185_SAC_XC Length=0.12279 Units=m
New Line.LINE53_2407 Bus1=53_2390 Bus2=53_2408 phases=3 Linecode=3c_185_SAC_XC Length=0.88642 Units=m
New Line.LINE53_2408 Bus1=53_2391 Bus2=53_2409 phases=3 Linecode=3c_185_SAC_XC Length=0.070349 Units=m
New Line.LINE53_2409 Bus1=53_2392 Bus2=53_2410 phases=3 Linecode=35_SAC_PC Length=0.17466 Units=m
New Line.LINE53_2410 Bus1=53_2393 Bus2=53_2411 phases=3 Linecode=35_SAC_PC Length=0.19098 Units=m
New Line.LINE53_2411 Bus1=53_2394 Bus2=53_2412 phases=3 Linecode=35_SAC_PC Length=0.38425 Units=m
New Line.LINE53_2412 Bus1=53_2395 Bus2=53_2413 phases=3 Linecode=35_SAC_PC Length=0.094811 Units=m
New Line.LINE53_2413 Bus1=53_2396 Bus2=53_2414 phases=3 Linecode=35_SAC_PC Length=0.13982 Units=m
New Line.LINE53_2414 Bus1=53_2397 Bus2=53_2415 phases=3 Linecode=35_SAC_PC Length=0.088684 Units=m
New Line.LINE53_2415 Bus1=53_2398 Bus2=53_2416 phases=3 Linecode=35_SAC_PC Length=0.86625 Units=m
New Line.LINE53_2416 Bus1=53_2399 Bus2=53_2417 phases=3 Linecode=5c_.1 Length=15.244 Units=m
New Line.LINE53_2417 Bus1=53_2399 Bus2=53_2418 phases=3 Linecode=5c_.1 Length=15.244 Units=m
New Line.LINE53_2418 Bus1=53_2403 Bus2=53_2419 phases=3 Linecode=35_SAC_PC Length=0.38022 Units=m
New Line.LINE53_2419 Bus1=53_2404 Bus2=53_2420 phases=3 Linecode=3c_185_SAC_XC Length=0.10922 Units=m
New Line.LINE53_2420 Bus1=53_2405 Bus2=53_2421 phases=3 Linecode=35_SAC_PC Length=0.070406 Units=m
New Line.LINE53_2421 Bus1=53_2406 Bus2=53_2422 phases=3 Linecode=35_SAC_PC Length=0.142 Units=m
New Line.LINE53_2422 Bus1=53_2407 Bus2=53_2423 phases=3 Linecode=3c_185_SAC_XC Length=0.11172 Units=m
New Line.LINE53_2423 Bus1=53_2408 Bus2=53_2424 phases=3 Linecode=3c_185_SAC_XC Length=0.82196 Units=m
New Line.LINE53_2424 Bus1=53_2409 Bus2=53_2425 phases=3 Linecode=3c_185_SAC_XC Length=0.06597 Units=m
New Line.LINE53_2425 Bus1=53_2410 Bus2=53_2426 phases=3 Linecode=35_SAC_PC Length=0.19413 Units=m
New Line.LINE53_2426 Bus1=53_2411 Bus2=53_2427 phases=3 Linecode=35_SAC_PC Length=1.277 Units=m
New Line.LINE53_2427 Bus1=53_2412 Bus2=53_2428 phases=3 Linecode=35_SAC_PC Length=0.52563 Units=m
New Line.LINE53_2428 Bus1=53_2413 Bus2=53_2429 phases=3 Linecode=35_SAC_PC Length=0.088238 Units=m
New Line.LINE53_2429 Bus1=53_2414 Bus2=53_2430 phases=3 Linecode=35_SAC_PC Length=0.38778 Units=m
New Line.LINE53_2430 Bus1=53_2415 Bus2=53_2431 phases=3 Linecode=35_SAC_PC Length=0.084694 Units=m
New Line.LINE53_2431 Bus1=53_2416 Bus2=53_2432 phases=3 Linecode=35_SAC_PC Length=0.1892 Units=m
New Line.LINE53_2432 Bus1=53_2417 Bus2=53_2433 phases=3 Linecode=5c_.1 Length=7.4711 Units=m
New Line.LINE53_2433 Bus1=53_2417 Bus2=53_2434 phases=3 Linecode=5c_.1 Length=7.4711 Units=m
New Line.LINE53_2434 Bus1=53_2419 Bus2=53_2435 phases=3 Linecode=35_SAC_PC Length=5.5709 Units=m
New Line.LINE53_2435 Bus1=53_2420 Bus2=53_2436 phases=3 Linecode=3c_185_SAC_XC Length=0.13909 Units=m
New Line.LINE53_2436 Bus1=53_2421 Bus2=53_2437 phases=3 Linecode=35_SAC_PC Length=0.153 Units=m
New Line.LINE53_2437 Bus1=53_2422 Bus2=53_2438 phases=3 Linecode=35_SAC_PC Length=0.14087 Units=m
New Line.LINE53_2438 Bus1=53_2423 Bus2=53_2439 phases=3 Linecode=3c_185_SAC_XC Length=0.12676 Units=m
New Line.LINE53_2439 Bus1=53_2424 Bus2=53_2440 phases=3 Linecode=3c_185_SAC_XC Length=0.65771 Units=m
New Line.LINE53_2440 Bus1=53_2425 Bus2=53_2441 phases=3 Linecode=3c_185_SAC_XC Length=0.039823 Units=m
New Line.LINE53_2441 Bus1=53_2426 Bus2=53_2442 phases=3 Linecode=35_SAC_PC Length=0.19451 Units=m
New Line.LINE53_2442 Bus1=53_2427 Bus2=53_2443 phases=3 Linecode=35_SAC_PC Length=1.2348 Units=m
New Line.LINE53_2443 Bus1=53_2428 Bus2=53_2444 phases=3 Linecode=35_SAC_PC Length=0.4192 Units=m
New Line.LINE53_2444 Bus1=53_2429 Bus2=53_2445 phases=3 Linecode=35_SAC_PC Length=0.081707 Units=m
New Line.LINE53_2445 Bus1=53_2430 Bus2=53_2446 phases=3 Linecode=35_SAC_PC Length=0.052 Units=m
New Line.LINE53_2446 Bus1=53_2431 Bus2=53_2447 phases=3 Linecode=35_SAC_PC Length=0.15071 Units=m
New Line.LINE53_2447 Bus1=53_2432 Bus2=53_2448 phases=3 Linecode=35_SAC_PC Length=0.59279 Units=m
New Line.LINE53_2448 Bus1=53_2433 Bus2=53_2449 phases=3 Linecode=5c_.1 Length=1.873 Units=m
New Line.LINE53_2449 Bus1=53_2433 Bus2=53_2450 phases=3 Linecode=5c_.1 Length=1.873 Units=m
New Line.LINE53_2450 Bus1=53_2436 Bus2=53_2451 phases=3 Linecode=3c_185_SAC_XC Length=0.14367 Units=m
New Line.LINE53_2451 Bus1=53_2437 Bus2=53_2452 phases=3 Linecode=35_SAC_PC Length=0.31749 Units=m
New Line.LINE53_2452 Bus1=53_2438 Bus2=53_2453 phases=3 Linecode=35_SAC_PC Length=0.14177 Units=m
New Line.LINE53_2453 Bus1=53_2439 Bus2=53_2454 phases=3 Linecode=3c_185_SAC_XC Length=0.19067 Units=m
New Line.LINE53_2454 Bus1=53_2440 Bus2=53_2455 phases=3 Linecode=3c_185_SAC_XC Length=0.6412 Units=m
New Line.LINE53_2455 Bus1=53_2441 Bus2=53_2456 phases=3 Linecode=3c_185_SAC_XC Length=0.03662 Units=m
New Line.LINE53_2456 Bus1=53_2442 Bus2=53_2457 phases=3 Linecode=35_SAC_PC Length=0.36051 Units=m
New Line.LINE53_2457 Bus1=53_2443 Bus2=53_2458 phases=3 Linecode=35_SAC_PC Length=0.80899 Units=m
New Line.LINE53_2458 Bus1=53_2444 Bus2=53_2459 phases=3 Linecode=35_SAC_PC Length=0.62721 Units=m
New Line.LINE53_2459 Bus1=53_2445 Bus2=53_2460 phases=3 Linecode=35_SAC_PC Length=0.038119 Units=m
New Line.LINE53_2460 Bus1=53_2446 Bus2=53_2461 phases=3 Linecode=35_SAC_PC Length=0.053159 Units=m
New Line.LINE53_2461 Bus1=53_2447 Bus2=53_2462 phases=3 Linecode=35_SAC_PC Length=0.13 Units=m
New Line.LINE53_2462 Bus1=53_2448 Bus2=53_2463 phases=3 Linecode=35_SAC_PC Length=0.13474 Units=m
New Line.LINE53_2463 Bus1=53_2449 Bus2=53_2464 phases=3 Linecode=5c_.1 Length=4.1392 Units=m
New Line.LINE53_2464 Bus1=53_2451 Bus2=53_2465 phases=3 Linecode=3c_185_SAC_XC Length=0.15508 Units=m
New Line.LINE53_2465 Bus1=53_2452 Bus2=53_2466 phases=3 Linecode=35_SAC_PC Length=2.8753 Units=m
New Line.LINE53_2466 Bus1=53_2453 Bus2=53_2467 phases=3 Linecode=35_SAC_PC Length=0.13543 Units=m
New Line.LINE53_2467 Bus1=53_2454 Bus2=53_2468 phases=3 Linecode=3c_185_SAC_XC Length=0.174 Units=m
New Line.LINE53_2468 Bus1=53_2455 Bus2=53_2469 phases=3 Linecode=3c_185_SAC_XC Length=1.1774 Units=m
New Line.LINE53_2469 Bus1=53_2456 Bus2=53_2470 phases=3 Linecode=3c_185_SAC_XC Length=0.051663 Units=m
New Line.LINE53_2470 Bus1=53_2457 Bus2=53_2471 phases=3 Linecode=35_SAC_PC Length=0.27259 Units=m
New Line.LINE53_2471 Bus1=53_2458 Bus2=53_2472 phases=3 Linecode=35_SAC_PC Length=0.68132 Units=m
New Line.LINE53_2472 Bus1=53_2459 Bus2=53_2473 phases=3 Linecode=35_SAC_PC Length=0.43045 Units=m
New Line.LINE53_2473 Bus1=53_2460 Bus2=53_2474 phases=3 Linecode=35_SAC_PC Length=0.05009 Units=m
New Line.LINE53_2474 Bus1=53_2461 Bus2=53_2475 phases=3 Linecode=35_SAC_PC Length=0.1072 Units=m
New Line.LINE53_2475 Bus1=53_2462 Bus2=53_2476 phases=3 Linecode=35_SAC_PC Length=0.30641 Units=m
New Line.LINE53_2476 Bus1=53_2463 Bus2=53_2477 phases=3 Linecode=35_SAC_PC Length=0.077201 Units=m
New Line.LINE53_2477 Bus1=53_2464 Bus2=53_2478 phases=3 Linecode=5c_.1 Length=4.3236 Units=m
New Line.LINE53_2478 Bus1=53_2465 Bus2=53_2479 phases=3 Linecode=3c_185_SAC_XC Length=0.15546 Units=m
New Line.LINE53_2479 Bus1=53_2467 Bus2=53_2480 phases=3 Linecode=35_SAC_PC Length=4.182 Units=m
New Line.LINE53_2480 Bus1=53_2468 Bus2=53_2481 phases=3 Linecode=3c_185_SAC_XC Length=0.221 Units=m
New Line.LINE53_2481 Bus1=53_2469 Bus2=53_2482 phases=3 Linecode=3c_185_SAC_XC Length=3.4184 Units=m
New Line.LINE53_2482 Bus1=53_2470 Bus2=53_2483 phases=3 Linecode=3c_185_SAC_XC Length=0.031623 Units=m
New Line.LINE53_2483 Bus1=53_2471 Bus2=53_2484 phases=3 Linecode=35_SAC_PC Length=0.21997 Units=m
New Line.LINE53_2484 Bus1=53_2472 Bus2=53_2485 phases=3 Linecode=35_SAC_PC Length=0.874 Units=m
New Line.LINE53_2485 Bus1=53_2473 Bus2=53_2486 phases=3 Linecode=35_SAC_PC Length=0.59398 Units=m
New Line.LINE53_2486 Bus1=53_2474 Bus2=53_2487 phases=3 Linecode=35_SAC_PC Length=0.050248 Units=m
New Line.LINE53_2487 Bus1=53_2475 Bus2=53_2488 phases=3 Linecode=35_SAC_PC Length=0.27309 Units=m
New Line.LINE53_2488 Bus1=53_2476 Bus2=53_2489 phases=3 Linecode=35_SAC_PC Length=7.2339 Units=m
New Line.LINE53_2489 Bus1=53_2477 Bus2=53_2490 phases=3 Linecode=35_SAC_PC Length=0.060672 Units=m
New Line.LINE53_2490 Bus1=53_2478 Bus2=53_2491 phases=3 Linecode=5c_.1 Length=4.663 Units=m
New Line.LINE53_2491 Bus1=53_2479 Bus2=53_2492 phases=3 Linecode=3c_185_SAC_XC Length=0.082999 Units=m
New Line.LINE53_2492 Bus1=53_2480 Bus2=53_2493 phases=3 Linecode=35_SAC_PC Length=0.21243 Units=m
New Line.LINE53_2493 Bus1=53_2481 Bus2=53_2494 phases=3 Linecode=3c_185_SAC_XC Length=0.095353 Units=m
New Line.LINE53_2494 Bus1=53_2482 Bus2=53_2495 phases=3 Linecode=3c_185_SAC_XC Length=0.31662 Units=m
New Line.LINE53_2495 Bus1=53_2483 Bus2=53_2496 phases=3 Linecode=3c_185_SAC_XC Length=0.038275 Units=m
New Line.LINE53_2496 Bus1=53_2484 Bus2=53_2497 phases=3 Linecode=35_SAC_PC Length=0.24755 Units=m
New Line.LINE53_2497 Bus1=53_2485 Bus2=53_2498 phases=3 Linecode=35_SAC_PC Length=0.67407 Units=m
New Line.LINE53_2498 Bus1=53_2486 Bus2=53_2499 phases=3 Linecode=35_SAC_PC Length=0.87287 Units=m
New Line.LINE53_2499 Bus1=53_2487 Bus2=53_2500 phases=3 Linecode=35_SAC_PC Length=0.060208 Units=m
New Line.LINE53_2500 Bus1=53_2488 Bus2=53_2501 phases=3 Linecode=35_SAC_PC Length=4.5 Units=m
New Line.LINE53_2501 Bus1=53_2490 Bus2=53_2502 phases=3 Linecode=35_SAC_PC Length=0.071061 Units=m
New Line.LINE53_2502 Bus1=53_2491 Bus2=53_2503 phases=3 Linecode=5c_.1 Length=22.4129 Units=m
New Line.LINE53_2503 Bus1=53_2492 Bus2=53_2504 phases=3 Linecode=3c_185_SAC_XC Length=0.069118 Units=m
New Line.LINE53_2504 Bus1=53_2493 Bus2=53_2505 phases=3 Linecode=35_SAC_PC Length=0.25976 Units=m
New Line.LINE53_2505 Bus1=53_2494 Bus2=53_2506 phases=3 Linecode=3c_185_SAC_XC Length=0.206 Units=m
New Line.LINE53_2506 Bus1=53_2495 Bus2=53_2507 phases=3 Linecode=3c_185_SAC_XC Length=0.23161 Units=m
New Line.LINE53_2507 Bus1=53_2496 Bus2=53_2508 phases=3 Linecode=3c_185_SAC_XC Length=0.04639 Units=m
New Line.LINE53_2508 Bus1=53_2497 Bus2=53_2509 phases=3 Linecode=35_SAC_PC Length=0.23896 Units=m
New Line.LINE53_2509 Bus1=53_2498 Bus2=53_2510 phases=3 Linecode=35_SAC_PC Length=0.75824 Units=m
New Line.LINE53_2510 Bus1=53_2499 Bus2=53_2511 phases=3 Linecode=35_SAC_PC Length=0.080957 Units=m
New Line.LINE53_2511 Bus1=53_2500 Bus2=53_2512 phases=3 Linecode=35_SAC_PC Length=0.055542 Units=m
New Line.LINE53_2512 Bus1=53_2502 Bus2=53_2513 phases=3 Linecode=35_SAC_PC Length=0.069001 Units=m
New Line.LINE53_2513 Bus1=53_2503 Bus2=53_2514 phases=3 Linecode=5c_.1 Length=0.42163 Units=m
New Line.LINE53_2514 Bus1=53_2503 Bus2=53_2515 phases=3 Linecode=5c_.1 Length=12.2547 Units=m
New Line.LINE53_2515 Bus1=53_2504 Bus2=53_2516 phases=3 Linecode=3c_185_SAC_XC Length=0.2082 Units=m
New Line.LINE53_2516 Bus1=53_2505 Bus2=53_2517 phases=3 Linecode=35_SAC_PC Length=0.22257 Units=m
New Line.LINE53_2517 Bus1=53_2506 Bus2=53_2518 phases=3 Linecode=3c_185_SAC_XC Length=6.5328 Units=m
New Line.LINE53_2518 Bus1=53_2507 Bus2=53_2519 phases=3 Linecode=3c_185_SAC_XC Length=0.22461 Units=m
New Line.LINE53_2519 Bus1=53_2508 Bus2=53_2520 phases=3 Linecode=3c_185_SAC_XC Length=0.048053 Units=m
New Line.LINE53_2520 Bus1=53_2509 Bus2=53_2521 phases=3 Linecode=35_SAC_PC Length=2.9119 Units=m
New Line.LINE53_2521 Bus1=53_2510 Bus2=53_2522 phases=3 Linecode=35_SAC_PC Length=0.58145 Units=m
New Line.LINE53_2522 Bus1=53_2511 Bus2=53_2523 phases=3 Linecode=35_SAC_PC Length=0.1397 Units=m
New Line.LINE53_2523 Bus1=53_2512 Bus2=53_2524 phases=3 Linecode=35_SAC_PC Length=0.056437 Units=m
New Line.LINE53_2524 Bus1=53_2513 Bus2=53_2525 phases=3 Linecode=35_SAC_PC Length=0.039051 Units=m
New Line.LINE53_2525 Bus1=53_2514 Bus2=53_2526 phases=3 Linecode=5c_.1 Length=0.2926 Units=m
New Line.LINE53_2526 Bus1=53_2515 Bus2=53_2527 phases=3 Linecode=5c_.1 Length=16.5313 Units=m
New Line.LINE53_2527 Bus1=53_2517 Bus2=53_2528 phases=3 Linecode=35_SAC_PC Length=0.1701 Units=m
New Line.LINE53_2528 Bus1=53_2518 Bus2=53_2529 phases=3 Linecode=3c_185_SAC_XC Length=0.13483 Units=m
New Line.LINE53_2529 Bus1=53_2519 Bus2=53_2530 phases=3 Linecode=3c_185_SAC_XC Length=0.19403 Units=m
New Line.LINE53_2530 Bus1=53_2520 Bus2=53_2531 phases=3 Linecode=3c_185_SAC_XC Length=0.11201 Units=m
New Line.LINE53_2531 Bus1=53_2522 Bus2=53_2532 phases=3 Linecode=35_SAC_PC Length=0.54461 Units=m
New Line.LINE53_2532 Bus1=53_2523 Bus2=53_2533 phases=3 Linecode=35_SAC_PC Length=0.47713 Units=m
New Line.LINE53_2533 Bus1=53_2524 Bus2=53_2534 phases=3 Linecode=35_SAC_PC Length=0.085586 Units=m
New Line.LINE53_2534 Bus1=53_2525 Bus2=53_2535 phases=3 Linecode=35_SAC_PC Length=0.043175 Units=m
New Line.LINE53_2535 Bus1=53_2526 Bus2=53_2536 phases=3 Linecode=5c_.1 Length=0.8974 Units=m
New Line.LINE53_2536 Bus1=53_2527 Bus2=53_2537 phases=3 Linecode=5c_.1 Length=7.6447 Units=m
New Line.LINE53_2537 Bus1=53_2527 Bus2=53_2538 phases=3 Linecode=4c_.2_SAC Length=0.1114 Units=m
New Line.LINE53_2538 Bus1=53_2528 Bus2=53_2539 phases=3 Linecode=35_SAC_PC Length=0.26032 Units=m
New Line.LINE53_2539 Bus1=53_2529 Bus2=53_2540 phases=3 Linecode=3c_185_SAC_XC Length=0.13435 Units=m
New Line.LINE53_2540 Bus1=53_2530 Bus2=53_2541 phases=3 Linecode=3c_185_SAC_XC Length=0.17734 Units=m
New Line.LINE53_2541 Bus1=53_2531 Bus2=53_2542 phases=3 Linecode=3c_185_SAC_XC Length=0.26932 Units=m
New Line.LINE53_2542 Bus1=53_2532 Bus2=53_2543 phases=3 Linecode=35_SAC_PC Length=0.59963 Units=m
New Line.LINE53_2543 Bus1=53_2533 Bus2=53_2544 phases=3 Linecode=35_SAC_PC Length=0.040049 Units=m
New Line.LINE53_2544 Bus1=53_2534 Bus2=53_2545 phases=3 Linecode=35_SAC_PC Length=0.77245 Units=m
New Line.LINE53_2545 Bus1=53_2535 Bus2=53_2546 phases=3 Linecode=35_SAC_PC Length=0.0564 Units=m
New Line.LINE53_2546 Bus1=53_2538 Bus2=53_2547 phases=3 Linecode=4c_.2_SAC Length=0.077473 Units=m
New Line.LINE53_2547 Bus1=53_2539 Bus2=53_2548 phases=3 Linecode=35_SAC_PC Length=2.9648 Units=m
New Line.LINE53_2548 Bus1=53_2540 Bus2=53_2549 phases=3 Linecode=3c_185_SAC_XC Length=0.13 Units=m
New Line.LINE53_2549 Bus1=53_2541 Bus2=53_2550 phases=3 Linecode=3c_185_SAC_XC Length=1.9683 Units=m
New Line.LINE53_2550 Bus1=53_2542 Bus2=53_2551 phases=3 Linecode=3c_185_SAC_XC Length=1.075 Units=m
New Line.LINE53_2551 Bus1=53_2542 Bus2=53_2552 phases=3 Linecode=3c_185_SAC_XC Length=0.61238 Units=m
New Line.LINE53_2552 Bus1=53_2543 Bus2=53_2553 phases=3 Linecode=35_SAC_PC Length=0.36868 Units=m
New Line.LINE53_2553 Bus1=53_2544 Bus2=53_2554 phases=3 Linecode=35_SAC_PC Length=0.045223 Units=m
New Line.LINE53_2554 Bus1=53_2545 Bus2=53_2555 phases=3 Linecode=35_SAC_PC Length=2.8477 Units=m
New Line.LINE53_2555 Bus1=53_2546 Bus2=53_2556 phases=3 Linecode=35_SAC_PC Length=0.06096 Units=m
New Line.LINE53_2556 Bus1=53_2547 Bus2=53_2557 phases=3 Linecode=4c_.2_SAC Length=0.10072 Units=m
New Line.LINE53_2557 Bus1=53_2549 Bus2=53_2558 phases=3 Linecode=3c_185_SAC_XC Length=0.41031 Units=m
New Line.LINE53_2558 Bus1=53_2550 Bus2=53_2559 phases=3 Linecode=3c_185_SAC_XC Length=1.7615 Units=m
New Line.LINE53_2559 Bus1=53_2551 Bus2=53_2560 phases=3 Linecode=3c_185_SAC_XC Length=0.23274 Units=m
New Line.LINE53_2560 Bus1=53_2552 Bus2=53_2561 phases=3 Linecode=3c_185_SAC_XC Length=3.8132 Units=m
New Line.LINE53_2561 Bus1=53_2553 Bus2=53_2562 phases=3 Linecode=35_SAC_PC Length=0.655 Units=m
New Line.LINE53_2562 Bus1=53_2554 Bus2=53_2563 phases=3 Linecode=35_SAC_PC Length=0.039114 Units=m
New Line.LINE53_2563 Bus1=53_2556 Bus2=53_2564 phases=3 Linecode=35_SAC_PC Length=0.10294 Units=m
New Line.LINE53_2564 Bus1=53_2557 Bus2=53_2565 phases=3 Linecode=4c_.2_SAC Length=1.0629 Units=m
New Line.LINE53_2565 Bus1=53_2559 Bus2=53_2566 phases=3 Linecode=3c_185_SAC_XC Length=0.82099 Units=m
New Line.LINE53_2566 Bus1=53_2560 Bus2=53_2567 phases=3 Linecode=3c_185_SAC_XC Length=0.1969 Units=m
New Line.LINE53_2567 Bus1=53_2561 Bus2=53_2568 phases=3 Linecode=3c_185_SAC_XC Length=0.27425 Units=m
New Line.LINE53_2568 Bus1=53_2562 Bus2=53_2569 phases=3 Linecode=35_SAC_PC Length=0.21205 Units=m
New Line.LINE53_2569 Bus1=53_2563 Bus2=53_2570 phases=3 Linecode=35_SAC_PC Length=0.090273 Units=m
New Line.LINE53_2570 Bus1=53_2564 Bus2=53_2571 phases=3 Linecode=35_SAC_PC Length=0.097082 Units=m
New Line.LINE53_2571 Bus1=53_2565 Bus2=53_2572 phases=3 Linecode=4c_.2_SAC Length=0.2489 Units=m
New Line.LINE53_2572 Bus1=53_2566 Bus2=53_2573 phases=3 Linecode=3c_185_SAC_XC Length=1.6035 Units=m
New Line.LINE53_2573 Bus1=53_2566 Bus2=53_2574 phases=3 Linecode=35_SAC_PC Length=0.65317 Units=m
New Line.LINE53_2574 Bus1=53_2567 Bus2=53_2575 phases=3 Linecode=3c_185_SAC_XC Length=0.22554 Units=m
New Line.LINE53_2575 Bus1=53_2568 Bus2=53_2576 phases=3 Linecode=3c_185_SAC_XC Length=0.099282 Units=m
New Line.LINE53_2576 Bus1=53_2569 Bus2=53_2577 phases=3 Linecode=35_SAC_PC Length=0.18971 Units=m
New Line.LINE53_2577 Bus1=53_2570 Bus2=53_2578 phases=3 Linecode=35_SAC_PC Length=0.04827 Units=m
New Line.LINE53_2578 Bus1=53_2571 Bus2=53_2579 phases=3 Linecode=35_SAC_PC Length=0.66984 Units=m
New Line.LINE53_2579 Bus1=53_2572 Bus2=53_2580 phases=3 Linecode=4c_.2_SAC Length=0.16866 Units=m
New Line.LINE53_2580 Bus1=53_2573 Bus2=53_2581 phases=3 Linecode=3c_185_SAC_XC Length=0.53476 Units=m
New Line.LINE53_2581 Bus1=53_2574 Bus2=53_2582 phases=3 Linecode=35_SAC_PC Length=0.66011 Units=m
New Line.LINE53_2582 Bus1=53_2575 Bus2=53_2583 phases=3 Linecode=3c_185_SAC_XC Length=0.23988 Units=m
New Line.LINE53_2583 Bus1=53_2576 Bus2=53_2584 phases=3 Linecode=3c_185_SAC_XC Length=0.105 Units=m
New Line.LINE53_2584 Bus1=53_2577 Bus2=53_2585 phases=3 Linecode=35_SAC_PC Length=0.65054 Units=m
New Line.LINE53_2585 Bus1=53_2578 Bus2=53_2586 phases=3 Linecode=35_SAC_PC Length=0.083647 Units=m
New Line.LINE53_2586 Bus1=53_2579 Bus2=53_2587 phases=3 Linecode=35_SAC_PC Length=6.3185 Units=m
New Line.LINE53_2587 Bus1=53_2580 Bus2=53_2588 phases=3 Linecode=4c_.2_SAC Length=0.19021 Units=m
New Line.LINE53_2588 Bus1=53_2581 Bus2=53_2589 phases=3 Linecode=3c_185_SAC_XC Length=0.31918 Units=m
New Line.LINE53_2589 Bus1=53_2582 Bus2=53_2590 phases=3 Linecode=35_SAC_PC Length=0.21338 Units=m
New Line.LINE53_2590 Bus1=53_2583 Bus2=53_2591 phases=3 Linecode=3c_185_SAC_XC Length=0.93034 Units=m
New Line.LINE53_2591 Bus1=53_2584 Bus2=53_2592 phases=3 Linecode=3c_185_SAC_XC Length=0.075026 Units=m
New Line.LINE53_2592 Bus1=53_2585 Bus2=53_2593 phases=3 Linecode=35_SAC_PC Length=0.1298 Units=m
New Line.LINE53_2593 Bus1=53_2586 Bus2=53_2594 phases=3 Linecode=35_SAC_PC Length=0.055661 Units=m
New Line.LINE53_2594 Bus1=53_2588 Bus2=53_2595 phases=3 Linecode=4c_.2_SAC Length=0.24537 Units=m
New Line.LINE53_2595 Bus1=53_2589 Bus2=53_2596 phases=3 Linecode=3c_185_SAC_XC Length=0.33677 Units=m
New Line.LINE53_2596 Bus1=53_2590 Bus2=53_2597 phases=3 Linecode=35_SAC_PC Length=0.2099 Units=m
New Line.LINE53_2597 Bus1=53_2591 Bus2=53_2598 phases=3 Linecode=3c_185_SAC_XC Length=0.73412 Units=m
New Line.LINE53_2598 Bus1=53_2592 Bus2=53_2599 phases=3 Linecode=3c_185_SAC_XC Length=0.10066 Units=m
New Line.LINE53_2599 Bus1=53_2593 Bus2=53_2600 phases=3 Linecode=35_SAC_PC Length=0.14313 Units=m
New Line.LINE53_2600 Bus1=53_2594 Bus2=53_2601 phases=3 Linecode=35_SAC_PC Length=0.085093 Units=m
New Line.LINE53_2601 Bus1=53_2595 Bus2=53_2602 phases=3 Linecode=4c_.2_SAC Length=0.22401 Units=m
New Line.LINE53_2602 Bus1=53_2596 Bus2=53_2603 phases=3 Linecode=3c_185_SAC_XC Length=0.21856 Units=m
New Line.LINE53_2603 Bus1=53_2597 Bus2=53_2604 phases=3 Linecode=35_SAC_PC Length=3.3827 Units=m
New Line.LINE53_2604 Bus1=53_2598 Bus2=53_2605 phases=3 Linecode=3c_185_SAC_XC Length=1.1112 Units=m
New Line.LINE53_2605 Bus1=53_2600 Bus2=53_2606 phases=3 Linecode=35_SAC_PC Length=0.095755 Units=m
New Line.LINE53_2606 Bus1=53_2601 Bus2=53_2607 phases=3 Linecode=35_SAC_PC Length=0.14329 Units=m
New Line.LINE53_2607 Bus1=53_2602 Bus2=53_2608 phases=3 Linecode=4c_.2_SAC Length=0.23255 Units=m
New Line.LINE53_2608 Bus1=53_2603 Bus2=53_2609 phases=3 Linecode=3c_185_SAC_XC Length=0.61095 Units=m
New Line.LINE53_2609 Bus1=53_2604 Bus2=53_2610 phases=3 Linecode=35_SAC_PC Length=0.57185 Units=m
New Line.LINE53_2610 Bus1=53_2605 Bus2=53_2611 phases=3 Linecode=3c_185_SAC_XC Length=0.63132 Units=m
New Line.LINE53_2611 Bus1=53_2605 Bus2=53_2612 phases=3 Linecode=4_PC Length=0.32412 Units=m
New Line.LINE53_2612 Bus1=53_2606 Bus2=53_2613 phases=3 Linecode=35_SAC_PC Length=0.10072 Units=m
New Line.LINE53_2613 Bus1=53_2607 Bus2=53_2614 phases=3 Linecode=35_SAC_PC Length=0.84024 Units=m
New Line.LINE53_2614 Bus1=53_2608 Bus2=53_2615 phases=3 Linecode=4c_.2_SAC Length=0.21144 Units=m
New Line.LINE53_2615 Bus1=53_2609 Bus2=53_2616 phases=3 Linecode=3c_185_SAC_XC Length=2.9171 Units=m
New Line.LINE53_2616 Bus1=53_2610 Bus2=53_2617 phases=3 Linecode=35_SAC_PC Length=0.19105 Units=m
New Line.LINE53_2617 Bus1=53_2611 Bus2=53_2618 phases=3 Linecode=3c_185_SAC_XC Length=0.50897 Units=m
New Line.LINE53_2618 Bus1=53_2612 Bus2=53_2619 phases=3 Linecode=4_PC Length=0.13297 Units=m
New Line.LINE53_2619 Bus1=53_2613 Bus2=53_2620 phases=3 Linecode=35_SAC_PC Length=0.13463 Units=m
New Line.LINE53_2620 Bus1=53_2614 Bus2=53_2621 phases=3 Linecode=35_SAC_PC Length=6.6873 Units=m
New Line.LINE53_2621 Bus1=53_2615 Bus2=53_2622 phases=3 Linecode=4c_.2_SAC Length=0.22727 Units=m
New Line.LINE53_2622 Bus1=53_2616 Bus2=53_2623 phases=3 Linecode=3c_185_SAC_XC Length=2.3237 Units=m
New Line.LINE53_2623 Bus1=53_2617 Bus2=53_2624 phases=3 Linecode=35_SAC_PC Length=0.099464 Units=m
New Line.LINE53_2624 Bus1=53_2618 Bus2=53_2625 phases=3 Linecode=3c_185_SAC_XC Length=0.3779 Units=m
New Line.LINE53_2625 Bus1=53_2619 Bus2=53_2626 phases=3 Linecode=4_PC Length=0.063892 Units=m
New Line.LINE53_2626 Bus1=53_2620 Bus2=53_2627 phases=3 Linecode=35_SAC_PC Length=0.10807 Units=m
New Line.LINE53_2627 Bus1=53_2622 Bus2=53_2628 phases=3 Linecode=4c_.2_SAC Length=0.30378 Units=m
New Line.LINE53_2628 Bus1=53_2623 Bus2=53_2629 phases=3 Linecode=3c_185_SAC_XC Length=0.68567 Units=m
New Line.LINE53_2629 Bus1=53_2624 Bus2=53_2630 phases=3 Linecode=35_SAC_PC Length=0.10436 Units=m
New Line.LINE53_2630 Bus1=53_2625 Bus2=53_2631 phases=3 Linecode=3c_185_SAC_XC Length=2.8229 Units=m
New Line.LINE53_2631 Bus1=53_2626 Bus2=53_2632 phases=3 Linecode=4_PC Length=0.060835 Units=m
New Line.LINE53_2632 Bus1=53_2627 Bus2=53_2633 phases=3 Linecode=35_SAC_PC Length=0.2066 Units=m
New Line.LINE53_2633 Bus1=53_2628 Bus2=53_2634 phases=3 Linecode=4c_.2_SAC Length=0.18508 Units=m
New Line.LINE53_2634 Bus1=53_2629 Bus2=53_2635 phases=3 Linecode=3c_185_SAC_XC Length=0.4479 Units=m
New Line.LINE53_2635 Bus1=53_2630 Bus2=53_2636 phases=3 Linecode=35_SAC_PC Length=0.20196 Units=m
New Line.LINE53_2636 Bus1=53_2631 Bus2=53_2637 phases=3 Linecode=3c_185_SAC_XC Length=0.63544 Units=m
New Line.LINE53_2637 Bus1=53_2631 Bus2=53_2638 phases=3 Linecode=35_SAC_PC Length=0.29433 Units=m
New Line.LINE53_2638 Bus1=53_2632 Bus2=53_2639 phases=3 Linecode=4_PC Length=0.043567 Units=m
New Line.LINE53_2639 Bus1=53_2633 Bus2=53_2640 phases=3 Linecode=35_SAC_PC Length=0.4893 Units=m
New Line.LINE53_2640 Bus1=53_2634 Bus2=53_2641 phases=3 Linecode=4c_.2_SAC Length=0.18341 Units=m
New Line.LINE53_2641 Bus1=53_2635 Bus2=53_2642 phases=3 Linecode=3c_185_SAC_XC Length=0.49553 Units=m
New Line.LINE53_2642 Bus1=53_2636 Bus2=53_2643 phases=3 Linecode=35_SAC_PC Length=4.0988 Units=m
New Line.LINE53_2643 Bus1=53_2637 Bus2=53_2644 phases=3 Linecode=3c_185_SAC_XC Length=2.0966 Units=m
New Line.LINE53_2644 Bus1=53_2638 Bus2=53_2645 phases=3 Linecode=35_SAC_PC Length=0.038079 Units=m
New Line.LINE53_2645 Bus1=53_2639 Bus2=53_2646 phases=3 Linecode=4_PC Length=0.07083 Units=m
New Line.LINE53_2646 Bus1=53_2640 Bus2=53_2647 phases=3 Linecode=35_SAC_PC Length=4.3813 Units=m
New Line.LINE53_2647 Bus1=53_2641 Bus2=53_2648 phases=3 Linecode=4c_.2_SAC Length=0.14773 Units=m
New Line.LINE53_2648 Bus1=53_2642 Bus2=53_2649 phases=3 Linecode=3c_185_SAC_XC Length=0.34539 Units=m
New Line.LINE53_2649 Bus1=53_2644 Bus2=53_2650 phases=3 Linecode=3c_185_SAC_XC Length=0.37758 Units=m
New Line.LINE53_2650 Bus1=53_2645 Bus2=53_2651 phases=3 Linecode=35_SAC_PC Length=0.037216 Units=m
New Line.LINE53_2651 Bus1=53_2646 Bus2=53_2652 phases=3 Linecode=4_PC Length=0.052635 Units=m
New Line.LINE53_2652 Bus1=53_2648 Bus2=53_2653 phases=3 Linecode=4c_.2_SAC Length=0.26847 Units=m
New Line.LINE53_2653 Bus1=53_2649 Bus2=53_2654 phases=3 Linecode=3c_185_SAC_XC Length=0.82334 Units=m
New Line.LINE53_2654 Bus1=53_2650 Bus2=53_2655 phases=3 Linecode=3c_185_SAC_XC Length=0.34818 Units=m
New Line.LINE53_2655 Bus1=53_2651 Bus2=53_2656 phases=3 Linecode=35_SAC_PC Length=0.035 Units=m
New Line.LINE53_2656 Bus1=53_2652 Bus2=53_2657 phases=3 Linecode=4_PC Length=0.070763 Units=m
New Line.LINE53_2657 Bus1=53_2654 Bus2=53_2658 phases=3 Linecode=3c_185_SAC_XC Length=1.6881 Units=m
New Line.LINE53_2658 Bus1=53_2655 Bus2=53_2659 phases=3 Linecode=3c_185_SAC_XC Length=1.1606 Units=m
New Line.LINE53_2659 Bus1=53_2656 Bus2=53_2660 phases=3 Linecode=35_SAC_PC Length=0.030463 Units=m
New Line.LINE53_2660 Bus1=53_2657 Bus2=53_2661 phases=3 Linecode=4_PC Length=0.037107 Units=m
New Line.LINE53_2661 Bus1=53_2658 Bus2=53_2662 phases=3 Linecode=3c_185_SAC_XC Length=1.2319 Units=m
New Line.LINE53_2662 Bus1=53_2659 Bus2=53_2663 phases=3 Linecode=3c_185_SAC_XC Length=2.0233 Units=m
New Line.LINE53_2663 Bus1=53_2660 Bus2=53_2664 phases=3 Linecode=35_SAC_PC Length=0.046097 Units=m
New Line.LINE53_2664 Bus1=53_2661 Bus2=53_2665 phases=3 Linecode=4_PC Length=0.038014 Units=m
New Line.LINE53_2665 Bus1=53_2662 Bus2=53_2666 phases=3 Linecode=3c_185_SAC_XC Length=1.0659 Units=m
New Line.LINE53_2666 Bus1=53_2663 Bus2=53_2667 phases=3 Linecode=3c_185_SAC_XC Length=2.28 Units=m
New Line.LINE53_2667 Bus1=53_2664 Bus2=53_2668 phases=3 Linecode=35_SAC_PC Length=0.045188 Units=m
New Line.LINE53_2668 Bus1=53_2665 Bus2=53_2669 phases=3 Linecode=4_PC Length=0.047801 Units=m
New Line.LINE53_2669 Bus1=53_2666 Bus2=53_2670 phases=3 Linecode=3c_185_SAC_XC Length=0.49354 Units=m
New Line.LINE53_2670 Bus1=53_2666 Bus2=53_2671 phases=3 Linecode=35_SAC_PC Length=0.31127 Units=m
New Line.LINE53_2671 Bus1=53_2667 Bus2=53_2672 phases=3 Linecode=3c_185_SAC_XC Length=2.0834 Units=m
New Line.LINE53_2672 Bus1=53_2668 Bus2=53_2673 phases=3 Linecode=35_SAC_PC Length=0.032984 Units=m
New Line.LINE53_2673 Bus1=53_2669 Bus2=53_2674 phases=3 Linecode=4_PC Length=0.26215 Units=m
New Line.LINE53_2674 Bus1=53_2670 Bus2=53_2675 phases=3 Linecode=3c_185_SAC_XC Length=0.29237 Units=m
New Line.LINE53_2675 Bus1=53_2671 Bus2=53_2676 phases=3 Linecode=35_SAC_PC Length=0.13799 Units=m
New Line.LINE53_2676 Bus1=53_2672 Bus2=53_2677 phases=3 Linecode=3c_185_SAC_XC Length=2.0188 Units=m
New Line.LINE53_2677 Bus1=53_2673 Bus2=53_2678 phases=3 Linecode=35_SAC_PC Length=0.032063 Units=m
New Line.LINE53_2678 Bus1=53_2674 Bus2=53_2679 phases=3 Linecode=4_PC Length=0.047461 Units=m
New Line.LINE53_2679 Bus1=53_2675 Bus2=53_2680 phases=3 Linecode=3c_185_SAC_XC Length=0.13485 Units=m
New Line.LINE53_2680 Bus1=53_2676 Bus2=53_2681 phases=3 Linecode=35_SAC_PC Length=0.13858 Units=m
New Line.LINE53_2681 Bus1=53_2677 Bus2=53_2682 phases=3 Linecode=3c_185_SAC_XC Length=5.928 Units=m
New Line.LINE53_2682 Bus1=53_2678 Bus2=53_2683 phases=3 Linecode=35_SAC_PC Length=0.052631 Units=m
New Line.LINE53_2683 Bus1=53_2679 Bus2=53_2684 phases=3 Linecode=4_PC Length=0.046043 Units=m
New Line.LINE53_2684 Bus1=53_2680 Bus2=53_2685 phases=3 Linecode=3c_185_SAC_XC Length=0.24666 Units=m
New Line.LINE53_2685 Bus1=53_2681 Bus2=53_2686 phases=3 Linecode=35_SAC_PC Length=0.28298 Units=m
New Line.LINE53_2686 Bus1=53_2682 Bus2=53_2687 phases=3 Linecode=3c_185_SAC_XC Length=3.4382 Units=m
New Line.LINE53_2687 Bus1=53_2683 Bus2=53_2688 phases=3 Linecode=35_SAC_PC Length=0.0653 Units=m
New Line.LINE53_2688 Bus1=53_2684 Bus2=53_2689 phases=3 Linecode=4_PC Length=0.079121 Units=m
New Line.LINE53_2689 Bus1=53_2685 Bus2=53_2690 phases=3 Linecode=3c_185_SAC_XC Length=0.8954 Units=m
New Line.LINE53_2690 Bus1=53_2686 Bus2=53_2691 phases=3 Linecode=35_SAC_PC Length=0.17872 Units=m
New Line.LINE53_2691 Bus1=53_2687 Bus2=53_2692 phases=3 Linecode=35_SAC_PC Length=0.45383 Units=m
New Line.LINE53_2692 Bus1=53_2687 Bus2=53_2693 phases=3 Linecode=3c_185_SAC_XC Length=0.90334 Units=m
New Line.LINE53_2693 Bus1=53_2688 Bus2=53_2694 phases=3 Linecode=35_SAC_PC Length=0.033734 Units=m
New Line.LINE53_2694 Bus1=53_2689 Bus2=53_2695 phases=3 Linecode=4_PC Length=0.098086 Units=m
New Line.LINE53_2695 Bus1=53_2690 Bus2=53_2696 phases=3 Linecode=3c_185_SAC_XC Length=1.1653 Units=m
New Line.LINE53_2696 Bus1=53_2691 Bus2=53_2697 phases=3 Linecode=35_SAC_PC Length=0.2451 Units=m
New Line.LINE53_2697 Bus1=53_2692 Bus2=53_2698 phases=3 Linecode=35_SAC_PC Length=0.088234 Units=m
New Line.LINE53_2698 Bus1=53_2693 Bus2=53_2699 phases=3 Linecode=3c_185_SAC_XC Length=0.086269 Units=m
New Line.LINE53_2699 Bus1=53_2693 Bus2=53_2700 phases=3 Linecode=3c_185_SAC_XC Length=10.5657 Units=m
New Line.LINE53_2700 Bus1=53_2694 Bus2=53_2701 phases=3 Linecode=35_SAC_PC Length=0.11555 Units=m
New Line.LINE53_2701 Bus1=53_2695 Bus2=53_2702 phases=3 Linecode=4_PC Length=0.34035 Units=m
New Line.LINE53_2702 Bus1=53_2696 Bus2=53_2703 phases=3 Linecode=3c_185_SAC_XC Length=2.0026 Units=m
New Line.LINE53_2703 Bus1=53_2696 Bus2=53_2704 phases=3 Linecode=35_SAC_PC Length=0.95358 Units=m
New Line.LINE53_2704 Bus1=53_2697 Bus2=53_2705 phases=3 Linecode=35_SAC_PC Length=0.40575 Units=m
New Line.LINE53_2705 Bus1=53_2698 Bus2=53_2706 phases=3 Linecode=35_SAC_PC Length=0.12593 Units=m
New Line.LINE53_2706 Bus1=53_2699 Bus2=53_2707 phases=3 Linecode=3c_185_SAC_XC Length=0.065765 Units=m
New Line.LINE53_2707 Bus1=53_2700 Bus2=53_2708 phases=3 Linecode=3c_185_SAC_XC Length=4.048 Units=m
New Line.LINE53_2708 Bus1=53_2701 Bus2=53_2709 phases=3 Linecode=35_SAC_PC Length=0.068623 Units=m
New Line.LINE53_2709 Bus1=53_2702 Bus2=53_2710 phases=3 Linecode=4_PC Length=7.6612 Units=m
New Line.LINE53_2710 Bus1=53_2703 Bus2=53_2711 phases=3 Linecode=3c_185_SAC_XC Length=0.95423 Units=m
New Line.LINE53_2711 Bus1=53_2703 Bus2=53_2712 phases=3 Linecode=35_SAC_PC Length=0.255 Units=m
New Line.LINE53_2712 Bus1=53_2704 Bus2=53_2713 phases=3 Linecode=35_SAC_PC Length=0.86721 Units=m
New Line.LINE53_2713 Bus1=53_2705 Bus2=53_2714 phases=3 Linecode=35_SAC_PC Length=0.37763 Units=m
New Line.LINE53_2714 Bus1=53_2706 Bus2=53_2715 phases=3 Linecode=35_SAC_PC Length=0.1089 Units=m
New Line.LINE53_2715 Bus1=53_2707 Bus2=53_2716 phases=3 Linecode=3c_185_SAC_XC Length=0.063782 Units=m
New Line.LINE53_2716 Bus1=53_2708 Bus2=53_2717 phases=3 Linecode=3c_185_SAC_XC Length=0.084646 Units=m
New Line.LINE53_2717 Bus1=53_2709 Bus2=53_2718 phases=3 Linecode=35_SAC_PC Length=0.25262 Units=m
New Line.LINE53_2718 Bus1=53_2710 Bus2=53_2719 phases=3 Linecode=4_PC Length=0.18681 Units=m
New Line.LINE53_2719 Bus1=53_2712 Bus2=53_2720 phases=3 Linecode=35_SAC_PC Length=0.10136 Units=m
New Line.LINE53_2720 Bus1=53_2712 Bus2=53_2721 phases=3 Linecode=35_SAC_PC Length=0.23847 Units=m
New Line.LINE53_2721 Bus1=53_2713 Bus2=53_2722 phases=3 Linecode=35_SAC_PC Length=4.8793 Units=m
New Line.LINE53_2722 Bus1=53_2714 Bus2=53_2723 phases=3 Linecode=35_SAC_PC Length=0.27686 Units=m
New Line.LINE53_2723 Bus1=53_2715 Bus2=53_2724 phases=3 Linecode=35_SAC_PC Length=0.11006 Units=m
New Line.LINE53_2724 Bus1=53_2716 Bus2=53_2725 phases=3 Linecode=3c_185_SAC_XC Length=0.068 Units=m
New Line.LINE53_2725 Bus1=53_2717 Bus2=53_2726 phases=3 Linecode=35_SAC_PC Length=0.33733 Units=m
New Line.LINE53_2726 Bus1=53_2717 Bus2=53_2727 phases=3 Linecode=35_SAC_PC Length=0.21021 Units=m
New Line.LINE53_2727 Bus1=53_2717 Bus2=53_2728 phases=3 Linecode=3c_185_SAC_XC Length=3.2273 Units=m
New Line.LINE53_2728 Bus1=53_2718 Bus2=53_2729 phases=3 Linecode=35_SAC_PC Length=1.7764 Units=m
New Line.LINE53_2729 Bus1=53_2719 Bus2=53_2730 phases=3 Linecode=4_PC Length=0.065299 Units=m
New Line.LINE53_2730 Bus1=53_2720 Bus2=53_2731 phases=3 Linecode=35_SAC_PC Length=0.092477 Units=m
New Line.LINE53_2731 Bus1=53_2721 Bus2=53_2732 phases=3 Linecode=35_SAC_PC Length=0.28856 Units=m
New Line.LINE53_2732 Bus1=53_2722 Bus2=53_2733 phases=3 Linecode=35_SAC_PC Length=0.1591 Units=m
New Line.LINE53_2733 Bus1=53_2723 Bus2=53_2734 phases=3 Linecode=35_SAC_PC Length=0.38477 Units=m
New Line.LINE53_2734 Bus1=53_2724 Bus2=53_2735 phases=3 Linecode=35_SAC_PC Length=0.14512 Units=m
New Line.LINE53_2735 Bus1=53_2725 Bus2=53_2736 phases=3 Linecode=3c_185_SAC_XC Length=0.074733 Units=m
New Line.LINE53_2736 Bus1=53_2726 Bus2=53_2737 phases=3 Linecode=35_SAC_PC Length=0.18679 Units=m
New Line.LINE53_2737 Bus1=53_2727 Bus2=53_2738 phases=3 Linecode=35_SAC_PC Length=0.13808 Units=m
New Line.LINE53_2738 Bus1=53_2728 Bus2=53_2739 phases=3 Linecode=3c_185_SAC_XC Length=1.9277 Units=m
New Line.LINE53_2739 Bus1=53_2729 Bus2=53_2740 phases=3 Linecode=35_SAC_PC Length=0.95848 Units=m
New Line.LINE53_2740 Bus1=53_2730 Bus2=53_2741 phases=3 Linecode=4_PC Length=0.051865 Units=m
New Line.LINE53_2741 Bus1=53_2731 Bus2=53_2742 phases=3 Linecode=35_SAC_PC Length=0.173 Units=m
New Line.LINE53_2742 Bus1=53_2732 Bus2=53_2743 phases=3 Linecode=35_SAC_PC Length=0.65913 Units=m
New Line.LINE53_2743 Bus1=53_2733 Bus2=53_2744 phases=3 Linecode=35_SAC_PC Length=0.19799 Units=m
New Line.LINE53_2744 Bus1=53_2734 Bus2=53_2745 phases=3 Linecode=35_SAC_PC Length=0.61962 Units=m
New Line.LINE53_2745 Bus1=53_2735 Bus2=53_2746 phases=3 Linecode=35_SAC_PC Length=0.10881 Units=m
New Line.LINE53_2746 Bus1=53_2736 Bus2=53_2747 phases=3 Linecode=3c_185_SAC_XC Length=0.10026 Units=m
New Line.LINE53_2747 Bus1=53_2737 Bus2=53_2748 phases=3 Linecode=35_SAC_PC Length=0.19646 Units=m
New Line.LINE53_2748 Bus1=53_2738 Bus2=53_2749 phases=3 Linecode=35_SAC_PC Length=0.13534 Units=m
New Line.LINE53_2749 Bus1=53_2739 Bus2=53_2750 phases=3 Linecode=3c_185_SAC_XC Length=0.22392 Units=m
New Line.LINE53_2750 Bus1=53_2739 Bus2=53_2751 phases=3 Linecode=3c_185_SAC_XC Length=1.9268 Units=m
New Line.LINE53_2751 Bus1=53_2740 Bus2=53_2752 phases=3 Linecode=35_SAC_PC Length=4.5487 Units=m
New Line.LINE53_2752 Bus1=53_2741 Bus2=53_2753 phases=3 Linecode=4_PC Length=0.084722 Units=m
New Line.LINE53_2753 Bus1=53_2742 Bus2=53_2754 phases=3 Linecode=35_SAC_PC Length=0.156 Units=m
New Line.LINE53_2754 Bus1=53_2743 Bus2=53_2755 phases=3 Linecode=35_SAC_PC Length=0.25794 Units=m
New Line.LINE53_2755 Bus1=53_2744 Bus2=53_2756 phases=3 Linecode=35_SAC_PC Length=0.297 Units=m
New Line.LINE53_2756 Bus1=53_2745 Bus2=53_2757 phases=3 Linecode=35_SAC_PC Length=1.031 Units=m
New Line.LINE53_2757 Bus1=53_2746 Bus2=53_2758 phases=3 Linecode=35_SAC_PC Length=0.22656 Units=m
New Line.LINE53_2758 Bus1=53_2747 Bus2=53_2759 phases=3 Linecode=3c_185_SAC_XC Length=0.13674 Units=m
New Line.LINE53_2759 Bus1=53_2748 Bus2=53_2760 phases=3 Linecode=35_SAC_PC Length=0.26711 Units=m
New Line.LINE53_2760 Bus1=53_2749 Bus2=53_2761 phases=3 Linecode=35_SAC_PC Length=0.097417 Units=m
New Line.LINE53_2761 Bus1=53_2750 Bus2=53_2762 phases=3 Linecode=3c_185_SAC_XC Length=0.16289 Units=m
New Line.LINE53_2762 Bus1=53_2753 Bus2=53_2763 phases=3 Linecode=4_PC Length=0.055228 Units=m
New Line.LINE53_2763 Bus1=53_2754 Bus2=53_2764 phases=3 Linecode=35_SAC_PC Length=0.13495 Units=m
New Line.LINE53_2764 Bus1=53_2755 Bus2=53_2765 phases=3 Linecode=35_SAC_PC Length=0.23282 Units=m
New Line.LINE53_2765 Bus1=53_2756 Bus2=53_2766 phases=3 Linecode=35_SAC_PC Length=0.14051 Units=m
New Line.LINE53_2766 Bus1=53_2757 Bus2=53_2767 phases=3 Linecode=35_SAC_PC Length=0.97427 Units=m
New Line.LINE53_2767 Bus1=53_2758 Bus2=53_2768 phases=3 Linecode=35_SAC_PC Length=0.20961 Units=m
New Line.LINE53_2768 Bus1=53_2759 Bus2=53_2769 phases=3 Linecode=3c_185_SAC_XC Length=0.14242 Units=m
New Line.LINE53_2769 Bus1=53_2760 Bus2=53_2770 phases=3 Linecode=35_SAC_PC Length=0.23335 Units=m
New Line.LINE53_2770 Bus1=53_2761 Bus2=53_2771 phases=3 Linecode=35_SAC_PC Length=0.12953 Units=m
New Line.LINE53_2771 Bus1=53_2762 Bus2=53_2772 phases=3 Linecode=3c_185_SAC_XC Length=0.12963 Units=m
New Line.LINE53_2772 Bus1=53_2763 Bus2=53_2773 phases=3 Linecode=4_PC Length=0.058215 Units=m
New Line.LINE53_2773 Bus1=53_2764 Bus2=53_2774 phases=3 Linecode=35_SAC_PC Length=4.6065 Units=m
New Line.LINE53_2774 Bus1=53_2765 Bus2=53_2775 phases=3 Linecode=35_SAC_PC Length=19.8572 Units=m
New Line.LINE53_2775 Bus1=53_2766 Bus2=53_2776 phases=3 Linecode=35_SAC_PC Length=0.14946 Units=m
New Line.LINE53_2776 Bus1=53_2767 Bus2=53_2777 phases=3 Linecode=35_SAC_PC Length=6.3014 Units=m
New Line.LINE53_2777 Bus1=53_2768 Bus2=53_2778 phases=3 Linecode=35_SAC_PC Length=0.11809 Units=m
New Line.LINE53_2778 Bus1=53_2769 Bus2=53_2779 phases=3 Linecode=3c_185_SAC_XC Length=0.097515 Units=m
New Line.LINE53_2779 Bus1=53_2770 Bus2=53_2780 phases=3 Linecode=35_SAC_PC Length=0.24279 Units=m
New Line.LINE53_2780 Bus1=53_2771 Bus2=53_2781 phases=3 Linecode=35_SAC_PC Length=0.165 Units=m
New Line.LINE53_2781 Bus1=53_2772 Bus2=53_2782 phases=3 Linecode=3c_185_SAC_XC Length=0.12542 Units=m
New Line.LINE53_2782 Bus1=53_2773 Bus2=53_2783 phases=3 Linecode=4_PC Length=0.051895 Units=m
New Line.LINE53_2783 Bus1=53_2774 Bus2=53_2784 phases=3 Linecode=35_SAC_PC Length=1.7975 Units=m
New Line.LINE53_2784 Bus1=53_2775 Bus2=53_2785 phases=3 Linecode=35_SAC_PC Length=0.53711 Units=m
New Line.LINE53_2785 Bus1=53_2776 Bus2=53_2786 phases=3 Linecode=35_SAC_PC Length=0.085165 Units=m
New Line.LINE53_2786 Bus1=53_2777 Bus2=53_2787 phases=3 Linecode=35_SAC_PC Length=0.28668 Units=m
New Line.LINE53_2787 Bus1=53_2778 Bus2=53_2788 phases=3 Linecode=35_SAC_PC Length=0.06229 Units=m
New Line.LINE53_2788 Bus1=53_2779 Bus2=53_2789 phases=3 Linecode=3c_185_SAC_XC Length=0.088119 Units=m
New Line.LINE53_2789 Bus1=53_2780 Bus2=53_2790 phases=3 Linecode=35_SAC_PC Length=0.21992 Units=m
New Line.LINE53_2790 Bus1=53_2781 Bus2=53_2791 phases=3 Linecode=35_SAC_PC Length=0.19419 Units=m
New Line.LINE53_2791 Bus1=53_2782 Bus2=53_2792 phases=3 Linecode=3c_185_SAC_XC Length=0.19383 Units=m
New Line.LINE53_2792 Bus1=53_2783 Bus2=53_2793 phases=3 Linecode=4_PC Length=0.043011 Units=m
New Line.LINE53_2793 Bus1=53_2784 Bus2=53_2794 phases=3 Linecode=35_SAC_PC Length=1.3176 Units=m
New Line.LINE53_2794 Bus1=53_2785 Bus2=53_2795 phases=3 Linecode=35_SAC_PC Length=0.44833 Units=m
New Line.LINE53_2795 Bus1=53_2786 Bus2=53_2796 phases=3 Linecode=35_SAC_PC Length=0.128 Units=m
New Line.LINE53_2796 Bus1=53_2787 Bus2=53_2797 phases=3 Linecode=35_SAC_PC Length=0.21356 Units=m
New Line.LINE53_2797 Bus1=53_2788 Bus2=53_2798 phases=3 Linecode=35_SAC_PC Length=0.20131 Units=m
New Line.LINE53_2798 Bus1=53_2789 Bus2=53_2799 phases=3 Linecode=3c_185_SAC_XC Length=0.10126 Units=m
New Line.LINE53_2799 Bus1=53_2790 Bus2=53_2800 phases=3 Linecode=35_SAC_PC Length=0.40684 Units=m
New Line.LINE53_2800 Bus1=53_2791 Bus2=53_2801 phases=3 Linecode=35_SAC_PC Length=0.17772 Units=m
New Line.LINE53_2801 Bus1=53_2792 Bus2=53_2802 phases=3 Linecode=3c_185_SAC_XC Length=0.080999 Units=m
New Line.LINE53_2802 Bus1=53_2793 Bus2=53_2803 phases=3 Linecode=4_PC Length=0.079202 Units=m
New Line.LINE53_2803 Bus1=53_2794 Bus2=53_2804 phases=3 Linecode=35_SAC_PC Length=1.433 Units=m
New Line.LINE53_2804 Bus1=53_2795 Bus2=53_2805 phases=3 Linecode=35_SAC_PC Length=0.378 Units=m
New Line.LINE53_2805 Bus1=53_2796 Bus2=53_2806 phases=3 Linecode=35_SAC_PC Length=0.1504 Units=m
New Line.LINE53_2806 Bus1=53_2797 Bus2=53_2807 phases=3 Linecode=35_SAC_PC Length=0.19985 Units=m
New Line.LINE53_2807 Bus1=53_2798 Bus2=53_2808 phases=3 Linecode=35_SAC_PC Length=0.27509 Units=m
New Line.LINE53_2808 Bus1=53_2799 Bus2=53_2809 phases=3 Linecode=3c_185_SAC_XC Length=0.10797 Units=m
New Line.LINE53_2809 Bus1=53_2800 Bus2=53_2810 phases=3 Linecode=35_SAC_PC Length=0.17723 Units=m
New Line.LINE53_2810 Bus1=53_2801 Bus2=53_2811 phases=3 Linecode=35_SAC_PC Length=0.18433 Units=m
New Line.LINE53_2811 Bus1=53_2802 Bus2=53_2812 phases=3 Linecode=3c_185_SAC_XC Length=0.13378 Units=m
New Line.LINE53_2812 Bus1=53_2803 Bus2=53_2813 phases=3 Linecode=4_PC Length=0.086371 Units=m
New Line.LINE53_2813 Bus1=53_2804 Bus2=53_2814 phases=3 Linecode=35_SAC_PC Length=0.7911 Units=m
New Line.LINE53_2814 Bus1=53_2805 Bus2=53_2815 phases=3 Linecode=35_SAC_PC Length=0.47775 Units=m
New Line.LINE53_2815 Bus1=53_2806 Bus2=53_2816 phases=3 Linecode=35_SAC_PC Length=3.415 Units=m
New Line.LINE53_2816 Bus1=53_2807 Bus2=53_2817 phases=3 Linecode=35_SAC_PC Length=0.16122 Units=m
New Line.LINE53_2817 Bus1=53_2808 Bus2=53_2818 phases=3 Linecode=35_SAC_PC Length=0.78854 Units=m
New Line.LINE53_2818 Bus1=53_2809 Bus2=53_2819 phases=3 Linecode=3c_185_SAC_XC Length=0.165 Units=m
New Line.LINE53_2819 Bus1=53_2810 Bus2=53_2820 phases=3 Linecode=35_SAC_PC Length=0.43185 Units=m
New Line.LINE53_2820 Bus1=53_2811 Bus2=53_2821 phases=3 Linecode=35_SAC_PC Length=3.4105 Units=m
New Line.LINE53_2821 Bus1=53_2812 Bus2=53_2822 phases=3 Linecode=3c_185_SAC_XC Length=6.1962 Units=m
New Line.LINE53_2822 Bus1=53_2813 Bus2=53_2823 phases=3 Linecode=4_PC Length=0.15635 Units=m
New Line.LINE53_2823 Bus1=53_2814 Bus2=53_2824 phases=3 Linecode=35_SAC_PC Length=0.60225 Units=m
New Line.LINE53_2824 Bus1=53_2815 Bus2=53_2825 phases=3 Linecode=35_SAC_PC Length=0.32672 Units=m
New Line.LINE53_2825 Bus1=53_2817 Bus2=53_2826 phases=3 Linecode=35_SAC_PC Length=3.1375 Units=m
New Line.LINE53_2826 Bus1=53_2818 Bus2=53_2827 phases=3 Linecode=35_SAC_PC Length=0.96735 Units=m
New Line.LINE53_2827 Bus1=53_2819 Bus2=53_2828 phases=3 Linecode=3c_185_SAC_XC Length=0.20223 Units=m
New Line.LINE53_2828 Bus1=53_2820 Bus2=53_2829 phases=3 Linecode=35_SAC_PC Length=9.9431 Units=m
New Line.LINE53_2829 Bus1=53_2821 Bus2=53_2830 phases=3 Linecode=35_SAC_PC Length=2.2201 Units=m
New Line.LINE53_2830 Bus1=53_2822 Bus2=53_2831 phases=3 Linecode=3c_185_SAC_XC Length=0.13892 Units=m
New Line.LINE53_2831 Bus1=53_2823 Bus2=53_2832 phases=3 Linecode=4_PC Length=0.14256 Units=m
New Line.LINE53_2832 Bus1=53_2824 Bus2=53_2833 phases=3 Linecode=35_SAC_PC Length=0.30344 Units=m
New Line.LINE53_2833 Bus1=53_2825 Bus2=53_2834 phases=3 Linecode=35_SAC_PC Length=1.1603 Units=m
New Line.LINE53_2834 Bus1=53_2827 Bus2=53_2835 phases=3 Linecode=35_SAC_PC Length=1.0451 Units=m
New Line.LINE53_2835 Bus1=53_2829 Bus2=53_2836 phases=3 Linecode=35_SAC_PC Length=0.40806 Units=m
New Line.LINE53_2836 Bus1=53_2830 Bus2=53_2837 phases=3 Linecode=35_SAC_PC Length=1.7374 Units=m
New Line.LINE53_2837 Bus1=53_2831 Bus2=53_2838 phases=3 Linecode=3c_185_SAC_XC Length=0.087846 Units=m
New Line.LINE53_2838 Bus1=53_2832 Bus2=53_2839 phases=3 Linecode=4_PC Length=0.09519 Units=m
New Line.LINE53_2839 Bus1=53_2833 Bus2=53_2840 phases=3 Linecode=35_SAC_PC Length=0.50989 Units=m
New Line.LINE53_2840 Bus1=53_2834 Bus2=53_2841 phases=3 Linecode=35_SAC_PC Length=0.88226 Units=m
New Line.LINE53_2841 Bus1=53_2835 Bus2=53_2842 phases=3 Linecode=35_SAC_PC Length=1.0837 Units=m
New Line.LINE53_2842 Bus1=53_2836 Bus2=53_2843 phases=3 Linecode=35_SAC_PC Length=0.27336 Units=m
New Line.LINE53_2843 Bus1=53_2837 Bus2=53_2844 phases=3 Linecode=35_SAC_PC Length=1.5001 Units=m
New Line.LINE53_2844 Bus1=53_2838 Bus2=53_2845 phases=3 Linecode=3c_185_SAC_XC Length=0.1064 Units=m
New Line.LINE53_2845 Bus1=53_2839 Bus2=53_2846 phases=3 Linecode=4_PC Length=0.64199 Units=m
New Line.LINE53_2846 Bus1=53_2840 Bus2=53_2847 phases=3 Linecode=35_SAC_PC Length=0.40081 Units=m
New Line.LINE53_2847 Bus1=53_2841 Bus2=53_2848 phases=3 Linecode=35_SAC_PC Length=0.63722 Units=m
New Line.LINE53_2848 Bus1=53_2842 Bus2=53_2849 phases=3 Linecode=35_SAC_PC Length=1.5051 Units=m
New Line.LINE53_2849 Bus1=53_2843 Bus2=53_2850 phases=3 Linecode=35_SAC_PC Length=0.116 Units=m
New Line.LINE53_2850 Bus1=53_2844 Bus2=53_2851 phases=3 Linecode=35_SAC_PC Length=0.49597 Units=m
New Line.LINE53_2851 Bus1=53_2845 Bus2=53_2852 phases=3 Linecode=3c_185_SAC_XC Length=0.13111 Units=m
New Line.LINE53_2852 Bus1=53_2846 Bus2=53_2853 phases=3 Linecode=4_PC Length=0.1837 Units=m
New Line.LINE53_2853 Bus1=53_2847 Bus2=53_2854 phases=3 Linecode=35_SAC_PC Length=0.43115 Units=m
New Line.LINE53_2854 Bus1=53_2848 Bus2=53_2855 phases=3 Linecode=35_SAC_PC Length=0.24627 Units=m
New Line.LINE53_2855 Bus1=53_2849 Bus2=53_2856 phases=3 Linecode=35_SAC_PC Length=2.3689 Units=m
New Line.LINE53_2856 Bus1=53_2850 Bus2=53_2857 phases=3 Linecode=35_SAC_PC Length=0.18038 Units=m
New Line.LINE53_2857 Bus1=53_2851 Bus2=53_2858 phases=3 Linecode=35_SAC_PC Length=0.59837 Units=m
New Line.LINE53_2858 Bus1=53_2852 Bus2=53_2859 phases=3 Linecode=3c_185_SAC_XC Length=0.13011 Units=m
New Line.LINE53_2859 Bus1=53_2853 Bus2=53_2860 phases=3 Linecode=4_PC Length=0.048011 Units=m
New Line.LINE53_2860 Bus1=53_2854 Bus2=53_2861 phases=3 Linecode=35_SAC_PC Length=0.20086 Units=m
New Line.LINE53_2861 Bus1=53_2855 Bus2=53_2862 phases=3 Linecode=35_SAC_PC Length=0.15395 Units=m
New Line.LINE53_2862 Bus1=53_2856 Bus2=53_2863 phases=3 Linecode=35_SAC_PC Length=1.7627 Units=m
New Line.LINE53_2863 Bus1=53_2857 Bus2=53_2864 phases=3 Linecode=35_SAC_PC Length=0.11279 Units=m
New Line.LINE53_2864 Bus1=53_2858 Bus2=53_2865 phases=3 Linecode=35_SAC_PC Length=1.1692 Units=m
New Line.LINE53_2865 Bus1=53_2859 Bus2=53_2866 phases=3 Linecode=3c_185_SAC_XC Length=0.13325 Units=m
New Line.LINE53_2866 Bus1=53_2860 Bus2=53_2867 phases=3 Linecode=4_PC Length=0.11861 Units=m
New Line.LINE53_2867 Bus1=53_2861 Bus2=53_2868 phases=3 Linecode=35_SAC_PC Length=0.19446 Units=m
New Line.LINE53_2868 Bus1=53_2862 Bus2=53_2869 phases=3 Linecode=35_SAC_PC Length=0.085824 Units=m
New Line.LINE53_2869 Bus1=53_2863 Bus2=53_2870 phases=3 Linecode=35_SAC_PC Length=0.25023 Units=m
New Line.LINE53_2870 Bus1=53_2864 Bus2=53_2871 phases=3 Linecode=35_SAC_PC Length=0.22462 Units=m
New Line.LINE53_2871 Bus1=53_2865 Bus2=53_2872 phases=3 Linecode=35_SAC_PC Length=2.4193 Units=m
New Line.LINE53_2872 Bus1=53_2866 Bus2=53_2873 phases=3 Linecode=3c_185_SAC_XC Length=0.10522 Units=m
New Line.LINE53_2873 Bus1=53_2867 Bus2=53_2874 phases=3 Linecode=4_PC Length=0.071818 Units=m
New Line.LINE53_2874 Bus1=53_2868 Bus2=53_2875 phases=3 Linecode=35_SAC_PC Length=0.16223 Units=m
New Line.LINE53_2875 Bus1=53_2869 Bus2=53_2876 phases=3 Linecode=35_SAC_PC Length=3.9192 Units=m
New Line.LINE53_2876 Bus1=53_2870 Bus2=53_2877 phases=3 Linecode=35_SAC_PC Length=0.18763 Units=m
New Line.LINE53_2877 Bus1=53_2871 Bus2=53_2878 phases=3 Linecode=35_SAC_PC Length=0.30652 Units=m
New Line.LINE53_2878 Bus1=53_2872 Bus2=53_2879 phases=3 Linecode=35_SAC_PC Length=0.44893 Units=m
New Line.LINE53_2879 Bus1=53_2873 Bus2=53_2880 phases=3 Linecode=3c_185_SAC_XC Length=0.22727 Units=m
New Line.LINE53_2880 Bus1=53_2874 Bus2=53_2881 phases=3 Linecode=4_PC Length=0.092703 Units=m
New Line.LINE53_2881 Bus1=53_2875 Bus2=53_2882 phases=3 Linecode=35_SAC_PC Length=0.23126 Units=m
New Line.LINE53_2882 Bus1=53_2877 Bus2=53_2883 phases=3 Linecode=35_SAC_PC Length=0.28543 Units=m
New Line.LINE53_2883 Bus1=53_2878 Bus2=53_2884 phases=3 Linecode=35_SAC_PC Length=4.233 Units=m
New Line.LINE53_2884 Bus1=53_2879 Bus2=53_2885 phases=3 Linecode=35_SAC_PC Length=0.25872 Units=m
New Line.LINE53_2885 Bus1=53_2880 Bus2=53_2886 phases=3 Linecode=3c_185_SAC_XC Length=0.15587 Units=m
New Line.LINE53_2886 Bus1=53_2881 Bus2=53_2887 phases=3 Linecode=4_PC Length=0.35618 Units=m
New Line.LINE53_2887 Bus1=53_2882 Bus2=53_2888 phases=3 Linecode=35_SAC_PC Length=3.0991 Units=m
New Line.LINE53_2888 Bus1=53_2883 Bus2=53_2889 phases=3 Linecode=35_SAC_PC Length=0.16586 Units=m
New Line.LINE53_2889 Bus1=53_2885 Bus2=53_2890 phases=3 Linecode=35_SAC_PC Length=0.088142 Units=m
New Line.LINE53_2890 Bus1=53_2889 Bus2=53_2891 phases=3 Linecode=35_SAC_PC Length=0.14456 Units=m
New Line.LINE53_2891 Bus1=53_2890 Bus2=53_2892 phases=3 Linecode=35_SAC_PC Length=0.088233 Units=m
New Line.LINE53_2892 Bus1=53_2891 Bus2=53_2893 phases=3 Linecode=35_SAC_PC Length=0.08429 Units=m
New Line.LINE53_2893 Bus1=53_2892 Bus2=53_2894 phases=3 Linecode=35_SAC_PC Length=0.093144 Units=m
New Line.LINE53_2894 Bus1=53_2893 Bus2=53_2895 phases=3 Linecode=35_SAC_PC Length=0.081933 Units=m
New Line.LINE53_2895 Bus1=53_2894 Bus2=53_2896 phases=3 Linecode=35_SAC_PC Length=0.098956 Units=m
New Line.LINE53_2896 Bus1=53_2895 Bus2=53_2897 phases=3 Linecode=35_SAC_PC Length=0.085586 Units=m
New Line.LINE53_2897 Bus1=53_2896 Bus2=53_2898 phases=3 Linecode=35_SAC_PC Length=0.41726 Units=m
New Line.LINE53_2898 Bus1=53_2897 Bus2=53_2899 phases=3 Linecode=35_SAC_PC Length=0.10693 Units=m
New Line.LINE53_2899 Bus1=53_2898 Bus2=53_2900 phases=3 Linecode=35_SAC_PC Length=3.9032 Units=m
New Line.LINE53_2900 Bus1=53_2899 Bus2=53_2901 phases=3 Linecode=35_SAC_PC Length=0.27547 Units=m
New Line.LINE53_2901 Bus1=53_2901 Bus2=53_2902 phases=3 Linecode=35_SAC_PC Length=4.2811 Units=m
