New Line.LINE11 Bus1=11 Bus2=12 phases=3 Linecode=5c_.06 Length=0.25109 Units=m
New Line.LINE12 Bus1=12 Bus2=13 phases=3 Linecode=5c_.06 Length=0.048466 Units=m
New Line.LINE13 Bus1=13 Bus2=14 phases=3 Linecode=5c_.06 Length=0.054999 Units=m
New Line.LINE14 Bus1=14 Bus2=15 phases=3 Linecode=5c_.06 Length=0.048167 Units=m
New Line.LINE15 Bus1=15 Bus2=16 phases=3 Linecode=5c_.06 Length=0.046141 Units=m
New Line.LINE16 Bus1=16 Bus2=17 phases=3 Linecode=5c_.06 Length=0.043463 Units=m
New Line.LINE17 Bus1=17 Bus2=18 phases=3 Linecode=5c_.06 Length=0.061659 Units=m
New Line.LINE18 Bus1=18 Bus2=19 phases=3 Linecode=5c_.06 Length=0.030017 Units=m
New Line.LINE19 Bus1=19 Bus2=110 phases=3 Linecode=5c_.06 Length=0.036223 Units=m
New Line.LINE110 Bus1=110 Bus2=111 phases=3 Linecode=5c_.06 Length=3.3729 Units=m
New Line.LINE111 Bus1=111 Bus2=112 phases=3 Linecode=5c_.06 Length=0.090378 Units=m
New Line.LINE112 Bus1=112 Bus2=113 phases=3 Linecode=5c_.06 Length=0.08071 Units=m
New Line.LINE113 Bus1=113 Bus2=114 phases=3 Linecode=5c_.06 Length=0.082806 Units=m
New Line.LINE114 Bus1=114 Bus2=115 phases=3 Linecode=5c_.06 Length=0.49759 Units=m
New Line.LINE115 Bus1=115 Bus2=116 phases=3 Linecode=5c_.06 Length=2.7717 Units=m
New Line.LINE116 Bus1=116 Bus2=117 phases=3 Linecode=5c_.06 Length=2.2246 Units=m
New Line.LINE117 Bus1=117 Bus2=118 phases=3 Linecode=5c_.06 Length=2.5079 Units=m
New Line.LINE118 Bus1=118 Bus2=119 phases=3 Linecode=5c_.06 Length=1.1208 Units=m
New Line.LINE119 Bus1=119 Bus2=120 phases=3 Linecode=5c_.06 Length=9.9483 Units=m
New Line.LINE120 Bus1=120 Bus2=121 phases=3 Linecode=5c_.06 Length=0.60681 Units=m
New Line.LINE121 Bus1=121 Bus2=122 phases=3 Linecode=5c_.06 Length=0.37184 Units=m
New Line.LINE122 Bus1=122 Bus2=123 phases=3 Linecode=5c_.06 Length=0.52667 Units=m
New Line.LINE123 Bus1=123 Bus2=124 phases=3 Linecode=5c_.06 Length=0.077877 Units=m
New Line.LINE124 Bus1=124 Bus2=125 phases=3 Linecode=5c_.06 Length=0.1005 Units=m
New Line.LINE125 Bus1=125 Bus2=126 phases=3 Linecode=5c_.06 Length=0.13665 Units=m
New Line.LINE126 Bus1=126 Bus2=127 phases=3 Linecode=5c_.06 Length=0.17021 Units=m
New Line.LINE127 Bus1=127 Bus2=128 phases=3 Linecode=5c_.06 Length=0.09586 Units=m
New Line.LINE128 Bus1=128 Bus2=129 phases=3 Linecode=5c_.06 Length=0.073825 Units=m
New Line.LINE129 Bus1=129 Bus2=130 phases=3 Linecode=5c_.06 Length=0.11507 Units=m
New Line.LINE130 Bus1=130 Bus2=131 phases=3 Linecode=5c_.06 Length=0.28185 Units=m
New Line.LINE131 Bus1=131 Bus2=132 phases=3 Linecode=5c_.06 Length=0.59096 Units=m
New Line.LINE132 Bus1=132 Bus2=133 phases=3 Linecode=5c_.06 Length=0.40048 Units=m
New Line.LINE133 Bus1=133 Bus2=134 phases=3 Linecode=5c_.1 Length=3.069 Units=m
New Line.LINE135 Bus1=134 Bus2=136 phases=3 Linecode=5c_.1 Length=13.3501 Units=m
New Line.LINE137 Bus1=136 Bus2=138 phases=3 Linecode=5c_.04 Length=0.28954 Units=m
New Line.LINE140 Bus1=138 Bus2=141 phases=3 Linecode=5c_.04 Length=0.23424 Units=m
New Line.LINE143 Bus1=141 Bus2=144 phases=3 Linecode=5c_.04 Length=0.35396 Units=m
New Line.LINE146 Bus1=144 Bus2=147 phases=3 Linecode=5c_.04 Length=0.25602 Units=m
New Line.LINE149 Bus1=147 Bus2=150 phases=3 Linecode=5c_.04 Length=0.55258 Units=m
New Line.LINE152 Bus1=150 Bus2=153 phases=3 Linecode=5c_.04 Length=0.5228 Units=m
New Line.LINE154 Bus1=152 Bus2=155 phases=3 Linecode=2c_.0145 Length=3.8601 Units=m
New Line.LINE156 Bus1=153 Bus2=157 phases=3 Linecode=5c_.04 Length=0.24286 Units=m
New Line.LINE159 Bus1=157 Bus2=160 phases=3 Linecode=5c_.04 Length=0.17204 Units=m
New Line.LINE162 Bus1=160 Bus2=163 phases=3 Linecode=5c_.04 Length=0.38774 Units=m
New Line.LINE165 Bus1=163 Bus2=166 phases=3 Linecode=5c_.04 Length=0.37353 Units=m
New Line.LINE168 Bus1=166 Bus2=169 phases=3 Linecode=5c_.04 Length=0.64039 Units=m
New Line.LINE171 Bus1=169 Bus2=172 phases=3 Linecode=5c_.04 Length=1.6055 Units=m
New Line.LINE174 Bus1=172 Bus2=175 phases=3 Linecode=5c_.04 Length=4.8539 Units=m
New Line.LINE176 Bus1=175 Bus2=177 phases=3 Linecode=5c_.04 Length=2.477 Units=m
New Line.LINE179 Bus1=177 Bus2=180 phases=3 Linecode=5c_.04 Length=0.92265 Units=m
New Line.LINE182 Bus1=180 Bus2=183 phases=3 Linecode=5c_.04 Length=3.0745 Units=m
New Line.LINE185 Bus1=183 Bus2=186 phases=3 Linecode=5c_.04 Length=5.8298 Units=m
New Line.LINE188 Bus1=186 Bus2=189 phases=3 Linecode=5c_.04 Length=3.6272 Units=m
New Line.LINE191 Bus1=189 Bus2=192 phases=3 Linecode=5c_.04 Length=0.44002 Units=m
New Line.LINE193 Bus1=192 Bus2=194 phases=3 Linecode=5c_.04 Length=5.3325 Units=m
New Line.LINE195 Bus1=194 Bus2=196 phases=3 Linecode=2c_.0145 Length=6.8778 Units=m
New Line.LINE198 Bus1=196 Bus2=199 phases=3 Linecode=2c_.0145 Length=5.3558 Units=m
New Line.LINE1Cmpd_0 Bus1=134 Bus2=152 phases=3 Linecode=2c_.0145 Length=14.408557 Units=m
New Line.LINE1Cmpd_1 Bus1=152 Bus2=187 phases=3 Linecode=2c_.0145 Length=11.438564 Units=m
New Line.LINE1Cmpd_2 Bus1=196 Bus2=1130 phases=3 Linecode=2c_.0145 Length=11.340087 Units=m
New Line.LINE21 Bus1=11 Bus2=22 phases=3 Linecode=5c_.1 Length=0.13724 Units=m
New Line.LINE22 Bus1=22 Bus2=23 phases=3 Linecode=5c_.1 Length=0.051866 Units=m
New Line.LINE23 Bus1=23 Bus2=24 phases=3 Linecode=5c_.1 Length=0.038012 Units=m
New Line.LINE24 Bus1=24 Bus2=25 phases=3 Linecode=5c_.1 Length=0.044554 Units=m
New Line.LINE25 Bus1=25 Bus2=26 phases=3 Linecode=5c_.1 Length=0.045607 Units=m
New Line.LINE26 Bus1=26 Bus2=27 phases=3 Linecode=5c_.1 Length=0.06174 Units=m
New Line.LINE27 Bus1=27 Bus2=28 phases=3 Linecode=5c_.1 Length=0.048836 Units=m
New Line.LINE28 Bus1=28 Bus2=29 phases=3 Linecode=5c_.1 Length=0.037122 Units=m
New Line.LINE29 Bus1=29 Bus2=210 phases=3 Linecode=5c_.1 Length=0.056886 Units=m
New Line.LINE210 Bus1=210 Bus2=211 phases=3 Linecode=5c_.1 Length=2.8399 Units=m
New Line.LINE211 Bus1=211 Bus2=212 phases=3 Linecode=5c_.1 Length=0.063976 Units=m
New Line.LINE212 Bus1=212 Bus2=213 phases=3 Linecode=5c_.1 Length=0.043863 Units=m
New Line.LINE213 Bus1=213 Bus2=214 phases=3 Linecode=5c_.1 Length=0.05801 Units=m
New Line.LINE214 Bus1=214 Bus2=215 phases=3 Linecode=5c_.1 Length=0.051662 Units=m
New Line.LINE215 Bus1=215 Bus2=216 phases=3 Linecode=5c_.1 Length=0.087618 Units=m
New Line.LINE216 Bus1=216 Bus2=217 phases=3 Linecode=5c_.1 Length=0.40052 Units=m
New Line.LINE217 Bus1=217 Bus2=218 phases=3 Linecode=5c_.1 Length=0.055606 Units=m
New Line.LINE218 Bus1=218 Bus2=219 phases=3 Linecode=5c_.1 Length=0.062937 Units=m
New Line.LINE219 Bus1=219 Bus2=220 phases=3 Linecode=5c_.1 Length=0.064661 Units=m
New Line.LINE220 Bus1=220 Bus2=221 phases=3 Linecode=5c_.1 Length=0.063134 Units=m
New Line.LINE221 Bus1=221 Bus2=222 phases=3 Linecode=5c_.1 Length=0.062651 Units=m
New Line.LINE222 Bus1=222 Bus2=223 phases=3 Linecode=5c_.1 Length=2.6007 Units=m
New Line.LINE223 Bus1=223 Bus2=224 phases=3 Linecode=5c_.1 Length=2.285 Units=m
New Line.LINE224 Bus1=224 Bus2=225 phases=3 Linecode=5c_.1 Length=0.5019 Units=m
New Line.LINE225 Bus1=225 Bus2=226 phases=3 Linecode=5c_.1 Length=0.14425 Units=m
New Line.LINE226 Bus1=226 Bus2=227 phases=3 Linecode=5c_.1 Length=0.15513 Units=m
New Line.LINE227 Bus1=227 Bus2=228 phases=3 Linecode=5c_.1 Length=0.12587 Units=m
New Line.LINE228 Bus1=228 Bus2=229 phases=3 Linecode=5c_.1 Length=0.14785 Units=m
New Line.LINE229 Bus1=229 Bus2=230 phases=3 Linecode=5c_.1 Length=0.25372 Units=m
New Line.LINE230 Bus1=230 Bus2=231 phases=3 Linecode=5c_.1 Length=0.19625 Units=m
New Line.LINE231 Bus1=231 Bus2=232 phases=3 Linecode=5c_.1 Length=0.18697 Units=m
New Line.LINE232 Bus1=232 Bus2=233 phases=3 Linecode=5c_.06 Length=2.595 Units=m
New Line.LINE234 Bus1=233 Bus2=235 phases=3 Linecode=5c_.06 Length=2.608 Units=m
New Line.LINE237 Bus1=235 Bus2=238 phases=3 Linecode=5c_.06 Length=2.5008 Units=m
New Line.LINE251 Bus1=249 Bus2=252 phases=3 Linecode=2c_.0225 Length=6.7057 Units=m
New Line.LINE255 Bus1=252 Bus2=256 phases=3 Linecode=2c_.0225 Length=5.5592 Units=m
New Line.LINE256 Bus1=252 Bus2=257 phases=3 Linecode=2c_.0225 Length=5.5592 Units=m
New Line.LINE267 Bus1=263 Bus2=268 phases=3 Linecode=4c_.0145 Length=8.2989 Units=m
New Line.LINE272 Bus1=268 Bus2=273 phases=3 Linecode=4c_.0145 Length=5.6569 Units=m
New Line.LINE273 Bus1=268 Bus2=274 phases=3 Linecode=4c_.0145 Length=5.6569 Units=m
New Line.LINE298 Bus1=295 Bus2=299 phases=3 Linecode=5c_.06 Length=5.3315 Units=m
New Line.LINE2102 Bus1=299 Bus2=2103 phases=3 Linecode=4c_.0145 Length=8.9794 Units=m
New Line.LINE2106 Bus1=2103 Bus2=2107 phases=3 Linecode=25_SAC_XC Length=4.4241 Units=m
New Line.LINE2139 Bus1=2136 Bus2=2140 phases=3 Linecode=5c_.06 Length=4.2893 Units=m
New Line.LINE2186 Bus1=2185 Bus2=2187 phases=3 Linecode=5c_.06 Length=1.8341 Units=m
New Line.LINE2188 Bus1=2187 Bus2=2189 phases=3 Linecode=5c_.06 Length=4.2431 Units=m
New Line.LINE2189 Bus1=2189 Bus2=2190 phases=3 Linecode=5c_.06 Length=2.6103 Units=m
New Line.LINE2190 Bus1=2190 Bus2=2191 phases=3 Linecode=25_SAC_XC Length=7.4975 Units=m
New Line.LINE2192 Bus1=2191 Bus2=2193 phases=3 Linecode=25_SAC_XC Length=4.6531 Units=m
New Line.LINE2Cmpd_0 Bus1=263 Bus2=295 phases=3 Linecode=5c_.06 Length=14.28693 Units=m
New Line.LINE2Cmpd_1 Bus1=2154 Bus2=2176 phases=3 Linecode=5c_.06 Length=48.21939 Units=m
New Line.LINE2Cmpd_2 Bus1=2185 Bus2=2188 phases=3 Linecode=25_SAC_XC Length=13.147 Units=m
New Line.LINE2Cmpd_3 Bus1=2176 Bus2=2181 phases=3 Linecode=5c_.06 Length=13.5007 Units=m
New Line.LINE2Cmpd_4 Bus1=249 Bus2=263 phases=3 Linecode=5c_.06 Length=13.673 Units=m
New Line.LINE2Cmpd_5 Bus1=2154 Bus2=2157 phases=3 Linecode=2c_.0225 Length=12.461 Units=m
New Line.LINE2Cmpd_6 Bus1=2150 Bus2=2154 phases=3 Linecode=5c_.06 Length=3.99381 Units=m
New Line.LINE2Cmpd_7 Bus1=2108 Bus2=2128 phases=3 Linecode=5c_.06 Length=18.9318 Units=m
New Line.LINE2Cmpd_8 Bus1=2176 Bus2=2179 phases=3 Linecode=25_SAC_XC Length=13.0063 Units=m
New Line.LINE2Cmpd_9 Bus1=2140 Bus2=2146 phases=3 Linecode=5c_.06 Length=8.41169 Units=m
New Line.LINE2Cmpd_10 Bus1=2181 Bus2=2184 phases=3 Linecode=25_SAC_XC Length=13.1125 Units=m
New Line.LINE2Cmpd_11 Bus1=295 Bus2=2102 phases=3 Linecode=2c_.0145 Length=12.6917 Units=m
New Line.LINE2Cmpd_12 Bus1=2108 Bus2=2120 phases=3 Linecode=16_PSC Length=14.13663 Units=m
New Line.LINE2Cmpd_13 Bus1=299 Bus2=2108 phases=3 Linecode=5c_.06 Length=12.0566 Units=m
New Line.LINE2Cmpd_14 Bus1=2140 Bus2=2145 phases=3 Linecode=2c_.0225 Length=16.7098 Units=m
New Line.LINE2Cmpd_15 Bus1=2128 Bus2=2138 phases=3 Linecode=2c_.0225 Length=15.34925 Units=m
New Line.LINE2Cmpd_16 Bus1=2128 Bus2=2136 phases=3 Linecode=5c_.06 Length=7.2942 Units=m
New Line.LINE2Cmpd_17 Bus1=238 Bus2=249 phases=3 Linecode=5c_.06 Length=14.05352 Units=m
New Line.LINE2Cmpd_18 Bus1=2146 Bus2=2149 phases=3 Linecode=2c_.0225 Length=10.4185 Units=m
New Line.LINE2Cmpd_19 Bus1=238 Bus2=245 phases=3 Linecode=2c_.0225 Length=13.3983 Units=m
New Line.LINE2Cmpd_20 Bus1=2136 Bus2=2142 phases=3 Linecode=2c_.0225 Length=16.4094 Units=m
New Line.LINE2Cmpd_21 Bus1=2146 Bus2=2150 phases=3 Linecode=5c_.06 Length=4.433323 Units=m
New Line.LINE2Cmpd_22 Bus1=2181 Bus2=2185 phases=3 Linecode=5c_.06 Length=9.4579 Units=m
New Line.LINE2Cmpd_23 Bus1=2150 Bus2=2153 phases=3 Linecode=2c_.0225 Length=11.2595 Units=m
New Line.LINE31 Bus1=11 Bus2=32 phases=3 Linecode=4c_.2_SAC Length=0.75249 Units=m
New Line.LINE32 Bus1=32 Bus2=33 phases=3 Linecode=4c_.2_SAC Length=0.058188 Units=m
New Line.LINE33 Bus1=33 Bus2=34 phases=3 Linecode=4c_.2_SAC Length=0.048417 Units=m
New Line.LINE34 Bus1=34 Bus2=35 phases=3 Linecode=4c_.2_SAC Length=0.048795 Units=m
New Line.LINE35 Bus1=35 Bus2=36 phases=3 Linecode=4c_.2_SAC Length=0.044654 Units=m
New Line.LINE36 Bus1=36 Bus2=37 phases=3 Linecode=4c_.2_SAC Length=0.053852 Units=m
New Line.LINE37 Bus1=37 Bus2=38 phases=3 Linecode=4c_.2_SAC Length=0.04589 Units=m
New Line.LINE38 Bus1=38 Bus2=39 phases=3 Linecode=4c_.2_SAC Length=0.037015 Units=m
New Line.LINE39 Bus1=39 Bus2=310 phases=3 Linecode=4c_.2_SAC Length=0.060531 Units=m
New Line.LINE310 Bus1=310 Bus2=311 phases=3 Linecode=4c_.2_SAC Length=2.3662 Units=m
New Line.LINE311 Bus1=311 Bus2=312 phases=3 Linecode=4c_.2_SAC Length=0.06316 Units=m
New Line.LINE312 Bus1=312 Bus2=313 phases=3 Linecode=4c_.2_SAC Length=0.059539 Units=m
New Line.LINE313 Bus1=313 Bus2=314 phases=3 Linecode=4c_.2_SAC Length=0.065 Units=m
New Line.LINE314 Bus1=314 Bus2=315 phases=3 Linecode=4c_.2_SAC Length=0.069355 Units=m
New Line.LINE315 Bus1=315 Bus2=316 phases=3 Linecode=4c_.2_SAC Length=0.37752 Units=m
New Line.LINE316 Bus1=316 Bus2=317 phases=3 Linecode=4c_.2_SAC Length=0.053151 Units=m
New Line.LINE317 Bus1=317 Bus2=318 phases=3 Linecode=4c_.2_SAC Length=0.057706 Units=m
New Line.LINE318 Bus1=318 Bus2=319 phases=3 Linecode=4c_.2_SAC Length=0.03614 Units=m
New Line.LINE319 Bus1=319 Bus2=320 phases=3 Linecode=4c_.2_SAC Length=0.046389 Units=m
New Line.LINE320 Bus1=320 Bus2=321 phases=3 Linecode=4c_.2_SAC Length=0.046098 Units=m
New Line.LINE321 Bus1=321 Bus2=322 phases=3 Linecode=4c_.2_SAC Length=5.1968 Units=m
New Line.LINE322 Bus1=322 Bus2=323 phases=3 Linecode=5c_.04 Length=0.1808 Units=m
New Line.LINE323 Bus1=323 Bus2=324 phases=3 Linecode=5c_.04 Length=0.1695 Units=m
New Line.LINE324 Bus1=324 Bus2=325 phases=3 Linecode=5c_.04 Length=1.6284 Units=m
New Line.LINE325 Bus1=325 Bus2=326 phases=3 Linecode=5c_.04 Length=0.76569 Units=m
New Line.LINE326 Bus1=326 Bus2=327 phases=3 Linecode=5c_.04 Length=1.4137 Units=m
New Line.LINE327 Bus1=327 Bus2=328 phases=3 Linecode=5c_.04 Length=9.5944 Units=m
New Line.LINE328 Bus1=328 Bus2=329 phases=3 Linecode=5c_.04 Length=0.65888 Units=m
New Line.LINE329 Bus1=329 Bus2=330 phases=3 Linecode=5c_.04 Length=0.11183 Units=m
New Line.LINE330 Bus1=330 Bus2=331 phases=3 Linecode=5c_.04 Length=0.084204 Units=m
New Line.LINE331 Bus1=331 Bus2=332 phases=3 Linecode=5c_.04 Length=0.1217 Units=m
New Line.LINE332 Bus1=332 Bus2=333 phases=3 Linecode=5c_.04 Length=0.21051 Units=m
New Line.LINE333 Bus1=333 Bus2=334 phases=3 Linecode=5c_.04 Length=0.13147 Units=m
New Line.LINE334 Bus1=334 Bus2=335 phases=3 Linecode=5c_.04 Length=0.17877 Units=m
New Line.LINE335 Bus1=335 Bus2=336 phases=3 Linecode=5c_.04 Length=0.15174 Units=m
New Line.LINE336 Bus1=336 Bus2=337 phases=3 Linecode=5c_.04 Length=0.197 Units=m
New Line.LINE337 Bus1=337 Bus2=338 phases=3 Linecode=5c_.04 Length=0.24748 Units=m
New Line.LINE338 Bus1=338 Bus2=339 phases=3 Linecode=5c_.04 Length=0.6069 Units=m
New Line.LINE339 Bus1=339 Bus2=340 phases=3 Linecode=5c_.04 Length=1.5167 Units=m
New Line.LINE340 Bus1=340 Bus2=341 phases=3 Linecode=5c_.04 Length=2.8184 Units=m
New Line.LINE341 Bus1=341 Bus2=342 phases=3 Linecode=5c_.04 Length=7.9324 Units=m
New Line.LINE342 Bus1=342 Bus2=343 phases=3 Linecode=5c_.04 Length=2.3456 Units=m
New Line.LINE343 Bus1=343 Bus2=344 phases=3 Linecode=5c_.04 Length=4.2054 Units=m
New Line.LINE344 Bus1=344 Bus2=345 phases=3 Linecode=5c_.04 Length=0.27795 Units=m
New Line.LINE345 Bus1=345 Bus2=346 phases=3 Linecode=5c_.04 Length=0.19488 Units=m
New Line.LINE346 Bus1=346 Bus2=347 phases=3 Linecode=5c_.04 Length=0.16996 Units=m
New Line.LINE347 Bus1=347 Bus2=348 phases=3 Linecode=5c_.04 Length=0.185 Units=m
New Line.LINE348 Bus1=348 Bus2=349 phases=3 Linecode=5c_.04 Length=0.17111 Units=m
New Line.LINE349 Bus1=349 Bus2=350 phases=3 Linecode=5c_.04 Length=0.12219 Units=m
New Line.LINE350 Bus1=350 Bus2=351 phases=3 Linecode=5c_.04 Length=0.099724 Units=m
New Line.LINE351 Bus1=351 Bus2=352 phases=3 Linecode=5c_.04 Length=0.14094 Units=m
New Line.LINE352 Bus1=352 Bus2=353 phases=3 Linecode=5c_.04 Length=0.28851 Units=m
New Line.LINE353 Bus1=353 Bus2=354 phases=3 Linecode=5c_.04 Length=0.68602 Units=m
New Line.LINE354 Bus1=354 Bus2=355 phases=3 Linecode=5c_.04 Length=0.64285 Units=m
New Line.LINE355 Bus1=355 Bus2=356 phases=3 Linecode=5c_.04 Length=0.37389 Units=m
New Line.LINE356 Bus1=356 Bus2=357 phases=3 Linecode=5c_.04 Length=1.138 Units=m
New Line.LINE357 Bus1=357 Bus2=358 phases=3 Linecode=5c_.04 Length=1.6386 Units=m
New Line.LINE358 Bus1=358 Bus2=359 phases=3 Linecode=5c_.04 Length=0.67996 Units=m
New Line.LINE359 Bus1=359 Bus2=360 phases=3 Linecode=5c_.04 Length=1.4631 Units=m
New Line.LINE360 Bus1=360 Bus2=361 phases=3 Linecode=5c_.04 Length=9.8586 Units=m
New Line.LINE361 Bus1=361 Bus2=362 phases=3 Linecode=5c_.04 Length=6.2508 Units=m
New Line.LINE363 Bus1=362 Bus2=364 phases=3 Linecode=5c_.04 Length=0.22857 Units=m
New Line.LINE365 Bus1=364 Bus2=366 phases=3 Linecode=2c_.0145 Length=16.4023 Units=m
New Line.LINE366 Bus1=364 Bus2=367 phases=3 Linecode=5c_.04 Length=9.2431 Units=m
New Line.LINE368 Bus1=366 Bus2=369 phases=3 Linecode=2c_.0145 Length=4.5267 Units=m
New Line.LINE370 Bus1=367 Bus2=371 phases=3 Linecode=2c_.0145 Length=15.7165 Units=m
New Line.LINE371 Bus1=367 Bus2=372 phases=3 Linecode=5c_.04 Length=5.5802 Units=m
New Line.LINE374 Bus1=371 Bus2=375 phases=3 Linecode=2c_.0145 Length=3.8716 Units=m
New Line.LINE376 Bus1=372 Bus2=377 phases=3 Linecode=4c_.3_SAC Length=7.2389 Units=m
New Line.LINE380 Bus1=377 Bus2=381 phases=3 Linecode=4c_.3_SAC Length=7.1359 Units=m
New Line.LINE384 Bus1=381 Bus2=385 phases=3 Linecode=4c_.3_SAC Length=0.2631 Units=m
New Line.LINE388 Bus1=385 Bus2=389 phases=3 Linecode=4c_.3_SAC Length=0.1252 Units=m
New Line.LINE391 Bus1=389 Bus2=392 phases=3 Linecode=4c_.3_SAC Length=0.15654 Units=m
New Line.LINE392 Bus1=392 Bus2=393 phases=3 Linecode=4c_.3_SAC Length=0.16177 Units=m
New Line.LINE393 Bus1=393 Bus2=394 phases=3 Linecode=4c_.3_SAC Length=1.6833 Units=m
New Line.LINE3111 Bus1=3108 Bus2=3112 phases=3 Linecode=2c_.0145 Length=6.5048 Units=m
New Line.LINE3118 Bus1=3112 Bus2=3119 phases=3 Linecode=2c_.0145 Length=4.7841 Units=m
New Line.LINE3195 Bus1=3190 Bus2=3196 phases=3 Linecode=4c_.2_SAC Length=10.9381 Units=m
New Line.LINE3196 Bus1=3190 Bus2=3197 phases=3 Linecode=4c_.2_SAC Length=9.3902 Units=m
New Line.LINE3201 Bus1=3196 Bus2=3202 phases=3 Linecode=5c_.1 Length=12.0138 Units=m
New Line.LINE3203 Bus1=3197 Bus2=3204 phases=3 Linecode=2c_.0145 Length=6.6277 Units=m
New Line.LINE3209 Bus1=3202 Bus2=3210 phases=3 Linecode=5c_.1 Length=10.1102 Units=m
New Line.LINE3210 Bus1=3204 Bus2=3211 phases=3 Linecode=2c_.0145 Length=5.294 Units=m
New Line.LINE3219 Bus1=3210 Bus2=3220 phases=3 Linecode=5c_.1 Length=4.205 Units=m
New Line.LINE3225 Bus1=3217 Bus2=3226 phases=3 Linecode=2c_.0225 Length=6.2974 Units=m
New Line.LINE3230 Bus1=3220 Bus2=3231 phases=3 Linecode=5c_.1 Length=6.1189 Units=m
New Line.LINE3250 Bus1=3240 Bus2=3251 phases=3 Linecode=2c_.0225 Length=5.703 Units=m
New Line.LINE3264 Bus1=3253 Bus2=3265 phases=3 Linecode=2c_.02 Length=6.8653 Units=m
New Line.LINE3272 Bus1=3261 Bus2=3273 phases=3 Linecode=2c_.0225 Length=5.9991 Units=m
New Line.LINE3313 Bus1=3301 Bus2=3314 phases=3 Linecode=4c_.3_SAC Length=2.3228 Units=m
New Line.LINE3318 Bus1=3304 Bus2=3319 phases=3 Linecode=2c_.0145 Length=1.7735 Units=m
New Line.LINE3325 Bus1=3310 Bus2=3326 phases=3 Linecode=2c_.0225 Length=5.8102 Units=m
New Line.LINE3331 Bus1=3314 Bus2=3332 phases=3 Linecode=4c_.3_SAC Length=1.0664 Units=m
New Line.LINE3360 Bus1=3344 Bus2=3361 phases=3 Linecode=2c_.0225 Length=5.1196 Units=m
New Line.LINE3441 Bus1=3426 Bus2=3442 phases=3 Linecode=5c_.1 Length=5.8671 Units=m
New Line.LINE3445 Bus1=3429 Bus2=3446 phases=3 Linecode=4c_.3_SAC Length=4.3271 Units=m
New Line.LINE3497 Bus1=3479 Bus2=3498 phases=3 Linecode=4c_.3_SAC Length=8.6209 Units=m
New Line.LINE3510 Bus1=3492 Bus2=3511 phases=3 Linecode=2c_.0225 Length=5.855 Units=m
New Line.LINE3513 Bus1=3493 Bus2=3514 phases=3 Linecode=5c_.1 Length=5.2341 Units=m
New Line.LINE3523 Bus1=3503 Bus2=3524 phases=3 Linecode=4c_185_SAC_XC Length=1.5199 Units=m
New Line.LINE3535 Bus1=3514 Bus2=3536 phases=3 Linecode=5c_.1 Length=4.0669 Units=m
New Line.LINE3545 Bus1=3524 Bus2=3546 phases=3 Linecode=5c_.1 Length=0.95897 Units=m
New Line.LINE3554 Bus1=3534 Bus2=3555 phases=3 Linecode=2c_.0225 Length=4.7256 Units=m
New Line.LINE3558 Bus1=3536 Bus2=3559 phases=3 Linecode=5c_.1 Length=4.06 Units=m
New Line.LINE3569 Bus1=3546 Bus2=3570 phases=3 Linecode=5c_.1 Length=0.60363 Units=m
New Line.LINE3578 Bus1=3557 Bus2=3579 phases=3 Linecode=2c_.0145 Length=5.7822 Units=m
New Line.LINE3581 Bus1=3559 Bus2=3582 phases=3 Linecode=.0225 Length=0.3677 Units=m
New Line.LINE3589 Bus1=3565 Bus2=3590 phases=3 Linecode=4c_.3_SAC Length=0.4011 Units=m
New Line.LINE3594 Bus1=3570 Bus2=3595 phases=3 Linecode=5c_.1 Length=0.56868 Units=m
New Line.LINE3603 Bus1=3582 Bus2=3604 phases=3 Linecode=.0225 Length=0.20396 Units=m
New Line.LINE3626 Bus1=3604 Bus2=3627 phases=3 Linecode=.0225 Length=0.2502 Units=m
New Line.LINE3649 Bus1=3627 Bus2=3650 phases=3 Linecode=.0225 Length=0.1772 Units=m
New Line.LINE3674 Bus1=3650 Bus2=3675 phases=3 Linecode=.0225 Length=0.13602 Units=m
New Line.LINE3699 Bus1=3675 Bus2=3700 phases=3 Linecode=.0225 Length=0.072802 Units=m
New Line.LINE3708 Bus1=3684 Bus2=3709 phases=3 Linecode=4c_.3_SAC Length=4.2341 Units=m
New Line.LINE3718 Bus1=3693 Bus2=3719 phases=3 Linecode=5c_.1 Length=1.3761 Units=m
New Line.LINE3724 Bus1=3700 Bus2=3725 phases=3 Linecode=.0225 Length=0.15811 Units=m
New Line.LINE3744 Bus1=3719 Bus2=3745 phases=3 Linecode=2c_.0225 Length=15.7755 Units=m
New Line.LINE3745 Bus1=3719 Bus2=3746 phases=3 Linecode=5c_.1 Length=8.6688 Units=m
New Line.LINE3750 Bus1=3725 Bus2=3751 phases=3 Linecode=.0225 Length=0.35468 Units=m
New Line.LINE3768 Bus1=3742 Bus2=3769 phases=3 Linecode=4c_.2_SAC Length=3.7277 Units=m
New Line.LINE3772 Bus1=3745 Bus2=3773 phases=3 Linecode=2c_.0225 Length=4.1111 Units=m
New Line.LINE3774 Bus1=3746 Bus2=3775 phases=3 Linecode=2c_.0225 Length=7.8064 Units=m
New Line.LINE3777 Bus1=3748 Bus2=3778 phases=3 Linecode=2c_.0145 Length=4.7921 Units=m
New Line.LINE3780 Bus1=3751 Bus2=3781 phases=3 Linecode=.0225 Length=0.39357 Units=m
New Line.LINE3804 Bus1=3775 Bus2=3805 phases=3 Linecode=2c_.0225 Length=5.3643 Units=m
New Line.LINE3810 Bus1=3781 Bus2=3811 phases=3 Linecode=.0225 Length=0.20224 Units=m
New Line.LINE3821 Bus1=3792 Bus2=3822 phases=3 Linecode=4c_.3_SAC Length=2.516 Units=m
New Line.LINE3837 Bus1=3808 Bus2=3838 phases=3 Linecode=2c_.0225 Length=14.7892 Units=m
New Line.LINE3840 Bus1=3811 Bus2=3841 phases=3 Linecode=.0225 Length=0.24739 Units=m
New Line.LINE3841 Bus1=3812 Bus2=3842 phases=3 Linecode=25_SAC_PC Length=4.7999 Units=m
New Line.LINE3870 Bus1=3838 Bus2=3871 phases=3 Linecode=2c_.0225 Length=5.173 Units=m
New Line.LINE3874 Bus1=3841 Bus2=3875 phases=3 Linecode=.0225 Length=0.21471 Units=m
New Line.LINE3906 Bus1=3875 Bus2=3907 phases=3 Linecode=.0225 Length=0.36401 Units=m
New Line.LINE3921 Bus1=3890 Bus2=3922 phases=3 Linecode=.0225 Length=2.2415 Units=m
New Line.LINE3939 Bus1=3907 Bus2=3940 phases=3 Linecode=.0225 Length=0.24759 Units=m
New Line.LINE3942 Bus1=3910 Bus2=3943 phases=3 Linecode=.0225 Length=3.0653 Units=m
New Line.LINE3973 Bus1=3940 Bus2=3974 phases=3 Linecode=.0225 Length=2.2277 Units=m
New Line.LINE3979 Bus1=3947 Bus2=3980 phases=3 Linecode=.0225 Length=3.6077 Units=m
New Line.LINE31005 Bus1=3974 Bus2=31006 phases=3 Linecode=.0225 Length=2.9929 Units=m
New Line.LINE31034 Bus1=31006 Bus2=31035 phases=3 Linecode=.0225 Length=2.8053 Units=m
New Line.LINE31046 Bus1=31019 Bus2=31047 phases=3 Linecode=2c_.0225 Length=2.423 Units=m
New Line.LINE31060 Bus1=31033 Bus2=31061 phases=3 Linecode=2c_.0225 Length=7.3214 Units=m
New Line.LINE31063 Bus1=31035 Bus2=31064 phases=3 Linecode=.0225 Length=4.1574 Units=m
New Line.LINE31088 Bus1=31061 Bus2=31089 phases=3 Linecode=2c_.0225 Length=4.9293 Units=m
New Line.LINE31114 Bus1=31085 Bus2=31115 phases=3 Linecode=.0225 Length=1.5228 Units=m
New Line.LINE31137 Bus1=31112 Bus2=31138 phases=3 Linecode=4c_.2_SAC Length=1.291 Units=m
New Line.LINE31157 Bus1=31133 Bus2=31158 phases=3 Linecode=.0225 Length=3.0904 Units=m
New Line.LINE31171 Bus1=31147 Bus2=31172 phases=3 Linecode=2c_.04 Length=6.9051 Units=m
New Line.LINE31192 Bus1=31171 Bus2=31193 phases=3 Linecode=2c_.0225 Length=16.3414 Units=m
New Line.LINE31205 Bus1=31185 Bus2=31206 phases=3 Linecode=.0225 Length=2.2753 Units=m
New Line.LINE31215 Bus1=31193 Bus2=31216 phases=3 Linecode=2c_.0225 Length=5.5344 Units=m
New Line.LINE31233 Bus1=31213 Bus2=31234 phases=3 Linecode=2c_.04 Length=7.3193 Units=m
New Line.LINE31247 Bus1=31227 Bus2=31248 phases=3 Linecode=2c_.04 Length=8.1082 Units=m
New Line.LINE31281 Bus1=31262 Bus2=31282 phases=3 Linecode=2c_.04 Length=8.0631 Units=m
New Line.LINE31284 Bus1=31263 Bus2=31285 phases=3 Linecode=4c_.3_SAC Length=0.536 Units=m
New Line.LINE31301 Bus1=31281 Bus2=31302 phases=3 Linecode=.0225 Length=2.7558 Units=m
New Line.LINE31306 Bus1=31285 Bus2=31307 phases=3 Linecode=4c_.3_SAC Length=1.3 Units=m
New Line.LINE31309 Bus1=31288 Bus2=31310 phases=3 Linecode=.04 Length=3.1201 Units=m
New Line.LINE31322 Bus1=31300 Bus2=31323 phases=3 Linecode=2c_.0225 Length=7.0982 Units=m
New Line.LINE31329 Bus1=31307 Bus2=31330 phases=3 Linecode=2c_.0225 Length=0.591 Units=m
New Line.LINE31345 Bus1=31323 Bus2=31346 phases=3 Linecode=2c_.0225 Length=5.0821 Units=m
New Line.LINE31353 Bus1=31330 Bus2=31354 phases=3 Linecode=2c_.0225 Length=2.0751 Units=m
New Line.LINE31370 Bus1=31348 Bus2=31371 phases=3 Linecode=2c_.0225 Length=13.9667 Units=m
New Line.LINE31376 Bus1=31354 Bus2=31377 phases=3 Linecode=2c_.0225 Length=0.80767 Units=m
New Line.LINE31391 Bus1=31371 Bus2=31392 phases=3 Linecode=2c_.0225 Length=5.9858 Units=m
New Line.LINE31398 Bus1=31377 Bus2=31399 phases=3 Linecode=2c_.0225 Length=0.907 Units=m
New Line.LINE31408 Bus1=31386 Bus2=31409 phases=3 Linecode=.0225 Length=3.0362 Units=m
New Line.LINE31416 Bus1=31395 Bus2=31417 phases=3 Linecode=5c_.1 Length=3.2413 Units=m
New Line.LINE31417 Bus1=31395 Bus2=31418 phases=3 Linecode=2c_.0225 Length=8.34 Units=m
New Line.LINE31421 Bus1=31399 Bus2=31422 phases=3 Linecode=2c_.0225 Length=1.7957 Units=m
New Line.LINE31438 Bus1=31417 Bus2=31439 phases=3 Linecode=5c_.1 Length=11.0401 Units=m
New Line.LINE31439 Bus1=31417 Bus2=31440 phases=3 Linecode=2c_.0225 Length=15.5425 Units=m
New Line.LINE31440 Bus1=31418 Bus2=31441 phases=3 Linecode=2c_.0225 Length=4.104 Units=m
New Line.LINE31444 Bus1=31422 Bus2=31445 phases=3 Linecode=2c_.0225 Length=1.3507 Units=m
New Line.LINE31461 Bus1=31439 Bus2=31462 phases=3 Linecode=5c_.1 Length=3.6452 Units=m
New Line.LINE31462 Bus1=31439 Bus2=31463 phases=3 Linecode=2c_.0225 Length=8.4494 Units=m
New Line.LINE31463 Bus1=31440 Bus2=31464 phases=3 Linecode=2c_.0225 Length=5.7691 Units=m
New Line.LINE31468 Bus1=31445 Bus2=31469 phases=3 Linecode=2c_.0225 Length=0.68635 Units=m
New Line.LINE31486 Bus1=31462 Bus2=31487 phases=3 Linecode=2c_.0225 Length=14.6538 Units=m
New Line.LINE31487 Bus1=31463 Bus2=31488 phases=3 Linecode=2c_.0225 Length=3.5639 Units=m
New Line.LINE31493 Bus1=31469 Bus2=31494 phases=3 Linecode=2c_.0225 Length=0.84779 Units=m
New Line.LINE31512 Bus1=31487 Bus2=31513 phases=3 Linecode=2c_.0225 Length=5.2235 Units=m
New Line.LINE31517 Bus1=31492 Bus2=31518 phases=3 Linecode=2c_.04 Length=7.0362 Units=m
New Line.LINE31520 Bus1=31494 Bus2=31521 phases=3 Linecode=2c_.0225 Length=0.88154 Units=m
New Line.LINE31548 Bus1=31521 Bus2=31549 phases=3 Linecode=2c_.0225 Length=1.2905 Units=m
New Line.LINE31562 Bus1=31534 Bus2=31563 phases=3 Linecode=.0225 Length=3.4583 Units=m
New Line.LINE31578 Bus1=31549 Bus2=31579 phases=3 Linecode=2c_.0225 Length=0.96975 Units=m
New Line.LINE31587 Bus1=31559 Bus2=31588 phases=3 Linecode=.0225 Length=6.2157 Units=m
New Line.LINE31592 Bus1=31562 Bus2=31593 phases=3 Linecode=4c_.2_SAC Length=8.7328 Units=m
New Line.LINE31601 Bus1=31573 Bus2=31602 phases=3 Linecode=2c_.0225 Length=9.959 Units=m
New Line.LINE31608 Bus1=31579 Bus2=31609 phases=3 Linecode=2c_.0225 Length=1.2218 Units=m
New Line.LINE31623 Bus1=31593 Bus2=31624 phases=3 Linecode=4c_.2_SAC Length=1.8971 Units=m
New Line.LINE31630 Bus1=31602 Bus2=31631 phases=3 Linecode=2c_.0225 Length=4.7055 Units=m
New Line.LINE31639 Bus1=31609 Bus2=31640 phases=3 Linecode=2c_.0225 Length=4.6174 Units=m
New Line.LINE31652 Bus1=31624 Bus2=31653 phases=3 Linecode=.0225 Length=0.47362 Units=m
New Line.LINE31667 Bus1=31640 Bus2=31668 phases=3 Linecode=2c_.0225 Length=1.1518 Units=m
New Line.LINE31681 Bus1=31653 Bus2=31682 phases=3 Linecode=.0225 Length=0.41484 Units=m
New Line.LINE31693 Bus1=31668 Bus2=31694 phases=3 Linecode=2c_.0225 Length=0.37489 Units=m
New Line.LINE31707 Bus1=31682 Bus2=31708 phases=3 Linecode=.0225 Length=0.38922 Units=m
New Line.LINE31710 Bus1=31686 Bus2=31711 phases=3 Linecode=2c_.0145 Length=3.2796 Units=m
New Line.LINE31719 Bus1=31694 Bus2=31720 phases=3 Linecode=2c_.0225 Length=0.77362 Units=m
New Line.LINE31731 Bus1=31708 Bus2=31732 phases=3 Linecode=.0225 Length=0.20763 Units=m
New Line.LINE31732 Bus1=31709 Bus2=31733 phases=3 Linecode=.0225 Length=3.619 Units=m
New Line.LINE31743 Bus1=31720 Bus2=31744 phases=3 Linecode=2c_.0225 Length=6.3572 Units=m
New Line.LINE31753 Bus1=31731 Bus2=31754 phases=3 Linecode=3c_185_SAC_XC Length=1.733 Units=m
New Line.LINE31755 Bus1=31732 Bus2=31756 phases=3 Linecode=.0225 Length=0.13764 Units=m
New Line.LINE31776 Bus1=31756 Bus2=31777 phases=3 Linecode=.0225 Length=0.07112 Units=m
New Line.LINE31794 Bus1=31777 Bus2=31795 phases=3 Linecode=.0225 Length=0.18868 Units=m
New Line.LINE31799 Bus1=31782 Bus2=31800 phases=3 Linecode=2c_.04 Length=7.0412 Units=m
New Line.LINE31815 Bus1=31795 Bus2=31816 phases=3 Linecode=.0225 Length=0.10142 Units=m
New Line.LINE31828 Bus1=31808 Bus2=31829 phases=3 Linecode=3c_185_SAC_XC Length=11.0152 Units=m
New Line.LINE31836 Bus1=31816 Bus2=31837 phases=3 Linecode=.0225 Length=0.060746 Units=m
New Line.LINE31852 Bus1=31832 Bus2=31853 phases=3 Linecode=3c_185_SAC_XC Length=1.4471 Units=m
New Line.LINE31858 Bus1=31837 Bus2=31859 phases=3 Linecode=.0225 Length=0.35501 Units=m
New Line.LINE31882 Bus1=31859 Bus2=31883 phases=3 Linecode=.0225 Length=8.5637 Units=m
New Line.LINE31906 Bus1=31883 Bus2=31907 phases=3 Linecode=.0225 Length=1.1503 Units=m
New Line.LINE31929 Bus1=31907 Bus2=31930 phases=3 Linecode=.0225 Length=0.16966 Units=m
New Line.LINE31953 Bus1=31930 Bus2=31954 phases=3 Linecode=.0225 Length=0.14712 Units=m
New Line.LINE31968 Bus1=31945 Bus2=31969 phases=3 Linecode=3c_185_SAC_XC Length=0.66598 Units=m
New Line.LINE31978 Bus1=31954 Bus2=31979 phases=3 Linecode=.0225 Length=0.18701 Units=m
New Line.LINE31981 Bus1=31957 Bus2=31982 phases=3 Linecode=2c_.0225 Length=11.645 Units=m
New Line.LINE31992 Bus1=31967 Bus2=31993 phases=3 Linecode=.04 Length=2.1571 Units=m
New Line.LINE32006 Bus1=31979 Bus2=32007 phases=3 Linecode=.0225 Length=0.1333 Units=m
New Line.LINE32009 Bus1=31982 Bus2=32010 phases=3 Linecode=2c_.0225 Length=2.4632 Units=m
New Line.LINE32032 Bus1=32007 Bus2=32033 phases=3 Linecode=.0225 Length=0.14509 Units=m
New Line.LINE32057 Bus1=32033 Bus2=32058 phases=3 Linecode=.0225 Length=0.20814 Units=m
New Line.LINE32081 Bus1=32058 Bus2=32082 phases=3 Linecode=.0225 Length=0.1911 Units=m
New Line.LINE32104 Bus1=32082 Bus2=32105 phases=3 Linecode=.0225 Length=0.15487 Units=m
New Line.LINE32127 Bus1=32105 Bus2=32128 phases=3 Linecode=.0225 Length=0.19602 Units=m
New Line.LINE32151 Bus1=32128 Bus2=32152 phases=3 Linecode=.0225 Length=0.72184 Units=m
New Line.LINE32175 Bus1=32152 Bus2=32176 phases=3 Linecode=.0225 Length=2.0011 Units=m
New Line.LINE32203 Bus1=32181 Bus2=32204 phases=3 Linecode=5c_.1 Length=3.5333 Units=m
New Line.LINE32204 Bus1=32181 Bus2=32205 phases=3 Linecode=2c_.0225 Length=10.49 Units=m
New Line.LINE32225 Bus1=32204 Bus2=32226 phases=3 Linecode=5c_.1 Length=3.0853 Units=m
New Line.LINE32226 Bus1=32205 Bus2=32227 phases=3 Linecode=2c_.0225 Length=3.2598 Units=m
New Line.LINE32248 Bus1=32226 Bus2=32249 phases=3 Linecode=25_SAC_XC Length=0.41289 Units=m
New Line.LINE32702 Bus1=32696 Bus2=32703 phases=3 Linecode=3c_185_SAC_XC Length=2.0026 Units=m
New Line.LINE32711 Bus1=32703 Bus2=32712 phases=3 Linecode=35_SAC_PC Length=0.255 Units=m
New Line.LINE32720 Bus1=32712 Bus2=32721 phases=3 Linecode=35_SAC_PC Length=0.23847 Units=m
New Line.LINE3Cmpd_0 Bus1=31967 Bus2=32237 phases=3 Linecode=.04 Length=12.306912 Units=m
New Line.LINE3Cmpd_1 Bus1=31686 Bus2=31885 phases=3 Linecode=2c_.0145 Length=10.22189 Units=m
New Line.LINE3Cmpd_2 Bus1=3492 Bus2=3722 phases=3 Linecode=2c_.0225 Length=14.056034 Units=m
New Line.LINE3Cmpd_3 Bus1=31427 Bus2=32313 phases=3 Linecode=35_SAC_PC Length=23.17999 Units=m
New Line.LINE3Cmpd_4 Bus1=31945 Bus2=32647 phases=3 Linecode=35_SAC_PC Length=18.271135 Units=m
New Line.LINE3Cmpd_5 Bus1=32666 Bus2=32826 phases=3 Linecode=35_SAC_PC Length=15.66475 Units=m
New Line.LINE3Cmpd_6 Bus1=3748 Bus2=31092 phases=3 Linecode=2c_.0145 Length=13.765134 Units=m
New Line.LINE3Cmpd_7 Bus1=3253 Bus2=3438 phases=3 Linecode=2c_.02 Length=11.93248 Units=m
New Line.LINE3Cmpd_8 Bus1=32687 Bus2=32902 phases=3 Linecode=35_SAC_PC Length=17.704243 Units=m
New Line.LINE3Cmpd_9 Bus1=3590 Bus2=31281 phases=3 Linecode=.0225 Length=13.707108 Units=m
New Line.LINE3Cmpd_10 Bus1=31323 Bus2=31627 phases=3 Linecode=2c_.0225 Length=10.00273 Units=m
New Line.LINE3Cmpd_11 Bus1=3545 Bus2=31157 phases=3 Linecode=.0225 Length=13.733331 Units=m
New Line.LINE3Cmpd_12 Bus1=3684 Bus2=31019 phases=3 Linecode=2c_.0225 Length=12.76873 Units=m
New Line.LINE3Cmpd_13 Bus1=3479 Bus2=31147 phases=3 Linecode=2c_.04 Length=18.3049 Units=m
New Line.LINE3Cmpd_14 Bus1=3451 Bus2=3809 phases=3 Linecode=2c_.0225 Length=13.810235 Units=m
New Line.LINE3Cmpd_15 Bus1=31829 Bus2=32435 phases=3 Linecode=35_SAC_PC Length=16.874523 Units=m
New Line.LINE3Cmpd_16 Bus1=32631 Bus2=32752 phases=3 Linecode=35_SAC_PC Length=8.463458 Units=m
New Line.LINE3Cmpd_17 Bus1=3399 Bus2=3890 phases=3 Linecode=.0225 Length=13.438348 Units=m
New Line.LINE3Cmpd_18 Bus1=3664 Bus2=31227 phases=3 Linecode=2c_.04 Length=16.89586 Units=m
New Line.LINE3Cmpd_19 Bus1=31263 Bus2=31743 phases=3 Linecode=2c_.04 Length=27.57181 Units=m
New Line.LINE3Cmpd_20 Bus1=31193 Bus2=31390 phases=3 Linecode=2c_.0225 Length=9.96326 Units=m
New Line.LINE3Cmpd_21 Bus1=32566 Bus2=32643 phases=3 Linecode=35_SAC_PC Length=10.386744 Units=m
New Line.LINE3Cmpd_22 Bus1=31534 Bus2=31594 phases=3 Linecode=.0225 Length=6.988 Units=m
New Line.LINE3Cmpd_23 Bus1=31969 Bus2=32521 phases=3 Linecode=35_SAC_PC Length=30.983013 Units=m
New Line.LINE3Cmpd_24 Bus1=31928 Bus2=32489 phases=3 Linecode=35_SAC_PC Length=23.480199 Units=m
New Line.LINE3Cmpd_25 Bus1=31853 Bus2=31945 phases=3 Linecode=3c_185_SAC_XC Length=4.90628 Units=m
New Line.LINE3Cmpd_26 Bus1=31573 Bus2=31957 phases=3 Linecode=5c_.1 Length=33.0905 Units=m
New Line.LINE3Cmpd_27 Bus1=3545 Bus2=3616 phases=3 Linecode=4c_.2_SAC Length=12.1708 Units=m
New Line.LINE3Cmpd_28 Bus1=3429 Bus2=31381 phases=3 Linecode=3c_185_SAC_XC Length=56.50714 Units=m
New Line.LINE3Cmpd_29 Bus1=31928 Bus2=32587 phases=3 Linecode=35_SAC_PC Length=25.459393 Units=m
New Line.LINE3Cmpd_30 Bus1=31586 Bus2=31647 phases=3 Linecode=3c_185_SAC_XC Length=0.520876 Units=m
New Line.LINE3Cmpd_31 Bus1=32696 Bus2=32816 phases=3 Linecode=35_SAC_PC Length=11.422715 Units=m
New Line.LINE3Cmpd_32 Bus1=3616 Bus2=31133 phases=3 Linecode=.0225 Length=12.809783 Units=m
New Line.LINE3Cmpd_33 Bus1=3565 Bus2=31492 phases=3 Linecode=2c_.04 Length=18.215196 Units=m
New Line.LINE3Cmpd_34 Bus1=31427 Bus2=32230 phases=3 Linecode=35_SAC_PC Length=24.808473 Units=m
New Line.LINE3Cmpd_35 Bus1=31316 Bus2=31967 phases=3 Linecode=.04 Length=19.054067 Units=m
New Line.LINE3Cmpd_36 Bus1=3616 Bus2=3664 phases=3 Linecode=4c_.2_SAC Length=4.14887 Units=m
New Line.LINE3Cmpd_37 Bus1=31386 Bus2=31505 phases=3 Linecode=.0225 Length=6.265742 Units=m
New Line.LINE3Cmpd_38 Bus1=3418 Bus2=3622 phases=3 Linecode=2c_.0225 Length=16.04894 Units=m
New Line.LINE3Cmpd_39 Bus1=3311 Bus2=3426 phases=3 Linecode=5c_.1 Length=14.23359 Units=m
New Line.LINE3Cmpd_40 Bus1=3917 Bus2=31782 phases=3 Linecode=2c_.04 Length=21.760946 Units=m
New Line.LINE3Cmpd_41 Bus1=31829 Bus2=32189 phases=3 Linecode=3c_185_SAC_XC Length=20.13974 Units=m
New Line.LINE3Cmpd_42 Bus1=32353 Bus2=32566 phases=3 Linecode=3c_185_SAC_XC Length=14.73033 Units=m
New Line.LINE3Cmpd_43 Bus1=31381 Bus2=32064 phases=3 Linecode=35_SAC_PC Length=14.289175 Units=m
New Line.LINE3Cmpd_44 Bus1=32205 Bus2=32402 phases=3 Linecode=2c_.0225 Length=10.63366 Units=m
New Line.LINE3Cmpd_45 Bus1=31386 Bus2=31709 phases=3 Linecode=.0225 Length=21.085311 Units=m
New Line.LINE3Cmpd_46 Bus1=3112 Bus2=3194 phases=3 Linecode=2c_.0145 Length=7.445254 Units=m
New Line.LINE3Cmpd_47 Bus1=31853 Bus2=32621 phases=3 Linecode=35_SAC_PC Length=16.833694 Units=m
New Line.LINE3Cmpd_48 Bus1=3693 Bus2=3967 phases=3 Linecode=16_PSC Length=14.32208 Units=m
New Line.LINE3Cmpd_49 Bus1=31463 Bus2=31763 phases=3 Linecode=2c_.0225 Length=11.92208 Units=m
New Line.LINE3Cmpd_50 Bus1=32353 Bus2=32548 phases=3 Linecode=35_SAC_PC Length=9.46572 Units=m
New Line.LINE3Cmpd_51 Bus1=31791 Bus2=32501 phases=3 Linecode=35_SAC_PC Length=25.302843 Units=m
New Line.LINE3Cmpd_52 Bus1=3451 Bus2=3694 phases=3 Linecode=2c_.0145 Length=18.83122 Units=m
New Line.LINE3Cmpd_53 Bus1=31512 Bus2=31573 phases=3 Linecode=5c_.1 Length=4.76738 Units=m
New Line.LINE3Cmpd_54 Bus1=31562 Bus2=32023 phases=3 Linecode=.0225 Length=14.646965 Units=m
New Line.LINE3Cmpd_55 Bus1=31262 Bus2=31420 phases=3 Linecode=2c_.04 Length=13.36221 Units=m
New Line.LINE3Cmpd_56 Bus1=3838 Bus2=31118 phases=3 Linecode=2c_.0225 Length=9.19919 Units=m
New Line.LINE3Cmpd_57 Bus1=3709 Bus2=31262 phases=3 Linecode=2c_.04 Length=18.21355 Units=m
New Line.LINE3Cmpd_58 Bus1=32631 Bus2=32687 phases=3 Linecode=3c_185_SAC_XC Length=22.3901 Units=m
New Line.LINE3Cmpd_59 Bus1=3595 Bus2=31389 phases=3 Linecode=25_SAC_XC Length=23.324236 Units=m
New Line.LINE3Cmpd_60 Bus1=32717 Bus2=32900 phases=3 Linecode=35_SAC_PC Length=20.379342 Units=m
New Line.LINE3Cmpd_61 Bus1=3426 Bus2=3812 phases=3 Linecode=25_SAC_PC Length=8.197195 Units=m
New Line.LINE3Cmpd_62 Bus1=31969 Bus2=32631 phases=3 Linecode=3c_185_SAC_XC Length=18.632655 Units=m
New Line.LINE3Cmpd_63 Bus1=3830 Bus2=31185 phases=3 Linecode=.0225 Length=14.21659 Units=m
New Line.LINE3Cmpd_64 Bus1=31138 Bus2=31386 phases=3 Linecode=.0225 Length=12.36851 Units=m
New Line.LINE3Cmpd_65 Bus1=3204 Bus2=3395 phases=3 Linecode=2c_.0145 Length=14.52702 Units=m
New Line.LINE3Cmpd_66 Bus1=3498 Bus2=3947 phases=3 Linecode=.0225 Length=12.9752 Units=m
New Line.LINE3Cmpd_67 Bus1=31832 Bus2=32555 phases=3 Linecode=35_SAC_PC Length=12.481621 Units=m
New Line.LINE3Cmpd_68 Bus1=31586 Bus2=32232 phases=3 Linecode=35_SAC_PC Length=21.381329 Units=m
New Line.LINE3Cmpd_69 Bus1=31754 Bus2=31928 phases=3 Linecode=35_SAC_PC Length=1.129622 Units=m
New Line.LINE3Cmpd_70 Bus1=32189 Bus2=32353 phases=3 Linecode=3c_185_SAC_XC Length=10.82085 Units=m
New Line.LINE3Cmpd_71 Bus1=3310 Bus2=3455 phases=3 Linecode=2c_.0225 Length=15.18652 Units=m
New Line.LINE3Cmpd_72 Bus1=3792 Bus2=31155 phases=3 Linecode=.0225 Length=15.49491 Units=m
New Line.LINE3Cmpd_73 Bus1=3314 Bus2=3545 phases=3 Linecode=4c_.2_SAC Length=5.77909 Units=m
New Line.LINE3Cmpd_74 Bus1=3100 Bus2=3281 phases=3 Linecode=4c_185_SAC_XC Length=23.80326 Units=m
New Line.LINE3Cmpd_75 Bus1=3240 Bus2=3390 phases=3 Linecode=2c_.0225 Length=14.364778 Units=m
New Line.LINE3Cmpd_76 Bus1=31453 Bus2=31559 phases=3 Linecode=.0225 Length=12.547197 Units=m
New Line.LINE3Cmpd_77 Bus1=32189 Bus2=32466 phases=3 Linecode=35_SAC_PC Length=10.091518 Units=m
New Line.LINE3Cmpd_78 Bus1=3231 Bus2=3287 phases=3 Linecode=5c_.1 Length=11.7381 Units=m
New Line.LINE3Cmpd_79 Bus1=3745 Bus2=31030 phases=3 Linecode=2c_.0225 Length=8.66724 Units=m
New Line.LINE3Cmpd_80 Bus1=31072 Bus2=31288 phases=3 Linecode=.04 Length=12.7354 Units=m
New Line.LINE3Cmpd_81 Bus1=3418 Bus2=3748 phases=3 Linecode=2c_.0145 Length=11.500669 Units=m
New Line.LINE3Cmpd_82 Bus1=32717 Bus2=32884 phases=3 Linecode=35_SAC_PC Length=18.4975 Units=m
New Line.LINE3Cmpd_83 Bus1=3917 Bus2=31072 phases=3 Linecode=4c_.3_SAC Length=7.28442 Units=m
New Line.LINE3Cmpd_84 Bus1=32712 Bus2=32888 phases=3 Linecode=35_SAC_PC Length=16.738937 Units=m
New Line.LINE3Cmpd_85 Bus1=31033 Bus2=31171 phases=3 Linecode=5c_.1 Length=5.47407 Units=m
New Line.LINE3Cmpd_86 Bus1=31559 Bus2=31619 phases=3 Linecode=.0225 Length=4.3057 Units=m
New Line.LINE3Cmpd_87 Bus1=3261 Bus2=3531 phases=3 Linecode=2c_.0225 Length=10.806657 Units=m
New Line.LINE3Cmpd_88 Bus1=31178 Bus2=31424 phases=3 Linecode=.0225 Length=16.64178 Units=m
New Line.LINE3Cmpd_89 Bus1=31731 Bus2=32199 phases=3 Linecode=35_SAC_PC Length=13.005602 Units=m
New Line.LINE3Cmpd_90 Bus1=3769 Bus2=31213 phases=3 Linecode=2c_.04 Length=21.01598 Units=m
New Line.LINE3Cmpd_91 Bus1=32566 Bus2=32666 phases=3 Linecode=3c_185_SAC_XC Length=15.64825 Units=m
New Line.LINE3Cmpd_92 Bus1=3534 Bus2=3749 phases=3 Linecode=2c_.0225 Length=10.185048 Units=m
New Line.LINE3Cmpd_93 Bus1=3742 Bus2=31085 phases=3 Linecode=.0225 Length=13.33497 Units=m
New Line.LINE3Cmpd_94 Bus1=3231 Bus2=3253 phases=3 Linecode=2c_.02 Length=7.35431 Units=m
New Line.LINE3Cmpd_95 Bus1=31222 Bus2=31446 phases=3 Linecode=.04 Length=12.75775 Units=m
New Line.LINE3Cmpd_96 Bus1=3304 Bus2=3434 phases=3 Linecode=2c_.0145 Length=8.32381 Units=m
New Line.LINE3Cmpd_97 Bus1=31808 Bus2=32092 phases=3 Linecode=35_SAC_PC Length=9.210239 Units=m
New Line.LINE3Cmpd_98 Bus1=32687 Bus2=32717 phases=3 Linecode=3c_185_SAC_XC Length=15.601686 Units=m
New Line.LINE3Cmpd_99 Bus1=3514 Bus2=3557 phases=3 Linecode=2c_.0145 Length=14.23656 Units=m
New Line.LINE3Cmpd_100 Bus1=394 Bus2=3301 phases=3 Linecode=4c_.3_SAC Length=82.267233 Units=m
New Line.LINE3Cmpd_101 Bus1=31316 Bus2=31453 phases=3 Linecode=4c_.2_SAC Length=4.532525 Units=m
New Line.LINE3Cmpd_102 Bus1=3446 Bus2=3910 phases=3 Linecode=.0225 Length=13.690472 Units=m
New Line.LINE3Cmpd_103 Bus1=31061 Bus2=31215 phases=3 Linecode=2c_.0225 Length=10.20332 Units=m
New Line.LINE3Cmpd_104 Bus1=3190 Bus2=3418 phases=3 Linecode=4c_.0145 Length=13.486195 Units=m
New Line.LINE3Cmpd_105 Bus1=3210 Bus2=3261 phases=3 Linecode=2c_.0225 Length=8.32628 Units=m
New Line.LINE3Cmpd_106 Bus1=31957 Bus2=32110 phases=3 Linecode=5c_.1 Length=10.24087 Units=m
New Line.LINE3Cmpd_107 Bus1=3303 Bus2=3416 phases=3 Linecode=4c_185_SAC_XC Length=9.04019 Units=m
New Line.LINE3Cmpd_108 Bus1=3301 Bus2=3410 phases=3 Linecode=25_SAC_XC Length=15.47059 Units=m
New Line.LINE3Cmpd_109 Bus1=3416 Bus2=3466 phases=3 Linecode=4c_185_SAC_XC Length=9.3908 Units=m
New Line.LINE3Cmpd_110 Bus1=3442 Bus2=3492 phases=3 Linecode=2c_.0225 Length=16.368865 Units=m
New Line.LINE3Cmpd_111 Bus1=31462 Bus2=31512 phases=3 Linecode=5c_.1 Length=11.4584 Units=m
New Line.LINE3Cmpd_112 Bus1=3557 Bus2=3780 phases=3 Linecode=2c_.0145 Length=13.77343 Units=m
New Line.LINE3Cmpd_113 Bus1=3503 Bus2=3571 phases=3 Linecode=16_PSC Length=11.9443 Units=m
New Line.LINE3Cmpd_114 Bus1=3332 Bus2=31146 phases=3 Linecode=2c_.04 Length=26.321344 Units=m
New Line.LINE3Cmpd_115 Bus1=31440 Bus2=31764 phases=3 Linecode=2c_.0225 Length=10.32532 Units=m
New Line.LINE3Cmpd_116 Bus1=32110 Bus2=32349 phases=3 Linecode=35_PC Length=23.97515 Units=m
New Line.LINE3Cmpd_117 Bus1=31171 Bus2=31300 phases=3 Linecode=5c_.1 Length=9.234 Units=m
New Line.LINE3Cmpd_118 Bus1=31178 Bus2=31222 phases=3 Linecode=4c_.3_SAC Length=3.1342 Units=m
New Line.LINE3Cmpd_119 Bus1=3775 Bus2=31001 phases=3 Linecode=2c_.0225 Length=8.5602 Units=m
New Line.LINE3Cmpd_120 Bus1=31427 Bus2=31586 phases=3 Linecode=3c_185_SAC_XC Length=13.71193 Units=m
New Line.LINE3Cmpd_121 Bus1=31647 Bus2=32043 phases=3 Linecode=35_SAC_PC Length=12.176797 Units=m
New Line.LINE3Cmpd_122 Bus1=3121 Bus2=3190 phases=3 Linecode=4c_.2_SAC Length=9.2805 Units=m
New Line.LINE3Cmpd_123 Bus1=31138 Bus2=31253 phases=3 Linecode=4c_.2_SAC Length=15.91183 Units=m
New Line.LINE3Cmpd_124 Bus1=3822 Bus2=31181 phases=3 Linecode=.04 Length=16.60873 Units=m
New Line.LINE3Cmpd_125 Bus1=3416 Bus2=3451 phases=3 Linecode=4c_.0145 Length=11.1668 Units=m
New Line.LINE3Cmpd_126 Bus1=3287 Bus2=3311 phases=3 Linecode=5c_.1 Length=3.2875 Units=m
New Line.LINE3Cmpd_127 Bus1=31112 Bus2=31684 phases=3 Linecode=2c_.04 Length=25.81117 Units=m
New Line.LINE3Cmpd_128 Bus1=31213 Bus2=31567 phases=3 Linecode=2c_.04 Length=16.197961 Units=m
New Line.LINE3Cmpd_129 Bus1=3344 Bus2=3553 phases=3 Linecode=2c_.0225 Length=11.63381 Units=m
New Line.LINE3Cmpd_130 Bus1=31512 Bus2=31686 phases=3 Linecode=2c_.0145 Length=19.52983 Units=m
New Line.LINE3Cmpd_131 Bus1=31754 Bus2=31791 phases=3 Linecode=3c_185_SAC_XC Length=2.01246 Units=m
New Line.LINE3Cmpd_132 Bus1=31487 Bus2=31762 phases=3 Linecode=2c_.0225 Length=10.08885 Units=m
New Line.LINE3Cmpd_133 Bus1=31782 Bus2=31911 phases=3 Linecode=2c_.04 Length=13.50364 Units=m
New Line.LINE3Cmpd_134 Bus1=3217 Bus2=3356 phases=3 Linecode=2c_.0225 Length=14.477244 Units=m
New Line.LINE3Cmpd_135 Bus1=31647 Bus2=31808 phases=3 Linecode=3c_185_SAC_XC Length=10.7826 Units=m
New Line.LINE3Cmpd_136 Bus1=3287 Bus2=3310 phases=3 Linecode=2c_.0225 Length=16.65073 Units=m
New Line.LINE3Cmpd_137 Bus1=31982 Bus2=32203 phases=3 Linecode=2c_.0225 Length=9.42234 Units=m
New Line.LINE3Cmpd_138 Bus1=31593 Bus2=31731 phases=3 Linecode=3c_185_SAC_XC Length=22.01054 Units=m
New Line.LINE3Cmpd_139 Bus1=31371 Bus2=31598 phases=3 Linecode=2c_.0225 Length=11.17768 Units=m
New Line.LINE3Cmpd_140 Bus1=366 Bus2=387 phases=3 Linecode=2c_.0145 Length=11.91332 Units=m
New Line.LINE3Cmpd_141 Bus1=3769 Bus2=3830 phases=3 Linecode=4c_.2_SAC Length=8.0349 Units=m
New Line.LINE3Cmpd_142 Bus1=371 Bus2=391 phases=3 Linecode=2c_.0145 Length=8.08519 Units=m
New Line.LINE3Cmpd_143 Bus1=3830 Bus2=31112 phases=3 Linecode=4c_.2_SAC Length=23.56193 Units=m
New Line.LINE3Cmpd_144 Bus1=32721 Bus2=32876 phases=3 Linecode=35_SAC_PC Length=30.548584 Units=m
New Line.LINE3Cmpd_145 Bus1=3595 Bus2=3642 phases=3 Linecode=5c_.1 Length=6.41847 Units=m
New Line.LINE3Cmpd_146 Bus1=3281 Bus2=3304 phases=3 Linecode=2c_.0145 Length=9.2816 Units=m
New Line.LINE3Cmpd_147 Bus1=3303 Bus2=3370 phases=3 Linecode=25_SAC_XC Length=26.37903 Units=m
New Line.LINE3Cmpd_148 Bus1=3442 Bus2=3493 phases=3 Linecode=5c_.1 Length=8.4265 Units=m
New Line.LINE3Cmpd_149 Bus1=31453 Bus2=31562 phases=3 Linecode=4c_.2_SAC Length=13.0604 Units=m
New Line.LINE3Cmpd_150 Bus1=3808 Bus2=31033 phases=3 Linecode=5c_.1 Length=9.85138 Units=m
New Line.LINE3Cmpd_151 Bus1=31253 Bus2=31534 phases=3 Linecode=.0225 Length=14.08104 Units=m
New Line.LINE3Cmpd_152 Bus1=3890 Bus2=3957 phases=3 Linecode=.0225 Length=6.9714 Units=m
New Line.LINE3Cmpd_153 Bus1=31085 Bus2=31167 phases=3 Linecode=.0225 Length=8.84579 Units=m
New Line.LINE3Cmpd_154 Bus1=31418 Bus2=31666 phases=3 Linecode=2c_.0225 Length=9.85098 Units=m
New Line.LINE3Cmpd_155 Bus1=31709 Bus2=32059 phases=3 Linecode=.0225 Length=12.79951 Units=m
New Line.LINE3Cmpd_156 Bus1=31072 Bus2=31178 phases=3 Linecode=4c_.3_SAC Length=12.3453 Units=m
New Line.LINE3Cmpd_157 Bus1=32666 Bus2=32696 phases=3 Linecode=3c_185_SAC_XC Length=3.22812 Units=m
New Line.LINE3Cmpd_158 Bus1=3664 Bus2=3742 phases=3 Linecode=4c_.2_SAC Length=15.0992 Units=m
New Line.LINE3Cmpd_159 Bus1=3910 Bus2=3977 phases=3 Linecode=.0225 Length=8.5417 Units=m
New Line.LINE3Cmpd_160 Bus1=31253 Bus2=31316 phases=3 Linecode=4c_.2_SAC Length=12.2122 Units=m
New Line.LINE3Cmpd_161 Bus1=31381 Bus2=31427 phases=3 Linecode=3c_185_SAC_XC Length=9.3782 Units=m
New Line.LINE3Cmpd_162 Bus1=31281 Bus2=31374 phases=3 Linecode=.0225 Length=7.60128 Units=m
New Line.LINE3Cmpd_163 Bus1=31492 Bus2=31547 phases=3 Linecode=2c_.04 Length=12.604 Units=m
New Line.LINE3Cmpd_164 Bus1=32110 Bus2=32181 phases=3 Linecode=5c_.1 Length=9.3952 Units=m
New Line.LINE3Cmpd_165 Bus1=3590 Bus2=3684 phases=3 Linecode=4c_.3_SAC Length=14.9693 Units=m
New Line.LINE3Cmpd_166 Bus1=3446 Bus2=3479 phases=3 Linecode=4c_.3_SAC Length=6.2796 Units=m
New Line.LINE3Cmpd_167 Bus1=31185 Bus2=31250 phases=3 Linecode=.0225 Length=8.52435 Units=m
New Line.LINE3Cmpd_168 Bus1=3812 Bus2=31093 phases=3 Linecode=25_SAC_PC Length=8.236825 Units=m
New Line.LINE3Cmpd_169 Bus1=3281 Bus2=3303 phases=3 Linecode=4c_185_SAC_XC Length=5.7737 Units=m
New Line.LINE3Cmpd_170 Bus1=3202 Bus2=3217 phases=3 Linecode=2c_.0225 Length=14.32906 Units=m
New Line.LINE3Cmpd_171 Bus1=31602 Bus2=31819 phases=3 Linecode=2c_.0225 Length=11.68588 Units=m
New Line.LINE3Cmpd_172 Bus1=3332 Bus2=3399 phases=3 Linecode=4c_.3_SAC Length=9.50691 Units=m
New Line.LINE3Cmpd_173 Bus1=31348 Bus2=31395 phases=3 Linecode=5c_.1 Length=10.718 Units=m
New Line.LINE3Cmpd_174 Bus1=3536 Bus2=3581 phases=3 Linecode=25_SAC_XC Length=12.8692 Units=m
New Line.LINE3Cmpd_175 Bus1=31288 Bus2=31357 phases=3 Linecode=.04 Length=8.2043 Units=m
New Line.LINE3Cmpd_176 Bus1=3399 Bus2=3429 phases=3 Linecode=4c_.3_SAC Length=11.0411 Units=m
New Line.LINE3Cmpd_177 Bus1=3746 Bus2=3808 phases=3 Linecode=5c_.1 Length=5.00795 Units=m
New Line.LINE3Cmpd_178 Bus1=31133 Bus2=31183 phases=3 Linecode=.0225 Length=8.1488 Units=m
New Line.LINE3Cmpd_179 Bus1=3822 Bus2=3917 phases=3 Linecode=4c_.3_SAC Length=9.8333 Units=m
New Line.LINE3Cmpd_180 Bus1=3947 Bus2=31011 phases=3 Linecode=.0225 Length=7.3093 Units=m
New Line.LINE3Cmpd_181 Bus1=3498 Bus2=3565 phases=3 Linecode=4c_.3_SAC Length=15.6342 Units=m
New Line.LINE3Cmpd_182 Bus1=3466 Bus2=3502 phases=3 Linecode=2c_.0145 Length=12.2509 Units=m
New Line.LINE3Cmpd_183 Bus1=3709 Bus2=3792 phases=3 Linecode=4c_.3_SAC Length=9.0284 Units=m
New Line.LINE3Cmpd_184 Bus1=31019 Bus2=31076 phases=3 Linecode=2c_.0225 Length=8.0609 Units=m
New Line.LINE3Cmpd_185 Bus1=3642 Bus2=3693 phases=3 Linecode=5c_.1 Length=5.0897 Units=m
New Line.LINE3Cmpd_186 Bus1=3121 Bus2=3151 phases=3 Linecode=25_SAC_XC Length=28.727 Units=m
New Line.LINE3Cmpd_187 Bus1=31227 Bus2=31269 phases=3 Linecode=2c_.04 Length=12.2485 Units=m
New Line.LINE3Cmpd_188 Bus1=3108 Bus2=3121 phases=3 Linecode=4c_.2_SAC Length=4.7399 Units=m
New Line.LINE3Cmpd_189 Bus1=3493 Bus2=3534 phases=3 Linecode=2c_.0225 Length=6.47797 Units=m
New Line.LINE3Cmpd_190 Bus1=3311 Bus2=3344 phases=3 Linecode=2c_.0225 Length=5.93404 Units=m
New Line.LINE3Cmpd_191 Bus1=394 Bus2=3100 phases=3 Linecode=4c_.2_SAC Length=2.82654 Units=m
New Line.LINE3Cmpd_192 Bus1=3642 Bus2=3692 phases=3 Linecode=2c_.0225 Length=12.9534 Units=m
New Line.LINE3Cmpd_193 Bus1=3466 Bus2=3503 phases=3 Linecode=4c_185_SAC_XC Length=4.3234 Units=m
New Line.LINE3Cmpd_194 Bus1=31222 Bus2=31263 phases=3 Linecode=4c_.3_SAC Length=4.7129 Units=m
New Line.LINE3Cmpd_195 Bus1=31147 Bus2=31195 phases=3 Linecode=2c_.04 Length=11.0656 Units=m
New Line.LINE3Cmpd_196 Bus1=31300 Bus2=31348 phases=3 Linecode=5c_.1 Length=3.94628 Units=m
New Line.LINE3Cmpd_197 Bus1=3100 Bus2=3108 phases=3 Linecode=4c_.2_SAC Length=5.6665 Units=m
New Line.LINE3Cmpd_198 Bus1=31791 Bus2=31832 phases=3 Linecode=3c_185_SAC_XC Length=5.7028 Units=m
New Line.LINE3Cmpd_199 Bus1=3220 Bus2=3240 phases=3 Linecode=2c_.0225 Length=15.5507 Units=m
New Line.LINE41 Bus1=11 Bus2=42 phases=3 Linecode=5c_.06 Length=0.41565 Units=m
New Line.LINE42 Bus1=42 Bus2=43 phases=3 Linecode=5c_.06 Length=0.031384 Units=m
New Line.LINE43 Bus1=43 Bus2=44 phases=3 Linecode=5c_.06 Length=0.044408 Units=m
New Line.LINE44 Bus1=44 Bus2=45 phases=3 Linecode=5c_.06 Length=0.058729 Units=m
New Line.LINE45 Bus1=45 Bus2=46 phases=3 Linecode=5c_.06 Length=0.049243 Units=m
New Line.LINE46 Bus1=46 Bus2=47 phases=3 Linecode=5c_.06 Length=0.038627 Units=m
New Line.LINE47 Bus1=47 Bus2=48 phases=3 Linecode=5c_.06 Length=0.038639 Units=m
New Line.LINE48 Bus1=48 Bus2=49 phases=3 Linecode=5c_.06 Length=0.03864 Units=m
New Line.LINE49 Bus1=49 Bus2=410 phases=3 Linecode=5c_.06 Length=0.035354 Units=m
New Line.LINE410 Bus1=410 Bus2=411 phases=3 Linecode=5c_.06 Length=0.076923 Units=m
New Line.LINE411 Bus1=411 Bus2=412 phases=3 Linecode=5c_.06 Length=1.9035 Units=m
New Line.LINE412 Bus1=412 Bus2=413 phases=3 Linecode=5c_.06 Length=0.045879 Units=m
New Line.LINE413 Bus1=413 Bus2=414 phases=3 Linecode=5c_.06 Length=0.033016 Units=m
New Line.LINE414 Bus1=414 Bus2=415 phases=3 Linecode=5c_.06 Length=0.50554 Units=m
New Line.LINE415 Bus1=415 Bus2=416 phases=3 Linecode=5c_.06 Length=0.0436 Units=m
New Line.LINE416 Bus1=416 Bus2=417 phases=3 Linecode=5c_.06 Length=0.07184 Units=m
New Line.LINE417 Bus1=417 Bus2=418 phases=3 Linecode=5c_.06 Length=5.0564 Units=m
New Line.LINE418 Bus1=418 Bus2=419 phases=3 Linecode=5c_.06 Length=3.4914 Units=m
New Line.LINE419 Bus1=419 Bus2=420 phases=3 Linecode=5c_.06 Length=10.5823 Units=m
New Line.LINE420 Bus1=420 Bus2=421 phases=3 Linecode=5c_.06 Length=0.91068 Units=m
New Line.LINE421 Bus1=421 Bus2=422 phases=3 Linecode=5c_.06 Length=0.22632 Units=m
New Line.LINE422 Bus1=422 Bus2=423 phases=3 Linecode=5c_.06 Length=0.10717 Units=m
New Line.LINE423 Bus1=423 Bus2=424 phases=3 Linecode=5c_.06 Length=0.10218 Units=m
New Line.LINE424 Bus1=424 Bus2=425 phases=3 Linecode=5c_.06 Length=0.074433 Units=m
New Line.LINE425 Bus1=425 Bus2=426 phases=3 Linecode=5c_.06 Length=0.057306 Units=m
New Line.LINE426 Bus1=426 Bus2=427 phases=3 Linecode=5c_.06 Length=0.072139 Units=m
New Line.LINE427 Bus1=427 Bus2=428 phases=3 Linecode=5c_.06 Length=0.060441 Units=m
New Line.LINE428 Bus1=428 Bus2=429 phases=3 Linecode=5c_.06 Length=0.24821 Units=m
New Line.LINE429 Bus1=429 Bus2=430 phases=3 Linecode=5c_.1 Length=4.0453 Units=m
New Line.LINE432 Bus1=430 Bus2=433 phases=3 Linecode=5c_.1 Length=3.4496 Units=m
New Line.LINE436 Bus1=433 Bus2=437 phases=3 Linecode=16_PSC Length=0.36508 Units=m
New Line.LINE440 Bus1=437 Bus2=441 phases=3 Linecode=16_PSC Length=0.18019 Units=m
New Line.LINE444 Bus1=441 Bus2=445 phases=3 Linecode=16_PSC Length=0.0622 Units=m
New Line.LINE448 Bus1=445 Bus2=449 phases=3 Linecode=16_PSC Length=0.058941 Units=m
New Line.LINE453 Bus1=449 Bus2=454 phases=3 Linecode=16_PSC Length=0.060406 Units=m
New Line.LINE458 Bus1=454 Bus2=459 phases=3 Linecode=16_PSC Length=0.075214 Units=m
New Line.LINE464 Bus1=459 Bus2=465 phases=3 Linecode=16_PSC Length=0.11741 Units=m
New Line.LINE470 Bus1=465 Bus2=471 phases=3 Linecode=16_PSC Length=0.091401 Units=m
New Line.LINE476 Bus1=471 Bus2=477 phases=3 Linecode=16_PSC Length=0.071119 Units=m
New Line.LINE481 Bus1=477 Bus2=482 phases=3 Linecode=16_PSC Length=0.080056 Units=m
New Line.LINE487 Bus1=482 Bus2=488 phases=3 Linecode=16_PSC Length=3.059 Units=m
New Line.LINE493 Bus1=488 Bus2=494 phases=3 Linecode=16_PSC Length=1.1504 Units=m
New Line.LINE494 Bus1=489 Bus2=495 phases=3 Linecode=5c_.1 Length=11.9463 Units=m
New Line.LINE4100 Bus1=494 Bus2=4101 phases=3 Linecode=16_PSC Length=0.40003 Units=m
New Line.LINE4108 Bus1=4101 Bus2=4109 phases=3 Linecode=16_PSC Length=0.41013 Units=m
New Line.LINE4116 Bus1=4109 Bus2=4117 phases=3 Linecode=16_PSC Length=0.17603 Units=m
New Line.LINE4117 Bus1=4110 Bus2=4118 phases=3 Linecode=5c_.1 Length=14.8117 Units=m
New Line.LINE4118 Bus1=4110 Bus2=4119 phases=3 Linecode=5c_.1 Length=3.9325 Units=m
New Line.LINE4124 Bus1=4117 Bus2=4125 phases=3 Linecode=16_PSC Length=0.16819 Units=m
New Line.LINE4127 Bus1=4118 Bus2=4128 phases=3 Linecode=5c_.1 Length=7.2907 Units=m
New Line.LINE4129 Bus1=4119 Bus2=4130 phases=3 Linecode=2c_.0145 Length=9.2395 Units=m
New Line.LINE4135 Bus1=4125 Bus2=4136 phases=3 Linecode=16_PSC Length=0.10394 Units=m
New Line.LINE4138 Bus1=4128 Bus2=4139 phases=3 Linecode=5c_.1 Length=10.4189 Units=m
New Line.LINE4141 Bus1=4130 Bus2=4142 phases=3 Linecode=2c_.0145 Length=6.5731 Units=m
New Line.LINE4147 Bus1=4136 Bus2=4148 phases=3 Linecode=16_PSC Length=0.16824 Units=m
New Line.LINE4151 Bus1=4139 Bus2=4152 phases=3 Linecode=5c_.1 Length=8.2743 Units=m
New Line.LINE4158 Bus1=4148 Bus2=4159 phases=3 Linecode=16_PSC Length=0.1023 Units=m
New Line.LINE4162 Bus1=4152 Bus2=4163 phases=3 Linecode=5c_.1 Length=8.0963 Units=m
New Line.LINE4170 Bus1=4159 Bus2=4171 phases=3 Linecode=16_PSC Length=0.2708 Units=m
New Line.LINE4176 Bus1=4163 Bus2=4177 phases=3 Linecode=5c_.1 Length=7.904 Units=m
New Line.LINE4182 Bus1=4171 Bus2=4183 phases=3 Linecode=16_PSC Length=0.75534 Units=m
New Line.LINE4190 Bus1=4177 Bus2=4191 phases=3 Linecode=2c_.0145 Length=8.144 Units=m
New Line.LINE4197 Bus1=4183 Bus2=4198 phases=3 Linecode=16_PSC Length=1.3136 Units=m
New Line.LINE4204 Bus1=4191 Bus2=4205 phases=3 Linecode=2c_.0145 Length=4.4084 Units=m
New Line.LINE4209 Bus1=4198 Bus2=4210 phases=3 Linecode=16_PSC Length=0.10962 Units=m
New Line.LINE4218 Bus1=4210 Bus2=4219 phases=3 Linecode=16_PSC Length=0.067898 Units=m
New Line.LINE4227 Bus1=4219 Bus2=4228 phases=3 Linecode=16_PSC Length=0.079849 Units=m
New Line.LINE4235 Bus1=4228 Bus2=4236 phases=3 Linecode=16_PSC Length=0.10604 Units=m
New Line.LINE4241 Bus1=4236 Bus2=4242 phases=3 Linecode=16_PSC Length=0.129 Units=m
New Line.LINE4246 Bus1=4242 Bus2=4247 phases=3 Linecode=16_PSC Length=0.12618 Units=m
New Line.LINE4251 Bus1=4247 Bus2=4252 phases=3 Linecode=16_PSC Length=0.28486 Units=m
New Line.LINE4254 Bus1=4252 Bus2=4255 phases=3 Linecode=16_PSC Length=6.4586 Units=m
New Line.LINE4325 Bus1=4322 Bus2=4326 phases=3 Linecode=25_SAC_XC Length=0.11424 Units=m
New Line.LINE4328 Bus1=4326 Bus2=4329 phases=3 Linecode=25_SAC_XC Length=2.52 Units=m
New Line.LINE4350 Bus1=4349 Bus2=4351 phases=3 Linecode=5c_.1 Length=4.39 Units=m
New Line.LINE4353 Bus1=4351 Bus2=4354 phases=3 Linecode=5c_.1 Length=4.0781 Units=m
New Line.LINE4357 Bus1=4354 Bus2=4358 phases=3 Linecode=5c_.1 Length=4.9858 Units=m
New Line.LINE4362 Bus1=4358 Bus2=4363 phases=3 Linecode=5c_.1 Length=4.8936 Units=m
New Line.LINE4368 Bus1=4363 Bus2=4369 phases=3 Linecode=5c_.1 Length=6.1064 Units=m
New Line.LINE4374 Bus1=4369 Bus2=4375 phases=3 Linecode=5c_.1 Length=15.2031 Units=m
New Line.LINE4380 Bus1=4375 Bus2=4381 phases=3 Linecode=5c_.1 Length=5.2521 Units=m
New Line.LINE4387 Bus1=4381 Bus2=4388 phases=3 Linecode=5c_.1 Length=1.4743 Units=m
New Line.LINE4394 Bus1=4388 Bus2=4395 phases=3 Linecode=5c_.06 Length=4.3328 Units=m
New Line.LINE4401 Bus1=4395 Bus2=4402 phases=3 Linecode=5c_.06 Length=4.8591 Units=m
New Line.LINE4437 Bus1=4435 Bus2=4438 phases=3 Linecode=5c_.06 Length=4.5372 Units=m
New Line.LINE4441 Bus1=4438 Bus2=4442 phases=3 Linecode=5c_.06 Length=2.3221 Units=m
New Line.LINE4443 Bus1=4442 Bus2=4444 phases=3 Linecode=5c_.06 Length=2.6452 Units=m
New Line.LINE4445 Bus1=4444 Bus2=4446 phases=3 Linecode=2c_.0225 Length=6.3443 Units=m
New Line.LINE4447 Bus1=4446 Bus2=4448 phases=3 Linecode=2c_.0225 Length=11.3018 Units=m
New Line.LINE4Cmpd_0 Bus1=438 Bus2=476 phases=3 Linecode=2c_.0145 Length=12.80948 Units=m
New Line.LINE4Cmpd_1 Bus1=4163 Bus2=4322 phases=3 Linecode=5c_.1 Length=59.543393 Units=m
New Line.LINE4Cmpd_2 Bus1=4322 Bus2=4349 phases=3 Linecode=5c_.1 Length=50.1819 Units=m
New Line.LINE4Cmpd_3 Bus1=478 Bus2=4277 phases=3 Linecode=16_PSC Length=16.546871 Units=m
New Line.LINE4Cmpd_4 Bus1=495 Bus2=4195 phases=3 Linecode=25_SAC_XC Length=14.75496 Units=m
New Line.LINE4Cmpd_5 Bus1=4163 Bus2=4204 phases=3 Linecode=.0225 Length=12.8793 Units=m
New Line.LINE4Cmpd_6 Bus1=4118 Bus2=4199 phases=3 Linecode=16_PSC Length=13.29812 Units=m
New Line.LINE4Cmpd_7 Bus1=4139 Bus2=4248 phases=3 Linecode=16_PSC Length=12.431809 Units=m
New Line.LINE4Cmpd_8 Bus1=4369 Bus2=4405 phases=3 Linecode=2c_.0225 Length=12.41835 Units=m
New Line.LINE4Cmpd_9 Bus1=446 Bus2=4235 phases=3 Linecode=16_PSC Length=17.90537 Units=m
New Line.LINE4Cmpd_10 Bus1=4351 Bus2=4387 phases=3 Linecode=2c_.0225 Length=11.83921 Units=m
New Line.LINE4Cmpd_11 Bus1=4412 Bus2=4445 phases=3 Linecode=2c_.0225 Length=12.29249 Units=m
New Line.LINE4Cmpd_12 Bus1=489 Bus2=4144 phases=3 Linecode=25_SAC_XC Length=13.996288 Units=m
New Line.LINE4Cmpd_13 Bus1=4435 Bus2=4440 phases=3 Linecode=2c_.0225 Length=15.3707 Units=m
New Line.LINE4Cmpd_14 Bus1=430 Bus2=438 phases=3 Linecode=5c_.1 Length=15 Units=m
New Line.LINE4Cmpd_15 Bus1=4354 Bus2=4394 phases=3 Linecode=2c_.0225 Length=13.02924 Units=m
New Line.LINE4Cmpd_16 Bus1=4363 Bus2=4399 phases=3 Linecode=2c_.0225 Length=11.83048 Units=m
New Line.LINE4Cmpd_17 Bus1=4381 Bus2=4425 phases=3 Linecode=25_SAC_XC Length=12.4676 Units=m
New Line.LINE4Cmpd_18 Bus1=455 Bus2=478 phases=3 Linecode=5c_.1 Length=10.63754 Units=m
New Line.LINE4Cmpd_19 Bus1=4375 Bus2=4415 phases=3 Linecode=2c_.0225 Length=11.80815 Units=m
New Line.LINE4Cmpd_20 Bus1=4349 Bus2=4374 phases=3 Linecode=2c_.0225 Length=11.91334 Units=m
New Line.LINE4Cmpd_21 Bus1=4395 Bus2=4421 phases=3 Linecode=2c_.0225 Length=12.23632 Units=m
New Line.LINE4Cmpd_22 Bus1=4402 Bus2=4433 phases=3 Linecode=2c_.0225 Length=10.68714 Units=m
New Line.LINE4Cmpd_23 Bus1=495 Bus2=4110 phases=3 Linecode=5c_.1 Length=4.212621 Units=m
New Line.LINE4Cmpd_24 Bus1=4423 Bus2=4435 phases=3 Linecode=5c_.06 Length=17.4341 Units=m
New Line.LINE4Cmpd_25 Bus1=455 Bus2=468 phases=3 Linecode=2c_.0145 Length=14.588 Units=m
New Line.LINE4Cmpd_26 Bus1=4412 Bus2=4423 phases=3 Linecode=5c_.06 Length=4.1401 Units=m
New Line.LINE4Cmpd_27 Bus1=4152 Bus2=4174 phases=3 Linecode=2c_.0145 Length=13.6103 Units=m
New Line.LINE4Cmpd_28 Bus1=4128 Bus2=4150 phases=3 Linecode=2c_.0145 Length=13.3844 Units=m
New Line.LINE4Cmpd_29 Bus1=4358 Bus2=4400 phases=3 Linecode=2c_.0225 Length=12.21679 Units=m
New Line.LINE4Cmpd_30 Bus1=4402 Bus2=4412 phases=3 Linecode=5c_.06 Length=6.4783 Units=m
New Line.LINE4Cmpd_31 Bus1=438 Bus2=446 phases=3 Linecode=5c_.1 Length=7.8779 Units=m
New Line.LINE4Cmpd_32 Bus1=4423 Bus2=4431 phases=3 Linecode=2c_.0225 Length=11.8907 Units=m
New Line.LINE4Cmpd_33 Bus1=478 Bus2=489 phases=3 Linecode=5c_.1 Length=9.87563 Units=m
New Line.LINE4Cmpd_34 Bus1=446 Bus2=455 phases=3 Linecode=5c_.1 Length=9.6487 Units=m
New Line.LINE51 Bus1=11 Bus2=52 phases=3 Linecode=.1 Length=0.49341 Units=m
New Line.LINE52 Bus1=52 Bus2=53 phases=3 Linecode=.1 Length=0.050922 Units=m
New Line.LINE53 Bus1=53 Bus2=54 phases=3 Linecode=.1 Length=0.042059 Units=m
New Line.LINE54 Bus1=54 Bus2=55 phases=3 Linecode=.1 Length=0.039698 Units=m
New Line.LINE55 Bus1=55 Bus2=56 phases=3 Linecode=.1 Length=0.052802 Units=m
New Line.LINE56 Bus1=56 Bus2=57 phases=3 Linecode=.1 Length=0.046518 Units=m
New Line.LINE57 Bus1=57 Bus2=58 phases=3 Linecode=.1 Length=0.043325 Units=m
New Line.LINE58 Bus1=58 Bus2=59 phases=3 Linecode=.1 Length=0.056437 Units=m
New Line.LINE59 Bus1=59 Bus2=510 phases=3 Linecode=.1 Length=0.067895 Units=m
New Line.LINE510 Bus1=510 Bus2=511 phases=3 Linecode=.1 Length=1.4959 Units=m
New Line.LINE511 Bus1=511 Bus2=512 phases=3 Linecode=.1 Length=0.54111 Units=m
New Line.LINE512 Bus1=512 Bus2=513 phases=3 Linecode=.1 Length=2.6862 Units=m
New Line.LINE513 Bus1=513 Bus2=514 phases=3 Linecode=.1 Length=2.3105 Units=m
New Line.LINE514 Bus1=514 Bus2=515 phases=3 Linecode=.1 Length=0.21766 Units=m
New Line.LINE515 Bus1=515 Bus2=516 phases=3 Linecode=.1 Length=0.23355 Units=m
New Line.LINE516 Bus1=516 Bus2=517 phases=3 Linecode=.1 Length=0.13042 Units=m
New Line.LINE517 Bus1=517 Bus2=518 phases=3 Linecode=.1 Length=0.077795 Units=m
New Line.LINE518 Bus1=518 Bus2=519 phases=3 Linecode=.1 Length=0.10469 Units=m
New Line.LINE519 Bus1=519 Bus2=520 phases=3 Linecode=.1 Length=0.12897 Units=m
New Line.LINE520 Bus1=520 Bus2=521 phases=3 Linecode=.1 Length=0.090686 Units=m
New Line.LINE521 Bus1=521 Bus2=522 phases=3 Linecode=.1 Length=0.11526 Units=m
New Line.LINE522 Bus1=522 Bus2=523 phases=3 Linecode=.1 Length=0.071561 Units=m
New Line.LINE523 Bus1=523 Bus2=524 phases=3 Linecode=.1 Length=0.09717 Units=m
New Line.LINE524 Bus1=524 Bus2=525 phases=3 Linecode=.1 Length=0.37138 Units=m
New Line.LINE525 Bus1=525 Bus2=526 phases=3 Linecode=5c_.06 Length=1.1758 Units=m
New Line.LINE526 Bus1=526 Bus2=527 phases=3 Linecode=5c_.06 Length=0.45705 Units=m
New Line.LINE527 Bus1=527 Bus2=528 phases=3 Linecode=5c_.06 Length=1.3653 Units=m
New Line.LINE529 Bus1=528 Bus2=530 phases=3 Linecode=5c_.06 Length=0.24772 Units=m
New Line.LINE531 Bus1=530 Bus2=532 phases=3 Linecode=5c_.06 Length=0.26683 Units=m
New Line.LINE533 Bus1=532 Bus2=534 phases=3 Linecode=5c_.06 Length=13.1236 Units=m
New Line.LINE535 Bus1=534 Bus2=536 phases=3 Linecode=5c_.06 Length=6.9223 Units=m
New Line.LINE537 Bus1=536 Bus2=538 phases=3 Linecode=5c_.06 Length=0.87932 Units=m
New Line.LINE540 Bus1=538 Bus2=541 phases=3 Linecode=5c_.06 Length=1.919 Units=m
New Line.LINE544 Bus1=541 Bus2=545 phases=3 Linecode=5c_.06 Length=6.338 Units=m
New Line.LINE5119 Bus1=5111 Bus2=5120 phases=3 Linecode=5c_.06 Length=0.2691 Units=m
New Line.LINE5128 Bus1=5120 Bus2=5129 phases=3 Linecode=5c_.06 Length=0.72918 Units=m
New Line.LINE5138 Bus1=5129 Bus2=5139 phases=3 Linecode=5c_.06 Length=0.45967 Units=m
New Line.LINE5149 Bus1=5139 Bus2=5150 phases=3 Linecode=5c_.06 Length=0.59203 Units=m
New Line.LINE5160 Bus1=5150 Bus2=5161 phases=3 Linecode=5c_.06 Length=0.50774 Units=m
New Line.LINE5169 Bus1=5161 Bus2=5170 phases=3 Linecode=5c_.06 Length=0.45618 Units=m
New Line.LINE5177 Bus1=5170 Bus2=5178 phases=3 Linecode=5c_.06 Length=0.39925 Units=m
New Line.LINE5185 Bus1=5178 Bus2=5186 phases=3 Linecode=5c_.06 Length=0.14318 Units=m
New Line.LINE5193 Bus1=5186 Bus2=5194 phases=3 Linecode=5c_.06 Length=0.24413 Units=m
New Line.LINE5201 Bus1=5194 Bus2=5202 phases=3 Linecode=5c_.06 Length=0.35384 Units=m
New Line.LINE5210 Bus1=5202 Bus2=5211 phases=3 Linecode=5c_.06 Length=0.82976 Units=m
New Line.LINE5219 Bus1=5211 Bus2=5220 phases=3 Linecode=4c_.06 Length=10.3121 Units=m
New Line.LINE5229 Bus1=5220 Bus2=5230 phases=3 Linecode=4c_.06 Length=4.5031 Units=m
New Line.LINE5240 Bus1=5230 Bus2=5241 phases=3 Linecode=4c_.06 Length=4.1267 Units=m
New Line.LINE5252 Bus1=5241 Bus2=5253 phases=3 Linecode=4c_.06 Length=4.4263 Units=m
New Line.LINE5263 Bus1=5253 Bus2=5264 phases=3 Linecode=4c_.06 Length=5.1279 Units=m
New Line.LINE5292 Bus1=5285 Bus2=5293 phases=3 Linecode=4c_.06 Length=11.9323 Units=m
New Line.LINE5293 Bus1=5285 Bus2=5294 phases=3 Linecode=3c_95_SAC_XC Length=0.18682 Units=m
New Line.LINE5301 Bus1=5293 Bus2=5302 phases=3 Linecode=4c_.06 Length=4.9681 Units=m
New Line.LINE5304 Bus1=5294 Bus2=5305 phases=3 Linecode=3c_95_SAC_XC Length=0.05099 Units=m
New Line.LINE5311 Bus1=5302 Bus2=5312 phases=3 Linecode=4c_.06 Length=2.7286 Units=m
New Line.LINE5315 Bus1=5305 Bus2=5316 phases=3 Linecode=3c_95_SAC_XC Length=0.039999 Units=m
New Line.LINE5323 Bus1=5312 Bus2=5324 phases=3 Linecode=4c_.06 Length=3.0986 Units=m
New Line.LINE5325 Bus1=5316 Bus2=5326 phases=3 Linecode=3c_95_SAC_XC Length=0.041232 Units=m
New Line.LINE5335 Bus1=5324 Bus2=5336 phases=3 Linecode=2c_.0145 Length=7.4415 Units=m
New Line.LINE5337 Bus1=5326 Bus2=5338 phases=3 Linecode=3c_95_SAC_XC Length=0.053852 Units=m
New Line.LINE5346 Bus1=5336 Bus2=5347 phases=3 Linecode=2c_.0145 Length=4.4724 Units=m
New Line.LINE5347 Bus1=5338 Bus2=5348 phases=3 Linecode=3c_95_SAC_XC Length=0.036057 Units=m
New Line.LINE5355 Bus1=5345 Bus2=5356 phases=3 Linecode=4c_.06 Length=20.6379 Units=m
New Line.LINE5357 Bus1=5348 Bus2=5358 phases=3 Linecode=3c_95_SAC_XC Length=0.092195 Units=m
New Line.LINE5359 Bus1=5351 Bus2=5360 phases=3 Linecode=25_SAC_PC Length=6.8092 Units=m
New Line.LINE5371 Bus1=5358 Bus2=5372 phases=3 Linecode=3c_95_SAC_XC Length=25.6299 Units=m
New Line.LINE5376 Bus1=5364 Bus2=5377 phases=3 Linecode=35_SAC_XC Length=3.9189 Units=m
New Line.LINE5386 Bus1=5372 Bus2=5387 phases=3 Linecode=35_SAC_XC Length=0.44273 Units=m
New Line.LINE5398 Bus1=5382 Bus2=5399 phases=3 Linecode=4c_.06 Length=0.5 Units=m
New Line.LINE5401 Bus1=5387 Bus2=5402 phases=3 Linecode=35_SAC_XC Length=0.14 Units=m
New Line.LINE5415 Bus1=5399 Bus2=5416 phases=3 Linecode=16_PSC Length=0.29203 Units=m
New Line.LINE5418 Bus1=5402 Bus2=5419 phases=3 Linecode=35_SAC_XC Length=0.10198 Units=m
New Line.LINE5430 Bus1=5416 Bus2=5431 phases=3 Linecode=16_PSC Length=0.2508 Units=m
New Line.LINE5433 Bus1=5419 Bus2=5434 phases=3 Linecode=35_SAC_XC Length=0.14866 Units=m
New Line.LINE5445 Bus1=5431 Bus2=5446 phases=3 Linecode=16_PSC Length=0.35355 Units=m
New Line.LINE5448 Bus1=5434 Bus2=5449 phases=3 Linecode=35_SAC_XC Length=0.39812 Units=m
New Line.LINE5460 Bus1=5446 Bus2=5461 phases=3 Linecode=16_PSC Length=0.24413 Units=m
New Line.LINE5474 Bus1=5458 Bus2=5475 phases=3 Linecode=4c_.06 Length=5.6644 Units=m
New Line.LINE5477 Bus1=5461 Bus2=5478 phases=3 Linecode=16_PSC Length=0.98082 Units=m
New Line.LINE5492 Bus1=5475 Bus2=5493 phases=3 Linecode=4c_.06 Length=10.3465 Units=m
New Line.LINE5496 Bus1=5478 Bus2=5497 phases=3 Linecode=16_PSC Length=2.1865 Units=m
New Line.LINE5512 Bus1=5493 Bus2=5513 phases=3 Linecode=4c_.06 Length=7.6963 Units=m
New Line.LINE5513 Bus1=5493 Bus2=5514 phases=3 Linecode=4c_.06 Length=3.8552 Units=m
New Line.LINE5516 Bus1=5497 Bus2=5517 phases=3 Linecode=16_PSC Length=3.984 Units=m
New Line.LINE5533 Bus1=5513 Bus2=5534 phases=3 Linecode=4c_.06 Length=7.9429 Units=m
New Line.LINE5534 Bus1=5513 Bus2=5535 phases=3 Linecode=4c_.06 Length=14.7834 Units=m
New Line.LINE5535 Bus1=5514 Bus2=5536 phases=3 Linecode=25_SAC_XC Length=0.35825 Units=m
New Line.LINE5537 Bus1=5517 Bus2=5538 phases=3 Linecode=16_PSC Length=6.4052 Units=m
New Line.LINE5554 Bus1=5534 Bus2=5555 phases=3 Linecode=2c_.0145 Length=0.32845 Units=m
New Line.LINE5557 Bus1=5535 Bus2=5558 phases=3 Linecode=4c_.06 Length=9.914 Units=m
New Line.LINE5558 Bus1=5536 Bus2=5559 phases=3 Linecode=25_SAC_XC Length=0.15811 Units=m
New Line.LINE5575 Bus1=5555 Bus2=5576 phases=3 Linecode=2c_.0145 Length=0.32 Units=m
New Line.LINE5579 Bus1=5558 Bus2=5580 phases=3 Linecode=4c_.06 Length=5.8846 Units=m
New Line.LINE5582 Bus1=5559 Bus2=5583 phases=3 Linecode=25_SAC_XC Length=0.21 Units=m
New Line.LINE5599 Bus1=5576 Bus2=5600 phases=3 Linecode=2c_.0145 Length=0.38275 Units=m
New Line.LINE5603 Bus1=5580 Bus2=5604 phases=3 Linecode=4c_.06 Length=11.3694 Units=m
New Line.LINE5604 Bus1=5580 Bus2=5605 phases=3 Linecode=4c_.06 Length=16.2218 Units=m
New Line.LINE5606 Bus1=5583 Bus2=5607 phases=3 Linecode=25_SAC_XC Length=0.22136 Units=m
New Line.LINE5622 Bus1=5600 Bus2=5623 phases=3 Linecode=2c_.0145 Length=0.37537 Units=m
New Line.LINE5628 Bus1=5605 Bus2=5629 phases=3 Linecode=25_SAC_XC Length=0.29247 Units=m
New Line.LINE5631 Bus1=5607 Bus2=5632 phases=3 Linecode=25_SAC_XC Length=0.27203 Units=m
New Line.LINE5645 Bus1=5623 Bus2=5646 phases=3 Linecode=2c_.0145 Length=5.445 Units=m
New Line.LINE5651 Bus1=5629 Bus2=5652 phases=3 Linecode=25_SAC_XC Length=0.22472 Units=m
New Line.LINE5653 Bus1=5632 Bus2=5654 phases=3 Linecode=25_SAC_XC Length=5.8956 Units=m
New Line.LINE5666 Bus1=5646 Bus2=5667 phases=3 Linecode=2c_.0145 Length=5.6196 Units=m
New Line.LINE5671 Bus1=5650 Bus2=5672 phases=3 Linecode=4c_.06 Length=4.4303 Units=m
New Line.LINE5672 Bus1=5650 Bus2=5673 phases=3 Linecode=4c_.06 Length=1.8822 Units=m
New Line.LINE5673 Bus1=5652 Bus2=5674 phases=3 Linecode=25_SAC_XC Length=0.1456 Units=m
New Line.LINE5675 Bus1=5654 Bus2=5676 phases=3 Linecode=25_SAC_XC Length=5.3545 Units=m
New Line.LINE5691 Bus1=5672 Bus2=5692 phases=3 Linecode=4c_.06 Length=13.2531 Units=m
New Line.LINE5693 Bus1=5672 Bus2=5694 phases=3 Linecode=4c_.06 Length=4.6043 Units=m
New Line.LINE5694 Bus1=5673 Bus2=5695 phases=3 Linecode=2c_.0145 Length=0.35888 Units=m
New Line.LINE5695 Bus1=5674 Bus2=5696 phases=3 Linecode=25_SAC_XC Length=0.21 Units=m
New Line.LINE5711 Bus1=5692 Bus2=5712 phases=3 Linecode=4c_.06 Length=2.1365 Units=m
New Line.LINE5713 Bus1=5694 Bus2=5714 phases=3 Linecode=25_SAC_XC Length=3.8741 Units=m
New Line.LINE5714 Bus1=5695 Bus2=5715 phases=3 Linecode=2c_.0145 Length=0.10198 Units=m
New Line.LINE5715 Bus1=5696 Bus2=5716 phases=3 Linecode=25_SAC_XC Length=0.22361 Units=m
New Line.LINE5728 Bus1=5712 Bus2=5729 phases=3 Linecode=2c_.0145 Length=7.1795 Units=m
New Line.LINE5730 Bus1=5714 Bus2=5731 phases=3 Linecode=25_SAC_XC Length=2.9692 Units=m
New Line.LINE5731 Bus1=5715 Bus2=5732 phases=3 Linecode=2c_.0145 Length=0.10198 Units=m
New Line.LINE5732 Bus1=5716 Bus2=5733 phases=3 Linecode=25_SAC_XC Length=0.32558 Units=m
New Line.LINE5743 Bus1=5729 Bus2=5744 phases=3 Linecode=2c_.0145 Length=5.1264 Units=m
New Line.LINE5746 Bus1=5731 Bus2=5747 phases=3 Linecode=25_SAC_XC Length=4.8322 Units=m
New Line.LINE5747 Bus1=5732 Bus2=5748 phases=3 Linecode=2c_.0145 Length=0.13 Units=m
New Line.LINE5748 Bus1=5733 Bus2=5749 phases=3 Linecode=25_SAC_XC Length=7.2247 Units=m
New Line.LINE5757 Bus1=5748 Bus2=5758 phases=3 Linecode=2c_.0145 Length=0.32802 Units=m
New Line.LINE5758 Bus1=5749 Bus2=5759 phases=3 Linecode=25_SAC_XC Length=4.2031 Units=m
New Line.LINE5767 Bus1=5758 Bus2=5768 phases=3 Linecode=2c_.0145 Length=6.0907 Units=m
New Line.LINE5775 Bus1=5768 Bus2=5776 phases=3 Linecode=2c_.0145 Length=4.8119 Units=m
New Line.LINE5778 Bus1=5771 Bus2=5779 phases=3 Linecode=35_SAC_XC Length=1.6954 Units=m
New Line.LINE5779 Bus1=5771 Bus2=5780 phases=3 Linecode=35_SAC_XC Length=6.505 Units=m
New Line.LINE5917 Bus1=5912 Bus2=5918 phases=3 Linecode=35_SAC_XC Length=7.106 Units=m
New Line.LINE5918 Bus1=5912 Bus2=5919 phases=3 Linecode=35_SAC_XC Length=2.8241 Units=m
New Line.LINE5939 Bus1=5935 Bus2=5940 phases=3 Linecode=25_SAC_PC Length=3.6261 Units=m
New Line.LINE5966 Bus1=5963 Bus2=5967 phases=3 Linecode=25_SAC_PC Length=5.804 Units=m
New Line.LINE5981 Bus1=5977 Bus2=5982 phases=3 Linecode=3c_95_SAC_ASN Length=2.7518 Units=m
New Line.LINE5987 Bus1=5982 Bus2=5988 phases=3 Linecode=3c_95_SAC_ASN Length=2.6277 Units=m
New Line.LINE5993 Bus1=5988 Bus2=5994 phases=3 Linecode=25_SAC_PC Length=0.49244 Units=m
New Line.LINE51000 Bus1=5994 Bus2=51001 phases=3 Linecode=25_SAC_PC Length=0.064031 Units=m
New Line.LINE51007 Bus1=51001 Bus2=51008 phases=3 Linecode=25_SAC_PC Length=0.10296 Units=m
New Line.LINE51014 Bus1=51008 Bus2=51015 phases=3 Linecode=25_SAC_PC Length=0.28178 Units=m
New Line.LINE51018 Bus1=51012 Bus2=51019 phases=3 Linecode=25_SAC_PC Length=2.5216 Units=m
New Line.LINE51022 Bus1=51015 Bus2=51023 phases=3 Linecode=25_SAC_PC Length=0.25942 Units=m
New Line.LINE51029 Bus1=51023 Bus2=51030 phases=3 Linecode=25_SAC_PC Length=0.17804 Units=m
New Line.LINE51035 Bus1=51030 Bus2=51036 phases=3 Linecode=25_SAC_PC Length=0.13454 Units=m
New Line.LINE51041 Bus1=51036 Bus2=51042 phases=3 Linecode=25_SAC_PC Length=0.18028 Units=m
New Line.LINE51047 Bus1=51042 Bus2=51048 phases=3 Linecode=25_SAC_PC Length=0.586 Units=m
New Line.LINE51052 Bus1=51048 Bus2=51053 phases=3 Linecode=25_SAC_PC Length=0.46819 Units=m
New Line.LINE51057 Bus1=51053 Bus2=51058 phases=3 Linecode=25_SAC_PC Length=0.54708 Units=m
New Line.LINE51062 Bus1=51058 Bus2=51063 phases=3 Linecode=25_SAC_PC Length=4.0752 Units=m
New Line.LINE51067 Bus1=51063 Bus2=51068 phases=3 Linecode=25_SAC_PC Length=3.1894 Units=m
New Line.LINE51071 Bus1=51068 Bus2=51072 phases=3 Linecode=25_SAC_PC Length=0.33956 Units=m
New Line.LINE51075 Bus1=51072 Bus2=51076 phases=3 Linecode=25_SAC_PC Length=0.37122 Units=m
New Line.LINE51079 Bus1=51076 Bus2=51080 phases=3 Linecode=25_SAC_PC Length=0.35014 Units=m
New Line.LINE51083 Bus1=51080 Bus2=51084 phases=3 Linecode=25_SAC_PC Length=0.31257 Units=m
New Line.LINE51087 Bus1=51084 Bus2=51088 phases=3 Linecode=25_SAC_PC Length=0.77466 Units=m
New Line.LINE51090 Bus1=51087 Bus2=51091 phases=3 Linecode=25_SAC_PC Length=4.8799 Units=m
New Line.LINE51092 Bus1=51088 Bus2=51093 phases=3 Linecode=25_SAC_PC Length=2.5744 Units=m
New Line.LINE51096 Bus1=51093 Bus2=51097 phases=3 Linecode=25_SAC_PC Length=0.94372 Units=m
New Line.LINE51100 Bus1=51097 Bus2=51101 phases=3 Linecode=25_SAC_PC Length=1.3231 Units=m
New Line.LINE51103 Bus1=51101 Bus2=51104 phases=3 Linecode=25_SAC_PC Length=0.20616 Units=m
New Line.LINE51106 Bus1=51104 Bus2=51107 phases=3 Linecode=25_SAC_PC Length=1.128 Units=m
New Line.LINE51109 Bus1=51107 Bus2=51110 phases=3 Linecode=25_SAC_PC Length=0.20518 Units=m
New Line.LINE51111 Bus1=51110 Bus2=51112 phases=3 Linecode=25_SAC_PC Length=0.13038 Units=m
New Line.LINE51113 Bus1=51112 Bus2=51114 phases=3 Linecode=25_SAC_PC Length=0.15653 Units=m
New Line.LINE51115 Bus1=51114 Bus2=51116 phases=3 Linecode=25_SAC_PC Length=0.19235 Units=m
New Line.LINE51117 Bus1=51116 Bus2=51118 phases=3 Linecode=25_SAC_PC Length=0.11 Units=m
New Line.LINE51119 Bus1=51118 Bus2=51120 phases=3 Linecode=25_SAC_PC Length=0.17263 Units=m
New Line.LINE51121 Bus1=51120 Bus2=51122 phases=3 Linecode=25_SAC_PC Length=0.1118 Units=m
New Line.LINE51123 Bus1=51122 Bus2=51124 phases=3 Linecode=25_SAC_PC Length=0.24207 Units=m
New Line.LINE51125 Bus1=51124 Bus2=51126 phases=3 Linecode=25_SAC_PC Length=0.24042 Units=m
New Line.LINE51127 Bus1=51126 Bus2=51128 phases=3 Linecode=25_SAC_PC Length=0.17692 Units=m
New Line.LINE51129 Bus1=51128 Bus2=51130 phases=3 Linecode=25_SAC_PC Length=0.3821 Units=m
New Line.LINE51131 Bus1=51130 Bus2=51132 phases=3 Linecode=25_SAC_PC Length=3.1341 Units=m
New Line.LINE5Cmpd_0 Bus1=5935 Bus2=51108 phases=3 Linecode=25_SAC_PC Length=26.753827 Units=m
New Line.LINE5Cmpd_1 Bus1=5794 Bus2=5963 phases=3 Linecode=25_SAC_PC Length=15.067694 Units=m
New Line.LINE5Cmpd_2 Bus1=5449 Bus2=5912 phases=3 Linecode=35_SAC_XC Length=22.497352 Units=m
New Line.LINE5Cmpd_3 Bus1=5729 Bus2=5820 phases=3 Linecode=2c_.0145 Length=9.763791 Units=m
New Line.LINE5Cmpd_4 Bus1=51087 Bus2=51160 phases=3 Linecode=25_SAC_PC Length=31.996854 Units=m
New Line.LINE5Cmpd_5 Bus1=554 Bus2=5724 phases=3 Linecode=3c_95_SAC_ASN Length=59.594266 Units=m
New Line.LINE5Cmpd_6 Bus1=5535 Bus2=5688 phases=3 Linecode=25_SAC_XC Length=11.91137 Units=m
New Line.LINE5Cmpd_7 Bus1=5794 Bus2=5977 phases=3 Linecode=3c_95_SAC_ASN Length=28.37957 Units=m
New Line.LINE5Cmpd_8 Bus1=5604 Bus2=5743 phases=3 Linecode=2c_.0145 Length=13.01111 Units=m
New Line.LINE5Cmpd_9 Bus1=593 Bus2=5351 phases=3 Linecode=25_SAC_PC Length=22.454487 Units=m
New Line.LINE5Cmpd_10 Bus1=5449 Bus2=5771 phases=3 Linecode=35_SAC_XC Length=19.083766 Units=m
New Line.LINE5Cmpd_11 Bus1=5111 Bus2=5663 phases=3 Linecode=2c_25 Length=27.037378 Units=m
New Line.LINE5Cmpd_12 Bus1=554 Bus2=593 phases=3 Linecode=5c_.06 Length=34.49329 Units=m
New Line.LINE5Cmpd_13 Bus1=5111 Bus2=5364 phases=3 Linecode=35_SAC_XC Length=13.147227 Units=m
New Line.LINE5Cmpd_14 Bus1=51130 Bus2=51173 phases=3 Linecode=25_SAC_PC Length=19.89626 Units=m
New Line.LINE5Cmpd_15 Bus1=5724 Bus2=5935 phases=3 Linecode=25_SAC_PC Length=16.657489 Units=m
New Line.LINE5Cmpd_16 Bus1=5977 Bus2=51087 phases=3 Linecode=25_SAC_PC Length=9.232757 Units=m
New Line.LINE5Cmpd_17 Bus1=5963 Bus2=51066 phases=3 Linecode=25_SAC_PC Length=18.226338 Units=m
New Line.LINE5Cmpd_18 Bus1=5558 Bus2=5734 phases=3 Linecode=2c_.0145 Length=12.90212 Units=m
New Line.LINE5Cmpd_19 Bus1=5794 Bus2=51012 phases=3 Linecode=25_SAC_PC Length=18.348141 Units=m
New Line.LINE5Cmpd_20 Bus1=5345 Bus2=5707 phases=3 Linecode=25_SAC_XC Length=13.358792 Units=m
New Line.LINE5Cmpd_21 Bus1=5475 Bus2=5621 phases=3 Linecode=25_SAC_XC Length=13.40602 Units=m
New Line.LINE5Cmpd_22 Bus1=5351 Bus2=5615 phases=3 Linecode=25_SAC_PC Length=18.99504 Units=m
New Line.LINE5Cmpd_23 Bus1=5580 Bus2=5742 phases=3 Linecode=25_SAC_XC Length=14.15514 Units=m
New Line.LINE5Cmpd_24 Bus1=593 Bus2=5280 phases=3 Linecode=25_SAC_PC Length=16.926191 Units=m
New Line.LINE5Cmpd_25 Bus1=5356 Bus2=5382 phases=3 Linecode=4c_.06 Length=20.1329 Units=m
New Line.LINE5Cmpd_26 Bus1=5356 Bus2=5551 phases=3 Linecode=16_PSC Length=13.023648 Units=m
New Line.LINE5Cmpd_27 Bus1=5977 Bus2=51098 phases=3 Linecode=25_SAC_PC Length=18.74819 Units=m
New Line.LINE5Cmpd_28 Bus1=5724 Bus2=5794 phases=3 Linecode=3c_95_SAC_ASN Length=9.1749 Units=m
New Line.LINE5Cmpd_29 Bus1=5356 Bus2=5741 phases=3 Linecode=16_PSC Length=13.911025 Units=m
New Line.LINE5Cmpd_30 Bus1=5413 Bus2=5458 phases=3 Linecode=4c_.06 Length=11.4925 Units=m
New Line.LINE5Cmpd_31 Bus1=5253 Bus2=5273 phases=3 Linecode=2c_.0225 Length=11.5166 Units=m
New Line.LINE5Cmpd_32 Bus1=5458 Bus2=5597 phases=3 Linecode=2c_.0145 Length=13.21824 Units=m
New Line.LINE5Cmpd_33 Bus1=5364 Bus2=5394 phases=3 Linecode=35_SAC_XC Length=7.7739 Units=m
New Line.LINE5Cmpd_34 Bus1=5413 Bus2=5516 phases=3 Linecode=16_PSC Length=14.460008 Units=m
New Line.LINE5Cmpd_35 Bus1=545 Bus2=554 phases=3 Linecode=5c_.06 Length=2.96123 Units=m
New Line.LINE5Cmpd_36 Bus1=545 Bus2=553 phases=3 Linecode=2c Length=12.379 Units=m
New Line.LINE5Cmpd_37 Bus1=5382 Bus2=5413 phases=3 Linecode=4c_.06 Length=3.4535 Units=m
New Line.LINE5Cmpd_38 Bus1=5493 Bus2=5645 phases=3 Linecode=2c_.0145 Length=12.07834 Units=m
New Line.LINE5Cmpd_39 Bus1=5302 Bus2=5325 phases=3 Linecode=2c_.0145 Length=14.7443 Units=m
New Line.LINE5Cmpd_40 Bus1=541 Bus2=548 phases=3 Linecode=2c Length=12.5793 Units=m
New Line.LINE5Cmpd_41 Bus1=5312 Bus2=5345 phases=3 Linecode=4c_.06 Length=11.1643 Units=m
New Line.LINE5Cmpd_42 Bus1=5264 Bus2=5285 phases=3 Linecode=4c_.06 Length=4.37281 Units=m
New Line.LINE5Cmpd_43 Bus1=593 Bus2=5111 phases=3 Linecode=5c_.06 Length=22.7044 Units=m
New Line.LINE5Cmpd_44 Bus1=5241 Bus2=5262 phases=3 Linecode=2c_.0225 Length=11.6943 Units=m
New Line.LINE5Cmpd_45 Bus1=5293 Bus2=5315 phases=3 Linecode=2c_.0225 Length=13.6682 Units=m
New Line.LINE5Cmpd_46 Bus1=5230 Bus2=5251 phases=3 Linecode=2c_.0225 Length=11.8437 Units=m
New Line.LINE5Cmpd_47 Bus1=5264 Bus2=5284 phases=3 Linecode=2c_.0145 Length=10.4296 Units=m
New Line.LINE5Cmpd_48 Bus1=51012 Bus2=51027 phases=3 Linecode=25_SAC_PC Length=7.7666 Units=m
New Line.LINE5Cmpd_49 Bus1=5604 Bus2=5650 phases=3 Linecode=4c_.06 Length=25.5481 Units=m
New Line.LINE658 Bus1=11 Bus2=659 phases=3 Linecode=25_SAC_XC Length=4.6979 Units=m
New Line.LINE659 Bus1=11 Bus2=660 phases=3 Linecode=4c_.2_SAC Length=0.11132 Units=m
New Line.LINE660 Bus1=660 Bus2=661 phases=3 Linecode=4c_.2_SAC Length=4.7567 Units=m
New Line.LINE661 Bus1=661 Bus2=662 phases=3 Linecode=4c_.2_SAC Length=1.8862 Units=m
New Line.LINE662 Bus1=662 Bus2=663 phases=3 Linecode=4c_.2_SAC Length=1.4911 Units=m
New Line.LINE663 Bus1=663 Bus2=664 phases=3 Linecode=4c_.2_SAC Length=0.44752 Units=m
New Line.LINE664 Bus1=664 Bus2=665 phases=3 Linecode=4c_.2_SAC Length=0.679 Units=m
New Line.LINE665 Bus1=665 Bus2=666 phases=3 Linecode=5c_.1 Length=1.1416 Units=m
New Line.LINE666 Bus1=666 Bus2=667 phases=3 Linecode=5c_.1 Length=4.7804 Units=m
New Line.LINE667 Bus1=667 Bus2=668 phases=3 Linecode=5c_.1 Length=0.57781 Units=m
New Line.LINE668 Bus1=668 Bus2=669 phases=3 Linecode=5c_.1 Length=0.58544 Units=m
New Line.LINE669 Bus1=669 Bus2=670 phases=3 Linecode=5c_.1 Length=5.5074 Units=m
New Line.LINE671 Bus1=670 Bus2=672 phases=3 Linecode=5c_.1 Length=0.83931 Units=m
New Line.LINE673 Bus1=672 Bus2=674 phases=3 Linecode=5c_.1 Length=0.89923 Units=m
New Line.LINE676 Bus1=674 Bus2=677 phases=3 Linecode=5c_.1 Length=6.4647 Units=m
New Line.LINE679 Bus1=677 Bus2=680 phases=3 Linecode=5c_.1 Length=4.3694 Units=m
New Line.LINE6107 Bus1=6103 Bus2=6108 phases=3 Linecode=2c_.0145 Length=9.3908 Units=m
New Line.LINE6113 Bus1=6108 Bus2=6114 phases=3 Linecode=2c_.0145 Length=4.3751 Units=m
New Line.LINE6140 Bus1=6134 Bus2=6141 phases=3 Linecode=5c_.1 Length=7.6863 Units=m
New Line.LINE6170 Bus1=6164 Bus2=6171 phases=3 Linecode=5c_.1 Length=9.4965 Units=m
New Line.LINE6226 Bus1=6220 Bus2=6227 phases=3 Linecode=5c_.1 Length=2.9178 Units=m
New Line.LINE6233 Bus1=6227 Bus2=6234 phases=3 Linecode=5c_.1 Length=7.6616 Units=m
New Line.LINE6234 Bus1=6227 Bus2=6235 phases=3 Linecode=25_SAC_XC Length=1.4764 Units=m
New Line.LINE6294 Bus1=6287 Bus2=6295 phases=3 Linecode=5c_.1 Length=5.7197 Units=m
New Line.LINE6300 Bus1=6295 Bus2=6301 phases=3 Linecode=5c_.1 Length=5.0149 Units=m
New Line.LINE6306 Bus1=6301 Bus2=6307 phases=3 Linecode=5c_.1 Length=3.3676 Units=m
New Line.LINE6312 Bus1=6307 Bus2=6313 phases=3 Linecode=.3 Length=1.2686 Units=m
New Line.LINE6317 Bus1=6313 Bus2=6318 phases=3 Linecode=.3 Length=1.9041 Units=m
New Line.LINE6321 Bus1=6318 Bus2=6322 phases=3 Linecode=25_SAC_XC Length=9.0492 Units=m
New Line.LINE6325 Bus1=6322 Bus2=6326 phases=3 Linecode=25_SAC_XC Length=0.4658 Units=m
New Line.LINE6329 Bus1=6326 Bus2=6330 phases=3 Linecode=25_SAC_XC Length=1.1113 Units=m
New Line.LINE6332 Bus1=6330 Bus2=6333 phases=3 Linecode=25_SAC_XC Length=7.2022 Units=m
New Line.LINE6Cmpd_0 Bus1=6234 Bus2=6343 phases=3 Linecode=16_PSC Length=18.87145 Units=m
New Line.LINE6Cmpd_1 Bus1=6188 Bus2=6220 phases=3 Linecode=5c_.1 Length=8.8014 Units=m
New Line.LINE6Cmpd_2 Bus1=6134 Bus2=6292 phases=3 Linecode=16_PSC Length=16.359407 Units=m
New Line.LINE6Cmpd_3 Bus1=11 Bus2=658 phases=3 Linecode=4c_.2_SAC Length=47.587413 Units=m
New Line.LINE6Cmpd_4 Bus1=6164 Bus2=6321 phases=3 Linecode=16_PSC Length=17.168832 Units=m
New Line.LINE6Cmpd_5 Bus1=6247 Bus2=6287 phases=3 Linecode=5c_.1 Length=9.55374 Units=m
New Line.LINE6Cmpd_6 Bus1=6108 Bus2=6194 phases=3 Linecode=2c_.0145 Length=10.30238 Units=m
New Line.LINE6Cmpd_7 Bus1=680 Bus2=687 phases=3 Linecode=2c_.0145 Length=14.0204 Units=m
New Line.LINE6Cmpd_8 Bus1=693 Bus2=6216 phases=3 Linecode=25_SAC_XC Length=19.480289 Units=m
New Line.LINE6Cmpd_9 Bus1=6287 Bus2=6347 phases=3 Linecode=16_PSC Length=16.94679 Units=m
New Line.LINE6Cmpd_10 Bus1=6188 Bus2=6213 phases=3 Linecode=2c_.0225 Length=13.1159 Units=m
New Line.LINE6Cmpd_11 Bus1=6116 Bus2=6134 phases=3 Linecode=5c_.1 Length=10.0317 Units=m
New Line.LINE6Cmpd_12 Bus1=6103 Bus2=6116 phases=3 Linecode=5c_.1 Length=18.1502 Units=m
New Line.LINE6Cmpd_13 Bus1=680 Bus2=693 phases=3 Linecode=5c_.1 Length=12.5048 Units=m
New Line.LINE6Cmpd_14 Bus1=6247 Bus2=6263 phases=3 Linecode=2c_.0145 Length=13.019 Units=m
New Line.LINE6Cmpd_15 Bus1=6171 Bus2=6188 phases=3 Linecode=5c_.1 Length=6.5219 Units=m
New Line.LINE6Cmpd_16 Bus1=6116 Bus2=6128 phases=3 Linecode=2c_.0145 Length=13.7215 Units=m
New Line.LINE6Cmpd_17 Bus1=6141 Bus2=6156 phases=3 Linecode=2c_.0145 Length=13.9099 Units=m
New Line.LINE6Cmpd_18 Bus1=6171 Bus2=6189 phases=3 Linecode=2c_.0145 Length=12.978 Units=m
New Line.LINE6Cmpd_19 Bus1=6234 Bus2=6247 phases=3 Linecode=5c_.1 Length=7.3582 Units=m
New Line.LINE6Cmpd_20 Bus1=6141 Bus2=6164 phases=3 Linecode=5c_.1 Length=8.6591 Units=m
New Line.LINE6Cmpd_21 Bus1=693 Bus2=6103 phases=3 Linecode=5c_.1 Length=8.0908 Units=m
New Line.LINE6Cmpd_22 Bus1=6220 Bus2=6233 phases=3 Linecode=2c_.0145 Length=14.0342 Units=m
New Line.LINE752 Bus1=11 Bus2=753 phases=3 Linecode=4c_.1 Length=10.5984 Units=m
New Line.LINE754 Bus1=753 Bus2=755 phases=3 Linecode=4c_.1 Length=6.5193 Units=m
New Line.LINE763 Bus1=761 Bus2=764 phases=3 Linecode=4c_.1 Length=5.7073 Units=m
New Line.LINE766 Bus1=764 Bus2=767 phases=3 Linecode=4c_.1 Length=0.72801 Units=m
New Line.LINE767 Bus1=764 Bus2=768 phases=3 Linecode=2c_.0225 Length=11.0414 Units=m
New Line.LINE7208 Bus1=7203 Bus2=7209 phases=3 Linecode=4c_.1 Length=7.2754 Units=m
New Line.LINE7306 Bus1=7304 Bus2=7307 phases=3 Linecode=4c_.1 Length=6.6734 Units=m
New Line.LINE7309 Bus1=7307 Bus2=7310 phases=3 Linecode=25_SAC_XC Length=6.1571 Units=m
New Line.LINE7312 Bus1=7310 Bus2=7313 phases=3 Linecode=25_SAC_XC Length=5.9635 Units=m
New Line.LINE7Cmpd_0 Bus1=7174 Bus2=7287 phases=3 Linecode=2c_.0225 Length=13.54415 Units=m
New Line.LINE7Cmpd_1 Bus1=11 Bus2=752 phases=3 Linecode=4c_.1 Length=36.611572 Units=m
New Line.LINE7Cmpd_2 Bus1=7152 Bus2=7230 phases=3 Linecode=2c_.0225 Length=15.370298 Units=m
New Line.LINE7Cmpd_3 Bus1=7268 Bus2=7275 phases=3 Linecode=25_SAC_XC Length=14.8992 Units=m
New Line.LINE7Cmpd_4 Bus1=795 Bus2=7123 phases=3 Linecode=4c_.1 Length=10.17705 Units=m
New Line.LINE7Cmpd_5 Bus1=7135 Bus2=7251 phases=3 Linecode=2c_.0225 Length=13.59658 Units=m
New Line.LINE7Cmpd_6 Bus1=7298 Bus2=7304 phases=3 Linecode=4c_.1 Length=9.448 Units=m
New Line.LINE7Cmpd_7 Bus1=7135 Bus2=7152 phases=3 Linecode=4c_.1 Length=8.54389 Units=m
New Line.LINE7Cmpd_8 Bus1=767 Bus2=784 phases=3 Linecode=4c_.1 Length=10.21753 Units=m
New Line.LINE7Cmpd_9 Bus1=7234 Bus2=7260 phases=3 Linecode=4c_.1 Length=2.00397 Units=m
New Line.LINE7Cmpd_10 Bus1=7152 Bus2=7174 phases=3 Linecode=4c_.1 Length=8.84602 Units=m
New Line.LINE7Cmpd_11 Bus1=7123 Bus2=7135 phases=3 Linecode=4c_.1 Length=9.63275 Units=m
New Line.LINE7Cmpd_12 Bus1=7203 Bus2=7214 phases=3 Linecode=25_SAC_XC Length=12.3666 Units=m
New Line.LINE7Cmpd_13 Bus1=7268 Bus2=7292 phases=3 Linecode=4c_.1 Length=6.63116 Units=m
New Line.LINE7Cmpd_14 Bus1=7209 Bus2=7234 phases=3 Linecode=4c_.1 Length=12.1973 Units=m
New Line.LINE7Cmpd_15 Bus1=7184 Bus2=7203 phases=3 Linecode=4c_.1 Length=9.85543 Units=m
New Line.LINE7Cmpd_16 Bus1=7292 Bus2=7297 phases=3 Linecode=25_SAC_XC Length=9.9731 Units=m
New Line.LINE7Cmpd_17 Bus1=7292 Bus2=7298 phases=3 Linecode=4c_.1 Length=8.4114 Units=m
New Line.LINE7Cmpd_18 Bus1=768 Bus2=7116 phases=3 Linecode=2c_.0225 Length=18.58766 Units=m
New Line.LINE7Cmpd_19 Bus1=7234 Bus2=7243 phases=3 Linecode=25_SAC_XC Length=13.3407 Units=m
New Line.LINE7Cmpd_20 Bus1=755 Bus2=763 phases=3 Linecode=2c_.0225 Length=12.0986 Units=m
New Line.LINE7Cmpd_21 Bus1=768 Bus2=779 phases=3 Linecode=2c_.0225 Length=8.9769 Units=m
New Line.LINE7Cmpd_22 Bus1=7123 Bus2=7129 phases=3 Linecode=2c_.0225 Length=11.5797 Units=m
New Line.LINE7Cmpd_23 Bus1=7260 Bus2=7268 phases=3 Linecode=4c_.1 Length=9.8702 Units=m
New Line.LINE7Cmpd_24 Bus1=795 Bus2=7103 phases=3 Linecode=2c_.0225 Length=11.8349 Units=m
New Line.LINE7Cmpd_25 Bus1=7298 Bus2=7303 phases=3 Linecode=25_SAC_XC Length=10.2928 Units=m
New Line.LINE7Cmpd_26 Bus1=7304 Bus2=7309 phases=3 Linecode=25_SAC_XC Length=10.3554 Units=m
New Line.LINE7Cmpd_27 Bus1=784 Bus2=795 phases=3 Linecode=4c_.1 Length=6.1317 Units=m
New Line.LINE7Cmpd_28 Bus1=7174 Bus2=7184 phases=3 Linecode=4c_.1 Length=10.5406 Units=m
New Line.LINE7Cmpd_29 Bus1=7184 Bus2=7193 phases=3 Linecode=2c_.0225 Length=14.6401 Units=m
New Line.LINE7Cmpd_30 Bus1=7260 Bus2=7267 phases=3 Linecode=25_SAC_XC Length=13.857 Units=m
New Line.LINE7Cmpd_31 Bus1=761 Bus2=769 phases=3 Linecode=2c_.0225 Length=11.5378 Units=m
New Line.LINE7Cmpd_32 Bus1=753 Bus2=760 phases=3 Linecode=2c_.0225 Length=11.1266 Units=m
New Line.LINE7Cmpd_33 Bus1=7209 Bus2=7221 phases=3 Linecode=25_SAC_XC Length=12.7261 Units=m
New Line.LINE7Cmpd_34 Bus1=784 Bus2=792 phases=3 Linecode=2c_.0225 Length=11.6931 Units=m
New Line.LINE7Cmpd_35 Bus1=767 Bus2=777 phases=3 Linecode=2c_.0225 Length=11.2685 Units=m
New Line.LINE7Cmpd_36 Bus1=755 Bus2=761 phases=3 Linecode=4c_.1 Length=10.191 Units=m
New Line.LINE7Cmpd_37 Bus1=11 Bus2=757 phases=3 Linecode=2c_.0225 Length=11.3919 Units=m
New Line.LINE896 Bus1=11 Bus2=897 phases=3 Linecode=4c_.06 Length=0.49828 Units=m
New Line.LINE8101 Bus1=897 Bus2=8102 phases=3 Linecode=4c_.6 Length=10.0352 Units=m
New Line.LINE8116 Bus1=8112 Bus2=8117 phases=3 Linecode=4c_.6 Length=10.1003 Units=m
New Line.LINE8157 Bus1=8152 Bus2=8158 phases=3 Linecode=4c_.06 Length=8.5168 Units=m
New Line.LINE8165 Bus1=8158 Bus2=8166 phases=3 Linecode=4c_.06 Length=10.6433 Units=m
New Line.LINE8184 Bus1=8179 Bus2=8185 phases=3 Linecode=4c_.06 Length=8.0542 Units=m
New Line.LINE8191 Bus1=8185 Bus2=8192 phases=3 Linecode=4c_.06 Length=1.6725 Units=m
New Line.LINE8198 Bus1=8192 Bus2=8199 phases=3 Linecode=2c_.0225 Length=4.7314 Units=m
New Line.LINE8203 Bus1=8199 Bus2=8204 phases=3 Linecode=2c_.0225 Length=4.7722 Units=m
New Line.LINE8223 Bus1=8219 Bus2=8224 phases=3 Linecode=4c_.6 Length=0.60431 Units=m
New Line.LINE8228 Bus1=8224 Bus2=8229 phases=3 Linecode=4c_.1_SAC Length=7.8925 Units=m
New Line.LINE8232 Bus1=8229 Bus2=8233 phases=3 Linecode=4c_.1_SAC Length=0.040556 Units=m
New Line.LINE8236 Bus1=8233 Bus2=8237 phases=3 Linecode=4c_.1_SAC Length=8.217 Units=m
New Line.LINE8240 Bus1=8237 Bus2=8241 phases=3 Linecode=4c_.1_SAC Length=5.9479 Units=m
New Line.LINE8243 Bus1=8241 Bus2=8244 phases=3 Linecode=4c_.1_SAC Length=2.659 Units=m
New Line.LINE8246 Bus1=8244 Bus2=8247 phases=3 Linecode=4c_.0225 Length=6.5819 Units=m
New Line.LINE8262 Bus1=8256 Bus2=8263 phases=3 Linecode=4c_.0225 Length=1.7716 Units=m
New Line.LINE8269 Bus1=8263 Bus2=8270 phases=3 Linecode=2c_.0225 Length=2.2247 Units=m
New Line.LINE8273 Bus1=8267 Bus2=8274 phases=3 Linecode=4c_.1_SAC Length=2.262 Units=m
New Line.LINE8277 Bus1=8270 Bus2=8278 phases=3 Linecode=2c_.0225 Length=4.5959 Units=m
New Line.LINE8282 Bus1=8274 Bus2=8283 phases=3 Linecode=4c_.0225 Length=4.3015 Units=m
New Line.LINE8288 Bus1=8283 Bus2=8289 phases=3 Linecode=4c_.0225 Length=2.0727 Units=m
New Line.LINE8294 Bus1=8289 Bus2=8295 phases=3 Linecode=4c_.0225 Length=2.7592 Units=m
New Line.LINE8301 Bus1=8295 Bus2=8302 phases=3 Linecode=4c_.0225 Length=8.7181 Units=m
New Line.LINE8309 Bus1=8302 Bus2=8310 phases=3 Linecode=4c_.0225 Length=0.84424 Units=m
New Line.LINE8315 Bus1=8310 Bus2=8316 phases=3 Linecode=2c_.0225 Length=1.3133 Units=m
New Line.LINE8320 Bus1=8316 Bus2=8321 phases=3 Linecode=2c_.0225 Length=1.0051 Units=m
New Line.LINE8325 Bus1=8321 Bus2=8326 phases=3 Linecode=2c_.0225 Length=4.9866 Units=m
New Line.LINE8344 Bus1=8340 Bus2=8345 phases=3 Linecode=4c_.1 Length=6.3315 Units=m
New Line.LINE8350 Bus1=8345 Bus2=8351 phases=3 Linecode=4c_.1 Length=11.3683 Units=m
New Line.LINE8356 Bus1=8351 Bus2=8357 phases=3 Linecode=4c_.1 Length=8.3688 Units=m
New Line.LINE8362 Bus1=8357 Bus2=8363 phases=3 Linecode=4c_.1 Length=0.94916 Units=m
New Line.LINE8366 Bus1=8363 Bus2=8367 phases=3 Linecode=4c_.1_SAC Length=0.95153 Units=m
New Line.LINE8369 Bus1=8367 Bus2=8370 phases=3 Linecode=4c_.1_SAC Length=1.4602 Units=m
New Line.LINE8372 Bus1=8370 Bus2=8373 phases=3 Linecode=4c_.1_SAC Length=1.8759 Units=m
New Line.LINE8375 Bus1=8373 Bus2=8376 phases=3 Linecode=4c_.1_SAC Length=5.2975 Units=m
New Line.LINE8424 Bus1=8423 Bus2=8425 phases=3 Linecode=4c_.1_SAC Length=2.7313 Units=m
New Line.LINE8427 Bus1=8425 Bus2=8428 phases=3 Linecode=4c_.1_SAC Length=7.6788 Units=m
New Line.LINE8431 Bus1=8428 Bus2=8432 phases=3 Linecode=4c_.1_SAC Length=7.4917 Units=m
New Line.LINE8443 Bus1=8441 Bus2=8444 phases=3 Linecode=4c_.1_SAC Length=0.84264 Units=m
New Line.LINE8446 Bus1=8444 Bus2=8447 phases=3 Linecode=4c_.1_SAC Length=0.36713 Units=m
New Line.LINE8448 Bus1=8447 Bus2=8449 phases=3 Linecode=4c_.1_SAC Length=0.49625 Units=m
New Line.LINE8450 Bus1=8449 Bus2=8451 phases=3 Linecode=4c_.1_SAC Length=0.447 Units=m
New Line.LINE8452 Bus1=8451 Bus2=8453 phases=3 Linecode=4c_.1_SAC Length=0.60084 Units=m
New Line.LINE8454 Bus1=8453 Bus2=8455 phases=3 Linecode=4c_.1_SAC Length=0.78977 Units=m
New Line.LINE8455 Bus1=8455 Bus2=8456 phases=3 Linecode=4c_.1_SAC Length=0.48732 Units=m
New Line.LINE8456 Bus1=8456 Bus2=8457 phases=3 Linecode=4c_.1_SAC Length=0.65744 Units=m
New Line.LINE8457 Bus1=8457 Bus2=8458 phases=3 Linecode=4c_.1_SAC Length=0.50811 Units=m
New Line.LINE8458 Bus1=8458 Bus2=8459 phases=3 Linecode=25_SAC_XC Length=7.8685 Units=m
New Line.LINE8460 Bus1=8459 Bus2=8461 phases=3 Linecode=25_SAC_XC Length=4.4009 Units=m
New Line.LINE8Cmpd_0 Bus1=854 Bus2=8340 phases=3 Linecode=4c_.1 Length=60.18239 Units=m
New Line.LINE8Cmpd_1 Bus1=8423 Bus2=8454 phases=3 Linecode=25_SAC_XC Length=21.81979 Units=m
New Line.LINE8Cmpd_2 Bus1=8267 Bus2=8411 phases=3 Linecode=25_SAC_XC Length=19.825042 Units=m
New Line.LINE8Cmpd_3 Bus1=8425 Bus2=8430 phases=3 Linecode=25_SAC_XC Length=10.5927 Units=m
New Line.LINE8Cmpd_4 Bus1=11 Bus2=843 phases=3 Linecode=4c_.1 Length=30.576469 Units=m
New Line.LINE8Cmpd_5 Bus1=8384 Bus2=8418 phases=3 Linecode=2c_.0225 Length=19.365293 Units=m
New Line.LINE8Cmpd_6 Bus1=8253 Bus2=8389 phases=3 Linecode=25_SAC_XC Length=21.61713 Units=m
New Line.LINE8Cmpd_7 Bus1=8175 Bus2=8201 phases=3 Linecode=2c_.0225 Length=15.1861 Units=m
New Line.LINE8Cmpd_8 Bus1=8219 Bus2=8232 phases=3 Linecode=2c_.0225 Length=12.4223 Units=m
New Line.LINE8Cmpd_9 Bus1=8208 Bus2=8245 phases=3 Linecode=2c_.0225 Length=15.67744 Units=m
New Line.LINE8Cmpd_10 Bus1=8244 Bus2=8253 phases=3 Linecode=4c_.1_SAC Length=2.80829 Units=m
New Line.LINE8Cmpd_11 Bus1=8175 Bus2=8208 phases=3 Linecode=4c_.6 Length=2.51932 Units=m
New Line.LINE8Cmpd_12 Bus1=8160 Bus2=8190 phases=3 Linecode=2c_.0225 Length=14.6653 Units=m
New Line.LINE8Cmpd_13 Bus1=8428 Bus2=8434 phases=3 Linecode=25_SAC_XC Length=20.7284 Units=m
New Line.LINE8Cmpd_14 Bus1=8102 Bus2=8112 phases=3 Linecode=4c_.6 Length=6.70266 Units=m
New Line.LINE8Cmpd_15 Bus1=8138 Bus2=8150 phases=3 Linecode=2c_.0225 Length=10.4697 Units=m
New Line.LINE8Cmpd_16 Bus1=897 Bus2=8138 phases=3 Linecode=4c_.06 Length=7.82564 Units=m
New Line.LINE8Cmpd_17 Bus1=854 Bus2=892 phases=3 Linecode=4c_.06 Length=29.97389 Units=m
New Line.LINE8Cmpd_18 Bus1=8140 Bus2=8161 phases=3 Linecode=2c_.0225 Length=14.6382 Units=m
New Line.LINE8Cmpd_19 Bus1=8357 Bus2=8366 phases=3 Linecode=25_SAC_XC Length=11.3866 Units=m
New Line.LINE8Cmpd_20 Bus1=8208 Bus2=8219 phases=3 Linecode=4c_.6 Length=3.79417 Units=m
New Line.LINE8Cmpd_21 Bus1=8432 Bus2=8441 phases=3 Linecode=4c_.1_SAC Length=9.6109 Units=m
New Line.LINE8Cmpd_22 Bus1=8131 Bus2=8148 phases=3 Linecode=2c_.0225 Length=14.0606 Units=m
New Line.LINE8Cmpd_23 Bus1=8117 Bus2=8131 phases=3 Linecode=4c_.6 Length=8.1468 Units=m
New Line.LINE8Cmpd_24 Bus1=8179 Bus2=8193 phases=3 Linecode=2c_.0225 Length=10.2799 Units=m
New Line.LINE8Cmpd_25 Bus1=8256 Bus2=8277 phases=3 Linecode=2c_.0225 Length=13.32489 Units=m
New Line.LINE8Cmpd_26 Bus1=11 Bus2=8100 phases=3 Linecode=2c_.0225 Length=12.8173 Units=m
New Line.LINE8Cmpd_27 Bus1=8384 Bus2=8423 phases=3 Linecode=4c_.1_SAC Length=10.85584 Units=m
New Line.LINE8Cmpd_28 Bus1=8247 Bus2=8261 phases=3 Linecode=2c_.0225 Length=14.2343 Units=m
New Line.LINE8Cmpd_29 Bus1=8138 Bus2=8152 phases=3 Linecode=4c_.06 Length=9.1495 Units=m
New Line.LINE8Cmpd_30 Bus1=849 Bus2=854 phases=3 Linecode=4c_.1 Length=3.1699 Units=m
New Line.LINE8Cmpd_31 Bus1=8160 Bus2=8175 phases=3 Linecode=4c_.6 Length=5.2926 Units=m
New Line.LINE8Cmpd_32 Bus1=8351 Bus2=8361 phases=3 Linecode=25_SAC_XC Length=10.7104 Units=m
New Line.LINE8Cmpd_33 Bus1=8376 Bus2=8383 phases=3 Linecode=2c_.0225 Length=11.3191 Units=m
New Line.LINE8Cmpd_34 Bus1=8247 Bus2=8256 phases=3 Linecode=4c_.0225 Length=9.8344 Units=m
New Line.LINE8Cmpd_35 Bus1=8295 Bus2=8308 phases=3 Linecode=2c_.0225 Length=9.5254 Units=m
New Line.LINE8Cmpd_36 Bus1=849 Bus2=855 phases=3 Linecode=2c_.0225 Length=12.5379 Units=m
New Line.LINE8Cmpd_37 Bus1=8376 Bus2=8384 phases=3 Linecode=4c_.1_SAC Length=2.63382 Units=m
New Line.LINE8Cmpd_38 Bus1=843 Bus2=848 phases=3 Linecode=2c_.0225 Length=11.353 Units=m
New Line.LINE8Cmpd_39 Bus1=8253 Bus2=8267 phases=3 Linecode=4c_.1_SAC Length=5.64887 Units=m
New Line.LINE8Cmpd_40 Bus1=8166 Bus2=8179 phases=3 Linecode=4c_.06 Length=8.4142 Units=m
New Line.LINE8Cmpd_41 Bus1=8112 Bus2=8120 phases=3 Linecode=2c_.0225 Length=12.5184 Units=m
New Line.LINE8Cmpd_42 Bus1=8441 Bus2=8446 phases=3 Linecode=25_SAC_XC Length=10.9437 Units=m
New Line.LINE8Cmpd_43 Bus1=8432 Bus2=8438 phases=3 Linecode=25_SAC_XC Length=20.6466 Units=m
New Line.LINE8Cmpd_44 Bus1=8166 Bus2=8178 phases=3 Linecode=2c_.0225 Length=10.1601 Units=m
New Line.LINE8Cmpd_45 Bus1=8340 Bus2=8349 phases=3 Linecode=25_SAC_XC Length=10.9595 Units=m
New Line.LINE8Cmpd_46 Bus1=843 Bus2=849 phases=3 Linecode=4c_.1 Length=11.0555 Units=m
New Line.LINE8Cmpd_47 Bus1=8302 Bus2=8315 phases=3 Linecode=2c_.0225 Length=8.9084 Units=m
New Line.LINE8Cmpd_48 Bus1=8140 Bus2=8160 phases=3 Linecode=4c_.6 Length=6.88113 Units=m
New Line.LINE8Cmpd_49 Bus1=8117 Bus2=8125 phases=3 Linecode=2c_.0225 Length=13.152 Units=m
New Line.LINE8Cmpd_50 Bus1=8102 Bus2=8111 phases=3 Linecode=2c_.0225 Length=13.2947 Units=m
New Line.LINE8Cmpd_51 Bus1=8131 Bus2=8140 phases=3 Linecode=4c_.6 Length=10.3781 Units=m
New Line.LINE8Cmpd_52 Bus1=8345 Bus2=8355 phases=3 Linecode=25_SAC_XC Length=10.8898 Units=m
New Line.LINE8Cmpd_53 Bus1=8158 Bus2=8171 phases=3 Linecode=2c_.0225 Length=9.8956 Units=m
New Line.LINE8Cmpd_54 Bus1=8152 Bus2=8164 phases=3 Linecode=2c_.0225 Length=11.0023 Units=m
