New Line.LINE11 Bus1=11 Bus2=12 phases=3 Linecode=3c_300_SAC_XC Length=0.44359 Units=m
New Line.LINE12 Bus1=12 Bus2=13 phases=3 Linecode=3c_300_SAC_XC Length=0.038329 Units=m
New Line.LINE13 Bus1=13 Bus2=14 phases=3 Linecode=3c_300_SAC_XC Length=0.039115 Units=m
New Line.LINE14 Bus1=14 Bus2=15 phases=3 Linecode=3c_300_SAC_XC Length=0.038118 Units=m
New Line.LINE15 Bus1=15 Bus2=16 phases=3 Linecode=3c_300_SAC_XC Length=0.038602 Units=m
New Line.LINE16 Bus1=16 Bus2=17 phases=3 Linecode=3c_300_SAC_XC Length=0.038483 Units=m
New Line.LINE17 Bus1=17 Bus2=18 phases=3 Linecode=3c_300_SAC_XC Length=0.039408 Units=m
New Line.LINE18 Bus1=18 Bus2=19 phases=3 Linecode=3c_300_SAC_XC Length=0.03821 Units=m
New Line.LINE19 Bus1=19 Bus2=110 phases=3 Linecode=3c_300_SAC_XC Length=0.038834 Units=m
New Line.LINE110 Bus1=110 Bus2=111 phases=3 Linecode=3c_300_SAC_XC Length=0.67833 Units=m
New Line.LINE111 Bus1=111 Bus2=112 phases=3 Linecode=3c_300_SAC_XC Length=0.89525 Units=m
New Line.LINE112 Bus1=112 Bus2=113 phases=3 Linecode=3c_300_SAC_XC Length=0.25852 Units=m
New Line.LINE113 Bus1=113 Bus2=114 phases=3 Linecode=3c_300_SAC_XC Length=0.25726 Units=m
New Line.LINE114 Bus1=114 Bus2=115 phases=3 Linecode=3c_300_SAC_XC Length=0.25812 Units=m
New Line.LINE115 Bus1=115 Bus2=116 phases=3 Linecode=3c_300_SAC_XC Length=0.25767 Units=m
New Line.LINE116 Bus1=116 Bus2=117 phases=3 Linecode=3c_300_SAC_XC Length=0.2583 Units=m
New Line.LINE117 Bus1=117 Bus2=118 phases=3 Linecode=3c_300_SAC_XC Length=3.6805 Units=m
New Line.LINE118 Bus1=118 Bus2=119 phases=3 Linecode=3c_300_SAC_XC Length=0.27293 Units=m
New Line.LINE119 Bus1=119 Bus2=120 phases=3 Linecode=3c_300_SAC_XC Length=0.27242 Units=m
New Line.LINE120 Bus1=120 Bus2=121 phases=3 Linecode=3c_300_SAC_XC Length=0.65867 Units=m
New Line.LINE121 Bus1=121 Bus2=122 phases=3 Linecode=3c_300_SAC_XC Length=0.18811 Units=m
New Line.LINE122 Bus1=122 Bus2=123 phases=3 Linecode=3c_300_SAC_XC Length=0.18645 Units=m
New Line.LINE123 Bus1=123 Bus2=124 phases=3 Linecode=3c_300_SAC_XC Length=0.23089 Units=m
New Line.LINE124 Bus1=124 Bus2=125 phases=3 Linecode=3c_300_SAC_XC Length=0.26314 Units=m
New Line.LINE125 Bus1=125 Bus2=126 phases=3 Linecode=3c_300_SAC_XC Length=29.9951 Units=m
New Line.LINE126 Bus1=126 Bus2=127 phases=3 Linecode=3c_300_SAC_XC Length=0.95847 Units=m
New Line.LINE127 Bus1=127 Bus2=128 phases=3 Linecode=3c_300_SAC_XC Length=0.3904 Units=m
New Line.LINE128 Bus1=128 Bus2=129 phases=3 Linecode=3c_300_SAC_XC Length=0.39102 Units=m
New Line.LINE129 Bus1=129 Bus2=130 phases=3 Linecode=3c_300_SAC_XC Length=0.18681 Units=m
New Line.LINE130 Bus1=130 Bus2=131 phases=3 Linecode=3c_300_SAC_XC Length=0.34318 Units=m
New Line.LINE131 Bus1=131 Bus2=132 phases=3 Linecode=3c_300_SAC_XC Length=0.56873 Units=m
New Line.LINE132 Bus1=132 Bus2=133 phases=3 Linecode=4c_.25 Length=1.5571 Units=m
New Line.LINE133 Bus1=132 Bus2=134 phases=3 Linecode=4c_.25 Length=1.5571 Units=m
New Line.LINE134 Bus1=133 Bus2=135 phases=3 Linecode=4c_.25 Length=7.5169 Units=m
New Line.LINE135 Bus1=133 Bus2=136 phases=3 Linecode=4c_.25 Length=7.5169 Units=m
New Line.LINE136 Bus1=135 Bus2=137 phases=3 Linecode=4c_.25 Length=1.1775 Units=m
New Line.LINE137 Bus1=135 Bus2=138 phases=3 Linecode=4c_.25 Length=1.1775 Units=m
New Line.LINE138 Bus1=137 Bus2=139 phases=3 Linecode=4c_.25 Length=0.406 Units=m
New Line.LINE139 Bus1=137 Bus2=140 phases=3 Linecode=4c_.25 Length=0.406 Units=m
New Line.LINE140 Bus1=139 Bus2=141 phases=3 Linecode=4c_.25 Length=0.38134 Units=m
New Line.LINE141 Bus1=139 Bus2=142 phases=3 Linecode=4c_.25 Length=0.38134 Units=m
New Line.LINE142 Bus1=141 Bus2=143 phases=3 Linecode=4c_.25 Length=0.41665 Units=m
New Line.LINE143 Bus1=141 Bus2=144 phases=3 Linecode=4c_.25 Length=0.41665 Units=m
New Line.LINE144 Bus1=143 Bus2=145 phases=3 Linecode=4c_.25 Length=0.2658 Units=m
New Line.LINE145 Bus1=143 Bus2=146 phases=3 Linecode=4c_.25 Length=0.2658 Units=m
New Line.LINE146 Bus1=145 Bus2=147 phases=3 Linecode=4c_.25 Length=0.2377 Units=m
New Line.LINE147 Bus1=145 Bus2=148 phases=3 Linecode=4c_.25 Length=0.2377 Units=m
New Line.LINE148 Bus1=147 Bus2=149 phases=3 Linecode=4c_.25 Length=0.23755 Units=m
New Line.LINE149 Bus1=147 Bus2=150 phases=3 Linecode=4c_.25 Length=0.23755 Units=m
New Line.LINE150 Bus1=149 Bus2=151 phases=3 Linecode=4c_.25 Length=1.0978 Units=m
New Line.LINE151 Bus1=149 Bus2=152 phases=3 Linecode=4c_.25 Length=1.0978 Units=m
New Line.LINE152 Bus1=151 Bus2=153 phases=3 Linecode=4c_.25 Length=23.3695 Units=m
New Line.LINE153 Bus1=151 Bus2=154 phases=3 Linecode=4c_.25 Length=23.3695 Units=m
New Line.LINE154 Bus1=153 Bus2=155 phases=3 Linecode=4c_.25 Length=1.9527 Units=m
New Line.LINE155 Bus1=153 Bus2=156 phases=3 Linecode=2c_.04 Length=6.7095 Units=m
New Line.LINE156 Bus1=153 Bus2=157 phases=3 Linecode=4c_.25 Length=1.9527 Units=m
New Line.LINE157 Bus1=155 Bus2=158 phases=3 Linecode=4c_.25 Length=5.6386 Units=m
New Line.LINE158 Bus1=155 Bus2=159 phases=3 Linecode=4c_.25 Length=5.2414 Units=m
New Line.LINE159 Bus1=156 Bus2=160 phases=3 Linecode=2c_.04 Length=2.8976 Units=m
New Line.LINE160 Bus1=156 Bus2=161 phases=3 Linecode=2c_.04 Length=6.048 Units=m
New Line.LINE161 Bus1=158 Bus2=162 phases=3 Linecode=4c_.25 Length=4.8727 Units=m
New Line.LINE162 Bus1=158 Bus2=163 phases=3 Linecode=4c_.25 Length=4.8727 Units=m
New Line.LINE163 Bus1=158 Bus2=164 phases=3 Linecode=4c_.25 Length=0.3972 Units=m
New Line.LINE164 Bus1=159 Bus2=165 phases=3 Linecode=4_XC Length=0.15116 Units=m
New Line.LINE165 Bus1=160 Bus2=166 phases=3 Linecode=2c_.04 Length=0.72226 Units=m
New Line.LINE166 Bus1=161 Bus2=167 phases=3 Linecode=2c_.04 Length=0.17875 Units=m
New Line.LINE167 Bus1=162 Bus2=168 phases=3 Linecode=4c_.25 Length=24.3926 Units=m
New Line.LINE168 Bus1=162 Bus2=169 phases=3 Linecode=4c_.25 Length=11.3398 Units=m
New Line.LINE169 Bus1=165 Bus2=170 phases=3 Linecode=4_XC Length=0.04653 Units=m
New Line.LINE170 Bus1=166 Bus2=171 phases=3 Linecode=2c_.04 Length=0.27216 Units=m
New Line.LINE171 Bus1=167 Bus2=172 phases=3 Linecode=2c_.04 Length=0.14625 Units=m
New Line.LINE172 Bus1=168 Bus2=173 phases=3 Linecode=4c_.25 Length=7.4333 Units=m
New Line.LINE173 Bus1=168 Bus2=174 phases=3 Linecode=4c_.25 Length=7.4333 Units=m
New Line.LINE174 Bus1=168 Bus2=175 phases=3 Linecode=4c_.25 Length=13.0528 Units=m
New Line.LINE175 Bus1=169 Bus2=176 phases=3 Linecode=4c_.25 Length=0.081295 Units=m
New Line.LINE176 Bus1=170 Bus2=177 phases=3 Linecode=4_XC Length=0.047127 Units=m
New Line.LINE177 Bus1=171 Bus2=178 phases=3 Linecode=2c_.04 Length=0.21658 Units=m
New Line.LINE178 Bus1=172 Bus2=179 phases=3 Linecode=2c_.04 Length=0.1004 Units=m
New Line.LINE179 Bus1=173 Bus2=180 phases=3 Linecode=4c_.25 Length=8.054 Units=m
New Line.LINE180 Bus1=173 Bus2=181 phases=3 Linecode=4c_.25 Length=8.054 Units=m
New Line.LINE181 Bus1=176 Bus2=182 phases=3 Linecode=4c_.25 Length=0.073246 Units=m
New Line.LINE182 Bus1=177 Bus2=183 phases=3 Linecode=4_XC Length=0.047012 Units=m
New Line.LINE183 Bus1=178 Bus2=184 phases=3 Linecode=2c_.04 Length=0.23577 Units=m
New Line.LINE184 Bus1=179 Bus2=185 phases=3 Linecode=2c_.04 Length=0.15728 Units=m
New Line.LINE185 Bus1=180 Bus2=186 phases=3 Linecode=4c_.25 Length=3.1751 Units=m
New Line.LINE186 Bus1=180 Bus2=187 phases=3 Linecode=4c_.25 Length=3.1751 Units=m
New Line.LINE187 Bus1=182 Bus2=188 phases=3 Linecode=4c_.25 Length=0.073111 Units=m
New Line.LINE188 Bus1=183 Bus2=189 phases=3 Linecode=4_XC Length=0.04701 Units=m
New Line.LINE189 Bus1=184 Bus2=190 phases=3 Linecode=2c_.04 Length=0.21333 Units=m
New Line.LINE190 Bus1=185 Bus2=191 phases=3 Linecode=2c_.04 Length=0.22716 Units=m
New Line.LINE191 Bus1=186 Bus2=192 phases=3 Linecode=4c_.25 Length=3.7711 Units=m
New Line.LINE192 Bus1=186 Bus2=193 phases=3 Linecode=4c_.25 Length=3.7711 Units=m
New Line.LINE193 Bus1=188 Bus2=194 phases=3 Linecode=4c_.25 Length=0.073429 Units=m
New Line.LINE194 Bus1=189 Bus2=195 phases=3 Linecode=4_XC Length=0.047424 Units=m
New Line.LINE195 Bus1=190 Bus2=196 phases=3 Linecode=2c_.04 Length=0.43307 Units=m
New Line.LINE196 Bus1=191 Bus2=197 phases=3 Linecode=2c_.04 Length=0.47756 Units=m
New Line.LINE197 Bus1=192 Bus2=198 phases=3 Linecode=4c_.25 Length=3.1145 Units=m
New Line.LINE198 Bus1=192 Bus2=199 phases=3 Linecode=4c_.25 Length=0.90537 Units=m
New Line.LINE199 Bus1=194 Bus2=1100 phases=3 Linecode=4c_.25 Length=0.073056 Units=m
New Line.LINE1100 Bus1=195 Bus2=1101 phases=3 Linecode=4_XC Length=0.046648 Units=m
New Line.LINE1101 Bus1=196 Bus2=1102 phases=3 Linecode=2c_.04 Length=3.3635 Units=m
New Line.LINE1102 Bus1=196 Bus2=1103 phases=3 Linecode=2c_.04 Length=0.56626 Units=m
New Line.LINE1103 Bus1=197 Bus2=1104 phases=3 Linecode=2c_.04 Length=4.0329 Units=m
New Line.LINE1104 Bus1=197 Bus2=1105 phases=3 Linecode=2c_.04 Length=0.71111 Units=m
New Line.LINE1105 Bus1=197 Bus2=1106 phases=3 Linecode=2c_.04 Length=0.71111 Units=m
New Line.LINE1106 Bus1=198 Bus2=1107 phases=3 Linecode=4c_.25 Length=16.2428 Units=m
New Line.LINE1107 Bus1=199 Bus2=1108 phases=3 Linecode=4c_.25 Length=0.76234 Units=m
New Line.LINE1108 Bus1=1100 Bus2=1109 phases=3 Linecode=4c_.25 Length=0.07269 Units=m
New Line.LINE1109 Bus1=1101 Bus2=1110 phases=3 Linecode=4_XC Length=1.495 Units=m
New Line.LINE1110 Bus1=1103 Bus2=1111 phases=3 Linecode=2c_.04 Length=0.24616 Units=m
New Line.LINE1111 Bus1=1105 Bus2=1112 phases=3 Linecode=2c_.04 Length=0.22682 Units=m
New Line.LINE1112 Bus1=1105 Bus2=1113 phases=3 Linecode=2c_.04 Length=0.22682 Units=m
New Line.LINE1113 Bus1=1107 Bus2=1114 phases=3 Linecode=4_XC Length=0.45843 Units=m
New Line.LINE1114 Bus1=1107 Bus2=1115 phases=3 Linecode=4c_.25 Length=8.3151 Units=m
New Line.LINE1115 Bus1=1108 Bus2=1116 phases=3 Linecode=4c_.25 Length=0.6952 Units=m
New Line.LINE1116 Bus1=1109 Bus2=1117 phases=3 Linecode=4c_.25 Length=0.073029 Units=m
New Line.LINE1117 Bus1=1111 Bus2=1118 phases=3 Linecode=2c_.04 Length=0.18256 Units=m
New Line.LINE1118 Bus1=1112 Bus2=1119 phases=3 Linecode=2c_.04 Length=0.116 Units=m
New Line.LINE1119 Bus1=1112 Bus2=1120 phases=3 Linecode=2c_.04 Length=0.116 Units=m
New Line.LINE1120 Bus1=1114 Bus2=1121 phases=3 Linecode=4_XC Length=0.050606 Units=m
New Line.LINE1121 Bus1=1115 Bus2=1122 phases=3 Linecode=2c_.007 Length=1.4077 Units=m
New Line.LINE1122 Bus1=1115 Bus2=1123 phases=3 Linecode=4c_.25 Length=4.1369 Units=m
New Line.LINE1123 Bus1=1116 Bus2=1124 phases=3 Linecode=4c_.25 Length=0.85981 Units=m
New Line.LINE1124 Bus1=1117 Bus2=1125 phases=3 Linecode=4c_.25 Length=0.07278 Units=m
New Line.LINE1125 Bus1=1118 Bus2=1126 phases=3 Linecode=2c_.04 Length=0.14066 Units=m
New Line.LINE1126 Bus1=1119 Bus2=1127 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE1127 Bus1=1119 Bus2=1128 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE1128 Bus1=1121 Bus2=1129 phases=3 Linecode=4_XC Length=0.050992 Units=m
New Line.LINE1129 Bus1=1122 Bus2=1130 phases=3 Linecode=2c_.007 Length=0.1085 Units=m
New Line.LINE1130 Bus1=1123 Bus2=1131 phases=3 Linecode=2c_.04 Length=7.2512 Units=m
New Line.LINE1131 Bus1=1123 Bus2=1132 phases=3 Linecode=4c_.25 Length=15.1099 Units=m
New Line.LINE1132 Bus1=1124 Bus2=1133 phases=3 Linecode=4c_.25 Length=0.78933 Units=m
New Line.LINE1133 Bus1=1125 Bus2=1134 phases=3 Linecode=4c_.25 Length=0.073537 Units=m
New Line.LINE1134 Bus1=1126 Bus2=1135 phases=3 Linecode=2c_.04 Length=0.28307 Units=m
New Line.LINE1135 Bus1=1127 Bus2=1136 phases=3 Linecode=2c_.04 Length=0.053601 Units=m
New Line.LINE1136 Bus1=1127 Bus2=1137 phases=3 Linecode=2c_.04 Length=0.053601 Units=m
New Line.LINE1137 Bus1=1129 Bus2=1138 phases=3 Linecode=4_XC Length=0.050773 Units=m
New Line.LINE1138 Bus1=1130 Bus2=1139 phases=3 Linecode=2c_.007 Length=0.10802 Units=m
New Line.LINE1139 Bus1=1131 Bus2=1140 phases=3 Linecode=2c_.04 Length=0.79305 Units=m
New Line.LINE1140 Bus1=1131 Bus2=1141 phases=3 Linecode=2c_.04 Length=4.6693 Units=m
New Line.LINE1141 Bus1=1132 Bus2=1142 phases=3 Linecode=4c_.25 Length=4.6041 Units=m
New Line.LINE1142 Bus1=1133 Bus2=1143 phases=3 Linecode=4c_.25 Length=1.3106 Units=m
New Line.LINE1143 Bus1=1134 Bus2=1144 phases=3 Linecode=4c_.25 Length=0.63124 Units=m
New Line.LINE1144 Bus1=1135 Bus2=1145 phases=3 Linecode=2c_.04 Length=4.6961 Units=m
New Line.LINE1145 Bus1=1136 Bus2=1146 phases=3 Linecode=2c_.04 Length=0.12468 Units=m
New Line.LINE1146 Bus1=1136 Bus2=1147 phases=3 Linecode=2c_.04 Length=0.12468 Units=m
New Line.LINE1147 Bus1=1138 Bus2=1148 phases=3 Linecode=4_XC Length=0.05108 Units=m
New Line.LINE1148 Bus1=1139 Bus2=1149 phases=3 Linecode=2c_.007 Length=0.10826 Units=m
New Line.LINE1149 Bus1=1140 Bus2=1150 phases=3 Linecode=2c_.04 Length=0.36054 Units=m
New Line.LINE1150 Bus1=1142 Bus2=1151 phases=3 Linecode=2c_.04 Length=6.0658 Units=m
New Line.LINE1151 Bus1=1142 Bus2=1152 phases=3 Linecode=4c_.25 Length=2.1491 Units=m
New Line.LINE1152 Bus1=1143 Bus2=1153 phases=3 Linecode=4c_.25 Length=1.8988 Units=m
New Line.LINE1153 Bus1=1145 Bus2=1154 phases=3 Linecode=2c_.04 Length=0.57339 Units=m
New Line.LINE1154 Bus1=1146 Bus2=1155 phases=3 Linecode=2c_.04 Length=1.4705 Units=m
New Line.LINE1155 Bus1=1146 Bus2=1156 phases=3 Linecode=2c_.04 Length=1.4705 Units=m
New Line.LINE1156 Bus1=1148 Bus2=1157 phases=3 Linecode=4_XC Length=0.050009 Units=m
New Line.LINE1157 Bus1=1149 Bus2=1158 phases=3 Linecode=2c_.007 Length=0.10863 Units=m
New Line.LINE1158 Bus1=1150 Bus2=1159 phases=3 Linecode=2c_.04 Length=0.1964 Units=m
New Line.LINE1159 Bus1=1151 Bus2=1160 phases=3 Linecode=2c_.04 Length=1.7592 Units=m
New Line.LINE1160 Bus1=1151 Bus2=1161 phases=3 Linecode=2c_.04 Length=3.6253 Units=m
New Line.LINE1161 Bus1=1152 Bus2=1162 phases=3 Linecode=4c_.25 Length=7.9157 Units=m
New Line.LINE1162 Bus1=1153 Bus2=1163 phases=3 Linecode=4c_.25 Length=3.282 Units=m
New Line.LINE1163 Bus1=1154 Bus2=1164 phases=3 Linecode=2c_.04 Length=0.22665 Units=m
New Line.LINE1164 Bus1=1155 Bus2=1165 phases=3 Linecode=2c_.04 Length=4.0441 Units=m
New Line.LINE1165 Bus1=1157 Bus2=1166 phases=3 Linecode=4_XC Length=0.051039 Units=m
New Line.LINE1166 Bus1=1158 Bus2=1167 phases=3 Linecode=2c_.007 Length=0.10876 Units=m
New Line.LINE1167 Bus1=1159 Bus2=1168 phases=3 Linecode=2c_.04 Length=0.29925 Units=m
New Line.LINE1168 Bus1=1160 Bus2=1169 phases=3 Linecode=2c_.04 Length=0.20381 Units=m
New Line.LINE1169 Bus1=1161 Bus2=1170 phases=3 Linecode=2c_.04 Length=0.50921 Units=m
New Line.LINE1170 Bus1=1162 Bus2=1171 phases=3 Linecode=4c_.25 Length=6.5848 Units=m
New Line.LINE1171 Bus1=1163 Bus2=1172 phases=3 Linecode=4c_.25 Length=3.7647 Units=m
New Line.LINE1172 Bus1=1164 Bus2=1173 phases=3 Linecode=2c_.04 Length=0.1562 Units=m
New Line.LINE1173 Bus1=1165 Bus2=1174 phases=3 Linecode=2c_.04 Length=0.22718 Units=m
New Line.LINE1174 Bus1=1166 Bus2=1175 phases=3 Linecode=4_XC Length=0.051351 Units=m
New Line.LINE1175 Bus1=1167 Bus2=1176 phases=3 Linecode=2c_.007 Length=0.1083 Units=m
New Line.LINE1176 Bus1=1168 Bus2=1177 phases=3 Linecode=2c_.04 Length=0.70078 Units=m
New Line.LINE1177 Bus1=1169 Bus2=1178 phases=3 Linecode=2c_.04 Length=0.1006 Units=m
New Line.LINE1178 Bus1=1170 Bus2=1179 phases=3 Linecode=2c_.04 Length=0.212 Units=m
New Line.LINE1179 Bus1=1171 Bus2=1180 phases=3 Linecode=4c_.25 Length=0.92352 Units=m
New Line.LINE1180 Bus1=1172 Bus2=1181 phases=3 Linecode=4c_.25 Length=0.75749 Units=m
New Line.LINE1181 Bus1=1173 Bus2=1182 phases=3 Linecode=2c_.04 Length=0.16808 Units=m
New Line.LINE1182 Bus1=1174 Bus2=1183 phases=3 Linecode=2c_.04 Length=0.17429 Units=m
New Line.LINE1183 Bus1=1175 Bus2=1184 phases=3 Linecode=4_XC Length=0.2833 Units=m
New Line.LINE1184 Bus1=1176 Bus2=1185 phases=3 Linecode=2c_.007 Length=0.1078 Units=m
New Line.LINE1185 Bus1=1177 Bus2=1186 phases=3 Linecode=2c_.04 Length=2.6552 Units=m
New Line.LINE1186 Bus1=1178 Bus2=1187 phases=3 Linecode=2c_.04 Length=0.14848 Units=m
New Line.LINE1187 Bus1=1179 Bus2=1188 phases=3 Linecode=2c_.04 Length=0.071868 Units=m
New Line.LINE1188 Bus1=1180 Bus2=1189 phases=3 Linecode=4c_.25 Length=6.0162 Units=m
New Line.LINE1189 Bus1=1181 Bus2=1190 phases=3 Linecode=2c_.007 Length=0.5269 Units=m
New Line.LINE1190 Bus1=1181 Bus2=1191 phases=3 Linecode=4c_.25 Length=1.0508 Units=m
New Line.LINE1191 Bus1=1182 Bus2=1192 phases=3 Linecode=2c_.04 Length=0.2448 Units=m
New Line.LINE1192 Bus1=1183 Bus2=1193 phases=3 Linecode=2c_.04 Length=0.12379 Units=m
New Line.LINE1193 Bus1=1185 Bus2=1194 phases=3 Linecode=2c_.007 Length=0.10867 Units=m
New Line.LINE1194 Bus1=1186 Bus2=1195 phases=3 Linecode=2c_.04 Length=2.1263 Units=m
New Line.LINE1195 Bus1=1187 Bus2=1196 phases=3 Linecode=2c_.04 Length=0.15775 Units=m
New Line.LINE1196 Bus1=1188 Bus2=1197 phases=3 Linecode=2c_.04 Length=0.068469 Units=m
New Line.LINE1197 Bus1=1189 Bus2=1198 phases=3 Linecode=4c_.25 Length=8.6005 Units=m
New Line.LINE1198 Bus1=1190 Bus2=1199 phases=3 Linecode=2c_.007 Length=0.27797 Units=m
New Line.LINE1199 Bus1=1191 Bus2=1200 phases=3 Linecode=4c_.25 Length=9.4937 Units=m
New Line.LINE1200 Bus1=1192 Bus2=1201 phases=3 Linecode=2c_.04 Length=0.67246 Units=m
New Line.LINE1201 Bus1=1193 Bus2=1202 phases=3 Linecode=2c_.04 Length=0.16621 Units=m
New Line.LINE1202 Bus1=1194 Bus2=1203 phases=3 Linecode=2c_.007 Length=0.98494 Units=m
New Line.LINE1203 Bus1=1195 Bus2=1204 phases=3 Linecode=2c_.04 Length=0.24573 Units=m
New Line.LINE1204 Bus1=1196 Bus2=1205 phases=3 Linecode=2c_.04 Length=1.0203 Units=m
New Line.LINE1205 Bus1=1197 Bus2=1206 phases=3 Linecode=2c_.04 Length=0.12778 Units=m
New Line.LINE1206 Bus1=1198 Bus2=1207 phases=3 Linecode=2c_.04 Length=0.74985 Units=m
New Line.LINE1207 Bus1=1198 Bus2=1208 phases=3 Linecode=4c_.25 Length=4.3073 Units=m
New Line.LINE1208 Bus1=1199 Bus2=1209 phases=3 Linecode=2c_.007 Length=0.3626 Units=m
New Line.LINE1209 Bus1=1200 Bus2=1210 phases=3 Linecode=2c_.04 Length=9.5132 Units=m
New Line.LINE1210 Bus1=1200 Bus2=1211 phases=3 Linecode=4c_.25 Length=11.0652 Units=m
New Line.LINE1211 Bus1=1201 Bus2=1212 phases=3 Linecode=2c_.04 Length=4.0654 Units=m
New Line.LINE1212 Bus1=1201 Bus2=1213 phases=3 Linecode=2c_.04 Length=0.85495 Units=m
New Line.LINE1213 Bus1=1202 Bus2=1214 phases=3 Linecode=2c_.04 Length=0.60464 Units=m
New Line.LINE1214 Bus1=1204 Bus2=1215 phases=3 Linecode=2c_.04 Length=0.064382 Units=m
New Line.LINE1215 Bus1=1205 Bus2=1216 phases=3 Linecode=2c_.04 Length=0.88454 Units=m
New Line.LINE1216 Bus1=1205 Bus2=1217 phases=3 Linecode=2c_.04 Length=4.0018 Units=m
New Line.LINE1217 Bus1=1206 Bus2=1218 phases=3 Linecode=2c_.04 Length=0.94719 Units=m
New Line.LINE1218 Bus1=1207 Bus2=1219 phases=3 Linecode=2c_.04 Length=0.53127 Units=m
New Line.LINE1219 Bus1=1208 Bus2=1220 phases=3 Linecode=4c_.25 Length=0.33704 Units=m
New Line.LINE1220 Bus1=1208 Bus2=1221 phases=3 Linecode=4c_.25 Length=0.98109 Units=m
New Line.LINE1221 Bus1=1209 Bus2=1222 phases=3 Linecode=2c_.007 Length=0.43536 Units=m
New Line.LINE1222 Bus1=1210 Bus2=1223 phases=3 Linecode=2c_.04 Length=0.37015 Units=m
New Line.LINE1223 Bus1=1211 Bus2=1224 phases=3 Linecode=2c_.04 Length=2.1459 Units=m
New Line.LINE1224 Bus1=1211 Bus2=1225 phases=3 Linecode=4c_.25 Length=13.706 Units=m
New Line.LINE1225 Bus1=1213 Bus2=1226 phases=3 Linecode=2c_.04 Length=0.125 Units=m
New Line.LINE1226 Bus1=1214 Bus2=1227 phases=3 Linecode=2c_.04 Length=0.58052 Units=m
New Line.LINE1227 Bus1=1214 Bus2=1228 phases=3 Linecode=2c_.04 Length=4.2218 Units=m
New Line.LINE1228 Bus1=1215 Bus2=1229 phases=3 Linecode=2c_.04 Length=0.10069 Units=m
New Line.LINE1229 Bus1=1216 Bus2=1230 phases=3 Linecode=2c_.04 Length=0.16745 Units=m
New Line.LINE1230 Bus1=1218 Bus2=1231 phases=3 Linecode=2c_.04 Length=0.91214 Units=m
New Line.LINE1231 Bus1=1218 Bus2=1232 phases=3 Linecode=2c_.04 Length=4.2077 Units=m
New Line.LINE1232 Bus1=1219 Bus2=1233 phases=3 Linecode=2c_.04 Length=0.29614 Units=m
New Line.LINE1233 Bus1=1220 Bus2=1234 phases=3 Linecode=4c_.25 Length=0.088006 Units=m
New Line.LINE1234 Bus1=1221 Bus2=1235 phases=3 Linecode=4c_.25 Length=4.282 Units=m
New Line.LINE1235 Bus1=1222 Bus2=1236 phases=3 Linecode=2c_.007 Length=0.44002 Units=m
New Line.LINE1236 Bus1=1223 Bus2=1237 phases=3 Linecode=2c_.04 Length=0.17531 Units=m
New Line.LINE1237 Bus1=1224 Bus2=1238 phases=3 Linecode=2c_.04 Length=7.3091 Units=m
New Line.LINE1238 Bus1=1225 Bus2=1239 phases=3 Linecode=2c_.007 Length=0.55725 Units=m
New Line.LINE1239 Bus1=1225 Bus2=1240 phases=3 Linecode=4c_.25 Length=1.5617 Units=m
New Line.LINE1240 Bus1=1226 Bus2=1241 phases=3 Linecode=2c_.04 Length=0.12007 Units=m
New Line.LINE1241 Bus1=1227 Bus2=1242 phases=3 Linecode=2c_.04 Length=0.29427 Units=m
New Line.LINE1242 Bus1=1229 Bus2=1243 phases=3 Linecode=2c_.04 Length=1.0026 Units=m
New Line.LINE1243 Bus1=1230 Bus2=1244 phases=3 Linecode=2c_.04 Length=0.16925 Units=m
New Line.LINE1244 Bus1=1231 Bus2=1245 phases=3 Linecode=2c_.04 Length=0.12662 Units=m
New Line.LINE1245 Bus1=1233 Bus2=1246 phases=3 Linecode=2c_.04 Length=0.18069 Units=m
New Line.LINE1246 Bus1=1234 Bus2=1247 phases=3 Linecode=4c_.25 Length=0.089107 Units=m
New Line.LINE1247 Bus1=1235 Bus2=1248 phases=3 Linecode=4c_.25 Length=5.9319 Units=m
New Line.LINE1248 Bus1=1236 Bus2=1249 phases=3 Linecode=2c_.007 Length=0.1066 Units=m
New Line.LINE1249 Bus1=1237 Bus2=1250 phases=3 Linecode=2c_.04 Length=0.27789 Units=m
New Line.LINE1250 Bus1=1238 Bus2=1251 phases=3 Linecode=2c_.04 Length=6.9902 Units=m
New Line.LINE1251 Bus1=1239 Bus2=1252 phases=3 Linecode=2c_.007 Length=0.39988 Units=m
New Line.LINE1252 Bus1=1240 Bus2=1253 phases=3 Linecode=4c_.25 Length=1.1855 Units=m
New Line.LINE1253 Bus1=1240 Bus2=1254 phases=3 Linecode=4c_.06 Length=2.366 Units=m
New Line.LINE1254 Bus1=1241 Bus2=1255 phases=3 Linecode=2c_.04 Length=0.15991 Units=m
New Line.LINE1255 Bus1=1242 Bus2=1256 phases=3 Linecode=2c_.04 Length=0.20308 Units=m
New Line.LINE1256 Bus1=1243 Bus2=1257 phases=3 Linecode=2c_.04 Length=0.59941 Units=m
New Line.LINE1257 Bus1=1243 Bus2=1258 phases=3 Linecode=2c_.04 Length=5.0758 Units=m
New Line.LINE1258 Bus1=1244 Bus2=1259 phases=3 Linecode=2c_.04 Length=0.1664 Units=m
New Line.LINE1259 Bus1=1245 Bus2=1260 phases=3 Linecode=2c_.04 Length=0.070179 Units=m
New Line.LINE1260 Bus1=1246 Bus2=1261 phases=3 Linecode=2c_.04 Length=0.34945 Units=m
New Line.LINE1261 Bus1=1247 Bus2=1262 phases=3 Linecode=4c_.25 Length=0.088865 Units=m
New Line.LINE1262 Bus1=1248 Bus2=1263 phases=3 Linecode=4c_.25 Length=1.3413 Units=m
New Line.LINE1263 Bus1=1249 Bus2=1264 phases=3 Linecode=4_XSC Length=0.053502 Units=m
New Line.LINE1264 Bus1=1250 Bus2=1265 phases=3 Linecode=2c_.04 Length=0.42553 Units=m
New Line.LINE1265 Bus1=1251 Bus2=1266 phases=3 Linecode=2c_.04 Length=0.51503 Units=m
New Line.LINE1266 Bus1=1251 Bus2=1267 phases=3 Linecode=2c_.04 Length=6.7974 Units=m
New Line.LINE1267 Bus1=1252 Bus2=1268 phases=3 Linecode=2c_.007 Length=0.196 Units=m
New Line.LINE1268 Bus1=1253 Bus2=1269 phases=3 Linecode=4c_.25 Length=14.4723 Units=m
New Line.LINE1269 Bus1=1254 Bus2=1270 phases=3 Linecode=4c_.06 Length=0.61719 Units=m
New Line.LINE1270 Bus1=1255 Bus2=1271 phases=3 Linecode=2c_.04 Length=0.29921 Units=m
New Line.LINE1271 Bus1=1256 Bus2=1272 phases=3 Linecode=2c_.04 Length=0.28836 Units=m
New Line.LINE1272 Bus1=1257 Bus2=1273 phases=3 Linecode=2c_.04 Length=0.18612 Units=m
New Line.LINE1273 Bus1=1259 Bus2=1274 phases=3 Linecode=2c_.04 Length=0.25809 Units=m
New Line.LINE1274 Bus1=1260 Bus2=1275 phases=3 Linecode=2c_.04 Length=0.10239 Units=m
New Line.LINE1275 Bus1=1261 Bus2=1276 phases=3 Linecode=2c_.04 Length=2.5933 Units=m
New Line.LINE1276 Bus1=1262 Bus2=1277 phases=3 Linecode=4c_.25 Length=0.088685 Units=m
New Line.LINE1277 Bus1=1263 Bus2=1278 phases=3 Linecode=4c_.25 Length=4.6216 Units=m
New Line.LINE1278 Bus1=1264 Bus2=1279 phases=3 Linecode=4_XSC Length=0.05331 Units=m
New Line.LINE1279 Bus1=1265 Bus2=1280 phases=3 Linecode=2c_.04 Length=5.6529 Units=m
New Line.LINE1280 Bus1=1265 Bus2=1281 phases=3 Linecode=2c_.04 Length=2.815 Units=m
New Line.LINE1281 Bus1=1266 Bus2=1282 phases=3 Linecode=2c_.04 Length=0.14201 Units=m
New Line.LINE1282 Bus1=1268 Bus2=1283 phases=3 Linecode=2c_.007 Length=0.31641 Units=m
New Line.LINE1283 Bus1=1269 Bus2=1284 phases=3 Linecode=4c_.25 Length=2.7496 Units=m
New Line.LINE1284 Bus1=1270 Bus2=1285 phases=3 Linecode=4c_.06 Length=0.56453 Units=m
New Line.LINE1285 Bus1=1271 Bus2=1286 phases=3 Linecode=2c_.04 Length=4.0537 Units=m
New Line.LINE1286 Bus1=1272 Bus2=1287 phases=3 Linecode=2c_.04 Length=0.94456 Units=m
New Line.LINE1287 Bus1=1273 Bus2=1288 phases=3 Linecode=2c_.04 Length=0.13563 Units=m
New Line.LINE1288 Bus1=1274 Bus2=1289 phases=3 Linecode=2c_.04 Length=5.5073 Units=m
New Line.LINE1289 Bus1=1275 Bus2=1290 phases=3 Linecode=2c_.04 Length=0.053 Units=m
New Line.LINE1290 Bus1=1276 Bus2=1291 phases=3 Linecode=2c_.04 Length=0.34945 Units=m
New Line.LINE1291 Bus1=1277 Bus2=1292 phases=3 Linecode=4c_.25 Length=1.2524 Units=m
New Line.LINE1292 Bus1=1278 Bus2=1293 phases=3 Linecode=4c_.25 Length=9.6214 Units=m
New Line.LINE1293 Bus1=1278 Bus2=1294 phases=3 Linecode=2c_.04 Length=7.5007 Units=m
New Line.LINE1294 Bus1=1279 Bus2=1295 phases=3 Linecode=4_XSC Length=0.052698 Units=m
New Line.LINE1295 Bus1=1280 Bus2=1296 phases=3 Linecode=2c_.04 Length=2.4697 Units=m
New Line.LINE1296 Bus1=1282 Bus2=1297 phases=3 Linecode=2c_.04 Length=0.2686 Units=m
New Line.LINE1297 Bus1=1283 Bus2=1298 phases=3 Linecode=2c_.007 Length=8.6299 Units=m
New Line.LINE1298 Bus1=1284 Bus2=1299 phases=3 Linecode=2c_.04 Length=1.5025 Units=m
New Line.LINE1299 Bus1=1284 Bus2=1300 phases=3 Linecode=4c_.25 Length=10.3655 Units=m
New Line.LINE1300 Bus1=1285 Bus2=1301 phases=3 Linecode=4c_.06 Length=1.1316 Units=m
New Line.LINE1301 Bus1=1286 Bus2=1302 phases=3 Linecode=2c_.04 Length=0.68527 Units=m
New Line.LINE1302 Bus1=1287 Bus2=1303 phases=3 Linecode=2c_.04 Length=0.24656 Units=m
New Line.LINE1303 Bus1=1288 Bus2=1304 phases=3 Linecode=2c_.04 Length=0.13979 Units=m
New Line.LINE1304 Bus1=1289 Bus2=1305 phases=3 Linecode=2c_.04 Length=0.35363 Units=m
New Line.LINE1305 Bus1=1290 Bus2=1306 phases=3 Linecode=2c_.04 Length=0.26532 Units=m
New Line.LINE1306 Bus1=1291 Bus2=1307 phases=3 Linecode=2c_.04 Length=0.2201 Units=m
New Line.LINE1307 Bus1=1292 Bus2=1308 phases=3 Linecode=4c_.25 Length=0.063285 Units=m
New Line.LINE1308 Bus1=1294 Bus2=1309 phases=3 Linecode=2c_.04 Length=0.46076 Units=m
New Line.LINE1309 Bus1=1294 Bus2=1310 phases=3 Linecode=2c_.04 Length=2.467 Units=m
New Line.LINE1310 Bus1=1295 Bus2=1311 phases=3 Linecode=4_XSC Length=0.053739 Units=m
New Line.LINE1311 Bus1=1297 Bus2=1312 phases=3 Linecode=2c_.04 Length=4.288 Units=m
New Line.LINE1312 Bus1=1298 Bus2=1313 phases=3 Linecode=2c_.007 Length=0.16954 Units=m
New Line.LINE1313 Bus1=1299 Bus2=1314 phases=3 Linecode=2c_.04 Length=8.2244 Units=m
New Line.LINE1314 Bus1=1300 Bus2=1315 phases=3 Linecode=4_XSC Length=0.40884 Units=m
New Line.LINE1315 Bus1=1300 Bus2=1316 phases=3 Linecode=4c_.25 Length=2.6195 Units=m
New Line.LINE1316 Bus1=1301 Bus2=1317 phases=3 Linecode=4c_.06 Length=1.1272 Units=m
New Line.LINE1317 Bus1=1302 Bus2=1318 phases=3 Linecode=2c_.04 Length=0.16478 Units=m
New Line.LINE1318 Bus1=1303 Bus2=1319 phases=3 Linecode=2c_.04 Length=0.73322 Units=m
New Line.LINE1319 Bus1=1304 Bus2=1320 phases=3 Linecode=2c_.04 Length=0.16367 Units=m
New Line.LINE1320 Bus1=1305 Bus2=1321 phases=3 Linecode=2c_.04 Length=0.13382 Units=m
New Line.LINE1321 Bus1=1306 Bus2=1322 phases=3 Linecode=2c_.04 Length=0.71869 Units=m
New Line.LINE1322 Bus1=1307 Bus2=1323 phases=3 Linecode=2c_.04 Length=0.20806 Units=m
New Line.LINE1323 Bus1=1308 Bus2=1324 phases=3 Linecode=4c_.25 Length=0.063324 Units=m
New Line.LINE1324 Bus1=1309 Bus2=1325 phases=3 Linecode=2c_.04 Length=0.35866 Units=m
New Line.LINE1325 Bus1=1311 Bus2=1326 phases=3 Linecode=4_XSC Length=0.052431 Units=m
New Line.LINE1326 Bus1=1312 Bus2=1327 phases=3 Linecode=2c_.04 Length=6.2781 Units=m
New Line.LINE1327 Bus1=1313 Bus2=1328 phases=3 Linecode=2c_.007 Length=0.1621 Units=m
New Line.LINE1328 Bus1=1314 Bus2=1329 phases=3 Linecode=2c_.04 Length=6.3191 Units=m
New Line.LINE1329 Bus1=1315 Bus2=1330 phases=3 Linecode=4_XSC Length=0.29205 Units=m
New Line.LINE1330 Bus1=1316 Bus2=1331 phases=3 Linecode=4c_.25 Length=8.883 Units=m
New Line.LINE1331 Bus1=1317 Bus2=1332 phases=3 Linecode=4c_.06 Length=0.36345 Units=m
New Line.LINE1332 Bus1=1318 Bus2=1333 phases=3 Linecode=2c_.04 Length=0.10827 Units=m
New Line.LINE1333 Bus1=1319 Bus2=1334 phases=3 Linecode=2c_.04 Length=6.9567 Units=m
New Line.LINE1334 Bus1=1320 Bus2=1335 phases=3 Linecode=2c_.04 Length=1.0594 Units=m
New Line.LINE1335 Bus1=1321 Bus2=1336 phases=3 Linecode=2c_.04 Length=0.11905 Units=m
New Line.LINE1336 Bus1=1322 Bus2=1337 phases=3 Linecode=2c_.04 Length=4.2629 Units=m
New Line.LINE1337 Bus1=1323 Bus2=1338 phases=3 Linecode=2c_.04 Length=1.0554 Units=m
New Line.LINE1338 Bus1=1324 Bus2=1339 phases=3 Linecode=4c_.25 Length=0.064133 Units=m
New Line.LINE1339 Bus1=1325 Bus2=1340 phases=3 Linecode=2c_.04 Length=0.13485 Units=m
New Line.LINE1340 Bus1=1326 Bus2=1341 phases=3 Linecode=4_XSC Length=0.053712 Units=m
New Line.LINE1341 Bus1=1327 Bus2=1342 phases=3 Linecode=2c_.04 Length=0.3855 Units=m
New Line.LINE1342 Bus1=1328 Bus2=1343 phases=3 Linecode=2c_.007 Length=0.15212 Units=m
New Line.LINE1343 Bus1=1329 Bus2=1344 phases=3 Linecode=2c_.04 Length=3.8674 Units=m
New Line.LINE1344 Bus1=1329 Bus2=1345 phases=3 Linecode=2c_.04 Length=2.0006 Units=m
New Line.LINE1345 Bus1=1330 Bus2=1346 phases=3 Linecode=4_XSC Length=0.19292 Units=m
New Line.LINE1346 Bus1=1331 Bus2=1347 phases=3 Linecode=2c_.04 Length=2.0509 Units=m
New Line.LINE1347 Bus1=1331 Bus2=1348 phases=3 Linecode=4c_.25 Length=2.0509 Units=m
New Line.LINE1348 Bus1=1331 Bus2=1349 phases=3 Linecode=4c_.25 Length=3.9607 Units=m
New Line.LINE1349 Bus1=1332 Bus2=1350 phases=3 Linecode=4c_.06 Length=1.0903 Units=m
New Line.LINE1350 Bus1=1333 Bus2=1351 phases=3 Linecode=2c_.04 Length=0.1486 Units=m
New Line.LINE1351 Bus1=1334 Bus2=1352 phases=3 Linecode=2c_.04 Length=4.6443 Units=m
New Line.LINE1352 Bus1=1335 Bus2=1353 phases=3 Linecode=2c_.04 Length=0.20069 Units=m
New Line.LINE1353 Bus1=1336 Bus2=1354 phases=3 Linecode=2c_.04 Length=0.10308 Units=m
New Line.LINE1354 Bus1=1337 Bus2=1355 phases=3 Linecode=2c_.04 Length=0.71359 Units=m
New Line.LINE1355 Bus1=1338 Bus2=1356 phases=3 Linecode=2c_.04 Length=0.85387 Units=m
New Line.LINE1356 Bus1=1338 Bus2=1357 phases=3 Linecode=3c_.04 Length=3.8849 Units=m
New Line.LINE1357 Bus1=1339 Bus2=1358 phases=3 Linecode=4c_.25 Length=0.064008 Units=m
New Line.LINE1358 Bus1=1340 Bus2=1359 phases=3 Linecode=2c_.04 Length=0.111 Units=m
New Line.LINE1359 Bus1=1341 Bus2=1360 phases=3 Linecode=4_XSC Length=0.052394 Units=m
New Line.LINE1360 Bus1=1342 Bus2=1361 phases=3 Linecode=2c_.04 Length=0.123 Units=m
New Line.LINE1361 Bus1=1343 Bus2=1362 phases=3 Linecode=2c_.007 Length=0.1471 Units=m
New Line.LINE1362 Bus1=1344 Bus2=1363 phases=3 Linecode=2c_.04 Length=0.69577 Units=m
New Line.LINE1363 Bus1=1345 Bus2=1364 phases=3 Linecode=2c_.04 Length=0.22438 Units=m
New Line.LINE1364 Bus1=1346 Bus2=1365 phases=3 Linecode=4_XSC Length=0.33928 Units=m
New Line.LINE1365 Bus1=1347 Bus2=1366 phases=3 Linecode=2c_.04 Length=7.5169 Units=m
New Line.LINE1366 Bus1=1347 Bus2=1367 phases=3 Linecode=2c_.04 Length=7.5169 Units=m
New Line.LINE1367 Bus1=1349 Bus2=1368 phases=3 Linecode=2c_.04 Length=4.3534 Units=m
New Line.LINE1368 Bus1=1349 Bus2=1369 phases=3 Linecode=4c_.25 Length=5.455 Units=m
New Line.LINE1369 Bus1=1350 Bus2=1370 phases=3 Linecode=4c_.06 Length=1.1108 Units=m
New Line.LINE1370 Bus1=1351 Bus2=1371 phases=3 Linecode=2c_.04 Length=0.18584 Units=m
New Line.LINE1371 Bus1=1353 Bus2=1372 phases=3 Linecode=2c_.04 Length=0.14135 Units=m
New Line.LINE1372 Bus1=1354 Bus2=1373 phases=3 Linecode=2c_.04 Length=0.12625 Units=m
New Line.LINE1373 Bus1=1355 Bus2=1374 phases=3 Linecode=2c_.04 Length=0.15321 Units=m
New Line.LINE1374 Bus1=1356 Bus2=1375 phases=3 Linecode=2c_.04 Length=0.49081 Units=m
New Line.LINE1375 Bus1=1357 Bus2=1376 phases=3 Linecode=3c_.04 Length=1.5936 Units=m
New Line.LINE1376 Bus1=1358 Bus2=1377 phases=3 Linecode=4c_.25 Length=0.062968 Units=m
New Line.LINE1377 Bus1=1359 Bus2=1378 phases=3 Linecode=2c_.04 Length=0.23704 Units=m
New Line.LINE1378 Bus1=1360 Bus2=1379 phases=3 Linecode=4_XSC Length=0.053084 Units=m
New Line.LINE1379 Bus1=1361 Bus2=1380 phases=3 Linecode=2c_.04 Length=0.17381 Units=m
New Line.LINE1380 Bus1=1362 Bus2=1381 phases=3 Linecode=4_XSC Length=0.12023 Units=m
New Line.LINE1381 Bus1=1363 Bus2=1382 phases=3 Linecode=2c_.04 Length=0.1416 Units=m
New Line.LINE1382 Bus1=1364 Bus2=1383 phases=3 Linecode=2c_.04 Length=0.15042 Units=m
New Line.LINE1383 Bus1=1365 Bus2=1384 phases=3 Linecode=4_XSC Length=0.48061 Units=m
New Line.LINE1384 Bus1=1366 Bus2=1385 phases=3 Linecode=2c_.04 Length=0.34637 Units=m
New Line.LINE1385 Bus1=1366 Bus2=1386 phases=3 Linecode=2c_.04 Length=0.34637 Units=m
New Line.LINE1386 Bus1=1368 Bus2=1387 phases=3 Linecode=2c_.04 Length=4.9136 Units=m
New Line.LINE1387 Bus1=1368 Bus2=1388 phases=3 Linecode=2c_.04 Length=2.0993 Units=m
New Line.LINE1388 Bus1=1369 Bus2=1389 phases=3 Linecode=4c_.25 Length=1.1924 Units=m
New Line.LINE1389 Bus1=1370 Bus2=1390 phases=3 Linecode=4c_.06 Length=1.1258 Units=m
New Line.LINE1390 Bus1=1371 Bus2=1391 phases=3 Linecode=2c_.04 Length=0.76885 Units=m
New Line.LINE1391 Bus1=1372 Bus2=1392 phases=3 Linecode=2c_.04 Length=0.19704 Units=m
New Line.LINE1392 Bus1=1373 Bus2=1393 phases=3 Linecode=2c_.04 Length=0.16952 Units=m
New Line.LINE1393 Bus1=1374 Bus2=1394 phases=3 Linecode=2c_.04 Length=0.080079 Units=m
New Line.LINE1394 Bus1=1375 Bus2=1395 phases=3 Linecode=2c_.04 Length=0.1077 Units=m
New Line.LINE1395 Bus1=1376 Bus2=1396 phases=3 Linecode=3c_.04 Length=0.080622 Units=m
New Line.LINE1396 Bus1=1377 Bus2=1397 phases=3 Linecode=4c_.25 Length=0.063906 Units=m
New Line.LINE1397 Bus1=1378 Bus2=1398 phases=3 Linecode=2c_.04 Length=0.37834 Units=m
New Line.LINE1398 Bus1=1379 Bus2=1399 phases=3 Linecode=4_XSC Length=0.05346 Units=m
New Line.LINE1399 Bus1=1380 Bus2=1400 phases=3 Linecode=2c_.04 Length=0.30017 Units=m
New Line.LINE1400 Bus1=1381 Bus2=1401 phases=3 Linecode=4_XSC Length=0.11819 Units=m
New Line.LINE1401 Bus1=1382 Bus2=1402 phases=3 Linecode=2c_.04 Length=0.18649 Units=m
New Line.LINE1402 Bus1=1383 Bus2=1403 phases=3 Linecode=2c_.04 Length=0.195 Units=m
New Line.LINE1403 Bus1=1384 Bus2=1404 phases=3 Linecode=4_XSC Length=0.31984 Units=m
New Line.LINE1404 Bus1=1385 Bus2=1405 phases=3 Linecode=2c_.04 Length=5.2475 Units=m
New Line.LINE1405 Bus1=1385 Bus2=1406 phases=3 Linecode=2c_.04 Length=5.2475 Units=m
New Line.LINE1406 Bus1=1387 Bus2=1407 phases=3 Linecode=2c_.04 Length=0.19449 Units=m
New Line.LINE1407 Bus1=1388 Bus2=1408 phases=3 Linecode=2c_.04 Length=2.3176 Units=m
New Line.LINE1408 Bus1=1389 Bus2=1409 phases=3 Linecode=4_XC Length=0.12541 Units=m
New Line.LINE1409 Bus1=1389 Bus2=1410 phases=3 Linecode=4c_.25 Length=8.0626 Units=m
New Line.LINE1410 Bus1=1390 Bus2=1411 phases=3 Linecode=4c_.06 Length=0.67816 Units=m
New Line.LINE1411 Bus1=1391 Bus2=1412 phases=3 Linecode=2c_.04 Length=4.0555 Units=m
New Line.LINE1412 Bus1=1392 Bus2=1413 phases=3 Linecode=2c_.04 Length=7.8164 Units=m
New Line.LINE1413 Bus1=1393 Bus2=1414 phases=3 Linecode=2c_.04 Length=0.76141 Units=m
New Line.LINE1414 Bus1=1394 Bus2=1415 phases=3 Linecode=2c_.04 Length=0.077001 Units=m
New Line.LINE1415 Bus1=1395 Bus2=1416 phases=3 Linecode=2c_.04 Length=0.12939 Units=m
New Line.LINE1416 Bus1=1396 Bus2=1417 phases=3 Linecode=3c_.04 Length=0.079632 Units=m
New Line.LINE1417 Bus1=1397 Bus2=1418 phases=3 Linecode=4c_.25 Length=0.1792 Units=m
New Line.LINE1418 Bus1=1398 Bus2=1419 phases=3 Linecode=2c_.04 Length=5.601 Units=m
New Line.LINE1419 Bus1=1399 Bus2=1420 phases=3 Linecode=4_XSC Length=0.052811 Units=m
New Line.LINE1420 Bus1=1400 Bus2=1421 phases=3 Linecode=2c_.04 Length=9.3501 Units=m
New Line.LINE1421 Bus1=1401 Bus2=1422 phases=3 Linecode=4_XSC Length=0.11928 Units=m
New Line.LINE1422 Bus1=1402 Bus2=1423 phases=3 Linecode=2c_.04 Length=0.23617 Units=m
New Line.LINE1423 Bus1=1403 Bus2=1424 phases=3 Linecode=2c_.04 Length=0.56964 Units=m
New Line.LINE1424 Bus1=1405 Bus2=1425 phases=3 Linecode=2c_.04 Length=0.24271 Units=m
New Line.LINE1425 Bus1=1405 Bus2=1426 phases=3 Linecode=2c_.04 Length=0.24271 Units=m
New Line.LINE1426 Bus1=1407 Bus2=1427 phases=3 Linecode=2c_.04 Length=0.17291 Units=m
New Line.LINE1427 Bus1=1408 Bus2=1428 phases=3 Linecode=2c_.04 Length=0.46813 Units=m
New Line.LINE1428 Bus1=1409 Bus2=1429 phases=3 Linecode=4_XC Length=0.12453 Units=m
New Line.LINE1429 Bus1=1410 Bus2=1430 phases=3 Linecode=4c_.25 Length=5.4362 Units=m
New Line.LINE1430 Bus1=1411 Bus2=1431 phases=3 Linecode=2c_.007 Length=0.37584 Units=m
New Line.LINE1431 Bus1=1411 Bus2=1432 phases=3 Linecode=4c_.06 Length=0.82416 Units=m
New Line.LINE1432 Bus1=1413 Bus2=1433 phases=3 Linecode=2c_.04 Length=3.3615 Units=m
New Line.LINE1433 Bus1=1414 Bus2=1434 phases=3 Linecode=2c_.04 Length=3.109 Units=m
New Line.LINE1434 Bus1=1415 Bus2=1435 phases=3 Linecode=2c_.04 Length=0.21917 Units=m
New Line.LINE1435 Bus1=1416 Bus2=1436 phases=3 Linecode=2c_.04 Length=0.12728 Units=m
New Line.LINE1436 Bus1=1417 Bus2=1437 phases=3 Linecode=3c_.04 Length=0.089999 Units=m
New Line.LINE1437 Bus1=1418 Bus2=1438 phases=3 Linecode=4c_.25 Length=2.7499 Units=m
New Line.LINE1438 Bus1=1419 Bus2=1439 phases=3 Linecode=2c_.04 Length=0.14286 Units=m
New Line.LINE1439 Bus1=1420 Bus2=1440 phases=3 Linecode=4_XSC Length=0.052355 Units=m
New Line.LINE1440 Bus1=1421 Bus2=1441 phases=3 Linecode=2c_.04 Length=8.22 Units=m
New Line.LINE1441 Bus1=1421 Bus2=1442 phases=3 Linecode=2c_.04 Length=3.4826 Units=m
New Line.LINE1442 Bus1=1422 Bus2=1443 phases=3 Linecode=4_XSC Length=0.11811 Units=m
New Line.LINE1443 Bus1=1423 Bus2=1444 phases=3 Linecode=2c_.04 Length=0.4786 Units=m
New Line.LINE1444 Bus1=1424 Bus2=1445 phases=3 Linecode=2c_.04 Length=0.24135 Units=m
New Line.LINE1445 Bus1=1424 Bus2=1446 phases=3 Linecode=2c_.04 Length=4.5578 Units=m
New Line.LINE1446 Bus1=1425 Bus2=1447 phases=3 Linecode=2c_.04 Length=5.2847 Units=m
New Line.LINE1447 Bus1=1425 Bus2=1448 phases=3 Linecode=2c_.04 Length=0.26373 Units=m
New Line.LINE1448 Bus1=1427 Bus2=1449 phases=3 Linecode=2c_.04 Length=0.193 Units=m
New Line.LINE1449 Bus1=1428 Bus2=1450 phases=3 Linecode=2c_.04 Length=0.29918 Units=m
New Line.LINE1450 Bus1=1429 Bus2=1451 phases=3 Linecode=4_XC Length=0.12587 Units=m
New Line.LINE1451 Bus1=1430 Bus2=1452 phases=3 Linecode=2c_.007 Length=0.15228 Units=m
New Line.LINE1452 Bus1=1430 Bus2=1453 phases=3 Linecode=2c_.007 Length=0.15228 Units=m
New Line.LINE1453 Bus1=1430 Bus2=1454 phases=3 Linecode=4c_.25 Length=5.4735 Units=m
New Line.LINE1454 Bus1=1431 Bus2=1455 phases=3 Linecode=2c_.007 Length=0.12341 Units=m
New Line.LINE1455 Bus1=1432 Bus2=1456 phases=3 Linecode=4c_.06 Length=10.5243 Units=m
New Line.LINE1456 Bus1=1435 Bus2=1457 phases=3 Linecode=2c_.04 Length=0.78628 Units=m
New Line.LINE1457 Bus1=1436 Bus2=1458 phases=3 Linecode=2c_.04 Length=0.17799 Units=m
New Line.LINE1458 Bus1=1437 Bus2=1459 phases=3 Linecode=3c_.04 Length=0.18341 Units=m
New Line.LINE1459 Bus1=1438 Bus2=1460 phases=3 Linecode=4c_.25 Length=0.14464 Units=m
New Line.LINE1460 Bus1=1439 Bus2=1461 phases=3 Linecode=2c_.04 Length=0.12903 Units=m
New Line.LINE1461 Bus1=1440 Bus2=1462 phases=3 Linecode=4_XSC Length=0.053263 Units=m
New Line.LINE1462 Bus1=1443 Bus2=1463 phases=3 Linecode=4_XSC Length=0.11843 Units=m
New Line.LINE1463 Bus1=1444 Bus2=1464 phases=3 Linecode=2c_.04 Length=0.63076 Units=m
New Line.LINE1464 Bus1=1444 Bus2=1465 phases=3 Linecode=2c_.04 Length=4.384 Units=m
New Line.LINE1465 Bus1=1445 Bus2=1466 phases=3 Linecode=2c_.04 Length=0.34039 Units=m
New Line.LINE1466 Bus1=1447 Bus2=1467 phases=3 Linecode=2c_.04 Length=0.35628 Units=m
New Line.LINE1467 Bus1=1448 Bus2=1468 phases=3 Linecode=2c_.04 Length=0.11715 Units=m
New Line.LINE1468 Bus1=1449 Bus2=1469 phases=3 Linecode=2c_.04 Length=0.486 Units=m
New Line.LINE1469 Bus1=1450 Bus2=1470 phases=3 Linecode=2c_.04 Length=0.075661 Units=m
New Line.LINE1470 Bus1=1451 Bus2=1471 phases=3 Linecode=4_XC Length=0.1251 Units=m
New Line.LINE1471 Bus1=1452 Bus2=1472 phases=3 Linecode=2c_.007 Length=0.191 Units=m
New Line.LINE1472 Bus1=1452 Bus2=1473 phases=3 Linecode=2c_.007 Length=0.191 Units=m
New Line.LINE1473 Bus1=1454 Bus2=1474 phases=3 Linecode=4c_.12 Length=0.30327 Units=m
New Line.LINE1474 Bus1=1454 Bus2=1475 phases=3 Linecode=4c_.25 Length=4.2746 Units=m
New Line.LINE1475 Bus1=1454 Bus2=1476 phases=3 Linecode=4c_.12 Length=0.30327 Units=m
New Line.LINE1476 Bus1=1454 Bus2=1477 phases=3 Linecode=4c_.25 Length=4.2746 Units=m
New Line.LINE1477 Bus1=1455 Bus2=1478 phases=3 Linecode=2c_.007 Length=0.22454 Units=m
New Line.LINE1478 Bus1=1456 Bus2=1479 phases=3 Linecode=4_XC Length=0.26327 Units=m
New Line.LINE1479 Bus1=1456 Bus2=1480 phases=3 Linecode=4c_.06 Length=4.4028 Units=m
New Line.LINE1480 Bus1=1457 Bus2=1481 phases=3 Linecode=2c_.04 Length=3.6215 Units=m
New Line.LINE1481 Bus1=1458 Bus2=1482 phases=3 Linecode=2c_.04 Length=0.24561 Units=m
New Line.LINE1482 Bus1=1459 Bus2=1483 phases=3 Linecode=3c_.04 Length=0.73616 Units=m
New Line.LINE1483 Bus1=1460 Bus2=1484 phases=3 Linecode=4c_.25 Length=0.1455 Units=m
New Line.LINE1484 Bus1=1461 Bus2=1485 phases=3 Linecode=2c_.04 Length=0.126 Units=m
New Line.LINE1485 Bus1=1462 Bus2=1486 phases=3 Linecode=4_XSC Length=0.052498 Units=m
New Line.LINE1486 Bus1=1463 Bus2=1487 phases=3 Linecode=4_XSC Length=6.4431 Units=m
New Line.LINE1487 Bus1=1464 Bus2=1488 phases=3 Linecode=2c_.04 Length=0.18649 Units=m
New Line.LINE1488 Bus1=1466 Bus2=1489 phases=3 Linecode=2c_.04 Length=0.18649 Units=m
New Line.LINE1489 Bus1=1467 Bus2=1490 phases=3 Linecode=2c_.04 Length=0.2286 Units=m
New Line.LINE1490 Bus1=1468 Bus2=1491 phases=3 Linecode=2c_.04 Length=0.095 Units=m
New Line.LINE1491 Bus1=1469 Bus2=1492 phases=3 Linecode=2c_.04 Length=0.56149 Units=m
New Line.LINE1492 Bus1=1469 Bus2=1493 phases=3 Linecode=2c_25 Length=5.3207 Units=m
New Line.LINE1493 Bus1=1470 Bus2=1494 phases=3 Linecode=2c_.04 Length=0.54142 Units=m
New Line.LINE1494 Bus1=1471 Bus2=1495 phases=3 Linecode=4_XC Length=0.1254 Units=m
New Line.LINE1495 Bus1=1472 Bus2=1496 phases=3 Linecode=2c_.007 Length=0.3644 Units=m
New Line.LINE1496 Bus1=1472 Bus2=1497 phases=3 Linecode=2c_.007 Length=0.3644 Units=m
New Line.LINE1497 Bus1=1474 Bus2=1498 phases=3 Linecode=4c_.12 Length=0.099021 Units=m
New Line.LINE1498 Bus1=1474 Bus2=1499 phases=3 Linecode=4c_.12 Length=0.099021 Units=m
New Line.LINE1499 Bus1=1475 Bus2=1500 phases=3 Linecode=4c_.25 Length=11.1591 Units=m
New Line.LINE1500 Bus1=1475 Bus2=1501 phases=3 Linecode=4c_.25 Length=11.1591 Units=m
New Line.LINE1501 Bus1=1478 Bus2=1502 phases=3 Linecode=4_PSC Length=0.28143 Units=m
New Line.LINE1502 Bus1=1479 Bus2=1503 phases=3 Linecode=4_XC Length=0.13803 Units=m
New Line.LINE1503 Bus1=1480 Bus2=1504 phases=3 Linecode=4c_.06 Length=4.93 Units=m
New Line.LINE1504 Bus1=1482 Bus2=1505 phases=3 Linecode=2c_.04 Length=0.63679 Units=m
New Line.LINE1505 Bus1=1483 Bus2=1506 phases=3 Linecode=3c_.04 Length=0.79477 Units=m
New Line.LINE1506 Bus1=1483 Bus2=1507 phases=3 Linecode=3c_.04 Length=3.5235 Units=m
New Line.LINE1507 Bus1=1484 Bus2=1508 phases=3 Linecode=4c_.25 Length=0.14489 Units=m
New Line.LINE1508 Bus1=1485 Bus2=1509 phases=3 Linecode=2c_.04 Length=0.17374 Units=m
New Line.LINE1509 Bus1=1486 Bus2=1510 phases=3 Linecode=4_XSC Length=0.99645 Units=m
New Line.LINE1510 Bus1=1487 Bus2=1511 phases=3 Linecode=4_XSC Length=0.089894 Units=m
New Line.LINE1511 Bus1=1488 Bus2=1512 phases=3 Linecode=2c_.04 Length=0.19658 Units=m
New Line.LINE1512 Bus1=1489 Bus2=1513 phases=3 Linecode=2c_.04 Length=0.31108 Units=m
New Line.LINE1513 Bus1=1490 Bus2=1514 phases=3 Linecode=2c_.04 Length=0.1291 Units=m
New Line.LINE1514 Bus1=1491 Bus2=1515 phases=3 Linecode=2c_.04 Length=0.09996 Units=m
New Line.LINE1515 Bus1=1492 Bus2=1516 phases=3 Linecode=2c_.04 Length=0.21213 Units=m
New Line.LINE1516 Bus1=1494 Bus2=1517 phases=3 Linecode=2c_.04 Length=0.57932 Units=m
New Line.LINE1517 Bus1=1494 Bus2=1518 phases=3 Linecode=2c_25 Length=6.9692 Units=m
New Line.LINE1518 Bus1=1495 Bus2=1519 phases=3 Linecode=4_XC Length=0.12517 Units=m
New Line.LINE1519 Bus1=1496 Bus2=1520 phases=3 Linecode=2c_.007 Length=0.229 Units=m
New Line.LINE1520 Bus1=1496 Bus2=1521 phases=3 Linecode=2c_.007 Length=0.229 Units=m
New Line.LINE1521 Bus1=1498 Bus2=1522 phases=3 Linecode=4c_.12 Length=0.14776 Units=m
New Line.LINE1522 Bus1=1498 Bus2=1523 phases=3 Linecode=4c_.12 Length=0.14776 Units=m
New Line.LINE1523 Bus1=1500 Bus2=1524 phases=3 Linecode=4c_.25 Length=2.0969 Units=m
New Line.LINE1524 Bus1=1500 Bus2=1525 phases=3 Linecode=4c_.25 Length=2.0969 Units=m
New Line.LINE1525 Bus1=1502 Bus2=1526 phases=3 Linecode=4_PSC Length=0.33365 Units=m
New Line.LINE1526 Bus1=1503 Bus2=1527 phases=3 Linecode=4_XC Length=0.1392 Units=m
New Line.LINE1527 Bus1=1504 Bus2=1528 phases=3 Linecode=2c_.04 Length=7.2537 Units=m
New Line.LINE1528 Bus1=1504 Bus2=1529 phases=3 Linecode=4c_.06 Length=1.6403 Units=m
New Line.LINE1529 Bus1=1505 Bus2=1530 phases=3 Linecode=2c_.04 Length=0.49862 Units=m
New Line.LINE1530 Bus1=1505 Bus2=1531 phases=3 Linecode=3c_.04 Length=5.3906 Units=m
New Line.LINE1531 Bus1=1506 Bus2=1532 phases=3 Linecode=3c_.04 Length=0.18166 Units=m
New Line.LINE1532 Bus1=1508 Bus2=1533 phases=3 Linecode=4c_.25 Length=0.1455 Units=m
New Line.LINE1533 Bus1=1509 Bus2=1534 phases=3 Linecode=2c_.04 Length=0.50759 Units=m
New Line.LINE1534 Bus1=1510 Bus2=1535 phases=3 Linecode=4_XSC Length=0.105 Units=m
New Line.LINE1535 Bus1=1511 Bus2=1536 phases=3 Linecode=4_XSC Length=0.090604 Units=m
New Line.LINE1536 Bus1=1512 Bus2=1537 phases=3 Linecode=2c_.04 Length=5.1844 Units=m
New Line.LINE1537 Bus1=1513 Bus2=1538 phases=3 Linecode=2c_.04 Length=3.0201 Units=m
New Line.LINE1538 Bus1=1514 Bus2=1539 phases=3 Linecode=2c_.04 Length=0.18361 Units=m
New Line.LINE1539 Bus1=1515 Bus2=1540 phases=3 Linecode=2c_.04 Length=0.081468 Units=m
New Line.LINE1540 Bus1=1516 Bus2=1541 phases=3 Linecode=2c_.04 Length=0.15 Units=m
New Line.LINE1541 Bus1=1517 Bus2=1542 phases=3 Linecode=2c_.04 Length=0.18294 Units=m
New Line.LINE1542 Bus1=1519 Bus2=1543 phases=3 Linecode=4_XC Length=0.1251 Units=m
New Line.LINE1543 Bus1=1520 Bus2=1544 phases=3 Linecode=2c_.007 Length=1.58 Units=m
New Line.LINE1544 Bus1=1520 Bus2=1545 phases=3 Linecode=2c_.007 Length=1.58 Units=m
New Line.LINE1545 Bus1=1522 Bus2=1546 phases=3 Linecode=4c_.12 Length=0.23526 Units=m
New Line.LINE1546 Bus1=1522 Bus2=1547 phases=3 Linecode=4c_.12 Length=0.23526 Units=m
New Line.LINE1547 Bus1=1524 Bus2=1548 phases=3 Linecode=4c_.06 Length=0.19488 Units=m
New Line.LINE1548 Bus1=1524 Bus2=1549 phases=3 Linecode=4c_.25 Length=4.4845 Units=m
New Line.LINE1549 Bus1=1524 Bus2=1550 phases=3 Linecode=4c_.06 Length=0.19488 Units=m
New Line.LINE1550 Bus1=1527 Bus2=1551 phases=3 Linecode=4_XC Length=0.13864 Units=m
New Line.LINE1551 Bus1=1528 Bus2=1552 phases=3 Linecode=2c_.04 Length=1.9684 Units=m
New Line.LINE1552 Bus1=1528 Bus2=1553 phases=3 Linecode=2c_.04 Length=2.9687 Units=m
New Line.LINE1553 Bus1=1529 Bus2=1554 phases=3 Linecode=4c_.04 Length=6.1309 Units=m
New Line.LINE1554 Bus1=1529 Bus2=1555 phases=3 Linecode=4c_.06 Length=2.0917 Units=m
New Line.LINE1555 Bus1=1530 Bus2=1556 phases=3 Linecode=2c_.04 Length=0.27561 Units=m
New Line.LINE1556 Bus1=1532 Bus2=1557 phases=3 Linecode=3c_.04 Length=0.095854 Units=m
New Line.LINE1557 Bus1=1533 Bus2=1558 phases=3 Linecode=4c_.25 Length=0.14494 Units=m
New Line.LINE1558 Bus1=1534 Bus2=1559 phases=3 Linecode=2c_.04 Length=0.56219 Units=m
New Line.LINE1559 Bus1=1534 Bus2=1560 phases=3 Linecode=2c_.04 Length=4.8635 Units=m
New Line.LINE1560 Bus1=1535 Bus2=1561 phases=3 Linecode=4_XSC Length=0.10432 Units=m
New Line.LINE1561 Bus1=1536 Bus2=1562 phases=3 Linecode=4_XSC Length=0.089938 Units=m
New Line.LINE1562 Bus1=1537 Bus2=1563 phases=3 Linecode=2c_.04 Length=0.25256 Units=m
New Line.LINE1563 Bus1=1538 Bus2=1564 phases=3 Linecode=2c_.04 Length=2.4558 Units=m
New Line.LINE1564 Bus1=1539 Bus2=1565 phases=3 Linecode=2c_.04 Length=0.71867 Units=m
New Line.LINE1565 Bus1=1540 Bus2=1566 phases=3 Linecode=2c_.04 Length=0.090785 Units=m
New Line.LINE1566 Bus1=1541 Bus2=1567 phases=3 Linecode=2c_.04 Length=4.8821 Units=m
New Line.LINE1567 Bus1=1542 Bus2=1568 phases=3 Linecode=2c_.04 Length=0.23971 Units=m
New Line.LINE1568 Bus1=1543 Bus2=1569 phases=3 Linecode=4_XC Length=0.1253 Units=m
New Line.LINE1569 Bus1=1544 Bus2=1570 phases=3 Linecode=2c_.007 Length=7.2733 Units=m
New Line.LINE1570 Bus1=1544 Bus2=1571 phases=3 Linecode=2c_.007 Length=7.2733 Units=m
New Line.LINE1571 Bus1=1546 Bus2=1572 phases=3 Linecode=4c_.12 Length=0.12778 Units=m
New Line.LINE1572 Bus1=1546 Bus2=1573 phases=3 Linecode=4c_.12 Length=0.12778 Units=m
New Line.LINE1573 Bus1=1548 Bus2=1574 phases=3 Linecode=4c_.06 Length=0.226 Units=m
New Line.LINE1574 Bus1=1548 Bus2=1575 phases=3 Linecode=4c_.06 Length=0.226 Units=m
New Line.LINE1575 Bus1=1549 Bus2=1576 phases=3 Linecode=2c_.007 Length=0.23884 Units=m
New Line.LINE1576 Bus1=1549 Bus2=1577 phases=3 Linecode=4c_.25 Length=8.2993 Units=m
New Line.LINE1577 Bus1=1551 Bus2=1578 phases=3 Linecode=4_XC Length=0.13793 Units=m
New Line.LINE1578 Bus1=1552 Bus2=1579 phases=3 Linecode=2c_.04 Length=0.28527 Units=m
New Line.LINE1579 Bus1=1553 Bus2=1580 phases=3 Linecode=2c_.04 Length=0.58888 Units=m
New Line.LINE1580 Bus1=1554 Bus2=1581 phases=3 Linecode=4c_.04 Length=1.9801 Units=m
New Line.LINE1581 Bus1=1555 Bus2=1582 phases=3 Linecode=4c_.06 Length=2.1515 Units=m
New Line.LINE1582 Bus1=1556 Bus2=1583 phases=3 Linecode=2c_.04 Length=0.27166 Units=m
New Line.LINE1583 Bus1=1557 Bus2=1584 phases=3 Linecode=3c_.04 Length=0.14123 Units=m
New Line.LINE1584 Bus1=1559 Bus2=1585 phases=3 Linecode=2c_.04 Length=0.15556 Units=m
New Line.LINE1585 Bus1=1561 Bus2=1586 phases=3 Linecode=4_XSC Length=0.1053 Units=m
New Line.LINE1586 Bus1=1562 Bus2=1587 phases=3 Linecode=4_XSC Length=0.090211 Units=m
New Line.LINE1587 Bus1=1563 Bus2=1588 phases=3 Linecode=2c_.04 Length=0.21232 Units=m
New Line.LINE1588 Bus1=1564 Bus2=1589 phases=3 Linecode=2c_.04 Length=0.51162 Units=m
New Line.LINE1589 Bus1=1565 Bus2=1590 phases=3 Linecode=2c_.04 Length=3.7153 Units=m
New Line.LINE1590 Bus1=1565 Bus2=1591 phases=3 Linecode=2c_.04 Length=0.49475 Units=m
New Line.LINE1591 Bus1=1566 Bus2=1592 phases=3 Linecode=2c_.04 Length=0.65305 Units=m
New Line.LINE1592 Bus1=1567 Bus2=1593 phases=3 Linecode=2c_.04 Length=1.4753 Units=m
New Line.LINE1593 Bus1=1568 Bus2=1594 phases=3 Linecode=2c_.04 Length=4.9577 Units=m
New Line.LINE1594 Bus1=1569 Bus2=1595 phases=3 Linecode=4_XC Length=0.12586 Units=m
New Line.LINE1595 Bus1=1570 Bus2=1596 phases=3 Linecode=2c_.007 Length=0.63434 Units=m
New Line.LINE1596 Bus1=1570 Bus2=1597 phases=3 Linecode=2c_.007 Length=0.63434 Units=m
New Line.LINE1597 Bus1=1572 Bus2=1598 phases=3 Linecode=4c_.12 Length=0.14674 Units=m
New Line.LINE1598 Bus1=1572 Bus2=1599 phases=3 Linecode=4c_.12 Length=0.14674 Units=m
New Line.LINE1599 Bus1=1574 Bus2=1600 phases=3 Linecode=4c_.06 Length=0.26816 Units=m
New Line.LINE1600 Bus1=1574 Bus2=1601 phases=3 Linecode=4c_.06 Length=0.26816 Units=m
New Line.LINE1601 Bus1=1576 Bus2=1602 phases=3 Linecode=2c_.007 Length=0.1333 Units=m
New Line.LINE1602 Bus1=1577 Bus2=1603 phases=3 Linecode=2c_.04 Length=8.5981 Units=m
New Line.LINE1603 Bus1=1577 Bus2=1604 phases=3 Linecode=4c_.25 Length=4.3797 Units=m
New Line.LINE1604 Bus1=1577 Bus2=1605 phases=3 Linecode=2c_.04 Length=8.5981 Units=m
New Line.LINE1605 Bus1=1578 Bus2=1606 phases=3 Linecode=4_XC Length=0.13871 Units=m
New Line.LINE1606 Bus1=1579 Bus2=1607 phases=3 Linecode=2c_.04 Length=0.20287 Units=m
New Line.LINE1607 Bus1=1580 Bus2=1608 phases=3 Linecode=2c_.04 Length=0.30641 Units=m
New Line.LINE1608 Bus1=1581 Bus2=1609 phases=3 Linecode=4c_.04 Length=5.3216 Units=m
New Line.LINE1609 Bus1=1582 Bus2=1610 phases=3 Linecode=2c_.007 Length=0.2038 Units=m
New Line.LINE1610 Bus1=1582 Bus2=1611 phases=3 Linecode=4c_.06 Length=2.5871 Units=m
New Line.LINE1611 Bus1=1583 Bus2=1612 phases=3 Linecode=2c_.04 Length=0.074999 Units=m
New Line.LINE1612 Bus1=1584 Bus2=1613 phases=3 Linecode=3c_.04 Length=0.32034 Units=m
New Line.LINE1613 Bus1=1585 Bus2=1614 phases=3 Linecode=2c_.04 Length=0.27844 Units=m
New Line.LINE1614 Bus1=1586 Bus2=1615 phases=3 Linecode=4_XSC Length=0.10494 Units=m
New Line.LINE1615 Bus1=1587 Bus2=1616 phases=3 Linecode=4_XSC Length=0.089889 Units=m
New Line.LINE1616 Bus1=1588 Bus2=1617 phases=3 Linecode=2c_.04 Length=0.21728 Units=m
New Line.LINE1617 Bus1=1589 Bus2=1618 phases=3 Linecode=2c_.04 Length=0.16241 Units=m
New Line.LINE1618 Bus1=1591 Bus2=1619 phases=3 Linecode=2c_.04 Length=0.23837 Units=m
New Line.LINE1619 Bus1=1592 Bus2=1620 phases=3 Linecode=2c_.04 Length=4.7061 Units=m
New Line.LINE1620 Bus1=1592 Bus2=1621 phases=3 Linecode=2c_.04 Length=0.44411 Units=m
New Line.LINE1621 Bus1=1592 Bus2=1622 phases=3 Linecode=2c_.04 Length=0.44411 Units=m
New Line.LINE1622 Bus1=1593 Bus2=1623 phases=3 Linecode=2c_.04 Length=0.12468 Units=m
New Line.LINE1623 Bus1=1594 Bus2=1624 phases=3 Linecode=2c_.04 Length=0.20334 Units=m
New Line.LINE1624 Bus1=1596 Bus2=1625 phases=3 Linecode=2c_.007 Length=0.12503 Units=m
New Line.LINE1625 Bus1=1596 Bus2=1626 phases=3 Linecode=2c_.007 Length=0.12503 Units=m
New Line.LINE1626 Bus1=1598 Bus2=1627 phases=3 Linecode=4c_.12 Length=0.15532 Units=m
New Line.LINE1627 Bus1=1598 Bus2=1628 phases=3 Linecode=4c_.12 Length=0.15532 Units=m
New Line.LINE1628 Bus1=1600 Bus2=1629 phases=3 Linecode=4c_.06 Length=1.6267 Units=m
New Line.LINE1629 Bus1=1600 Bus2=1630 phases=3 Linecode=4c_.06 Length=1.6267 Units=m
New Line.LINE1630 Bus1=1602 Bus2=1631 phases=3 Linecode=2c_.007 Length=0.13998 Units=m
New Line.LINE1631 Bus1=1603 Bus2=1632 phases=3 Linecode=2c_.04 Length=0.34075 Units=m
New Line.LINE1632 Bus1=1603 Bus2=1633 phases=3 Linecode=2c_.04 Length=0.34075 Units=m
New Line.LINE1633 Bus1=1604 Bus2=1634 phases=3 Linecode=2c_.04 Length=2.0835 Units=m
New Line.LINE1634 Bus1=1604 Bus2=1635 phases=3 Linecode=4c_.25 Length=11.0783 Units=m
New Line.LINE1635 Bus1=1606 Bus2=1636 phases=3 Linecode=4_XC Length=0.13836 Units=m
New Line.LINE1636 Bus1=1607 Bus2=1637 phases=3 Linecode=2c_.04 Length=0.232 Units=m
New Line.LINE1637 Bus1=1608 Bus2=1638 phases=3 Linecode=2c_.04 Length=0.21092 Units=m
New Line.LINE1638 Bus1=1609 Bus2=1639 phases=3 Linecode=4c_.04 Length=1.1767 Units=m
New Line.LINE1639 Bus1=1609 Bus2=1640 phases=3 Linecode=2c_.04 Length=4.6557 Units=m
New Line.LINE1640 Bus1=1610 Bus2=1641 phases=3 Linecode=2c_.007 Length=0.295 Units=m
New Line.LINE1641 Bus1=1611 Bus2=1642 phases=3 Linecode=4c_.06 Length=8.5806 Units=m
New Line.LINE1642 Bus1=1612 Bus2=1643 phases=3 Linecode=2c_.04 Length=0.11332 Units=m
New Line.LINE1643 Bus1=1613 Bus2=1644 phases=3 Linecode=3c_.04 Length=4.903 Units=m
New Line.LINE1644 Bus1=1614 Bus2=1645 phases=3 Linecode=2c_.04 Length=0.43901 Units=m
New Line.LINE1645 Bus1=1615 Bus2=1646 phases=3 Linecode=4_XSC Length=0.10417 Units=m
New Line.LINE1646 Bus1=1616 Bus2=1647 phases=3 Linecode=4_XSC Length=0.090609 Units=m
New Line.LINE1647 Bus1=1617 Bus2=1648 phases=3 Linecode=2c_.04 Length=0.39945 Units=m
New Line.LINE1648 Bus1=1618 Bus2=1649 phases=3 Linecode=2c_.04 Length=0.25256 Units=m
New Line.LINE1649 Bus1=1619 Bus2=1650 phases=3 Linecode=2c_.04 Length=0.17243 Units=m
New Line.LINE1650 Bus1=1621 Bus2=1651 phases=3 Linecode=2c_.04 Length=0.31851 Units=m
New Line.LINE1651 Bus1=1621 Bus2=1652 phases=3 Linecode=2c_.04 Length=0.31851 Units=m
New Line.LINE1652 Bus1=1623 Bus2=1653 phases=3 Linecode=2c_.04 Length=0.15146 Units=m
New Line.LINE1653 Bus1=1624 Bus2=1654 phases=3 Linecode=2c_.04 Length=0.13503 Units=m
New Line.LINE1654 Bus1=1625 Bus2=1655 phases=3 Linecode=2c_.007 Length=0.12458 Units=m
New Line.LINE1655 Bus1=1625 Bus2=1656 phases=3 Linecode=2c_.007 Length=0.12458 Units=m
New Line.LINE1656 Bus1=1627 Bus2=1657 phases=3 Linecode=4c_.12 Length=0.22547 Units=m
New Line.LINE1657 Bus1=1627 Bus2=1658 phases=3 Linecode=4c_.12 Length=0.22547 Units=m
New Line.LINE1658 Bus1=1629 Bus2=1659 phases=3 Linecode=4c_.06 Length=0.65031 Units=m
New Line.LINE1659 Bus1=1629 Bus2=1660 phases=3 Linecode=4c_.06 Length=0.65031 Units=m
New Line.LINE1660 Bus1=1631 Bus2=1661 phases=3 Linecode=2c_.007 Length=1.1601 Units=m
New Line.LINE1661 Bus1=1632 Bus2=1662 phases=3 Linecode=2c_.04 Length=0.47823 Units=m
New Line.LINE1662 Bus1=1632 Bus2=1663 phases=3 Linecode=2c_.04 Length=0.47823 Units=m
New Line.LINE1663 Bus1=1634 Bus2=1664 phases=3 Linecode=2c_.04 Length=7.4232 Units=m
New Line.LINE1664 Bus1=1635 Bus2=1665 phases=3 Linecode=2c_.04 Length=9.1329 Units=m
New Line.LINE1665 Bus1=1635 Bus2=1666 phases=3 Linecode=4c_.25 Length=7.5621 Units=m
New Line.LINE1666 Bus1=1637 Bus2=1667 phases=3 Linecode=2c_.04 Length=0.67233 Units=m
New Line.LINE1667 Bus1=1638 Bus2=1668 phases=3 Linecode=2c_.04 Length=0.83721 Units=m
New Line.LINE1668 Bus1=1639 Bus2=1669 phases=3 Linecode=4c_.04 Length=7.8365 Units=m
New Line.LINE1669 Bus1=1639 Bus2=1670 phases=3 Linecode=2c_.04 Length=5.3098 Units=m
New Line.LINE1670 Bus1=1640 Bus2=1671 phases=3 Linecode=2c_.04 Length=0.4888 Units=m
New Line.LINE1671 Bus1=1641 Bus2=1672 phases=3 Linecode=2c_.007 Length=0.203 Units=m
New Line.LINE1672 Bus1=1642 Bus2=1673 phases=3 Linecode=4c_.06 Length=6.4715 Units=m
New Line.LINE1673 Bus1=1643 Bus2=1674 phases=3 Linecode=2c_.04 Length=5.0798 Units=m
New Line.LINE1674 Bus1=1644 Bus2=1675 phases=3 Linecode=3c_.04 Length=0.82243 Units=m
New Line.LINE1675 Bus1=1645 Bus2=1676 phases=3 Linecode=2c_.04 Length=0.21876 Units=m
New Line.LINE1676 Bus1=1646 Bus2=1677 phases=3 Linecode=4_XSC Length=0.10526 Units=m
New Line.LINE1677 Bus1=1647 Bus2=1678 phases=3 Linecode=4_XSC Length=0.090006 Units=m
New Line.LINE1678 Bus1=1648 Bus2=1679 phases=3 Linecode=2c_.04 Length=3.413 Units=m
New Line.LINE1679 Bus1=1649 Bus2=1680 phases=3 Linecode=2c_.04 Length=0.4952 Units=m
New Line.LINE1680 Bus1=1650 Bus2=1681 phases=3 Linecode=2c_.04 Length=0.22849 Units=m
New Line.LINE1681 Bus1=1651 Bus2=1682 phases=3 Linecode=2c_.04 Length=0.2201 Units=m
New Line.LINE1682 Bus1=1651 Bus2=1683 phases=3 Linecode=2c_.04 Length=0.2201 Units=m
New Line.LINE1683 Bus1=1653 Bus2=1684 phases=3 Linecode=2c_.04 Length=0.3283 Units=m
New Line.LINE1684 Bus1=1654 Bus2=1685 phases=3 Linecode=2c_.04 Length=0.21926 Units=m
New Line.LINE1685 Bus1=1655 Bus2=1686 phases=3 Linecode=2c_.007 Length=0.12925 Units=m
New Line.LINE1686 Bus1=1655 Bus2=1687 phases=3 Linecode=2c_.007 Length=0.12925 Units=m
New Line.LINE1687 Bus1=1657 Bus2=1688 phases=3 Linecode=4c_.12 Length=1.4748 Units=m
New Line.LINE1688 Bus1=1657 Bus2=1689 phases=3 Linecode=4c_.12 Length=1.4748 Units=m
New Line.LINE1689 Bus1=1659 Bus2=1690 phases=3 Linecode=4c_.06 Length=0.45069 Units=m
New Line.LINE1690 Bus1=1659 Bus2=1691 phases=3 Linecode=4c_.06 Length=0.45069 Units=m
New Line.LINE1691 Bus1=1661 Bus2=1692 phases=3 Linecode=2c_.007 Length=0.10255 Units=m
New Line.LINE1692 Bus1=1662 Bus2=1693 phases=3 Linecode=2c_.04 Length=0.2706 Units=m
New Line.LINE1693 Bus1=1662 Bus2=1694 phases=3 Linecode=2c_.04 Length=0.2706 Units=m
New Line.LINE1694 Bus1=1664 Bus2=1695 phases=3 Linecode=2c_.04 Length=0.75231 Units=m
New Line.LINE1695 Bus1=1665 Bus2=1696 phases=3 Linecode=2c_.04 Length=0.27464 Units=m
New Line.LINE1696 Bus1=1666 Bus2=1697 phases=3 Linecode=2c_.007 Length=0.30783 Units=m
New Line.LINE1697 Bus1=1666 Bus2=1698 phases=3 Linecode=4c_.25 Length=0.17628 Units=m
New Line.LINE1698 Bus1=1667 Bus2=1699 phases=3 Linecode=2c_.04 Length=1.6291 Units=m
New Line.LINE1699 Bus1=1667 Bus2=1700 phases=3 Linecode=2c_.04 Length=5.4667 Units=m
New Line.LINE1700 Bus1=1668 Bus2=1701 phases=3 Linecode=2c_.04 Length=1.3765 Units=m
New Line.LINE1701 Bus1=1668 Bus2=1702 phases=3 Linecode=2c_.04 Length=4.8917 Units=m
New Line.LINE1702 Bus1=1669 Bus2=1703 phases=3 Linecode=16_PSC Length=7.7524 Units=m
New Line.LINE1703 Bus1=1669 Bus2=1704 phases=3 Linecode=16_PSC Length=6.5576 Units=m
New Line.LINE1704 Bus1=1670 Bus2=1705 phases=3 Linecode=2c_.04 Length=0.52851 Units=m
New Line.LINE1705 Bus1=1671 Bus2=1706 phases=3 Linecode=2c_.04 Length=0.30901 Units=m
New Line.LINE1706 Bus1=1672 Bus2=1707 phases=3 Linecode=2c_.007 Length=0.18768 Units=m
New Line.LINE1707 Bus1=1673 Bus2=1708 phases=3 Linecode=4c_.06 Length=3.4342 Units=m
New Line.LINE1708 Bus1=1674 Bus2=1709 phases=3 Linecode=2c_.04 Length=0.24617 Units=m
New Line.LINE1709 Bus1=1675 Bus2=1710 phases=3 Linecode=3c_.04 Length=0.13618 Units=m
New Line.LINE1710 Bus1=1676 Bus2=1711 phases=3 Linecode=2c_.04 Length=0.40791 Units=m
New Line.LINE1711 Bus1=1677 Bus2=1712 phases=3 Linecode=4_XSC Length=1.4932 Units=m
New Line.LINE1712 Bus1=1680 Bus2=1713 phases=3 Linecode=2c_.04 Length=2.273 Units=m
New Line.LINE1713 Bus1=1681 Bus2=1714 phases=3 Linecode=2c_.04 Length=0.19757 Units=m
New Line.LINE1714 Bus1=1682 Bus2=1715 phases=3 Linecode=2c_.04 Length=0.10576 Units=m
New Line.LINE1715 Bus1=1682 Bus2=1716 phases=3 Linecode=2c_.04 Length=0.10576 Units=m
New Line.LINE1716 Bus1=1684 Bus2=1717 phases=3 Linecode=2c_.04 Length=0.36935 Units=m
New Line.LINE1717 Bus1=1685 Bus2=1718 phases=3 Linecode=2c_.04 Length=0.13728 Units=m
New Line.LINE1718 Bus1=1686 Bus2=1719 phases=3 Linecode=2c_.007 Length=1.0665 Units=m
New Line.LINE1719 Bus1=1686 Bus2=1720 phases=3 Linecode=2c_.007 Length=1.0665 Units=m
New Line.LINE1720 Bus1=1688 Bus2=1721 phases=3 Linecode=4c_.12 Length=1.9575 Units=m
New Line.LINE1721 Bus1=1688 Bus2=1722 phases=3 Linecode=4c_.12 Length=1.9575 Units=m
New Line.LINE1722 Bus1=1690 Bus2=1723 phases=3 Linecode=4c_.06 Length=0.44106 Units=m
New Line.LINE1723 Bus1=1690 Bus2=1724 phases=3 Linecode=4c_.06 Length=0.44106 Units=m
New Line.LINE1724 Bus1=1692 Bus2=1725 phases=3 Linecode=2c_.007 Length=0.081222 Units=m
New Line.LINE1725 Bus1=1693 Bus2=1726 phases=3 Linecode=2c_.04 Length=0.24613 Units=m
New Line.LINE1726 Bus1=1693 Bus2=1727 phases=3 Linecode=2c_.04 Length=0.24613 Units=m
New Line.LINE1727 Bus1=1695 Bus2=1728 phases=3 Linecode=2c_.04 Length=0.15953 Units=m
New Line.LINE1728 Bus1=1696 Bus2=1729 phases=3 Linecode=2c_.04 Length=0.18908 Units=m
New Line.LINE1729 Bus1=1697 Bus2=1730 phases=3 Linecode=2c_.007 Length=0.19207 Units=m
New Line.LINE1730 Bus1=1698 Bus2=1731 phases=3 Linecode=4c_.25 Length=0.89567 Units=m
New Line.LINE1731 Bus1=1699 Bus2=1732 phases=3 Linecode=2c_.04 Length=0.32951 Units=m
New Line.LINE1732 Bus1=1701 Bus2=1733 phases=3 Linecode=2c_.04 Length=0.3385 Units=m
New Line.LINE1733 Bus1=1703 Bus2=1734 phases=3 Linecode=2c_.04 Length=7.6536 Units=m
New Line.LINE1734 Bus1=1703 Bus2=1735 phases=3 Linecode=16_PSC Length=0.37571 Units=m
New Line.LINE1735 Bus1=1704 Bus2=1736 phases=3 Linecode=16_PSC Length=0.41234 Units=m
New Line.LINE1736 Bus1=1705 Bus2=1737 phases=3 Linecode=2c_.04 Length=0.19543 Units=m
New Line.LINE1737 Bus1=1706 Bus2=1738 phases=3 Linecode=2c_.04 Length=0.24678 Units=m
New Line.LINE1738 Bus1=1707 Bus2=1739 phases=3 Linecode=2c_.007 Length=0.27398 Units=m
New Line.LINE1739 Bus1=1708 Bus2=1740 phases=3 Linecode=4c_.06 Length=4.2315 Units=m
New Line.LINE1740 Bus1=1709 Bus2=1741 phases=3 Linecode=2c_.04 Length=0.18974 Units=m
New Line.LINE1741 Bus1=1710 Bus2=1742 phases=3 Linecode=3c_.04 Length=0.064132 Units=m
New Line.LINE1742 Bus1=1711 Bus2=1743 phases=3 Linecode=2c_.04 Length=0.14957 Units=m
New Line.LINE1743 Bus1=1712 Bus2=1744 phases=3 Linecode=4_XSC Length=0.10358 Units=m
New Line.LINE1744 Bus1=1714 Bus2=1745 phases=3 Linecode=2c_.04 Length=0.54132 Units=m
New Line.LINE1745 Bus1=1715 Bus2=1746 phases=3 Linecode=2c_.04 Length=0.2415 Units=m
New Line.LINE1746 Bus1=1715 Bus2=1747 phases=3 Linecode=2c_.04 Length=0.2415 Units=m
New Line.LINE1747 Bus1=1717 Bus2=1748 phases=3 Linecode=2c_.04 Length=5.5872 Units=m
New Line.LINE1748 Bus1=1718 Bus2=1749 phases=3 Linecode=2c_.04 Length=0.471 Units=m
New Line.LINE1749 Bus1=1721 Bus2=1750 phases=3 Linecode=4c_.12 Length=2.7016 Units=m
New Line.LINE1750 Bus1=1721 Bus2=1751 phases=3 Linecode=4c_.12 Length=2.7016 Units=m
New Line.LINE1751 Bus1=1723 Bus2=1752 phases=3 Linecode=4c_.06 Length=0.52274 Units=m
New Line.LINE1752 Bus1=1723 Bus2=1753 phases=3 Linecode=4c_.06 Length=0.52274 Units=m
New Line.LINE1753 Bus1=1725 Bus2=1754 phases=3 Linecode=2c_.007 Length=0.060075 Units=m
New Line.LINE1754 Bus1=1726 Bus2=1755 phases=3 Linecode=2c_.04 Length=0.16737 Units=m
New Line.LINE1755 Bus1=1726 Bus2=1756 phases=3 Linecode=2c_.04 Length=0.16737 Units=m
New Line.LINE1756 Bus1=1728 Bus2=1757 phases=3 Linecode=2c_.04 Length=3.9079 Units=m
New Line.LINE1757 Bus1=1729 Bus2=1758 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE1758 Bus1=1730 Bus2=1759 phases=3 Linecode=2c_.007 Length=0.1271 Units=m
New Line.LINE1759 Bus1=1731 Bus2=1760 phases=3 Linecode=4c_.4 Length=0.40765 Units=m
New Line.LINE1760 Bus1=1731 Bus2=1761 phases=3 Linecode=4c_.25 Length=0.25283 Units=m
New Line.LINE1761 Bus1=1732 Bus2=1762 phases=3 Linecode=2c_.04 Length=0.23533 Units=m
New Line.LINE1762 Bus1=1733 Bus2=1763 phases=3 Linecode=2c_.04 Length=0.24217 Units=m
New Line.LINE1763 Bus1=1734 Bus2=1764 phases=3 Linecode=2c_.04 Length=0.59435 Units=m
New Line.LINE1764 Bus1=1735 Bus2=1765 phases=3 Linecode=16_PSC Length=0.12304 Units=m
New Line.LINE1765 Bus1=1736 Bus2=1766 phases=3 Linecode=16_PSC Length=0.18045 Units=m
New Line.LINE1766 Bus1=1737 Bus2=1767 phases=3 Linecode=2c_.04 Length=0.218 Units=m
New Line.LINE1767 Bus1=1738 Bus2=1768 phases=3 Linecode=2c_.04 Length=0.40903 Units=m
New Line.LINE1768 Bus1=1739 Bus2=1769 phases=3 Linecode=2c_.007 Length=0.52381 Units=m
New Line.LINE1769 Bus1=1740 Bus2=1770 phases=3 Linecode=4c_.06 Length=1.02 Units=m
New Line.LINE1770 Bus1=1741 Bus2=1771 phases=3 Linecode=2c_.04 Length=0.16468 Units=m
New Line.LINE1771 Bus1=1742 Bus2=1772 phases=3 Linecode=3c_.04 Length=0.127 Units=m
New Line.LINE1772 Bus1=1743 Bus2=1773 phases=3 Linecode=2c_.04 Length=0.1419 Units=m
New Line.LINE1773 Bus1=1744 Bus2=1774 phases=3 Linecode=4_XSC Length=0.10339 Units=m
New Line.LINE1774 Bus1=1745 Bus2=1775 phases=3 Linecode=2c_.04 Length=3.9533 Units=m
New Line.LINE1775 Bus1=1746 Bus2=1776 phases=3 Linecode=2c_.04 Length=6.3121 Units=m
New Line.LINE1776 Bus1=1746 Bus2=1777 phases=3 Linecode=2c_.04 Length=6.3121 Units=m
New Line.LINE1777 Bus1=1749 Bus2=1778 phases=3 Linecode=2c_.04 Length=6.0812 Units=m
New Line.LINE1778 Bus1=1750 Bus2=1779 phases=3 Linecode=4c_.12 Length=4.1756 Units=m
New Line.LINE1779 Bus1=1750 Bus2=1780 phases=3 Linecode=4c_.12 Length=4.1756 Units=m
New Line.LINE1780 Bus1=1752 Bus2=1781 phases=3 Linecode=4c_.06 Length=0.62628 Units=m
New Line.LINE1781 Bus1=1752 Bus2=1782 phases=3 Linecode=4c_.06 Length=0.62628 Units=m
New Line.LINE1782 Bus1=1754 Bus2=1783 phases=3 Linecode=2c_.007 Length=0.087677 Units=m
New Line.LINE1783 Bus1=1755 Bus2=1784 phases=3 Linecode=2c_.04 Length=0.19958 Units=m
New Line.LINE1784 Bus1=1755 Bus2=1785 phases=3 Linecode=2c_.04 Length=0.19958 Units=m
New Line.LINE1785 Bus1=1757 Bus2=1786 phases=3 Linecode=2c_.04 Length=1.6816 Units=m
New Line.LINE1786 Bus1=1758 Bus2=1787 phases=3 Linecode=2c_.04 Length=0.11315 Units=m
New Line.LINE1787 Bus1=1759 Bus2=1788 phases=3 Linecode=2c_.007 Length=0.13695 Units=m
New Line.LINE1788 Bus1=1760 Bus2=1789 phases=3 Linecode=4c_.4 Length=0.23943 Units=m
New Line.LINE1789 Bus1=1761 Bus2=1790 phases=3 Linecode=4c_.25 Length=1.6008 Units=m
New Line.LINE1790 Bus1=1762 Bus2=1791 phases=3 Linecode=2c_.04 Length=0.40442 Units=m
New Line.LINE1791 Bus1=1763 Bus2=1792 phases=3 Linecode=2c_.04 Length=0.1664 Units=m
New Line.LINE1792 Bus1=1764 Bus2=1793 phases=3 Linecode=2c_.04 Length=0.65648 Units=m
New Line.LINE1793 Bus1=1765 Bus2=1794 phases=3 Linecode=16_PSC Length=0.175 Units=m
New Line.LINE1794 Bus1=1766 Bus2=1795 phases=3 Linecode=16_PSC Length=0.52261 Units=m
New Line.LINE1795 Bus1=1767 Bus2=1796 phases=3 Linecode=2c_.04 Length=0.30346 Units=m
New Line.LINE1796 Bus1=1768 Bus2=1797 phases=3 Linecode=2c_.04 Length=4.7186 Units=m
New Line.LINE1797 Bus1=1769 Bus2=1798 phases=3 Linecode=2c_.007 Length=5.0433 Units=m
New Line.LINE1798 Bus1=1770 Bus2=1799 phases=3 Linecode=4c_.06 Length=2.7755 Units=m
New Line.LINE1799 Bus1=1771 Bus2=1800 phases=3 Linecode=2c_.04 Length=0.12369 Units=m
New Line.LINE1800 Bus1=1772 Bus2=1801 phases=3 Linecode=3c_.04 Length=0.25562 Units=m
New Line.LINE1801 Bus1=1773 Bus2=1802 phases=3 Linecode=2c_.04 Length=0.61807 Units=m
New Line.LINE1802 Bus1=1774 Bus2=1803 phases=3 Linecode=4_XSC Length=0.1037 Units=m
New Line.LINE1803 Bus1=1775 Bus2=1804 phases=3 Linecode=2c_.04 Length=0.78206 Units=m
New Line.LINE1804 Bus1=1776 Bus2=1805 phases=3 Linecode=2c_.04 Length=0.26468 Units=m
New Line.LINE1805 Bus1=1776 Bus2=1806 phases=3 Linecode=2c_.04 Length=0.26468 Units=m
New Line.LINE1806 Bus1=1779 Bus2=1807 phases=3 Linecode=4c_.12 Length=1.19 Units=m
New Line.LINE1807 Bus1=1779 Bus2=1808 phases=3 Linecode=4c_.12 Length=1.19 Units=m
New Line.LINE1808 Bus1=1781 Bus2=1809 phases=3 Linecode=4c_.06 Length=1.669 Units=m
New Line.LINE1809 Bus1=1781 Bus2=1810 phases=3 Linecode=4c_.06 Length=1.669 Units=m
New Line.LINE1810 Bus1=1783 Bus2=1811 phases=3 Linecode=4_XSC Length=0.15258 Units=m
New Line.LINE1811 Bus1=1784 Bus2=1812 phases=3 Linecode=2c_.04 Length=0.33003 Units=m
New Line.LINE1812 Bus1=1784 Bus2=1813 phases=3 Linecode=2c_.04 Length=0.33003 Units=m
New Line.LINE1813 Bus1=1786 Bus2=1814 phases=3 Linecode=2c_.04 Length=0.30564 Units=m
New Line.LINE1814 Bus1=1787 Bus2=1815 phases=3 Linecode=2c_.04 Length=0.15673 Units=m
New Line.LINE1815 Bus1=1788 Bus2=1816 phases=3 Linecode=2c_.007 Length=0.15066 Units=m
New Line.LINE1816 Bus1=1790 Bus2=1817 phases=3 Linecode=4c_.25 Length=1.0425 Units=m
New Line.LINE1817 Bus1=1791 Bus2=1818 phases=3 Linecode=2c_.04 Length=3.4319 Units=m
New Line.LINE1818 Bus1=1792 Bus2=1819 phases=3 Linecode=2c_.04 Length=0.23476 Units=m
New Line.LINE1819 Bus1=1793 Bus2=1820 phases=3 Linecode=2c_.04 Length=1.28 Units=m
New Line.LINE1820 Bus1=1794 Bus2=1821 phases=3 Linecode=16_PSC Length=0.175 Units=m
New Line.LINE1821 Bus1=1795 Bus2=1822 phases=3 Linecode=16_PSC Length=4.5613 Units=m
New Line.LINE1822 Bus1=1795 Bus2=1823 phases=3 Linecode=16_PSC Length=4.5613 Units=m
New Line.LINE1823 Bus1=1796 Bus2=1824 phases=3 Linecode=2c_.04 Length=4.4822 Units=m
New Line.LINE1824 Bus1=1798 Bus2=1825 phases=3 Linecode=2c_.007 Length=0.2425 Units=m
New Line.LINE1825 Bus1=1799 Bus2=1826 phases=3 Linecode=2c_.007 Length=0.36942 Units=m
New Line.LINE1826 Bus1=1799 Bus2=1827 phases=3 Linecode=4c_.06 Length=3.5149 Units=m
New Line.LINE1827 Bus1=1800 Bus2=1828 phases=3 Linecode=2c_.04 Length=0.06364 Units=m
New Line.LINE1828 Bus1=1801 Bus2=1829 phases=3 Linecode=3c_.04 Length=0.51701 Units=m
New Line.LINE1829 Bus1=1802 Bus2=1830 phases=3 Linecode=2c_.04 Length=6.5878 Units=m
New Line.LINE1830 Bus1=1803 Bus2=1831 phases=3 Linecode=4_XSC Length=0.10345 Units=m
New Line.LINE1831 Bus1=1804 Bus2=1832 phases=3 Linecode=2c_.04 Length=0.19491 Units=m
New Line.LINE1832 Bus1=1805 Bus2=1833 phases=3 Linecode=2c_.04 Length=0.139 Units=m
New Line.LINE1833 Bus1=1805 Bus2=1834 phases=3 Linecode=2c_.04 Length=0.139 Units=m
New Line.LINE1834 Bus1=1807 Bus2=1835 phases=3 Linecode=4c_.12 Length=1.1864 Units=m
New Line.LINE1835 Bus1=1807 Bus2=1836 phases=3 Linecode=4c_.12 Length=1.1864 Units=m
New Line.LINE1836 Bus1=1809 Bus2=1837 phases=3 Linecode=4c_.06 Length=1.9227 Units=m
New Line.LINE1837 Bus1=1809 Bus2=1838 phases=3 Linecode=4c_.06 Length=1.9227 Units=m
New Line.LINE1838 Bus1=1811 Bus2=1839 phases=3 Linecode=4_XSC Length=0.040248 Units=m
New Line.LINE1839 Bus1=1812 Bus2=1840 phases=3 Linecode=2c_.04 Length=2.5106 Units=m
New Line.LINE1840 Bus1=1812 Bus2=1841 phases=3 Linecode=2c_.04 Length=0.29844 Units=m
New Line.LINE1841 Bus1=1814 Bus2=1842 phases=3 Linecode=2c_.04 Length=0.60319 Units=m
New Line.LINE1842 Bus1=1815 Bus2=1843 phases=3 Linecode=2c_.04 Length=0.20669 Units=m
New Line.LINE1843 Bus1=1816 Bus2=1844 phases=3 Linecode=2c_.007 Length=0.2264 Units=m
New Line.LINE1844 Bus1=1817 Bus2=1845 phases=3 Linecode=4c_.25 Length=0.75271 Units=m
New Line.LINE1845 Bus1=1818 Bus2=1846 phases=3 Linecode=2c_.04 Length=9.0767 Units=m
New Line.LINE1846 Bus1=1819 Bus2=1847 phases=3 Linecode=2c_.04 Length=3.0888 Units=m
New Line.LINE1847 Bus1=1820 Bus2=1848 phases=3 Linecode=2c_.04 Length=4.1327 Units=m
New Line.LINE1848 Bus1=1821 Bus2=1849 phases=3 Linecode=16_PSC Length=0.15726 Units=m
New Line.LINE1849 Bus1=1825 Bus2=1850 phases=3 Linecode=2c_.007 Length=0.13764 Units=m
New Line.LINE1850 Bus1=1826 Bus2=1851 phases=3 Linecode=2c_.007 Length=0.19379 Units=m
New Line.LINE1851 Bus1=1827 Bus2=1852 phases=3 Linecode=4c_.06 Length=1.7003 Units=m
New Line.LINE1852 Bus1=1828 Bus2=1853 phases=3 Linecode=2c_.04 Length=0.90254 Units=m
New Line.LINE1853 Bus1=1829 Bus2=1854 phases=3 Linecode=3c_.04 Length=4.1183 Units=m
New Line.LINE1854 Bus1=1830 Bus2=1855 phases=3 Linecode=2c_.04 Length=2.0538 Units=m
New Line.LINE1855 Bus1=1831 Bus2=1856 phases=3 Linecode=4_XSC Length=0.10423 Units=m
New Line.LINE1856 Bus1=1832 Bus2=1857 phases=3 Linecode=2c_.04 Length=0.20207 Units=m
New Line.LINE1857 Bus1=1833 Bus2=1858 phases=3 Linecode=2c_.04 Length=0.11448 Units=m
New Line.LINE1858 Bus1=1833 Bus2=1859 phases=3 Linecode=2c_.04 Length=0.11448 Units=m
New Line.LINE1859 Bus1=1835 Bus2=1860 phases=3 Linecode=4c_.12 Length=1.0799 Units=m
New Line.LINE1860 Bus1=1835 Bus2=1861 phases=3 Linecode=4c_.12 Length=1.0799 Units=m
New Line.LINE1861 Bus1=1837 Bus2=1862 phases=3 Linecode=4c_.06 Length=1.7159 Units=m
New Line.LINE1862 Bus1=1837 Bus2=1863 phases=3 Linecode=4c_.06 Length=1.7159 Units=m
New Line.LINE1863 Bus1=1839 Bus2=1864 phases=3 Linecode=4_XSC Length=0.040225 Units=m
New Line.LINE1864 Bus1=1841 Bus2=1865 phases=3 Linecode=2c_.04 Length=0.29293 Units=m
New Line.LINE1865 Bus1=1842 Bus2=1866 phases=3 Linecode=2c_.04 Length=5.6608 Units=m
New Line.LINE1866 Bus1=1842 Bus2=1867 phases=3 Linecode=2c_.04 Length=0.58867 Units=m
New Line.LINE1867 Bus1=1843 Bus2=1868 phases=3 Linecode=2c_.04 Length=0.91948 Units=m
New Line.LINE1868 Bus1=1844 Bus2=1869 phases=3 Linecode=2c_.007 Length=0.35143 Units=m
New Line.LINE1869 Bus1=1845 Bus2=1870 phases=3 Linecode=4c_.25 Length=0.8384 Units=m
New Line.LINE1870 Bus1=1846 Bus2=1871 phases=3 Linecode=2c_.04 Length=0.26829 Units=m
New Line.LINE1871 Bus1=1847 Bus2=1872 phases=3 Linecode=2c_.04 Length=8.8746 Units=m
New Line.LINE1872 Bus1=1848 Bus2=1873 phases=3 Linecode=2c_.04 Length=5.5167 Units=m
New Line.LINE1873 Bus1=1849 Bus2=1874 phases=3 Linecode=16_PSC Length=0.23431 Units=m
New Line.LINE1874 Bus1=1850 Bus2=1875 phases=3 Linecode=2c_.007 Length=0.09652 Units=m
New Line.LINE1875 Bus1=1851 Bus2=1876 phases=3 Linecode=2c_.007 Length=0.19379 Units=m
New Line.LINE1876 Bus1=1852 Bus2=1877 phases=3 Linecode=4c_.06 Length=0.69332 Units=m
New Line.LINE1877 Bus1=1853 Bus2=1878 phases=3 Linecode=2c_.04 Length=3.2603 Units=m
New Line.LINE1878 Bus1=1856 Bus2=1879 phases=3 Linecode=4_XSC Length=0.10386 Units=m
New Line.LINE1879 Bus1=1857 Bus2=1880 phases=3 Linecode=2c_.04 Length=0.19163 Units=m
New Line.LINE1880 Bus1=1858 Bus2=1881 phases=3 Linecode=2c_.04 Length=0.17866 Units=m
New Line.LINE1881 Bus1=1858 Bus2=1882 phases=3 Linecode=2c_.04 Length=0.17866 Units=m
New Line.LINE1882 Bus1=1860 Bus2=1883 phases=3 Linecode=4c_.12 Length=1.3021 Units=m
New Line.LINE1883 Bus1=1860 Bus2=1884 phases=3 Linecode=4c_.12 Length=1.3021 Units=m
New Line.LINE1884 Bus1=1862 Bus2=1885 phases=3 Linecode=4c_.06 Length=2.0539 Units=m
New Line.LINE1885 Bus1=1862 Bus2=1886 phases=3 Linecode=4c_.06 Length=2.0539 Units=m
New Line.LINE1886 Bus1=1864 Bus2=1887 phases=3 Linecode=4_XSC Length=0.040361 Units=m
New Line.LINE1887 Bus1=1865 Bus2=1888 phases=3 Linecode=2c_.04 Length=0.44214 Units=m
New Line.LINE1888 Bus1=1867 Bus2=1889 phases=3 Linecode=2c_.04 Length=0.082735 Units=m
New Line.LINE1889 Bus1=1868 Bus2=1890 phases=3 Linecode=2c_.04 Length=4.2233 Units=m
New Line.LINE1890 Bus1=1868 Bus2=1891 phases=3 Linecode=2c_.04 Length=0.4456 Units=m
New Line.LINE1891 Bus1=1869 Bus2=1892 phases=3 Linecode=2c_.007 Length=0.2291 Units=m
New Line.LINE1892 Bus1=1870 Bus2=1893 phases=3 Linecode=4c_.25 Length=1.2871 Units=m
New Line.LINE1893 Bus1=1871 Bus2=1894 phases=3 Linecode=2c_.04 Length=0.23935 Units=m
New Line.LINE1894 Bus1=1872 Bus2=1895 phases=3 Linecode=2c_.04 Length=0.54113 Units=m
New Line.LINE1895 Bus1=1874 Bus2=1896 phases=3 Linecode=16_PSC Length=2.5914 Units=m
New Line.LINE1896 Bus1=1874 Bus2=1897 phases=3 Linecode=16_PSC Length=2.5914 Units=m
New Line.LINE1897 Bus1=1875 Bus2=1898 phases=3 Linecode=2c_.007 Length=0.069259 Units=m
New Line.LINE1898 Bus1=1876 Bus2=1899 phases=3 Linecode=2c_.007 Length=0.26804 Units=m
New Line.LINE1899 Bus1=1877 Bus2=1900 phases=3 Linecode=4c_.06 Length=0.66086 Units=m
New Line.LINE1900 Bus1=1879 Bus2=1901 phases=3 Linecode=4_XSC Length=0.10359 Units=m
New Line.LINE1901 Bus1=1880 Bus2=1902 phases=3 Linecode=2c_.04 Length=0.63695 Units=m
New Line.LINE1902 Bus1=1881 Bus2=1903 phases=3 Linecode=2c_.04 Length=0.49328 Units=m
New Line.LINE1903 Bus1=1881 Bus2=1904 phases=3 Linecode=2c_.04 Length=0.49328 Units=m
New Line.LINE1904 Bus1=1883 Bus2=1905 phases=3 Linecode=4c_.12 Length=1.5848 Units=m
New Line.LINE1905 Bus1=1883 Bus2=1906 phases=3 Linecode=4c_.12 Length=1.5848 Units=m
New Line.LINE1906 Bus1=1885 Bus2=1907 phases=3 Linecode=4c_.06 Length=3.9247 Units=m
New Line.LINE1907 Bus1=1885 Bus2=1908 phases=3 Linecode=4c_.06 Length=3.9247 Units=m
New Line.LINE1908 Bus1=1887 Bus2=1909 phases=3 Linecode=4_XSC Length=0.039962 Units=m
New Line.LINE1909 Bus1=1888 Bus2=1910 phases=3 Linecode=2c_.04 Length=0.57644 Units=m
New Line.LINE1910 Bus1=1889 Bus2=1911 phases=3 Linecode=2c_.04 Length=0.048836 Units=m
New Line.LINE1911 Bus1=1891 Bus2=1912 phases=3 Linecode=2c_.04 Length=0.17085 Units=m
New Line.LINE1912 Bus1=1892 Bus2=1913 phases=3 Linecode=2c_.007 Length=0.14446 Units=m
New Line.LINE1913 Bus1=1893 Bus2=1914 phases=3 Linecode=4c_.25 Length=1.1598 Units=m
New Line.LINE1914 Bus1=1894 Bus2=1915 phases=3 Linecode=2c_.04 Length=0.33967 Units=m
New Line.LINE1915 Bus1=1895 Bus2=1916 phases=3 Linecode=2c_.04 Length=0.40036 Units=m
New Line.LINE1916 Bus1=1898 Bus2=1917 phases=3 Linecode=2c_.007 Length=0.53681 Units=m
New Line.LINE1917 Bus1=1900 Bus2=1918 phases=3 Linecode=4c_.06 Length=0.076025 Units=m
New Line.LINE1918 Bus1=1901 Bus2=1919 phases=3 Linecode=4_XSC Length=0.10345 Units=m
New Line.LINE1919 Bus1=1902 Bus2=1920 phases=3 Linecode=2c_.04 Length=3.2475 Units=m
New Line.LINE1920 Bus1=1903 Bus2=1921 phases=3 Linecode=2c_.04 Length=4.1975 Units=m
New Line.LINE1921 Bus1=1905 Bus2=1922 phases=3 Linecode=4c_.12 Length=1.045 Units=m
New Line.LINE1922 Bus1=1905 Bus2=1923 phases=3 Linecode=4c_.12 Length=1.045 Units=m
New Line.LINE1923 Bus1=1907 Bus2=1924 phases=3 Linecode=4c_.06 Length=12.5796 Units=m
New Line.LINE1924 Bus1=1907 Bus2=1925 phases=3 Linecode=4c_.06 Length=12.5796 Units=m
New Line.LINE1925 Bus1=1909 Bus2=1926 phases=3 Linecode=4_XSC Length=0.040496 Units=m
New Line.LINE1926 Bus1=1910 Bus2=1927 phases=3 Linecode=2c_.04 Length=0.95115 Units=m
New Line.LINE1927 Bus1=1911 Bus2=1928 phases=3 Linecode=2c_.04 Length=0.045804 Units=m
New Line.LINE1928 Bus1=1912 Bus2=1929 phases=3 Linecode=2c_.04 Length=0.26295 Units=m
New Line.LINE1929 Bus1=1913 Bus2=1930 phases=3 Linecode=2c_.007 Length=0.17605 Units=m
New Line.LINE1930 Bus1=1914 Bus2=1931 phases=3 Linecode=4c_.25 Length=1.1611 Units=m
New Line.LINE1931 Bus1=1915 Bus2=1932 phases=3 Linecode=2c_.04 Length=4.0748 Units=m
New Line.LINE1932 Bus1=1916 Bus2=1933 phases=3 Linecode=2c_.04 Length=0.47563 Units=m
New Line.LINE1933 Bus1=1917 Bus2=1934 phases=3 Linecode=2c_.007 Length=1.3175 Units=m
New Line.LINE1934 Bus1=1918 Bus2=1935 phases=3 Linecode=4c_.06 Length=1.7186 Units=m
New Line.LINE1935 Bus1=1919 Bus2=1936 phases=3 Linecode=4_XSC Length=0.10435 Units=m
New Line.LINE1936 Bus1=1922 Bus2=1937 phases=3 Linecode=4c_.12 Length=0.76772 Units=m
New Line.LINE1937 Bus1=1922 Bus2=1938 phases=3 Linecode=4c_.12 Length=0.76772 Units=m
New Line.LINE1938 Bus1=1924 Bus2=1939 phases=3 Linecode=4c_.06 Length=3.6813 Units=m
New Line.LINE1939 Bus1=1924 Bus2=1940 phases=3 Linecode=4c_.06 Length=3.6813 Units=m
New Line.LINE1940 Bus1=1924 Bus2=1941 phases=3 Linecode=2c_.04 Length=7.9167 Units=m
New Line.LINE1941 Bus1=1926 Bus2=1942 phases=3 Linecode=4_XSC Length=0.039624 Units=m
New Line.LINE1942 Bus1=1927 Bus2=1943 phases=3 Linecode=2c_.04 Length=2.7401 Units=m
New Line.LINE1943 Bus1=1928 Bus2=1944 phases=3 Linecode=2c_.04 Length=0.05009 Units=m
New Line.LINE1944 Bus1=1929 Bus2=1945 phases=3 Linecode=2c_.04 Length=7.0776 Units=m
New Line.LINE1945 Bus1=1930 Bus2=1946 phases=3 Linecode=2c_.007 Length=0.12259 Units=m
New Line.LINE1946 Bus1=1931 Bus2=1947 phases=3 Linecode=4c_.25 Length=0.95216 Units=m
New Line.LINE1947 Bus1=1932 Bus2=1948 phases=3 Linecode=2c_.04 Length=0.34248 Units=m
New Line.LINE1948 Bus1=1933 Bus2=1949 phases=3 Linecode=2c_.04 Length=0.46952 Units=m
New Line.LINE1949 Bus1=1934 Bus2=1950 phases=3 Linecode=2c_.007 Length=0.30959 Units=m
New Line.LINE1950 Bus1=1935 Bus2=1951 phases=3 Linecode=2c_.04 Length=13.2093 Units=m
New Line.LINE1951 Bus1=1935 Bus2=1952 phases=3 Linecode=4c_.06 Length=0.97594 Units=m
New Line.LINE1952 Bus1=1937 Bus2=1953 phases=3 Linecode=4c_.12 Length=0.5427 Units=m
New Line.LINE1953 Bus1=1937 Bus2=1954 phases=3 Linecode=4c_.12 Length=0.5427 Units=m
New Line.LINE1954 Bus1=1939 Bus2=1955 phases=3 Linecode=4c_.06 Length=6.9718 Units=m
New Line.LINE1955 Bus1=1939 Bus2=1956 phases=3 Linecode=4c_.06 Length=6.9605 Units=m
New Line.LINE1956 Bus1=1941 Bus2=1957 phases=3 Linecode=2c_.04 Length=0.42154 Units=m
New Line.LINE1957 Bus1=1941 Bus2=1958 phases=3 Linecode=2c_.04 Length=5.1934 Units=m
New Line.LINE1958 Bus1=1942 Bus2=1959 phases=3 Linecode=4_XSC Length=0.04 Units=m
New Line.LINE1959 Bus1=1943 Bus2=1960 phases=3 Linecode=2c_.04 Length=1.4433 Units=m
New Line.LINE1960 Bus1=1944 Bus2=1961 phases=3 Linecode=2c_.04 Length=0.064 Units=m
New Line.LINE1961 Bus1=1945 Bus2=1962 phases=3 Linecode=2c_.04 Length=0.3052 Units=m
New Line.LINE1962 Bus1=1946 Bus2=1963 phases=3 Linecode=2c_.007 Length=7.357 Units=m
New Line.LINE1963 Bus1=1947 Bus2=1964 phases=3 Linecode=4c_.25 Length=0.93757 Units=m
New Line.LINE1964 Bus1=1948 Bus2=1965 phases=3 Linecode=2c_.04 Length=0.28214 Units=m
New Line.LINE1965 Bus1=1949 Bus2=1966 phases=3 Linecode=2c_.04 Length=3.8774 Units=m
New Line.LINE1966 Bus1=1951 Bus2=1967 phases=3 Linecode=2c_.04 Length=0.83616 Units=m
New Line.LINE1967 Bus1=1951 Bus2=1968 phases=3 Linecode=2c_.04 Length=5.0257 Units=m
New Line.LINE1968 Bus1=1952 Bus2=1969 phases=3 Linecode=4c_.06 Length=1.341 Units=m
New Line.LINE1969 Bus1=1953 Bus2=1970 phases=3 Linecode=4c_.12 Length=0.7342 Units=m
New Line.LINE1970 Bus1=1953 Bus2=1971 phases=3 Linecode=4c_.12 Length=0.7342 Units=m
New Line.LINE1971 Bus1=1955 Bus2=1972 phases=3 Linecode=2c_.007 Length=0.21079 Units=m
New Line.LINE1972 Bus1=1955 Bus2=1973 phases=3 Linecode=4c_.06 Length=7.1665 Units=m
New Line.LINE1973 Bus1=1956 Bus2=1974 phases=3 Linecode=4c_.06 Length=4.4292 Units=m
New Line.LINE1974 Bus1=1956 Bus2=1975 phases=3 Linecode=4c_.06 Length=11.3411 Units=m
New Line.LINE1975 Bus1=1957 Bus2=1976 phases=3 Linecode=2c_.04 Length=0.14369 Units=m
New Line.LINE1976 Bus1=1959 Bus2=1977 phases=3 Linecode=4_XSC Length=0.040999 Units=m
New Line.LINE1977 Bus1=1960 Bus2=1978 phases=3 Linecode=2c_.04 Length=0.89693 Units=m
New Line.LINE1978 Bus1=1961 Bus2=1979 phases=3 Linecode=2c_.04 Length=0.07278 Units=m
New Line.LINE1979 Bus1=1962 Bus2=1980 phases=3 Linecode=2c_.04 Length=0.25949 Units=m
New Line.LINE1980 Bus1=1963 Bus2=1981 phases=3 Linecode=2c_.007 Length=0.28146 Units=m
New Line.LINE1981 Bus1=1964 Bus2=1982 phases=3 Linecode=4c_.25 Length=1.0087 Units=m
New Line.LINE1982 Bus1=1965 Bus2=1983 phases=3 Linecode=2c_.04 Length=0.56884 Units=m
New Line.LINE1983 Bus1=1966 Bus2=1984 phases=3 Linecode=2c_.04 Length=0.34673 Units=m
New Line.LINE1984 Bus1=1967 Bus2=1985 phases=3 Linecode=2c_.04 Length=0.24217 Units=m
New Line.LINE1985 Bus1=1969 Bus2=1986 phases=3 Linecode=4c_.06 Length=0.51972 Units=m
New Line.LINE1986 Bus1=1970 Bus2=1987 phases=3 Linecode=4c_.12 Length=1.4204 Units=m
New Line.LINE1987 Bus1=1970 Bus2=1988 phases=3 Linecode=4c_.12 Length=1.4204 Units=m
New Line.LINE1988 Bus1=1972 Bus2=1989 phases=3 Linecode=2c_.007 Length=0.18806 Units=m
New Line.LINE1989 Bus1=1973 Bus2=1990 phases=3 Linecode=4c_.06 Length=16.5018 Units=m
New Line.LINE1990 Bus1=1974 Bus2=1991 phases=3 Linecode=2c_.04 Length=8.3175 Units=m
New Line.LINE1991 Bus1=1974 Bus2=1992 phases=3 Linecode=4c_.06 Length=15.1499 Units=m
New Line.LINE1992 Bus1=1975 Bus2=1993 phases=3 Linecode=4_XC Length=0.22026 Units=m
New Line.LINE1993 Bus1=1975 Bus2=1994 phases=3 Linecode=4c_.06 Length=2.3398 Units=m
New Line.LINE1994 Bus1=1976 Bus2=1995 phases=3 Linecode=2c_.04 Length=0.16448 Units=m
New Line.LINE1995 Bus1=1977 Bus2=1996 phases=3 Linecode=4_XSC Length=0.61095 Units=m
New Line.LINE1996 Bus1=1978 Bus2=1997 phases=3 Linecode=2c_.04 Length=7.5822 Units=m
New Line.LINE1997 Bus1=1979 Bus2=1998 phases=3 Linecode=2c_.04 Length=0.14838 Units=m
New Line.LINE1998 Bus1=1980 Bus2=1999 phases=3 Linecode=2c_.04 Length=0.14354 Units=m
New Line.LINE1999 Bus1=1981 Bus2=11000 phases=3 Linecode=2c_.007 Length=0.11259 Units=m
New Line.LINE11000 Bus1=1982 Bus2=11001 phases=3 Linecode=4c_.25 Length=1.1705 Units=m
New Line.LINE11001 Bus1=1983 Bus2=11002 phases=3 Linecode=2c_.04 Length=0.62218 Units=m
New Line.LINE11002 Bus1=1984 Bus2=11003 phases=3 Linecode=2c_.04 Length=0.23448 Units=m
New Line.LINE11003 Bus1=1985 Bus2=11004 phases=3 Linecode=2c_.04 Length=0.33364 Units=m
New Line.LINE11004 Bus1=1986 Bus2=11005 phases=3 Linecode=4c_.06 Length=1.1128 Units=m
New Line.LINE11005 Bus1=1987 Bus2=11006 phases=3 Linecode=4c_.12 Length=1.9818 Units=m
New Line.LINE11006 Bus1=1987 Bus2=11007 phases=3 Linecode=4c_.12 Length=1.9818 Units=m
New Line.LINE11007 Bus1=1989 Bus2=11008 phases=3 Linecode=2c_.007 Length=0.14395 Units=m
New Line.LINE11008 Bus1=1990 Bus2=11009 phases=3 Linecode=4c_.06 Length=3.9781 Units=m
New Line.LINE11009 Bus1=1990 Bus2=11010 phases=3 Linecode=4_XSC Length=0.17341 Units=m
New Line.LINE11010 Bus1=1991 Bus2=11011 phases=3 Linecode=2c_.04 Length=0.57207 Units=m
New Line.LINE11011 Bus1=1991 Bus2=11012 phases=3 Linecode=2c_.04 Length=5.2332 Units=m
New Line.LINE11012 Bus1=1992 Bus2=11013 phases=3 Linecode=2c_.04 Length=2.0755 Units=m
New Line.LINE11013 Bus1=1993 Bus2=11014 phases=3 Linecode=4_XC Length=0.20441 Units=m
New Line.LINE11014 Bus1=1994 Bus2=11015 phases=3 Linecode=2c_.007 Length=0.40304 Units=m
New Line.LINE11015 Bus1=1994 Bus2=11016 phases=3 Linecode=4c_.06 Length=0.17626 Units=m
New Line.LINE11016 Bus1=1995 Bus2=11017 phases=3 Linecode=2c_.04 Length=0.13075 Units=m
New Line.LINE11017 Bus1=1996 Bus2=11018 phases=3 Linecode=4_XSC Length=0.61176 Units=m
New Line.LINE11018 Bus1=1997 Bus2=11019 phases=3 Linecode=2c_.04 Length=0.31313 Units=m
New Line.LINE11019 Bus1=1998 Bus2=11020 phases=3 Linecode=2c_.04 Length=0.19028 Units=m
New Line.LINE11020 Bus1=1999 Bus2=11021 phases=3 Linecode=2c_.04 Length=0.5012 Units=m
New Line.LINE11021 Bus1=11000 Bus2=11022 phases=3 Linecode=2c_.007 Length=0.12675 Units=m
New Line.LINE11022 Bus1=11001 Bus2=11023 phases=3 Linecode=4c_.25 Length=1.2745 Units=m
New Line.LINE11023 Bus1=11002 Bus2=11024 phases=3 Linecode=2c_.04 Length=0.47566 Units=m
New Line.LINE11024 Bus1=11002 Bus2=11025 phases=3 Linecode=2c_.04 Length=5.9953 Units=m
New Line.LINE11025 Bus1=11002 Bus2=11026 phases=3 Linecode=2c_.04 Length=5.9953 Units=m
New Line.LINE11026 Bus1=11003 Bus2=11027 phases=3 Linecode=2c_.04 Length=0.25915 Units=m
New Line.LINE11027 Bus1=11004 Bus2=11028 phases=3 Linecode=2c_.04 Length=10.0229 Units=m
New Line.LINE11028 Bus1=11005 Bus2=11029 phases=3 Linecode=4c_.06 Length=1.5046 Units=m
New Line.LINE11029 Bus1=11006 Bus2=11030 phases=3 Linecode=4c_.12 Length=1.4764 Units=m
New Line.LINE11030 Bus1=11006 Bus2=11031 phases=3 Linecode=2c_.007 Length=0.63253 Units=m
New Line.LINE11031 Bus1=11006 Bus2=11032 phases=3 Linecode=4c_.12 Length=1.4764 Units=m
New Line.LINE11032 Bus1=11008 Bus2=11033 phases=3 Linecode=2c_.007 Length=0.23139 Units=m
New Line.LINE11033 Bus1=11009 Bus2=11034 phases=3 Linecode=4c_.06 Length=2.7519 Units=m
New Line.LINE11034 Bus1=11010 Bus2=11035 phases=3 Linecode=4_XSC Length=0.13572 Units=m
New Line.LINE11035 Bus1=11011 Bus2=11036 phases=3 Linecode=2c_.04 Length=0.21213 Units=m
New Line.LINE11036 Bus1=11013 Bus2=11037 phases=3 Linecode=2c_.04 Length=0.24402 Units=m
New Line.LINE11037 Bus1=11014 Bus2=11038 phases=3 Linecode=4_XC Length=0.20416 Units=m
New Line.LINE11038 Bus1=11015 Bus2=11039 phases=3 Linecode=2c_.007 Length=0.43157 Units=m
New Line.LINE11039 Bus1=11016 Bus2=11040 phases=3 Linecode=4c_.06 Length=2.5538 Units=m
New Line.LINE11040 Bus1=11017 Bus2=11041 phases=3 Linecode=2c_.04 Length=0.19138 Units=m
New Line.LINE11041 Bus1=11018 Bus2=11042 phases=3 Linecode=4_XSC Length=0.6112 Units=m
New Line.LINE11042 Bus1=11019 Bus2=11043 phases=3 Linecode=2c_.04 Length=0.16202 Units=m
New Line.LINE11043 Bus1=11020 Bus2=11044 phases=3 Linecode=2c_.04 Length=7.9745 Units=m
New Line.LINE11044 Bus1=11021 Bus2=11045 phases=3 Linecode=2c_.04 Length=6.3831 Units=m
New Line.LINE11045 Bus1=11021 Bus2=11046 phases=3 Linecode=2c_.04 Length=6.3831 Units=m
New Line.LINE11046 Bus1=11022 Bus2=11047 phases=3 Linecode=2c_.007 Length=0.20809 Units=m
New Line.LINE11047 Bus1=11023 Bus2=11048 phases=3 Linecode=4c_.25 Length=1.9158 Units=m
New Line.LINE11048 Bus1=11024 Bus2=11049 phases=3 Linecode=2c_.04 Length=0.34248 Units=m
New Line.LINE11049 Bus1=11027 Bus2=11050 phases=3 Linecode=2c_.04 Length=0.78335 Units=m
New Line.LINE11050 Bus1=11028 Bus2=11051 phases=3 Linecode=2c_.04 Length=0.46446 Units=m
New Line.LINE11051 Bus1=11029 Bus2=11052 phases=3 Linecode=4c_.06 Length=3.6088 Units=m
New Line.LINE11052 Bus1=11029 Bus2=11053 phases=3 Linecode=4c_.06 Length=1.9786 Units=m
New Line.LINE11053 Bus1=11031 Bus2=11054 phases=3 Linecode=2c_.007 Length=0.21547 Units=m
New Line.LINE11054 Bus1=11033 Bus2=11055 phases=3 Linecode=2c_.007 Length=0.32331 Units=m
New Line.LINE11055 Bus1=11034 Bus2=11056 phases=3 Linecode=4c_.06 Length=1.5225 Units=m
New Line.LINE11056 Bus1=11035 Bus2=11057 phases=3 Linecode=4_XSC Length=0.11636 Units=m
New Line.LINE11057 Bus1=11036 Bus2=11058 phases=3 Linecode=2c_.04 Length=0.17291 Units=m
New Line.LINE11058 Bus1=11037 Bus2=11059 phases=3 Linecode=2c_.04 Length=0.25806 Units=m
New Line.LINE11059 Bus1=11038 Bus2=11060 phases=3 Linecode=4_XC Length=0.20401 Units=m
New Line.LINE11060 Bus1=11039 Bus2=11061 phases=3 Linecode=2c_.007 Length=2.0918 Units=m
New Line.LINE11061 Bus1=11040 Bus2=11062 phases=3 Linecode=2c_.04 Length=0.97417 Units=m
New Line.LINE11062 Bus1=11041 Bus2=11063 phases=3 Linecode=2c_.04 Length=9.8379 Units=m
New Line.LINE11063 Bus1=11043 Bus2=11064 phases=3 Linecode=2c_.04 Length=0.12692 Units=m
New Line.LINE11064 Bus1=11044 Bus2=11065 phases=3 Linecode=2c_.04 Length=1.4003 Units=m
New Line.LINE11065 Bus1=11047 Bus2=11066 phases=3 Linecode=2c_.007 Length=0.152 Units=m
New Line.LINE11066 Bus1=11048 Bus2=11067 phases=3 Linecode=4c_.25 Length=0.53454 Units=m
New Line.LINE11067 Bus1=11049 Bus2=11068 phases=3 Linecode=2c_.04 Length=4.6442 Units=m
New Line.LINE11068 Bus1=11050 Bus2=11069 phases=3 Linecode=2c_.04 Length=5.3683 Units=m
New Line.LINE11069 Bus1=11050 Bus2=11070 phases=3 Linecode=2c_.04 Length=5.3474 Units=m
New Line.LINE11070 Bus1=11050 Bus2=11071 phases=3 Linecode=2c_.04 Length=5.3474 Units=m
New Line.LINE11071 Bus1=11051 Bus2=11072 phases=3 Linecode=2c_.04 Length=0.084202 Units=m
New Line.LINE11072 Bus1=11053 Bus2=11073 phases=3 Linecode=4c_.06 Length=2.0365 Units=m
New Line.LINE11073 Bus1=11054 Bus2=11074 phases=3 Linecode=2c_.007 Length=0.1994 Units=m
New Line.LINE11074 Bus1=11055 Bus2=11075 phases=3 Linecode=2c_.007 Length=0.20023 Units=m
New Line.LINE11075 Bus1=11056 Bus2=11076 phases=3 Linecode=4c_.06 Length=1.5663 Units=m
New Line.LINE11076 Bus1=11057 Bus2=11077 phases=3 Linecode=4_XSC Length=0.17809 Units=m
New Line.LINE11077 Bus1=11058 Bus2=11078 phases=3 Linecode=2c_.04 Length=0.16574 Units=m
New Line.LINE11078 Bus1=11059 Bus2=11079 phases=3 Linecode=2c_.04 Length=0.25175 Units=m
New Line.LINE11079 Bus1=11060 Bus2=11080 phases=3 Linecode=4_XC Length=0.20453 Units=m
New Line.LINE11080 Bus1=11061 Bus2=11081 phases=3 Linecode=2c_.007 Length=0.87844 Units=m
New Line.LINE11081 Bus1=11062 Bus2=11082 phases=3 Linecode=2c_.04 Length=0.48473 Units=m
New Line.LINE11082 Bus1=11063 Bus2=11083 phases=3 Linecode=2c_.04 Length=0.23977 Units=m
New Line.LINE11083 Bus1=11064 Bus2=11084 phases=3 Linecode=2c_.04 Length=0.13829 Units=m
New Line.LINE11084 Bus1=11065 Bus2=11085 phases=3 Linecode=2c_.04 Length=0.10885 Units=m
New Line.LINE11085 Bus1=11066 Bus2=11086 phases=3 Linecode=2c_.007 Length=0.11321 Units=m
New Line.LINE11086 Bus1=11067 Bus2=11087 phases=3 Linecode=4c_.25 Length=0.23472 Units=m
New Line.LINE11087 Bus1=11068 Bus2=11088 phases=3 Linecode=2c_.04 Length=0.84797 Units=m
New Line.LINE11088 Bus1=11069 Bus2=11089 phases=3 Linecode=2c_.04 Length=0.45172 Units=m
New Line.LINE11089 Bus1=11072 Bus2=11090 phases=3 Linecode=2c_.04 Length=0.060008 Units=m
New Line.LINE11090 Bus1=11073 Bus2=11091 phases=3 Linecode=4c_.06 Length=1.4465 Units=m
New Line.LINE11091 Bus1=11074 Bus2=11092 phases=3 Linecode=2c_.007 Length=0.53329 Units=m
New Line.LINE11092 Bus1=11075 Bus2=11093 phases=3 Linecode=2c_.007 Length=0.21735 Units=m
New Line.LINE11093 Bus1=11076 Bus2=11094 phases=3 Linecode=4c_.06 Length=1.6104 Units=m
New Line.LINE11094 Bus1=11077 Bus2=11095 phases=3 Linecode=4_XSC Length=0.20593 Units=m
New Line.LINE11095 Bus1=11078 Bus2=11096 phases=3 Linecode=2c_.04 Length=0.17505 Units=m
New Line.LINE11096 Bus1=11079 Bus2=11097 phases=3 Linecode=2c_.04 Length=9.0198 Units=m
New Line.LINE11097 Bus1=11081 Bus2=11098 phases=3 Linecode=2c_.007 Length=0.65494 Units=m
New Line.LINE11098 Bus1=11082 Bus2=11099 phases=3 Linecode=2c_.04 Length=0.32199 Units=m
New Line.LINE11099 Bus1=11083 Bus2=11100 phases=3 Linecode=2c_.04 Length=0.18597 Units=m
New Line.LINE11100 Bus1=11084 Bus2=11101 phases=3 Linecode=2c_.04 Length=0.56782 Units=m
New Line.LINE11101 Bus1=11085 Bus2=11102 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE11102 Bus1=11086 Bus2=11103 phases=3 Linecode=2c_.007 Length=0.09285 Units=m
New Line.LINE11103 Bus1=11087 Bus2=11104 phases=3 Linecode=4c_.25 Length=0.29601 Units=m
New Line.LINE11104 Bus1=11088 Bus2=11105 phases=3 Linecode=2c_.04 Length=0.60025 Units=m
New Line.LINE11105 Bus1=11089 Bus2=11106 phases=3 Linecode=2c_.04 Length=0.50016 Units=m
New Line.LINE11106 Bus1=11090 Bus2=11107 phases=3 Linecode=2c_.04 Length=0.075505 Units=m
New Line.LINE11107 Bus1=11091 Bus2=11108 phases=3 Linecode=4c_.06 Length=0.51973 Units=m
New Line.LINE11108 Bus1=11092 Bus2=11109 phases=3 Linecode=2c_.007 Length=0.60852 Units=m
New Line.LINE11109 Bus1=11094 Bus2=11110 phases=3 Linecode=4c_.06 Length=1.0158 Units=m
New Line.LINE11110 Bus1=11095 Bus2=11111 phases=3 Linecode=4_XSC Length=0.20453 Units=m
New Line.LINE11111 Bus1=11096 Bus2=11112 phases=3 Linecode=2c_.04 Length=5.0721 Units=m
New Line.LINE11112 Bus1=11097 Bus2=11113 phases=3 Linecode=2c_.04 Length=0.37618 Units=m
New Line.LINE11113 Bus1=11097 Bus2=11114 phases=3 Linecode=2c_.04 Length=5.3997 Units=m
New Line.LINE11114 Bus1=11098 Bus2=11115 phases=3 Linecode=2c_.007 Length=2.3806 Units=m
New Line.LINE11115 Bus1=11099 Bus2=11116 phases=3 Linecode=2c_.04 Length=0.27115 Units=m
New Line.LINE11116 Bus1=11100 Bus2=11117 phases=3 Linecode=2c_.04 Length=0.13155 Units=m
New Line.LINE11117 Bus1=11101 Bus2=11118 phases=3 Linecode=2c_.04 Length=0.19424 Units=m
New Line.LINE11118 Bus1=11101 Bus2=11119 phases=3 Linecode=2c_.04 Length=3.895 Units=m
New Line.LINE11119 Bus1=11101 Bus2=11120 phases=3 Linecode=2c_.04 Length=3.895 Units=m
New Line.LINE11120 Bus1=11102 Bus2=11121 phases=3 Linecode=2c_.04 Length=0.085703 Units=m
New Line.LINE11121 Bus1=11103 Bus2=11122 phases=3 Linecode=2c_.007 Length=0.073227 Units=m
New Line.LINE11122 Bus1=11104 Bus2=11123 phases=3 Linecode=4c_.25 Length=0.34541 Units=m
New Line.LINE11123 Bus1=11105 Bus2=11124 phases=3 Linecode=2c_.04 Length=0.53697 Units=m
New Line.LINE11124 Bus1=11106 Bus2=11125 phases=3 Linecode=2c_.04 Length=5.937 Units=m
New Line.LINE11125 Bus1=11106 Bus2=11126 phases=3 Linecode=2c_.04 Length=5.937 Units=m
New Line.LINE11126 Bus1=11107 Bus2=11127 phases=3 Linecode=2c_.04 Length=0.106 Units=m
New Line.LINE11127 Bus1=11108 Bus2=11128 phases=3 Linecode=4c_.06 Length=0.76659 Units=m
New Line.LINE11128 Bus1=11109 Bus2=11129 phases=3 Linecode=2c_.007 Length=4.9702 Units=m
New Line.LINE11129 Bus1=11110 Bus2=11130 phases=3 Linecode=2c_.04 Length=3.5183 Units=m
New Line.LINE11130 Bus1=11110 Bus2=11131 phases=3 Linecode=4c_.06 Length=0.57786 Units=m
New Line.LINE11131 Bus1=11111 Bus2=11132 phases=3 Linecode=4_XSC Length=0.2062 Units=m
New Line.LINE11132 Bus1=11112 Bus2=11133 phases=3 Linecode=2c_.04 Length=0.19757 Units=m
New Line.LINE11133 Bus1=11113 Bus2=11134 phases=3 Linecode=2c_.04 Length=0.1079 Units=m
New Line.LINE11134 Bus1=11115 Bus2=11135 phases=3 Linecode=2c_.007 Length=1.3069 Units=m
New Line.LINE11135 Bus1=11116 Bus2=11136 phases=3 Linecode=2c_.04 Length=1.0548 Units=m
New Line.LINE11136 Bus1=11117 Bus2=11137 phases=3 Linecode=2c_.04 Length=0.15129 Units=m
New Line.LINE11137 Bus1=11118 Bus2=11138 phases=3 Linecode=2c_.04 Length=0.18094 Units=m
New Line.LINE11138 Bus1=11121 Bus2=11139 phases=3 Linecode=2c_.04 Length=0.12376 Units=m
New Line.LINE11139 Bus1=11122 Bus2=11140 phases=3 Linecode=4_XSC Length=0.2352 Units=m
New Line.LINE11140 Bus1=11123 Bus2=11141 phases=3 Linecode=4c_.25 Length=0.33961 Units=m
New Line.LINE11141 Bus1=11124 Bus2=11142 phases=3 Linecode=2c_.04 Length=0.26432 Units=m
New Line.LINE11142 Bus1=11127 Bus2=11143 phases=3 Linecode=2c_.04 Length=0.11715 Units=m
New Line.LINE11143 Bus1=11128 Bus2=11144 phases=3 Linecode=4c_.06 Length=1.8248 Units=m
New Line.LINE11144 Bus1=11128 Bus2=11145 phases=3 Linecode=2c_.04 Length=5.3332 Units=m
New Line.LINE11145 Bus1=11129 Bus2=11146 phases=3 Linecode=2c_.007 Length=0.15044 Units=m
New Line.LINE11146 Bus1=11130 Bus2=11147 phases=3 Linecode=2c_.04 Length=11.2212 Units=m
New Line.LINE11147 Bus1=11131 Bus2=11148 phases=3 Linecode=4c_.06 Length=0.62153 Units=m
New Line.LINE11148 Bus1=11132 Bus2=11149 phases=3 Linecode=4_XSC Length=0.20478 Units=m
New Line.LINE11149 Bus1=11133 Bus2=11150 phases=3 Linecode=2c_.04 Length=0.16687 Units=m
New Line.LINE11150 Bus1=11134 Bus2=11151 phases=3 Linecode=2c_.04 Length=0.09392 Units=m
New Line.LINE11151 Bus1=11135 Bus2=11152 phases=3 Linecode=2c_.007 Length=0.31823 Units=m
New Line.LINE11152 Bus1=11136 Bus2=11153 phases=3 Linecode=2c_.04 Length=2.1528 Units=m
New Line.LINE11153 Bus1=11137 Bus2=11154 phases=3 Linecode=2c_.04 Length=0.12304 Units=m
New Line.LINE11154 Bus1=11138 Bus2=11155 phases=3 Linecode=2c_.04 Length=0.21821 Units=m
New Line.LINE11155 Bus1=11139 Bus2=11156 phases=3 Linecode=2c_.04 Length=0.52682 Units=m
New Line.LINE11156 Bus1=11140 Bus2=11157 phases=3 Linecode=4_XSC Length=0.22136 Units=m
New Line.LINE11157 Bus1=11141 Bus2=11158 phases=3 Linecode=4c_.25 Length=0.30602 Units=m
New Line.LINE11158 Bus1=11142 Bus2=11159 phases=3 Linecode=2c_.04 Length=4.7072 Units=m
New Line.LINE11159 Bus1=11143 Bus2=11160 phases=3 Linecode=2c_.04 Length=0.13984 Units=m
New Line.LINE11160 Bus1=11144 Bus2=11161 phases=3 Linecode=4c_.06 Length=1.6656 Units=m
New Line.LINE11161 Bus1=11145 Bus2=11162 phases=3 Linecode=2c_.04 Length=6.0882 Units=m
New Line.LINE11162 Bus1=11146 Bus2=11163 phases=3 Linecode=2c_.007 Length=0.14025 Units=m
New Line.LINE11163 Bus1=11147 Bus2=11164 phases=3 Linecode=2c_.04 Length=0.35415 Units=m
New Line.LINE11164 Bus1=11147 Bus2=11165 phases=3 Linecode=2c_.04 Length=4.1276 Units=m
New Line.LINE11165 Bus1=11148 Bus2=11166 phases=3 Linecode=4c_.06 Length=1.924 Units=m
New Line.LINE11166 Bus1=11149 Bus2=11167 phases=3 Linecode=4_XSC Length=0.20501 Units=m
New Line.LINE11167 Bus1=11150 Bus2=11168 phases=3 Linecode=2c_.04 Length=0.14442 Units=m
New Line.LINE11168 Bus1=11151 Bus2=11169 phases=3 Linecode=2c_.04 Length=0.089001 Units=m
New Line.LINE11169 Bus1=11152 Bus2=11170 phases=3 Linecode=2c_.007 Length=0.18007 Units=m
New Line.LINE11170 Bus1=11153 Bus2=11171 phases=3 Linecode=2c_.04 Length=1.4199 Units=m
New Line.LINE11171 Bus1=11154 Bus2=11172 phases=3 Linecode=2c_.04 Length=0.12083 Units=m
New Line.LINE11172 Bus1=11155 Bus2=11173 phases=3 Linecode=2c_.04 Length=0.1063 Units=m
New Line.LINE11173 Bus1=11156 Bus2=11174 phases=3 Linecode=2c_.04 Length=4.9159 Units=m
New Line.LINE11174 Bus1=11156 Bus2=11175 phases=3 Linecode=2c_.04 Length=0.97862 Units=m
New Line.LINE11175 Bus1=11157 Bus2=11176 phases=3 Linecode=4_XSC Length=0.22057 Units=m
New Line.LINE11176 Bus1=11158 Bus2=11177 phases=3 Linecode=4c_.25 Length=8.6002 Units=m
New Line.LINE11177 Bus1=11160 Bus2=11178 phases=3 Linecode=2c_.04 Length=0.3826 Units=m
New Line.LINE11178 Bus1=11161 Bus2=11179 phases=3 Linecode=4c_.06 Length=1.0032 Units=m
New Line.LINE11179 Bus1=11162 Bus2=11180 phases=3 Linecode=2c_.04 Length=1.6159 Units=m
New Line.LINE11180 Bus1=11163 Bus2=11181 phases=3 Linecode=2c_.007 Length=0.15811 Units=m
New Line.LINE11181 Bus1=11164 Bus2=11182 phases=3 Linecode=2c_.04 Length=0.24848 Units=m
New Line.LINE11182 Bus1=11166 Bus2=11183 phases=3 Linecode=4c_.06 Length=1.8825 Units=m
New Line.LINE11183 Bus1=11168 Bus2=11184 phases=3 Linecode=2c_.04 Length=0.50869 Units=m
New Line.LINE11184 Bus1=11169 Bus2=11185 phases=3 Linecode=2c_.04 Length=0.082376 Units=m
New Line.LINE11185 Bus1=11171 Bus2=11186 phases=3 Linecode=2c_.04 Length=4.4648 Units=m
New Line.LINE11186 Bus1=11172 Bus2=11187 phases=3 Linecode=2c_.04 Length=0.28339 Units=m
New Line.LINE11187 Bus1=11173 Bus2=11188 phases=3 Linecode=2c_.04 Length=0.13104 Units=m
New Line.LINE11188 Bus1=11175 Bus2=11189 phases=3 Linecode=2c_.04 Length=0.42556 Units=m
New Line.LINE11189 Bus1=11176 Bus2=11190 phases=3 Linecode=4_XSC Length=0.22121 Units=m
New Line.LINE11190 Bus1=11177 Bus2=11191 phases=3 Linecode=4c_.25 Length=0.44931 Units=m
New Line.LINE11191 Bus1=11178 Bus2=11192 phases=3 Linecode=2c_.04 Length=5.4638 Units=m
New Line.LINE11192 Bus1=11179 Bus2=11193 phases=3 Linecode=4c_.06 Length=1.0169 Units=m
New Line.LINE11193 Bus1=11180 Bus2=11194 phases=3 Linecode=2c_.04 Length=0.51872 Units=m
New Line.LINE11194 Bus1=11181 Bus2=11195 phases=3 Linecode=2c_.007 Length=0.15089 Units=m
New Line.LINE11195 Bus1=11182 Bus2=11196 phases=3 Linecode=2c_.04 Length=0.12851 Units=m
New Line.LINE11196 Bus1=11183 Bus2=11197 phases=3 Linecode=4c_.06 Length=2.0473 Units=m
New Line.LINE11197 Bus1=11184 Bus2=11198 phases=3 Linecode=2c_.04 Length=0.316 Units=m
New Line.LINE11198 Bus1=11185 Bus2=11199 phases=3 Linecode=2c_.04 Length=0.078236 Units=m
New Line.LINE11199 Bus1=11186 Bus2=11200 phases=3 Linecode=2c_.04 Length=1.4419 Units=m
New Line.LINE11200 Bus1=11187 Bus2=11201 phases=3 Linecode=2c_.04 Length=5.1799 Units=m
New Line.LINE11201 Bus1=11188 Bus2=11202 phases=3 Linecode=2c_.04 Length=13.5367 Units=m
New Line.LINE11202 Bus1=11189 Bus2=11203 phases=3 Linecode=2c_.04 Length=0.33213 Units=m
New Line.LINE11203 Bus1=11190 Bus2=11204 phases=3 Linecode=4_XSC Length=0.22082 Units=m
New Line.LINE11204 Bus1=11191 Bus2=11205 phases=3 Linecode=4c_.25 Length=0.18133 Units=m
New Line.LINE11205 Bus1=11193 Bus2=11206 phases=3 Linecode=4c_.06 Length=0.77906 Units=m
New Line.LINE11206 Bus1=11194 Bus2=11207 phases=3 Linecode=2c_.04 Length=0.42235 Units=m
New Line.LINE11207 Bus1=11195 Bus2=11208 phases=3 Linecode=2c_.007 Length=0.15369 Units=m
New Line.LINE11208 Bus1=11196 Bus2=11209 phases=3 Linecode=2c_.04 Length=0.082006 Units=m
New Line.LINE11209 Bus1=11197 Bus2=11210 phases=3 Linecode=4c_.06 Length=2.0213 Units=m
New Line.LINE11210 Bus1=11198 Bus2=11211 phases=3 Linecode=2c_.04 Length=5.9501 Units=m
New Line.LINE11211 Bus1=11199 Bus2=11212 phases=3 Linecode=2c_.04 Length=2.0762 Units=m
New Line.LINE11212 Bus1=11200 Bus2=11213 phases=3 Linecode=2c_.04 Length=0.55458 Units=m
New Line.LINE11213 Bus1=11202 Bus2=11214 phases=3 Linecode=2c_.04 Length=0.19403 Units=m
New Line.LINE11214 Bus1=11203 Bus2=11215 phases=3 Linecode=2c_.04 Length=0.32289 Units=m
New Line.LINE11215 Bus1=11204 Bus2=11216 phases=3 Linecode=4_XSC Length=0.22091 Units=m
New Line.LINE11216 Bus1=11205 Bus2=11217 phases=3 Linecode=4c_.25 Length=0.10435 Units=m
New Line.LINE11217 Bus1=11206 Bus2=11218 phases=3 Linecode=2c_.007 Length=0.098005 Units=m
New Line.LINE11218 Bus1=11206 Bus2=11219 phases=3 Linecode=4c_.06 Length=0.80312 Units=m
New Line.LINE11219 Bus1=11207 Bus2=11220 phases=3 Linecode=2c_.04 Length=0.31626 Units=m
New Line.LINE11220 Bus1=11208 Bus2=11221 phases=3 Linecode=2c_.007 Length=0.18693 Units=m
New Line.LINE11221 Bus1=11209 Bus2=11222 phases=3 Linecode=2c_.04 Length=0.040001 Units=m
New Line.LINE11222 Bus1=11210 Bus2=11223 phases=3 Linecode=4c_.6 Length=1.3316 Units=m
New Line.LINE11223 Bus1=11210 Bus2=11224 phases=3 Linecode=2c_.04 Length=0.5621 Units=m
New Line.LINE11224 Bus1=11212 Bus2=11225 phases=3 Linecode=2c_.04 Length=3.7081 Units=m
New Line.LINE11225 Bus1=11213 Bus2=11226 phases=3 Linecode=2c_.04 Length=0.50522 Units=m
New Line.LINE11226 Bus1=11214 Bus2=11227 phases=3 Linecode=2c_.04 Length=0.25453 Units=m
New Line.LINE11227 Bus1=11215 Bus2=11228 phases=3 Linecode=2c_.04 Length=0.17892 Units=m
New Line.LINE11228 Bus1=11216 Bus2=11229 phases=3 Linecode=4_XSC Length=0.22076 Units=m
New Line.LINE11229 Bus1=11217 Bus2=11230 phases=3 Linecode=4c_.25 Length=0.10107 Units=m
New Line.LINE11230 Bus1=11218 Bus2=11231 phases=3 Linecode=2c_.007 Length=0.060373 Units=m
New Line.LINE11231 Bus1=11219 Bus2=11232 phases=3 Linecode=4c_.06 Length=1.6346 Units=m
New Line.LINE11232 Bus1=11220 Bus2=11233 phases=3 Linecode=2c_.04 Length=0.49165 Units=m
New Line.LINE11233 Bus1=11221 Bus2=11234 phases=3 Linecode=2c_.007 Length=0.382 Units=m
New Line.LINE11234 Bus1=11222 Bus2=11235 phases=3 Linecode=2c_.04 Length=5.085 Units=m
New Line.LINE11235 Bus1=11223 Bus2=11236 phases=3 Linecode=4c_.6 Length=0.86963 Units=m
New Line.LINE11236 Bus1=11224 Bus2=11237 phases=3 Linecode=2c_.04 Length=0.54012 Units=m
New Line.LINE11237 Bus1=11225 Bus2=11238 phases=3 Linecode=2c_.04 Length=0.22182 Units=m
New Line.LINE11238 Bus1=11226 Bus2=11239 phases=3 Linecode=2c_.04 Length=0.34457 Units=m
New Line.LINE11239 Bus1=11227 Bus2=11240 phases=3 Linecode=2c_.04 Length=0.16837 Units=m
New Line.LINE11240 Bus1=11228 Bus2=11241 phases=3 Linecode=2c_.04 Length=0.15161 Units=m
New Line.LINE11241 Bus1=11229 Bus2=11242 phases=3 Linecode=4_XSC Length=0.22099 Units=m
New Line.LINE11242 Bus1=11230 Bus2=11243 phases=3 Linecode=4c_.25 Length=0.12051 Units=m
New Line.LINE11243 Bus1=11231 Bus2=11244 phases=3 Linecode=2c_.007 Length=0.089 Units=m
New Line.LINE11244 Bus1=11232 Bus2=11245 phases=3 Linecode=4c_.06 Length=1.765 Units=m
New Line.LINE11245 Bus1=11233 Bus2=11246 phases=3 Linecode=2c_.04 Length=4.2998 Units=m
New Line.LINE11246 Bus1=11234 Bus2=11247 phases=3 Linecode=2c_.007 Length=1.1935 Units=m
New Line.LINE11247 Bus1=11235 Bus2=11248 phases=3 Linecode=2c_.04 Length=7.6118 Units=m
New Line.LINE11248 Bus1=11235 Bus2=11249 phases=3 Linecode=2c_.04 Length=3.1331 Units=m
New Line.LINE11249 Bus1=11236 Bus2=11250 phases=3 Linecode=4c_.6 Length=1.6778 Units=m
New Line.LINE11250 Bus1=11237 Bus2=11251 phases=3 Linecode=2c_.04 Length=0.4746 Units=m
New Line.LINE11251 Bus1=11238 Bus2=11252 phases=3 Linecode=2c_.04 Length=2.3274 Units=m
New Line.LINE11252 Bus1=11238 Bus2=11253 phases=3 Linecode=2c_.04 Length=2.3274 Units=m
New Line.LINE11253 Bus1=11239 Bus2=11254 phases=3 Linecode=2c_.04 Length=8.006 Units=m
New Line.LINE11254 Bus1=11239 Bus2=11255 phases=3 Linecode=2c_.04 Length=8.006 Units=m
New Line.LINE11255 Bus1=11240 Bus2=11256 phases=3 Linecode=2c_.04 Length=0.17998 Units=m
New Line.LINE11256 Bus1=11241 Bus2=11257 phases=3 Linecode=2c_.04 Length=0.096206 Units=m
New Line.LINE11257 Bus1=11243 Bus2=11258 phases=3 Linecode=4c_.25 Length=0.13788 Units=m
New Line.LINE11258 Bus1=11244 Bus2=11259 phases=3 Linecode=2c_.007 Length=0.090001 Units=m
New Line.LINE11259 Bus1=11245 Bus2=11260 phases=3 Linecode=4c_.06 Length=1.6013 Units=m
New Line.LINE11260 Bus1=11246 Bus2=11261 phases=3 Linecode=2c_.04 Length=0.28519 Units=m
New Line.LINE11261 Bus1=11247 Bus2=11262 phases=3 Linecode=4_XSC Length=0.27018 Units=m
New Line.LINE11262 Bus1=11248 Bus2=11263 phases=3 Linecode=2c_.04 Length=6.726 Units=m
New Line.LINE11263 Bus1=11248 Bus2=11264 phases=3 Linecode=2c_.04 Length=6.7138 Units=m
New Line.LINE11264 Bus1=11249 Bus2=11265 phases=3 Linecode=2c_.04 Length=2.2107 Units=m
New Line.LINE11265 Bus1=11250 Bus2=11266 phases=3 Linecode=4c_.6 Length=1.0995 Units=m
New Line.LINE11266 Bus1=11251 Bus2=11267 phases=3 Linecode=2c_.04 Length=0.53339 Units=m
New Line.LINE11267 Bus1=11256 Bus2=11268 phases=3 Linecode=2c_.04 Length=0.16161 Units=m
New Line.LINE11268 Bus1=11257 Bus2=11269 phases=3 Linecode=2c_.04 Length=6.9855 Units=m
New Line.LINE11269 Bus1=11258 Bus2=11270 phases=3 Linecode=4c_.25 Length=2.9178 Units=m
New Line.LINE11270 Bus1=11259 Bus2=11271 phases=3 Linecode=2c_.007 Length=0.107 Units=m
New Line.LINE11271 Bus1=11260 Bus2=11272 phases=3 Linecode=4c_.06 Length=0.47116 Units=m
New Line.LINE11272 Bus1=11260 Bus2=11273 phases=3 Linecode=2c_.04 Length=2.5728 Units=m
New Line.LINE11273 Bus1=11261 Bus2=11274 phases=3 Linecode=2c_.04 Length=0.59911 Units=m
New Line.LINE11274 Bus1=11262 Bus2=11275 phases=3 Linecode=4_XSC Length=0.052354 Units=m
New Line.LINE11275 Bus1=11263 Bus2=11276 phases=3 Linecode=2c_.04 Length=0.20679 Units=m
New Line.LINE11276 Bus1=11264 Bus2=11277 phases=3 Linecode=2c_.04 Length=0.15655 Units=m
New Line.LINE11277 Bus1=11265 Bus2=11278 phases=3 Linecode=2c_.04 Length=0.30902 Units=m
New Line.LINE11278 Bus1=11266 Bus2=11279 phases=3 Linecode=4c_.6 Length=0.85784 Units=m
New Line.LINE11279 Bus1=11267 Bus2=11280 phases=3 Linecode=2c_.04 Length=0.57846 Units=m
New Line.LINE11280 Bus1=11268 Bus2=11281 phases=3 Linecode=2c_.04 Length=5.4981 Units=m
New Line.LINE11281 Bus1=11268 Bus2=11282 phases=3 Linecode=2c_.04 Length=5.4981 Units=m
New Line.LINE11282 Bus1=11269 Bus2=11283 phases=3 Linecode=2c_.04 Length=3.792 Units=m
New Line.LINE11283 Bus1=11270 Bus2=11284 phases=3 Linecode=4c_.25 Length=4.4758 Units=m
New Line.LINE11284 Bus1=11270 Bus2=11285 phases=3 Linecode=4c_.25 Length=0.014075 Units=m
New Line.LINE11285 Bus1=11271 Bus2=11286 phases=3 Linecode=2c_.007 Length=0.1343 Units=m
New Line.LINE11286 Bus1=11272 Bus2=11287 phases=3 Linecode=4c_.06 Length=0.31622 Units=m
New Line.LINE11287 Bus1=11273 Bus2=11288 phases=3 Linecode=2c_.04 Length=6.6672 Units=m
New Line.LINE11288 Bus1=11274 Bus2=11289 phases=3 Linecode=2c_.04 Length=0.2126 Units=m
New Line.LINE11289 Bus1=11275 Bus2=11290 phases=3 Linecode=4_XSC Length=0.052498 Units=m
New Line.LINE11290 Bus1=11276 Bus2=11291 phases=3 Linecode=2c_.04 Length=0.22295 Units=m
New Line.LINE11291 Bus1=11277 Bus2=11292 phases=3 Linecode=2c_.04 Length=0.17166 Units=m
New Line.LINE11292 Bus1=11278 Bus2=11293 phases=3 Linecode=2c_.04 Length=0.25156 Units=m
New Line.LINE11293 Bus1=11279 Bus2=11294 phases=3 Linecode=4c_.6 Length=1.0151 Units=m
New Line.LINE11294 Bus1=11280 Bus2=11295 phases=3 Linecode=2c_.04 Length=11.3267 Units=m
New Line.LINE11295 Bus1=11283 Bus2=11296 phases=3 Linecode=2c_.04 Length=0.067 Units=m
New Line.LINE11296 Bus1=11284 Bus2=11297 phases=3 Linecode=4c_.25 Length=2.2258 Units=m
New Line.LINE11297 Bus1=11286 Bus2=11298 phases=3 Linecode=2c_.007 Length=0.10165 Units=m
New Line.LINE11298 Bus1=11287 Bus2=11299 phases=3 Linecode=4c_.06 Length=0.40701 Units=m
New Line.LINE11299 Bus1=11288 Bus2=11300 phases=3 Linecode=2c_.04 Length=2.5124 Units=m
New Line.LINE11300 Bus1=11289 Bus2=11301 phases=3 Linecode=2c_.04 Length=0.086023 Units=m
New Line.LINE11301 Bus1=11290 Bus2=11302 phases=3 Linecode=4_XSC Length=0.052498 Units=m
New Line.LINE11302 Bus1=11291 Bus2=11303 phases=3 Linecode=2c_.04 Length=0.5344 Units=m
New Line.LINE11303 Bus1=11292 Bus2=11304 phases=3 Linecode=2c_.04 Length=0.071693 Units=m
New Line.LINE11304 Bus1=11293 Bus2=11305 phases=3 Linecode=2c_.04 Length=0.34598 Units=m
New Line.LINE11305 Bus1=11294 Bus2=11306 phases=3 Linecode=4c_.6 Length=1.8543 Units=m
New Line.LINE11306 Bus1=11295 Bus2=11307 phases=3 Linecode=2c_.04 Length=1.3681 Units=m
New Line.LINE11307 Bus1=11296 Bus2=11308 phases=3 Linecode=2c_.04 Length=0.15673 Units=m
New Line.LINE11308 Bus1=11297 Bus2=11309 phases=3 Linecode=4c_.04 Length=11.433 Units=m
New Line.LINE11309 Bus1=11297 Bus2=11310 phases=3 Linecode=4c_.25 Length=0.065306 Units=m
New Line.LINE11310 Bus1=11298 Bus2=11311 phases=3 Linecode=2c_.007 Length=0.48862 Units=m
New Line.LINE11311 Bus1=11299 Bus2=11312 phases=3 Linecode=4c_.06 Length=1.5325 Units=m
New Line.LINE11312 Bus1=11300 Bus2=11313 phases=3 Linecode=2c_.04 Length=0.49515 Units=m
New Line.LINE11313 Bus1=11301 Bus2=11314 phases=3 Linecode=2c_.04 Length=0.11026 Units=m
New Line.LINE11314 Bus1=11302 Bus2=11315 phases=3 Linecode=4_XSC Length=0.052354 Units=m
New Line.LINE11315 Bus1=11303 Bus2=11316 phases=3 Linecode=2c_.04 Length=6.8632 Units=m
New Line.LINE11316 Bus1=11303 Bus2=11317 phases=3 Linecode=2c_.04 Length=6.8632 Units=m
New Line.LINE11317 Bus1=11304 Bus2=11318 phases=3 Linecode=2c_.04 Length=0.17328 Units=m
New Line.LINE11318 Bus1=11305 Bus2=11319 phases=3 Linecode=2c_.04 Length=5.2977 Units=m
New Line.LINE11319 Bus1=11306 Bus2=11320 phases=3 Linecode=4c_.6 Length=1.5147 Units=m
New Line.LINE11320 Bus1=11307 Bus2=11321 phases=3 Linecode=2c_.04 Length=1.3915 Units=m
New Line.LINE11321 Bus1=11308 Bus2=11322 phases=3 Linecode=2c_.04 Length=0.31765 Units=m
New Line.LINE11322 Bus1=11309 Bus2=11323 phases=3 Linecode=2c_.04 Length=7.9839 Units=m
New Line.LINE11323 Bus1=11309 Bus2=11324 phases=3 Linecode=2c_.04 Length=2.8171 Units=m
New Line.LINE11324 Bus1=11310 Bus2=11325 phases=3 Linecode=4c_.25 Length=5.2695 Units=m
New Line.LINE11325 Bus1=11311 Bus2=11326 phases=3 Linecode=2c_.007 Length=0.2138 Units=m
New Line.LINE11326 Bus1=11312 Bus2=11327 phases=3 Linecode=4c_.06 Length=0.68889 Units=m
New Line.LINE11327 Bus1=11313 Bus2=11328 phases=3 Linecode=2c_.04 Length=0.3341 Units=m
New Line.LINE11328 Bus1=11314 Bus2=11329 phases=3 Linecode=2c_.04 Length=0.093744 Units=m
New Line.LINE11329 Bus1=11315 Bus2=11330 phases=3 Linecode=4_XSC Length=0.052499 Units=m
New Line.LINE11330 Bus1=11318 Bus2=11331 phases=3 Linecode=2c_.04 Length=0.23531 Units=m
New Line.LINE11331 Bus1=11320 Bus2=11332 phases=3 Linecode=4c_.6 Length=1.6038 Units=m
New Line.LINE11332 Bus1=11321 Bus2=11333 phases=3 Linecode=2c_.04 Length=0.38749 Units=m
New Line.LINE11333 Bus1=11322 Bus2=11334 phases=3 Linecode=2c_.04 Length=5.1168 Units=m
New Line.LINE11334 Bus1=11322 Bus2=11335 phases=3 Linecode=2c_.04 Length=5.1168 Units=m
New Line.LINE11335 Bus1=11323 Bus2=11336 phases=3 Linecode=2c_.04 Length=0.1414 Units=m
New Line.LINE11336 Bus1=11324 Bus2=11337 phases=3 Linecode=2c_.04 Length=0.14375 Units=m
New Line.LINE11337 Bus1=11325 Bus2=11338 phases=3 Linecode=4c_.25 Length=1.6943 Units=m
New Line.LINE11338 Bus1=11326 Bus2=11339 phases=3 Linecode=2c_.007 Length=0.28821 Units=m
New Line.LINE11339 Bus1=11327 Bus2=11340 phases=3 Linecode=4c_.06 Length=0.75527 Units=m
New Line.LINE11340 Bus1=11328 Bus2=11341 phases=3 Linecode=2c_.04 Length=0.17875 Units=m
New Line.LINE11341 Bus1=11329 Bus2=11342 phases=3 Linecode=2c_.04 Length=0.70255 Units=m
New Line.LINE11342 Bus1=11330 Bus2=11343 phases=3 Linecode=4_XSC Length=0.052469 Units=m
New Line.LINE11343 Bus1=11331 Bus2=11344 phases=3 Linecode=2c_.04 Length=3.3703 Units=m
New Line.LINE11344 Bus1=11331 Bus2=11345 phases=3 Linecode=2c_.04 Length=3.3703 Units=m
New Line.LINE11345 Bus1=11332 Bus2=11346 phases=3 Linecode=4c_.6 Length=1.4129 Units=m
New Line.LINE11346 Bus1=11333 Bus2=11347 phases=3 Linecode=2c_.04 Length=4.4321 Units=m
New Line.LINE11347 Bus1=11336 Bus2=11348 phases=3 Linecode=2c_.04 Length=0.26638 Units=m
New Line.LINE11348 Bus1=11337 Bus2=11349 phases=3 Linecode=2c_.04 Length=0.15209 Units=m
New Line.LINE11349 Bus1=11338 Bus2=11350 phases=3 Linecode=4c_.25 Length=0.94477 Units=m
New Line.LINE11350 Bus1=11339 Bus2=11351 phases=3 Linecode=2c_.007 Length=0.13421 Units=m
New Line.LINE11351 Bus1=11340 Bus2=11352 phases=3 Linecode=4c_.06 Length=7.4086 Units=m
New Line.LINE11352 Bus1=11341 Bus2=11353 phases=3 Linecode=2c_.04 Length=0.10455 Units=m
New Line.LINE11353 Bus1=11342 Bus2=11354 phases=3 Linecode=2c_.04 Length=0.32389 Units=m
New Line.LINE11354 Bus1=11342 Bus2=11355 phases=3 Linecode=2c_.04 Length=3.7568 Units=m
New Line.LINE11355 Bus1=11343 Bus2=11356 phases=3 Linecode=4_XSC Length=0.052086 Units=m
New Line.LINE11356 Bus1=11346 Bus2=11357 phases=3 Linecode=4c_.6 Length=1.0361 Units=m
New Line.LINE11357 Bus1=11347 Bus2=11358 phases=3 Linecode=2c_.04 Length=0.12084 Units=m
New Line.LINE11358 Bus1=11348 Bus2=11359 phases=3 Linecode=2c_.04 Length=0.85839 Units=m
New Line.LINE11359 Bus1=11349 Bus2=11360 phases=3 Linecode=2c_.04 Length=0.71921 Units=m
New Line.LINE11360 Bus1=11350 Bus2=11361 phases=3 Linecode=4c_.25 Length=0.23381 Units=m
New Line.LINE11361 Bus1=11351 Bus2=11362 phases=3 Linecode=4_XSC Length=0.13815 Units=m
New Line.LINE11362 Bus1=11352 Bus2=11363 phases=3 Linecode=4c_.06 Length=3.1932 Units=m
New Line.LINE11363 Bus1=11353 Bus2=11364 phases=3 Linecode=2c_.04 Length=0.098 Units=m
New Line.LINE11364 Bus1=11354 Bus2=11365 phases=3 Linecode=2c_.04 Length=0.17755 Units=m
New Line.LINE11365 Bus1=11356 Bus2=11366 phases=3 Linecode=4_XSC Length=0.052632 Units=m
New Line.LINE11366 Bus1=11357 Bus2=11367 phases=3 Linecode=4c_.06 Length=0.92195 Units=m
New Line.LINE11367 Bus1=11358 Bus2=11368 phases=3 Linecode=2c_.04 Length=0.10149 Units=m
New Line.LINE11368 Bus1=11359 Bus2=11369 phases=3 Linecode=2c_.04 Length=6.5888 Units=m
New Line.LINE11369 Bus1=11359 Bus2=11370 phases=3 Linecode=2c_.04 Length=0.65365 Units=m
New Line.LINE11370 Bus1=11360 Bus2=11371 phases=3 Linecode=2c_.04 Length=5.1502 Units=m
New Line.LINE11371 Bus1=11360 Bus2=11372 phases=3 Linecode=2c_.04 Length=0.74049 Units=m
New Line.LINE11372 Bus1=11361 Bus2=11373 phases=3 Linecode=4c_.25 Length=0.98191 Units=m
New Line.LINE11373 Bus1=11362 Bus2=11374 phases=3 Linecode=4_XSC Length=6.3315 Units=m
New Line.LINE11374 Bus1=11363 Bus2=11375 phases=3 Linecode=4c_.06 Length=0.92159 Units=m
New Line.LINE11375 Bus1=11364 Bus2=11376 phases=3 Linecode=2c_.04 Length=0.17832 Units=m
New Line.LINE11376 Bus1=11365 Bus2=11377 phases=3 Linecode=2c_.04 Length=0.37294 Units=m
New Line.LINE11377 Bus1=11366 Bus2=11378 phases=3 Linecode=4_XSC Length=0.052801 Units=m
New Line.LINE11378 Bus1=11367 Bus2=11379 phases=3 Linecode=2c_.007 Length=0.41773 Units=m
New Line.LINE11379 Bus1=11367 Bus2=11380 phases=3 Linecode=4c_.06 Length=0.62522 Units=m
New Line.LINE11380 Bus1=11368 Bus2=11381 phases=3 Linecode=2c_.04 Length=0.095817 Units=m
New Line.LINE11381 Bus1=11370 Bus2=11382 phases=3 Linecode=2c_.04 Length=0.22798 Units=m
New Line.LINE11382 Bus1=11372 Bus2=11383 phases=3 Linecode=2c_.04 Length=0.18872 Units=m
New Line.LINE11383 Bus1=11373 Bus2=11384 phases=3 Linecode=4c_.25 Length=1.1072 Units=m
New Line.LINE11384 Bus1=11375 Bus2=11385 phases=3 Linecode=4c_.06 Length=0.50904 Units=m
New Line.LINE11385 Bus1=11376 Bus2=11386 phases=3 Linecode=2c_.04 Length=0.52514 Units=m
New Line.LINE11386 Bus1=11377 Bus2=11387 phases=3 Linecode=2c_.04 Length=1.622 Units=m
New Line.LINE11387 Bus1=11378 Bus2=11388 phases=3 Linecode=4_XSC Length=0.051614 Units=m
New Line.LINE11388 Bus1=11379 Bus2=11389 phases=3 Linecode=2c_.007 Length=0.78376 Units=m
New Line.LINE11389 Bus1=11380 Bus2=11390 phases=3 Linecode=4c_.06 Length=0.7203 Units=m
New Line.LINE11390 Bus1=11381 Bus2=11391 phases=3 Linecode=2c_.04 Length=0.16293 Units=m
New Line.LINE11391 Bus1=11382 Bus2=11392 phases=3 Linecode=2c_.04 Length=0.25565 Units=m
New Line.LINE11392 Bus1=11383 Bus2=11393 phases=3 Linecode=2c_.04 Length=0.10234 Units=m
New Line.LINE11393 Bus1=11384 Bus2=11394 phases=3 Linecode=4c_.25 Length=1.3687 Units=m
New Line.LINE11394 Bus1=11385 Bus2=11395 phases=3 Linecode=4c_.06 Length=1.1883 Units=m
New Line.LINE11395 Bus1=11386 Bus2=11396 phases=3 Linecode=2c_.04 Length=8.9586 Units=m
New Line.LINE11396 Bus1=11386 Bus2=11397 phases=3 Linecode=2c_.04 Length=3.2571 Units=m
New Line.LINE11397 Bus1=11387 Bus2=11398 phases=3 Linecode=2c_.04 Length=1.5227 Units=m
New Line.LINE11398 Bus1=11388 Bus2=11399 phases=3 Linecode=4_XSC Length=0.053038 Units=m
New Line.LINE11399 Bus1=11389 Bus2=11400 phases=3 Linecode=2c_.007 Length=1.7656 Units=m
New Line.LINE11400 Bus1=11390 Bus2=11401 phases=3 Linecode=4c_.06 Length=0.11597 Units=m
New Line.LINE11401 Bus1=11391 Bus2=11402 phases=3 Linecode=2c_.04 Length=0.53755 Units=m
New Line.LINE11402 Bus1=11392 Bus2=11403 phases=3 Linecode=2c_.04 Length=2.9426 Units=m
New Line.LINE11403 Bus1=11393 Bus2=11404 phases=3 Linecode=2c_.04 Length=5.5442 Units=m
New Line.LINE11404 Bus1=11394 Bus2=11405 phases=3 Linecode=4c_.25 Length=2.6361 Units=m
New Line.LINE11405 Bus1=11395 Bus2=11406 phases=3 Linecode=4c_.06 Length=0.91823 Units=m
New Line.LINE11406 Bus1=11396 Bus2=11407 phases=3 Linecode=2c_.04 Length=1.9369 Units=m
New Line.LINE11407 Bus1=11398 Bus2=11408 phases=3 Linecode=2c_.04 Length=8.6959 Units=m
New Line.LINE11408 Bus1=11399 Bus2=11409 phases=3 Linecode=4_XSC Length=0.052154 Units=m
New Line.LINE11409 Bus1=11400 Bus2=11410 phases=3 Linecode=2c_.007 Length=1.2453 Units=m
New Line.LINE11410 Bus1=11401 Bus2=11411 phases=3 Linecode=4c_.06 Length=2.9302 Units=m
New Line.LINE11411 Bus1=11402 Bus2=11412 phases=3 Linecode=2c_.04 Length=5.5105 Units=m
New Line.LINE11412 Bus1=11402 Bus2=11413 phases=3 Linecode=2c_.04 Length=3.4625 Units=m
New Line.LINE11413 Bus1=11403 Bus2=11414 phases=3 Linecode=2c_.04 Length=2.1418 Units=m
New Line.LINE11414 Bus1=11404 Bus2=11415 phases=3 Linecode=2c_.04 Length=0.17 Units=m
New Line.LINE11415 Bus1=11405 Bus2=11416 phases=3 Linecode=4c_.25 Length=0.85551 Units=m
New Line.LINE11416 Bus1=11406 Bus2=11417 phases=3 Linecode=4c_.06 Length=1.5919 Units=m
New Line.LINE11417 Bus1=11407 Bus2=11418 phases=3 Linecode=2c_.04 Length=0.54582 Units=m
New Line.LINE11418 Bus1=11408 Bus2=11419 phases=3 Linecode=2c_.04 Length=4.4401 Units=m
New Line.LINE11419 Bus1=11408 Bus2=11420 phases=3 Linecode=2c_.04 Length=4.4401 Units=m
New Line.LINE11420 Bus1=11409 Bus2=11421 phases=3 Linecode=4_XSC Length=0.052925 Units=m
New Line.LINE11421 Bus1=11410 Bus2=11422 phases=3 Linecode=2c_.007 Length=2.2305 Units=m
New Line.LINE11422 Bus1=11411 Bus2=11423 phases=3 Linecode=4c_.06 Length=0.59832 Units=m
New Line.LINE11423 Bus1=11412 Bus2=11424 phases=3 Linecode=2c_.04 Length=1.5044 Units=m
New Line.LINE11424 Bus1=11414 Bus2=11425 phases=3 Linecode=2c_.04 Length=0.1514 Units=m
New Line.LINE11425 Bus1=11415 Bus2=11426 phases=3 Linecode=2c_.04 Length=0.1408 Units=m
New Line.LINE11426 Bus1=11416 Bus2=11427 phases=3 Linecode=4c_.25 Length=0.39936 Units=m
New Line.LINE11427 Bus1=11417 Bus2=11428 phases=3 Linecode=2c_.04 Length=0.86923 Units=m
New Line.LINE11428 Bus1=11417 Bus2=11429 phases=3 Linecode=4c_.06 Length=3.7072 Units=m
New Line.LINE11429 Bus1=11418 Bus2=11430 phases=3 Linecode=2c_.04 Length=0.772 Units=m
New Line.LINE11430 Bus1=11421 Bus2=11431 phases=3 Linecode=4_XSC Length=0.052173 Units=m
New Line.LINE11431 Bus1=11422 Bus2=11432 phases=3 Linecode=2c_.007 Length=1.464 Units=m
New Line.LINE11432 Bus1=11423 Bus2=11433 phases=3 Linecode=4_XC Length=0.20911 Units=m
New Line.LINE11433 Bus1=11423 Bus2=11434 phases=3 Linecode=4c_.06 Length=2.3205 Units=m
New Line.LINE11434 Bus1=11424 Bus2=11435 phases=3 Linecode=2c_.04 Length=0.22233 Units=m
New Line.LINE11435 Bus1=11424 Bus2=11436 phases=3 Linecode=2c_.04 Length=4.3498 Units=m
New Line.LINE11436 Bus1=11425 Bus2=11437 phases=3 Linecode=2c_.04 Length=0.081153 Units=m
New Line.LINE11437 Bus1=11426 Bus2=11438 phases=3 Linecode=2c_.04 Length=0.70065 Units=m
New Line.LINE11438 Bus1=11427 Bus2=11439 phases=3 Linecode=4c_.25 Length=0.68256 Units=m
New Line.LINE11439 Bus1=11428 Bus2=11440 phases=3 Linecode=2c_.04 Length=5.2926 Units=m
New Line.LINE11440 Bus1=11429 Bus2=11441 phases=3 Linecode=2c_.007 Length=0.30632 Units=m
New Line.LINE11441 Bus1=11429 Bus2=11442 phases=3 Linecode=4c_.06 Length=8.4619 Units=m
New Line.LINE11442 Bus1=11430 Bus2=11443 phases=3 Linecode=2c_.04 Length=0.77016 Units=m
New Line.LINE11443 Bus1=11431 Bus2=11444 phases=3 Linecode=4_XSC Length=0.053009 Units=m
New Line.LINE11444 Bus1=11433 Bus2=11445 phases=3 Linecode=4_XC Length=0.22887 Units=m
New Line.LINE11445 Bus1=11434 Bus2=11446 phases=3 Linecode=4c_.06 Length=2.8148 Units=m
New Line.LINE11446 Bus1=11435 Bus2=11447 phases=3 Linecode=2c_.04 Length=0.096519 Units=m
New Line.LINE11447 Bus1=11437 Bus2=11448 phases=3 Linecode=2c_.04 Length=0.062819 Units=m
New Line.LINE11448 Bus1=11438 Bus2=11449 phases=3 Linecode=2c_.04 Length=5.4332 Units=m
New Line.LINE11449 Bus1=11439 Bus2=11450 phases=3 Linecode=2c_.007 Length=0.35734 Units=m
New Line.LINE11450 Bus1=11439 Bus2=11451 phases=3 Linecode=4c_.25 Length=0.4737 Units=m
New Line.LINE11451 Bus1=11440 Bus2=11452 phases=3 Linecode=2c_.04 Length=7.0102 Units=m
New Line.LINE11452 Bus1=11441 Bus2=11453 phases=3 Linecode=2c_.007 Length=0.46555 Units=m
New Line.LINE11453 Bus1=11442 Bus2=11454 phases=3 Linecode=4c_.06 Length=1.2449 Units=m
New Line.LINE11454 Bus1=11443 Bus2=11455 phases=3 Linecode=2c_.04 Length=0.46555 Units=m
New Line.LINE11455 Bus1=11444 Bus2=11456 phases=3 Linecode=4_XSC Length=1.1375 Units=m
New Line.LINE11456 Bus1=11445 Bus2=11457 phases=3 Linecode=4_XC Length=0.22926 Units=m
New Line.LINE11457 Bus1=11446 Bus2=11458 phases=3 Linecode=2c_.04 Length=6.9505 Units=m
New Line.LINE11458 Bus1=11447 Bus2=11459 phases=3 Linecode=2c_.04 Length=0.094372 Units=m
New Line.LINE11459 Bus1=11448 Bus2=11460 phases=3 Linecode=2c_.04 Length=0.12193 Units=m
New Line.LINE11460 Bus1=11450 Bus2=11461 phases=3 Linecode=2c_.007 Length=0.057 Units=m
New Line.LINE11461 Bus1=11451 Bus2=11462 phases=3 Linecode=4c_.25 Length=3.019 Units=m
New Line.LINE11462 Bus1=11452 Bus2=11463 phases=3 Linecode=2c_.04 Length=2.9037 Units=m
New Line.LINE11463 Bus1=11452 Bus2=11464 phases=3 Linecode=2c_.04 Length=4.6435 Units=m
New Line.LINE11464 Bus1=11455 Bus2=11465 phases=3 Linecode=2c_.04 Length=0.38613 Units=m
New Line.LINE11465 Bus1=11457 Bus2=11466 phases=3 Linecode=4_XC Length=0.22989 Units=m
New Line.LINE11466 Bus1=11458 Bus2=11467 phases=3 Linecode=2c_.04 Length=5.6817 Units=m
New Line.LINE11467 Bus1=11459 Bus2=11468 phases=3 Linecode=2c_.04 Length=0.078006 Units=m
New Line.LINE11468 Bus1=11460 Bus2=11469 phases=3 Linecode=2c_.04 Length=0.6181 Units=m
New Line.LINE11469 Bus1=11461 Bus2=11470 phases=3 Linecode=2c_.007 Length=0.088617 Units=m
New Line.LINE11470 Bus1=11462 Bus2=11471 phases=3 Linecode=4c_.25 Length=2.3095 Units=m
New Line.LINE11471 Bus1=11463 Bus2=11472 phases=3 Linecode=2c_.04 Length=0.46529 Units=m
New Line.LINE11472 Bus1=11464 Bus2=11473 phases=3 Linecode=2c_.04 Length=0.09733 Units=m
New Line.LINE11473 Bus1=11465 Bus2=11474 phases=3 Linecode=2c_.04 Length=0.22637 Units=m
New Line.LINE11474 Bus1=11467 Bus2=11475 phases=3 Linecode=2c_.04 Length=0.49008 Units=m
New Line.LINE11475 Bus1=11467 Bus2=11476 phases=3 Linecode=2c_.04 Length=2.0999 Units=m
New Line.LINE11476 Bus1=11468 Bus2=11477 phases=3 Linecode=2c_.04 Length=0.103 Units=m
New Line.LINE11477 Bus1=11469 Bus2=11478 phases=3 Linecode=2c_.04 Length=6.0455 Units=m
New Line.LINE11478 Bus1=11469 Bus2=11479 phases=3 Linecode=2c_.04 Length=0.66189 Units=m
New Line.LINE11479 Bus1=11470 Bus2=11480 phases=3 Linecode=2c_.007 Length=0.098489 Units=m
New Line.LINE11480 Bus1=11471 Bus2=11481 phases=3 Linecode=4c_.25 Length=1.6847 Units=m
New Line.LINE11481 Bus1=11472 Bus2=11482 phases=3 Linecode=2c_.04 Length=0.15678 Units=m
New Line.LINE11482 Bus1=11473 Bus2=11483 phases=3 Linecode=2c_.04 Length=0.24116 Units=m
New Line.LINE11483 Bus1=11474 Bus2=11484 phases=3 Linecode=2c_.04 Length=0.12629 Units=m
New Line.LINE11484 Bus1=11475 Bus2=11485 phases=3 Linecode=2c_.04 Length=0.23142 Units=m
New Line.LINE11485 Bus1=11475 Bus2=11486 phases=3 Linecode=3c_.04 Length=4.0441 Units=m
New Line.LINE11486 Bus1=11476 Bus2=11487 phases=3 Linecode=2c_.04 Length=0.2024 Units=m
New Line.LINE11487 Bus1=11476 Bus2=11488 phases=3 Linecode=3c_.04 Length=3.2927 Units=m
New Line.LINE11488 Bus1=11477 Bus2=11489 phases=3 Linecode=2c_.04 Length=0.30634 Units=m
New Line.LINE11489 Bus1=11479 Bus2=11490 phases=3 Linecode=2c_.04 Length=0.10748 Units=m
New Line.LINE11490 Bus1=11480 Bus2=11491 phases=3 Linecode=2c_.007 Length=0.1112 Units=m
New Line.LINE11491 Bus1=11481 Bus2=11492 phases=3 Linecode=4c_.25 Length=0.63265 Units=m
New Line.LINE11492 Bus1=11482 Bus2=11493 phases=3 Linecode=2c_.04 Length=0.21004 Units=m
New Line.LINE11493 Bus1=11483 Bus2=11494 phases=3 Linecode=2c_.04 Length=1.3694 Units=m
New Line.LINE11494 Bus1=11483 Bus2=11495 phases=3 Linecode=2c_.04 Length=0.046393 Units=m
New Line.LINE11495 Bus1=11484 Bus2=11496 phases=3 Linecode=2c_.04 Length=0.16524 Units=m
New Line.LINE11496 Bus1=11485 Bus2=11497 phases=3 Linecode=2c_.04 Length=0.11002 Units=m
New Line.LINE11497 Bus1=11487 Bus2=11498 phases=3 Linecode=2c_.04 Length=0.088193 Units=m
New Line.LINE11498 Bus1=11489 Bus2=11499 phases=3 Linecode=2c_.04 Length=1.4456 Units=m
New Line.LINE11499 Bus1=11490 Bus2=11500 phases=3 Linecode=2c_.04 Length=0.16869 Units=m
New Line.LINE11500 Bus1=11491 Bus2=11501 phases=3 Linecode=2c_.007 Length=0.39766 Units=m
New Line.LINE11501 Bus1=11492 Bus2=11502 phases=3 Linecode=4c_.25 Length=1.1298 Units=m
New Line.LINE11502 Bus1=11493 Bus2=11503 phases=3 Linecode=2c_.04 Length=0.72534 Units=m
New Line.LINE11503 Bus1=11494 Bus2=11504 phases=3 Linecode=2c_.04 Length=4.014 Units=m
New Line.LINE11504 Bus1=11495 Bus2=11505 phases=3 Linecode=2c_.04 Length=0.05413 Units=m
New Line.LINE11505 Bus1=11496 Bus2=11506 phases=3 Linecode=2c_.04 Length=0.09272 Units=m
New Line.LINE11506 Bus1=11497 Bus2=11507 phases=3 Linecode=2c_.04 Length=0.11532 Units=m
New Line.LINE11507 Bus1=11498 Bus2=11508 phases=3 Linecode=2c_.04 Length=0.089068 Units=m
New Line.LINE11508 Bus1=11499 Bus2=11509 phases=3 Linecode=2c_.04 Length=0.27028 Units=m
New Line.LINE11509 Bus1=11500 Bus2=11510 phases=3 Linecode=2c_.04 Length=0.211 Units=m
New Line.LINE11510 Bus1=11501 Bus2=11511 phases=3 Linecode=4_XSC Length=0.57601 Units=m
New Line.LINE11511 Bus1=11502 Bus2=11512 phases=3 Linecode=4c_.25 Length=0.23493 Units=m
New Line.LINE11512 Bus1=11503 Bus2=11513 phases=3 Linecode=2c_.04 Length=0.47248 Units=m
New Line.LINE11513 Bus1=11503 Bus2=11514 phases=3 Linecode=2c_.04 Length=4.8397 Units=m
New Line.LINE11514 Bus1=11503 Bus2=11515 phases=3 Linecode=2c_.04 Length=7.2461 Units=m
New Line.LINE11515 Bus1=11505 Bus2=11516 phases=3 Linecode=2c_.04 Length=0.055009 Units=m
New Line.LINE11516 Bus1=11506 Bus2=11517 phases=3 Linecode=2c_.04 Length=0.11911 Units=m
New Line.LINE11517 Bus1=11507 Bus2=11518 phases=3 Linecode=2c_.04 Length=0.215 Units=m
New Line.LINE11518 Bus1=11508 Bus2=11519 phases=3 Linecode=2c_.04 Length=0.13945 Units=m
New Line.LINE11519 Bus1=11509 Bus2=11520 phases=3 Linecode=2c_.04 Length=0.20024 Units=m
New Line.LINE11520 Bus1=11510 Bus2=11521 phases=3 Linecode=2c_.04 Length=5.4486 Units=m
New Line.LINE11521 Bus1=11511 Bus2=11522 phases=3 Linecode=4_XSC Length=0.044721 Units=m
New Line.LINE11522 Bus1=11512 Bus2=11523 phases=3 Linecode=4c_.25 Length=3.6567 Units=m
New Line.LINE11523 Bus1=11513 Bus2=11524 phases=3 Linecode=2c_.04 Length=0.23114 Units=m
New Line.LINE11524 Bus1=11516 Bus2=11525 phases=3 Linecode=2c_.04 Length=0.054918 Units=m
New Line.LINE11525 Bus1=11517 Bus2=11526 phases=3 Linecode=2c_.04 Length=0.098031 Units=m
New Line.LINE11526 Bus1=11518 Bus2=11527 phases=3 Linecode=2c_.04 Length=1.3973 Units=m
New Line.LINE11527 Bus1=11519 Bus2=11528 phases=3 Linecode=2c_.04 Length=0.10439 Units=m
New Line.LINE11528 Bus1=11520 Bus2=11529 phases=3 Linecode=2c_.04 Length=0.20756 Units=m
New Line.LINE11529 Bus1=11521 Bus2=11530 phases=3 Linecode=2c_.04 Length=4.4505 Units=m
New Line.LINE11530 Bus1=11522 Bus2=11531 phases=3 Linecode=4_XSC Length=0.045011 Units=m
New Line.LINE11531 Bus1=11523 Bus2=11532 phases=3 Linecode=4c_.25 Length=2.4734 Units=m
New Line.LINE11532 Bus1=11524 Bus2=11533 phases=3 Linecode=2c_.04 Length=0.21801 Units=m
New Line.LINE11533 Bus1=11525 Bus2=11534 phases=3 Linecode=2c_.04 Length=0.054424 Units=m
New Line.LINE11534 Bus1=11526 Bus2=11535 phases=3 Linecode=2c_.04 Length=0.1164 Units=m
New Line.LINE11535 Bus1=11527 Bus2=11536 phases=3 Linecode=2c_.04 Length=0.83047 Units=m
New Line.LINE11536 Bus1=11528 Bus2=11537 phases=3 Linecode=2c_.04 Length=2.202 Units=m
New Line.LINE11537 Bus1=11529 Bus2=11538 phases=3 Linecode=2c_.04 Length=0.21321 Units=m
New Line.LINE11538 Bus1=11531 Bus2=11539 phases=3 Linecode=4_XSC Length=0.045891 Units=m
New Line.LINE11539 Bus1=11532 Bus2=11540 phases=3 Linecode=4c_.25 Length=0.85794 Units=m
New Line.LINE11540 Bus1=11533 Bus2=11541 phases=3 Linecode=2c_.04 Length=0.19613 Units=m
New Line.LINE11541 Bus1=11534 Bus2=11542 phases=3 Linecode=2c_.04 Length=0.055758 Units=m
New Line.LINE11542 Bus1=11535 Bus2=11543 phases=3 Linecode=2c_.04 Length=0.055444 Units=m
New Line.LINE11543 Bus1=11536 Bus2=11544 phases=3 Linecode=2c_.04 Length=0.15245 Units=m
New Line.LINE11544 Bus1=11537 Bus2=11545 phases=3 Linecode=2c_.04 Length=0.16508 Units=m
New Line.LINE11545 Bus1=11538 Bus2=11546 phases=3 Linecode=2c_.04 Length=12.523 Units=m
New Line.LINE11546 Bus1=11539 Bus2=11547 phases=3 Linecode=4_XSC Length=0.044778 Units=m
New Line.LINE11547 Bus1=11540 Bus2=11548 phases=3 Linecode=4c_.04 Length=11.6486 Units=m
New Line.LINE11548 Bus1=11540 Bus2=11549 phases=3 Linecode=4c_.25 Length=0.98304 Units=m
New Line.LINE11549 Bus1=11541 Bus2=11550 phases=3 Linecode=2c_.04 Length=0.45991 Units=m
New Line.LINE11550 Bus1=11542 Bus2=11551 phases=3 Linecode=2c_.04 Length=0.054489 Units=m
New Line.LINE11551 Bus1=11543 Bus2=11552 phases=3 Linecode=2c_.04 Length=3.8212 Units=m
New Line.LINE11552 Bus1=11544 Bus2=11553 phases=3 Linecode=2c_.04 Length=0.21129 Units=m
New Line.LINE11553 Bus1=11545 Bus2=11554 phases=3 Linecode=2c_.04 Length=0.14629 Units=m
New Line.LINE11554 Bus1=11546 Bus2=11555 phases=3 Linecode=2c_.04 Length=0.21296 Units=m
New Line.LINE11555 Bus1=11547 Bus2=11556 phases=3 Linecode=4_XSC Length=0.044653 Units=m
New Line.LINE11556 Bus1=11548 Bus2=11557 phases=3 Linecode=2c_.04 Length=4.2881 Units=m
New Line.LINE11557 Bus1=11548 Bus2=11558 phases=3 Linecode=2c_.04 Length=7.3579 Units=m
New Line.LINE11558 Bus1=11549 Bus2=11559 phases=3 Linecode=4c_.25 Length=3.1898 Units=m
New Line.LINE11559 Bus1=11550 Bus2=11560 phases=3 Linecode=2c_.04 Length=0.82881 Units=m
New Line.LINE11560 Bus1=11551 Bus2=11561 phases=3 Linecode=2c_.04 Length=0.054406 Units=m
New Line.LINE11561 Bus1=11553 Bus2=11562 phases=3 Linecode=2c_.04 Length=0.18484 Units=m
New Line.LINE11562 Bus1=11554 Bus2=11563 phases=3 Linecode=2c_.04 Length=0.10847 Units=m
New Line.LINE11563 Bus1=11555 Bus2=11564 phases=3 Linecode=2c_.04 Length=0.16609 Units=m
New Line.LINE11564 Bus1=11556 Bus2=11565 phases=3 Linecode=4_XSC Length=0.045256 Units=m
New Line.LINE11565 Bus1=11557 Bus2=11566 phases=3 Linecode=2c_.04 Length=0.12259 Units=m
New Line.LINE11566 Bus1=11558 Bus2=11567 phases=3 Linecode=2c_.04 Length=0.17084 Units=m
New Line.LINE11567 Bus1=11559 Bus2=11568 phases=3 Linecode=4c_.25 Length=6.6153 Units=m
New Line.LINE11568 Bus1=11560 Bus2=11569 phases=3 Linecode=2c_.04 Length=2.0041 Units=m
New Line.LINE11569 Bus1=11561 Bus2=11570 phases=3 Linecode=2c_.04 Length=0.055462 Units=m
New Line.LINE11570 Bus1=11562 Bus2=11571 phases=3 Linecode=2c_.04 Length=0.23156 Units=m
New Line.LINE11571 Bus1=11563 Bus2=11572 phases=3 Linecode=2c_.04 Length=0.14115 Units=m
New Line.LINE11572 Bus1=11564 Bus2=11573 phases=3 Linecode=2c_.04 Length=0.14214 Units=m
New Line.LINE11573 Bus1=11565 Bus2=11574 phases=3 Linecode=4_XSC Length=0.044654 Units=m
New Line.LINE11574 Bus1=11566 Bus2=11575 phases=3 Linecode=2c_.04 Length=0.091548 Units=m
New Line.LINE11575 Bus1=11567 Bus2=11576 phases=3 Linecode=2c_.04 Length=0.16033 Units=m
New Line.LINE11576 Bus1=11568 Bus2=11577 phases=3 Linecode=4c_.25 Length=2.067 Units=m
New Line.LINE11577 Bus1=11569 Bus2=11578 phases=3 Linecode=2c_.04 Length=4.7268 Units=m
New Line.LINE11578 Bus1=11570 Bus2=11579 phases=3 Linecode=2c_.04 Length=0.054692 Units=m
New Line.LINE11579 Bus1=11571 Bus2=11580 phases=3 Linecode=2c_.04 Length=0.4206 Units=m
New Line.LINE11580 Bus1=11572 Bus2=11581 phases=3 Linecode=2c_.04 Length=0.18504 Units=m
New Line.LINE11581 Bus1=11573 Bus2=11582 phases=3 Linecode=2c_.04 Length=1.5676 Units=m
New Line.LINE11582 Bus1=11574 Bus2=11583 phases=3 Linecode=4_XSC Length=0.045695 Units=m
New Line.LINE11583 Bus1=11575 Bus2=11584 phases=3 Linecode=2c_.04 Length=0.070093 Units=m
New Line.LINE11584 Bus1=11576 Bus2=11585 phases=3 Linecode=2c_.04 Length=0.15503 Units=m
New Line.LINE11585 Bus1=11577 Bus2=11586 phases=3 Linecode=4c_.25 Length=3.4094 Units=m
New Line.LINE11586 Bus1=11578 Bus2=11587 phases=3 Linecode=2c_.04 Length=0.68536 Units=m
New Line.LINE11587 Bus1=11579 Bus2=11588 phases=3 Linecode=2c_.04 Length=0.043293 Units=m
New Line.LINE11588 Bus1=11580 Bus2=11589 phases=3 Linecode=2c_.04 Length=4.4322 Units=m
New Line.LINE11589 Bus1=11581 Bus2=11590 phases=3 Linecode=2c_.04 Length=2.1309 Units=m
New Line.LINE11590 Bus1=11582 Bus2=11591 phases=3 Linecode=2c_.04 Length=0.17854 Units=m
New Line.LINE11591 Bus1=11583 Bus2=11592 phases=3 Linecode=4_XSC Length=0.044911 Units=m
New Line.LINE11592 Bus1=11584 Bus2=11593 phases=3 Linecode=2c_.04 Length=0.5398 Units=m
New Line.LINE11593 Bus1=11585 Bus2=11594 phases=3 Linecode=2c_.04 Length=0.21567 Units=m
New Line.LINE11594 Bus1=11586 Bus2=11595 phases=3 Linecode=4c_.25 Length=2.1676 Units=m
New Line.LINE11595 Bus1=11587 Bus2=11596 phases=3 Linecode=2c_.04 Length=0.34448 Units=m
New Line.LINE11596 Bus1=11588 Bus2=11597 phases=3 Linecode=2c_.04 Length=0.043863 Units=m
New Line.LINE11597 Bus1=11589 Bus2=11598 phases=3 Linecode=2c_.04 Length=6.6947 Units=m
New Line.LINE11598 Bus1=11590 Bus2=11599 phases=3 Linecode=2c_.04 Length=7.644 Units=m
New Line.LINE11599 Bus1=11591 Bus2=11600 phases=3 Linecode=2c_.04 Length=0.21917 Units=m
New Line.LINE11600 Bus1=11593 Bus2=11601 phases=3 Linecode=2c_.04 Length=4.121 Units=m
New Line.LINE11601 Bus1=11593 Bus2=11602 phases=3 Linecode=2c_.04 Length=0.56812 Units=m
New Line.LINE11602 Bus1=11594 Bus2=11603 phases=3 Linecode=2c_.04 Length=0.54743 Units=m
New Line.LINE11603 Bus1=11595 Bus2=11604 phases=3 Linecode=4c_.25 Length=0.57641 Units=m
New Line.LINE11604 Bus1=11596 Bus2=11605 phases=3 Linecode=2c_.04 Length=0.36184 Units=m
New Line.LINE11605 Bus1=11597 Bus2=11606 phases=3 Linecode=2c_.04 Length=0.044654 Units=m
New Line.LINE11606 Bus1=11598 Bus2=11607 phases=3 Linecode=2c_.04 Length=1.1659 Units=m
New Line.LINE11607 Bus1=11599 Bus2=11608 phases=3 Linecode=2c_.04 Length=2.7847 Units=m
New Line.LINE11608 Bus1=11600 Bus2=11609 phases=3 Linecode=2c_.04 Length=0.15446 Units=m
New Line.LINE11609 Bus1=11602 Bus2=11610 phases=3 Linecode=2c_.04 Length=0.09827 Units=m
New Line.LINE11610 Bus1=11603 Bus2=11611 phases=3 Linecode=2c_.04 Length=3.7745 Units=m
New Line.LINE11611 Bus1=11603 Bus2=11612 phases=3 Linecode=2c_.04 Length=0.5793 Units=m
New Line.LINE11612 Bus1=11604 Bus2=11613 phases=3 Linecode=4c_.25 Length=1.6624 Units=m
New Line.LINE11613 Bus1=11605 Bus2=11614 phases=3 Linecode=2c_.04 Length=0.34355 Units=m
New Line.LINE11614 Bus1=11606 Bus2=11615 phases=3 Linecode=2c_.04 Length=0.043139 Units=m
New Line.LINE11615 Bus1=11607 Bus2=11616 phases=3 Linecode=2c_.04 Length=0.25488 Units=m
New Line.LINE11616 Bus1=11608 Bus2=11617 phases=3 Linecode=2c_.04 Length=0.3846 Units=m
New Line.LINE11617 Bus1=11609 Bus2=11618 phases=3 Linecode=2c_.04 Length=0.20925 Units=m
New Line.LINE11618 Bus1=11610 Bus2=11619 phases=3 Linecode=2c_.04 Length=0.061294 Units=m
New Line.LINE11619 Bus1=11612 Bus2=11620 phases=3 Linecode=2c_.04 Length=0.16128 Units=m
New Line.LINE11620 Bus1=11613 Bus2=11621 phases=3 Linecode=4c_.25 Length=0.72348 Units=m
New Line.LINE11621 Bus1=11614 Bus2=11622 phases=3 Linecode=2c_.04 Length=10.3451 Units=m
New Line.LINE11622 Bus1=11615 Bus2=11623 phases=3 Linecode=2c_.04 Length=0.044407 Units=m
New Line.LINE11623 Bus1=11616 Bus2=11624 phases=3 Linecode=2c_.04 Length=0.161 Units=m
New Line.LINE11624 Bus1=11617 Bus2=11625 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE11625 Bus1=11618 Bus2=11626 phases=3 Linecode=2c_.04 Length=3.8787 Units=m
New Line.LINE11626 Bus1=11619 Bus2=11627 phases=3 Linecode=2c_.04 Length=0.060465 Units=m
New Line.LINE11627 Bus1=11620 Bus2=11628 phases=3 Linecode=2c_.04 Length=0.10429 Units=m
New Line.LINE11628 Bus1=11621 Bus2=11629 phases=3 Linecode=4c_.25 Length=1.732 Units=m
New Line.LINE11629 Bus1=11622 Bus2=11630 phases=3 Linecode=2c_.04 Length=1.8143 Units=m
New Line.LINE11630 Bus1=11623 Bus2=11631 phases=3 Linecode=2c_.04 Length=0.043381 Units=m
New Line.LINE11631 Bus1=11624 Bus2=11632 phases=3 Linecode=2c_.04 Length=0.14656 Units=m
New Line.LINE11632 Bus1=11625 Bus2=11633 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE11633 Bus1=11627 Bus2=11634 phases=3 Linecode=2c_.04 Length=0.136 Units=m
New Line.LINE11634 Bus1=11628 Bus2=11635 phases=3 Linecode=2c_.04 Length=0.091526 Units=m
New Line.LINE11635 Bus1=11629 Bus2=11636 phases=3 Linecode=4c_.25 Length=1.3929 Units=m
New Line.LINE11636 Bus1=11630 Bus2=11637 phases=3 Linecode=2c_.04 Length=0.321 Units=m
New Line.LINE11637 Bus1=11631 Bus2=11638 phases=3 Linecode=2c_.04 Length=4.5881 Units=m
New Line.LINE11638 Bus1=11632 Bus2=11639 phases=3 Linecode=2c_.04 Length=0.28008 Units=m
New Line.LINE11639 Bus1=11633 Bus2=11640 phases=3 Linecode=2c_.04 Length=0.17729 Units=m
New Line.LINE11640 Bus1=11634 Bus2=11641 phases=3 Linecode=2c_.04 Length=5.2784 Units=m
New Line.LINE11641 Bus1=11635 Bus2=11642 phases=3 Linecode=2c_.04 Length=0.23945 Units=m
New Line.LINE11642 Bus1=11636 Bus2=11643 phases=3 Linecode=4c_.25 Length=0.89159 Units=m
New Line.LINE11643 Bus1=11637 Bus2=11644 phases=3 Linecode=2c_.04 Length=0.35168 Units=m
New Line.LINE11644 Bus1=11638 Bus2=11645 phases=3 Linecode=2c_.04 Length=0.11994 Units=m
New Line.LINE11645 Bus1=11639 Bus2=11646 phases=3 Linecode=2c_.04 Length=1.7177 Units=m
New Line.LINE11646 Bus1=11640 Bus2=11647 phases=3 Linecode=2c_.04 Length=0.45632 Units=m
New Line.LINE11647 Bus1=11641 Bus2=11648 phases=3 Linecode=2c_.04 Length=0.095461 Units=m
New Line.LINE11648 Bus1=11642 Bus2=11649 phases=3 Linecode=2c_.04 Length=5.3644 Units=m
New Line.LINE11649 Bus1=11643 Bus2=11650 phases=3 Linecode=25_SAC_XC Length=0.92174 Units=m
New Line.LINE11650 Bus1=11643 Bus2=11651 phases=3 Linecode=4c_.25 Length=0.52844 Units=m
New Line.LINE11651 Bus1=11644 Bus2=11652 phases=3 Linecode=2c_.04 Length=4.4842 Units=m
New Line.LINE11652 Bus1=11645 Bus2=11653 phases=3 Linecode=2c_.04 Length=0.093301 Units=m
New Line.LINE11653 Bus1=11646 Bus2=11654 phases=3 Linecode=2c_.04 Length=0.41546 Units=m
New Line.LINE11654 Bus1=11647 Bus2=11655 phases=3 Linecode=2c_.04 Length=0.36449 Units=m
New Line.LINE11655 Bus1=11648 Bus2=11656 phases=3 Linecode=2c_.04 Length=0.15394 Units=m
New Line.LINE11656 Bus1=11649 Bus2=11657 phases=3 Linecode=2c_.04 Length=0.152 Units=m
New Line.LINE11657 Bus1=11650 Bus2=11658 phases=3 Linecode=25_SAC_XC Length=5.8085 Units=m
New Line.LINE11658 Bus1=11651 Bus2=11659 phases=3 Linecode=4c_.25 Length=1.4228 Units=m
New Line.LINE11659 Bus1=11653 Bus2=11660 phases=3 Linecode=2c_.04 Length=0.075604 Units=m
New Line.LINE11660 Bus1=11654 Bus2=11661 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE11661 Bus1=11655 Bus2=11662 phases=3 Linecode=2c_.04 Length=1.447 Units=m
New Line.LINE11662 Bus1=11656 Bus2=11663 phases=3 Linecode=2c_.04 Length=0.20907 Units=m
New Line.LINE11663 Bus1=11657 Bus2=11664 phases=3 Linecode=2c_.04 Length=0.092358 Units=m
New Line.LINE11664 Bus1=11658 Bus2=11665 phases=3 Linecode=25_SAC_XC Length=1.2227 Units=m
New Line.LINE11665 Bus1=11659 Bus2=11666 phases=3 Linecode=4c_.25 Length=2.3231 Units=m
New Line.LINE11666 Bus1=11660 Bus2=11667 phases=3 Linecode=2c_.04 Length=0.1007 Units=m
New Line.LINE11667 Bus1=11661 Bus2=11668 phases=3 Linecode=2c_.04 Length=0.21101 Units=m
New Line.LINE11668 Bus1=11662 Bus2=11669 phases=3 Linecode=2c_.04 Length=0.30458 Units=m
New Line.LINE11669 Bus1=11663 Bus2=11670 phases=3 Linecode=2c_.04 Length=0.39532 Units=m
New Line.LINE11670 Bus1=11664 Bus2=11671 phases=3 Linecode=2c_.04 Length=0.1264 Units=m
New Line.LINE11671 Bus1=11665 Bus2=11672 phases=3 Linecode=2c_.007 Length=0.2816 Units=m
New Line.LINE11672 Bus1=11665 Bus2=11673 phases=3 Linecode=25_SAC_XC Length=8.012 Units=m
New Line.LINE11673 Bus1=11666 Bus2=11674 phases=3 Linecode=4c_.25 Length=1.0214 Units=m
New Line.LINE11674 Bus1=11667 Bus2=11675 phases=3 Linecode=2c_.04 Length=0.34598 Units=m
New Line.LINE11675 Bus1=11668 Bus2=11676 phases=3 Linecode=2c_.04 Length=0.29603 Units=m
New Line.LINE11676 Bus1=11669 Bus2=11677 phases=3 Linecode=2c_.04 Length=0.19097 Units=m
New Line.LINE11677 Bus1=11670 Bus2=11678 phases=3 Linecode=2c_.04 Length=5.0388 Units=m
New Line.LINE11678 Bus1=11671 Bus2=11679 phases=3 Linecode=2c_.04 Length=0.49163 Units=m
New Line.LINE11679 Bus1=11672 Bus2=11680 phases=3 Linecode=2c_.007 Length=0.10657 Units=m
New Line.LINE11680 Bus1=11673 Bus2=11681 phases=3 Linecode=25_SAC_XC Length=5.6849 Units=m
New Line.LINE11681 Bus1=11673 Bus2=11682 phases=3 Linecode=25_SAC_XC Length=0.69904 Units=m
New Line.LINE11682 Bus1=11674 Bus2=11683 phases=3 Linecode=4c_.25 Length=1.2362 Units=m
New Line.LINE11683 Bus1=11675 Bus2=11684 phases=3 Linecode=2c_.04 Length=0.49961 Units=m
New Line.LINE11684 Bus1=11675 Bus2=11685 phases=3 Linecode=2c_.04 Length=4.092 Units=m
New Line.LINE11685 Bus1=11676 Bus2=11686 phases=3 Linecode=2c_.04 Length=2.5027 Units=m
New Line.LINE11686 Bus1=11676 Bus2=11687 phases=3 Linecode=2c_.04 Length=2.6414 Units=m
New Line.LINE11687 Bus1=11677 Bus2=11688 phases=3 Linecode=2c_.04 Length=0.12594 Units=m
New Line.LINE11688 Bus1=11679 Bus2=11689 phases=3 Linecode=2c_.04 Length=4.3083 Units=m
New Line.LINE11689 Bus1=11679 Bus2=11690 phases=3 Linecode=2c_.04 Length=0.55806 Units=m
New Line.LINE11690 Bus1=11680 Bus2=11691 phases=3 Linecode=2c_.007 Length=0.072126 Units=m
New Line.LINE11691 Bus1=11682 Bus2=11692 phases=3 Linecode=25_SAC_XC Length=0.27576 Units=m
New Line.LINE11692 Bus1=11683 Bus2=11693 phases=3 Linecode=4c_.25 Length=1.1617 Units=m
New Line.LINE11693 Bus1=11684 Bus2=11694 phases=3 Linecode=2c_.04 Length=0.1305 Units=m
New Line.LINE11694 Bus1=11686 Bus2=11695 phases=3 Linecode=2c_.04 Length=3.975 Units=m
New Line.LINE11695 Bus1=11688 Bus2=11696 phases=3 Linecode=2c_.04 Length=0.52662 Units=m
New Line.LINE11696 Bus1=11690 Bus2=11697 phases=3 Linecode=2c_.04 Length=0.12944 Units=m
New Line.LINE11697 Bus1=11691 Bus2=11698 phases=3 Linecode=2c_.007 Length=0.50464 Units=m
New Line.LINE11698 Bus1=11692 Bus2=11699 phases=3 Linecode=25_SAC_XC Length=0.086682 Units=m
New Line.LINE11699 Bus1=11693 Bus2=11700 phases=3 Linecode=4c_.25 Length=1.0002 Units=m
New Line.LINE11700 Bus1=11694 Bus2=11701 phases=3 Linecode=2c_.04 Length=0.20365 Units=m
New Line.LINE11701 Bus1=11696 Bus2=11702 phases=3 Linecode=2c_.04 Length=2.8698 Units=m
New Line.LINE11702 Bus1=11696 Bus2=11703 phases=3 Linecode=2c_.04 Length=3.5021 Units=m
New Line.LINE11703 Bus1=11697 Bus2=11704 phases=3 Linecode=2c_.04 Length=0.14615 Units=m
New Line.LINE11704 Bus1=11698 Bus2=11705 phases=3 Linecode=2c_.007 Length=0.12482 Units=m
New Line.LINE11705 Bus1=11699 Bus2=11706 phases=3 Linecode=25_SAC_XC Length=0.070094 Units=m
New Line.LINE11706 Bus1=11700 Bus2=11707 phases=3 Linecode=4c_.25 Length=0.97922 Units=m
New Line.LINE11707 Bus1=11701 Bus2=11708 phases=3 Linecode=2c_.04 Length=0.32509 Units=m
New Line.LINE11708 Bus1=11702 Bus2=11709 phases=3 Linecode=2c_.04 Length=4.5923 Units=m
New Line.LINE11709 Bus1=11704 Bus2=11710 phases=3 Linecode=2c_.04 Length=0.085 Units=m
New Line.LINE11710 Bus1=11705 Bus2=11711 phases=3 Linecode=2c_.007 Length=1.0511 Units=m
New Line.LINE11711 Bus1=11706 Bus2=11712 phases=3 Linecode=25_SAC_XC Length=0.16688 Units=m
New Line.LINE11712 Bus1=11707 Bus2=11713 phases=3 Linecode=4c_.25 Length=1.589 Units=m
New Line.LINE11713 Bus1=11708 Bus2=11714 phases=3 Linecode=2c_.04 Length=2.8954 Units=m
New Line.LINE11714 Bus1=11710 Bus2=11715 phases=3 Linecode=2c_.04 Length=0.17367 Units=m
New Line.LINE11715 Bus1=11711 Bus2=11716 phases=3 Linecode=4_XSC Length=0.33756 Units=m
New Line.LINE11716 Bus1=11711 Bus2=11717 phases=3 Linecode=4_XSC Length=12.7368 Units=m
New Line.LINE11717 Bus1=11712 Bus2=11718 phases=3 Linecode=25_SAC_XC Length=0.13706 Units=m
New Line.LINE11718 Bus1=11713 Bus2=11719 phases=3 Linecode=4c_.25 Length=0.88907 Units=m
New Line.LINE11719 Bus1=11714 Bus2=11720 phases=3 Linecode=2c_.04 Length=0.33155 Units=m
New Line.LINE11720 Bus1=11715 Bus2=11721 phases=3 Linecode=2c_.04 Length=6.8963 Units=m
New Line.LINE11721 Bus1=11716 Bus2=11722 phases=3 Linecode=4_XSC Length=0.14409 Units=m
New Line.LINE11722 Bus1=11718 Bus2=11723 phases=3 Linecode=25_SAC_XC Length=9.7868 Units=m
New Line.LINE11723 Bus1=11719 Bus2=11724 phases=3 Linecode=4c_.25 Length=0.95739 Units=m
New Line.LINE11724 Bus1=11720 Bus2=11725 phases=3 Linecode=2c_.04 Length=0.52967 Units=m
New Line.LINE11725 Bus1=11721 Bus2=11726 phases=3 Linecode=2c_.04 Length=3.2516 Units=m
New Line.LINE11726 Bus1=11722 Bus2=11727 phases=3 Linecode=4_XSC Length=0.1434 Units=m
New Line.LINE11727 Bus1=11723 Bus2=11728 phases=3 Linecode=25_SAC_XC Length=0.20471 Units=m
New Line.LINE11728 Bus1=11724 Bus2=11729 phases=3 Linecode=4c_.25 Length=1.093 Units=m
New Line.LINE11729 Bus1=11725 Bus2=11730 phases=3 Linecode=2c_.04 Length=1.7878 Units=m
New Line.LINE11730 Bus1=11727 Bus2=11731 phases=3 Linecode=4_XSC Length=0.14294 Units=m
New Line.LINE11731 Bus1=11728 Bus2=11732 phases=3 Linecode=25_SAC_XC Length=0.169 Units=m
New Line.LINE11732 Bus1=11729 Bus2=11733 phases=3 Linecode=4c_.06 Length=1.1469 Units=m
New Line.LINE11733 Bus1=11729 Bus2=11734 phases=3 Linecode=4c_.25 Length=4.1446 Units=m
New Line.LINE11734 Bus1=11730 Bus2=11735 phases=3 Linecode=2c_.04 Length=10.2748 Units=m
New Line.LINE11735 Bus1=11731 Bus2=11736 phases=3 Linecode=4_XSC Length=0.28683 Units=m
New Line.LINE11736 Bus1=11732 Bus2=11737 phases=3 Linecode=25_SAC_XC Length=0.18273 Units=m
New Line.LINE11737 Bus1=11733 Bus2=11738 phases=3 Linecode=4c_.06 Length=4.7552 Units=m
New Line.LINE11738 Bus1=11734 Bus2=11739 phases=3 Linecode=2c_.04 Length=6.0382 Units=m
New Line.LINE11739 Bus1=11734 Bus2=11740 phases=3 Linecode=4c_.25 Length=2.8139 Units=m
New Line.LINE11740 Bus1=11735 Bus2=11741 phases=3 Linecode=2c_.04 Length=3.765 Units=m
New Line.LINE11741 Bus1=11736 Bus2=11742 phases=3 Linecode=4_XSC Length=0.28667 Units=m
New Line.LINE11742 Bus1=11737 Bus2=11743 phases=3 Linecode=25_SAC_XC Length=0.1694 Units=m
New Line.LINE11743 Bus1=11738 Bus2=11744 phases=3 Linecode=4c_.06 Length=1.2563 Units=m
New Line.LINE11744 Bus1=11739 Bus2=11745 phases=3 Linecode=2c_.04 Length=8.0384 Units=m
New Line.LINE11745 Bus1=11739 Bus2=11746 phases=3 Linecode=2c_.04 Length=2.4358 Units=m
New Line.LINE11746 Bus1=11740 Bus2=11747 phases=3 Linecode=4c_.25 Length=0.37919 Units=m
New Line.LINE11747 Bus1=11742 Bus2=11748 phases=3 Linecode=4_XSC Length=0.071568 Units=m
New Line.LINE11748 Bus1=11743 Bus2=11749 phases=3 Linecode=25_SAC_XC Length=0.23042 Units=m
New Line.LINE11749 Bus1=11744 Bus2=11750 phases=3 Linecode=2c_.007 Length=0.3735 Units=m
New Line.LINE11750 Bus1=11744 Bus2=11751 phases=3 Linecode=4c_.06 Length=6.3105 Units=m
New Line.LINE11751 Bus1=11745 Bus2=11752 phases=3 Linecode=2c_.04 Length=0.1373 Units=m
New Line.LINE11752 Bus1=11746 Bus2=11753 phases=3 Linecode=2c_.04 Length=0.09265 Units=m
New Line.LINE11753 Bus1=11747 Bus2=11754 phases=3 Linecode=4c_.25 Length=2.6532 Units=m
New Line.LINE11754 Bus1=11748 Bus2=11755 phases=3 Linecode=4_XSC Length=0.07184 Units=m
New Line.LINE11755 Bus1=11749 Bus2=11756 phases=3 Linecode=25_SAC_XC Length=0.58123 Units=m
New Line.LINE11756 Bus1=11750 Bus2=11757 phases=3 Linecode=2c_.007 Length=0.113 Units=m
New Line.LINE11757 Bus1=11751 Bus2=11758 phases=3 Linecode=2c_.04 Length=5.4881 Units=m
New Line.LINE11758 Bus1=11751 Bus2=11759 phases=3 Linecode=2c_.04 Length=0.83949 Units=m
New Line.LINE11759 Bus1=11752 Bus2=11760 phases=3 Linecode=2c_.04 Length=0.070093 Units=m
New Line.LINE11760 Bus1=11753 Bus2=11761 phases=3 Linecode=2c_.04 Length=0.10752 Units=m
New Line.LINE11761 Bus1=11754 Bus2=11762 phases=3 Linecode=4c_.25 Length=3.4594 Units=m
New Line.LINE11762 Bus1=11755 Bus2=11763 phases=3 Linecode=4_XSC Length=0.071555 Units=m
New Line.LINE11763 Bus1=11756 Bus2=11764 phases=3 Linecode=25_SAC_XC Length=6.117 Units=m
New Line.LINE11764 Bus1=11757 Bus2=11765 phases=3 Linecode=2c_.007 Length=0.079761 Units=m
New Line.LINE11765 Bus1=11758 Bus2=11766 phases=3 Linecode=2c_.04 Length=0.085 Units=m
New Line.LINE11766 Bus1=11759 Bus2=11767 phases=3 Linecode=2c_.04 Length=0.1929 Units=m
New Line.LINE11767 Bus1=11760 Bus2=11768 phases=3 Linecode=2c_.04 Length=0.084999 Units=m
New Line.LINE11768 Bus1=11761 Bus2=11769 phases=3 Linecode=2c_.04 Length=0.067897 Units=m
New Line.LINE11769 Bus1=11762 Bus2=11770 phases=3 Linecode=4c_.25 Length=6.8996 Units=m
New Line.LINE11770 Bus1=11763 Bus2=11771 phases=3 Linecode=4_XSC Length=0.071029 Units=m
New Line.LINE11771 Bus1=11765 Bus2=11772 phases=3 Linecode=2c_.007 Length=0.08873 Units=m
New Line.LINE11772 Bus1=11766 Bus2=11773 phases=3 Linecode=2c_.04 Length=0.12947 Units=m
New Line.LINE11773 Bus1=11767 Bus2=11774 phases=3 Linecode=2c_.04 Length=0.13277 Units=m
New Line.LINE11774 Bus1=11768 Bus2=11775 phases=3 Linecode=2c_.04 Length=0.74042 Units=m
New Line.LINE11775 Bus1=11769 Bus2=11776 phases=3 Linecode=2c_.04 Length=0.061465 Units=m
New Line.LINE11776 Bus1=11770 Bus2=11777 phases=3 Linecode=4c_.25 Length=12.3156 Units=m
New Line.LINE11777 Bus1=11771 Bus2=11778 phases=3 Linecode=4_XSC Length=0.072124 Units=m
New Line.LINE11778 Bus1=11772 Bus2=11779 phases=3 Linecode=2c_.007 Length=0.088091 Units=m
New Line.LINE11779 Bus1=11773 Bus2=11780 phases=3 Linecode=2c_.04 Length=0.2163 Units=m
New Line.LINE11780 Bus1=11774 Bus2=11781 phases=3 Linecode=2c_.04 Length=0.12947 Units=m
New Line.LINE11781 Bus1=11775 Bus2=11782 phases=3 Linecode=2c_.04 Length=5.0161 Units=m
New Line.LINE11782 Bus1=11775 Bus2=11783 phases=3 Linecode=2c_.04 Length=0.81363 Units=m
New Line.LINE11783 Bus1=11776 Bus2=11784 phases=3 Linecode=2c_.04 Length=0.11172 Units=m
New Line.LINE11784 Bus1=11777 Bus2=11785 phases=3 Linecode=4c_.06 Length=0.78118 Units=m
New Line.LINE11785 Bus1=11777 Bus2=11786 phases=3 Linecode=4c_.25 Length=13.6692 Units=m
New Line.LINE11786 Bus1=11778 Bus2=11787 phases=3 Linecode=4_XSC Length=0.07161 Units=m
New Line.LINE11787 Bus1=11779 Bus2=11788 phases=3 Linecode=2c_.007 Length=5.8624 Units=m
New Line.LINE11788 Bus1=11780 Bus2=11789 phases=3 Linecode=2c_.04 Length=0.66334 Units=m
New Line.LINE11789 Bus1=11781 Bus2=11790 phases=3 Linecode=2c_.04 Length=0.16985 Units=m
New Line.LINE11790 Bus1=11783 Bus2=11791 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE11791 Bus1=11784 Bus2=11792 phases=3 Linecode=2c_.04 Length=0.106 Units=m
New Line.LINE11792 Bus1=11785 Bus2=11793 phases=3 Linecode=4c_.06 Length=5.0863 Units=m
New Line.LINE11793 Bus1=11786 Bus2=11794 phases=3 Linecode=4c_.25 Length=5.0371 Units=m
New Line.LINE11794 Bus1=11786 Bus2=11795 phases=3 Linecode=4c_.06 Length=0.30268 Units=m
New Line.LINE11795 Bus1=11788 Bus2=11796 phases=3 Linecode=2c_.007 Length=0.13793 Units=m
New Line.LINE11796 Bus1=11789 Bus2=11797 phases=3 Linecode=2c_.04 Length=4.6746 Units=m
New Line.LINE11797 Bus1=11789 Bus2=11798 phases=3 Linecode=2c_.04 Length=0.61632 Units=m
New Line.LINE11798 Bus1=11790 Bus2=11799 phases=3 Linecode=2c_.04 Length=0.724 Units=m
New Line.LINE11799 Bus1=11791 Bus2=11800 phases=3 Linecode=2c_.04 Length=0.091548 Units=m
New Line.LINE11800 Bus1=11792 Bus2=11801 phases=3 Linecode=2c_.04 Length=0.54706 Units=m
New Line.LINE11801 Bus1=11793 Bus2=11802 phases=3 Linecode=4c_.06 Length=0.78971 Units=m
New Line.LINE11802 Bus1=11794 Bus2=11803 phases=3 Linecode=4c_.25 Length=21.4132 Units=m
New Line.LINE11803 Bus1=11794 Bus2=11804 phases=3 Linecode=4c_.25 Length=0.20885 Units=m
New Line.LINE11804 Bus1=11795 Bus2=11805 phases=3 Linecode=4c_.06 Length=0.2265 Units=m
New Line.LINE11805 Bus1=11796 Bus2=11806 phases=3 Linecode=2c_.007 Length=0.14765 Units=m
New Line.LINE11806 Bus1=11798 Bus2=11807 phases=3 Linecode=2c_.04 Length=0.10242 Units=m
New Line.LINE11807 Bus1=11799 Bus2=11808 phases=3 Linecode=2c_.04 Length=2.9815 Units=m
New Line.LINE11808 Bus1=11799 Bus2=11809 phases=3 Linecode=2c_.04 Length=0.68819 Units=m
New Line.LINE11809 Bus1=11800 Bus2=11810 phases=3 Linecode=2c_.04 Length=0.085703 Units=m
New Line.LINE11810 Bus1=11801 Bus2=11811 phases=3 Linecode=2c_.04 Length=4.1446 Units=m
New Line.LINE11811 Bus1=11801 Bus2=11812 phases=3 Linecode=2c_.04 Length=0.72425 Units=m
New Line.LINE11812 Bus1=11802 Bus2=11813 phases=3 Linecode=4c_.06 Length=0.52646 Units=m
New Line.LINE11813 Bus1=11803 Bus2=11814 phases=3 Linecode=4c_.25 Length=2.3147 Units=m
New Line.LINE11814 Bus1=11803 Bus2=11815 phases=3 Linecode=2c_.04 Length=6.1171 Units=m
New Line.LINE11815 Bus1=11804 Bus2=11816 phases=3 Linecode=4c_.25 Length=0.24187 Units=m
New Line.LINE11816 Bus1=11805 Bus2=11817 phases=3 Linecode=4c_.06 Length=0.4361 Units=m
New Line.LINE11817 Bus1=11806 Bus2=11818 phases=3 Linecode=2c_.007 Length=0.29421 Units=m
New Line.LINE11818 Bus1=11807 Bus2=11819 phases=3 Linecode=2c_.04 Length=0.102 Units=m
New Line.LINE11819 Bus1=11809 Bus2=11820 phases=3 Linecode=2c_.04 Length=0.15205 Units=m
New Line.LINE11820 Bus1=11810 Bus2=11821 phases=3 Linecode=2c_.04 Length=6.1493 Units=m
New Line.LINE11821 Bus1=11812 Bus2=11822 phases=3 Linecode=2c_.04 Length=0.1027 Units=m
New Line.LINE11822 Bus1=11813 Bus2=11823 phases=3 Linecode=4c_.06 Length=0.74226 Units=m
New Line.LINE11823 Bus1=11814 Bus2=11824 phases=3 Linecode=4c_.25 Length=1.8871 Units=m
New Line.LINE11824 Bus1=11815 Bus2=11825 phases=3 Linecode=2c_.04 Length=3.0881 Units=m
New Line.LINE11825 Bus1=11815 Bus2=11826 phases=3 Linecode=2c_.04 Length=3.872 Units=m
New Line.LINE11826 Bus1=11816 Bus2=11827 phases=3 Linecode=4c_.25 Length=0.22231 Units=m
New Line.LINE11827 Bus1=11817 Bus2=11828 phases=3 Linecode=4c_.06 Length=0.54393 Units=m
New Line.LINE11828 Bus1=11818 Bus2=11829 phases=3 Linecode=2c_.007 Length=0.18651 Units=m
New Line.LINE11829 Bus1=11819 Bus2=11830 phases=3 Linecode=2c_.04 Length=0.16128 Units=m
New Line.LINE11830 Bus1=11820 Bus2=11831 phases=3 Linecode=2c_.04 Length=0.1195 Units=m
New Line.LINE11831 Bus1=11821 Bus2=11832 phases=3 Linecode=2c_.04 Length=0.18962 Units=m
New Line.LINE11832 Bus1=11822 Bus2=11833 phases=3 Linecode=2c_.04 Length=0.096836 Units=m
New Line.LINE11833 Bus1=11823 Bus2=11834 phases=3 Linecode=4c_.06 Length=1.2022 Units=m
New Line.LINE11834 Bus1=11824 Bus2=11835 phases=3 Linecode=4c_.25 Length=2.0852 Units=m
New Line.LINE11835 Bus1=11825 Bus2=11836 phases=3 Linecode=2c_.04 Length=3.0881 Units=m
New Line.LINE11836 Bus1=11826 Bus2=11837 phases=3 Linecode=2c_.04 Length=0.22281 Units=m
New Line.LINE11837 Bus1=11827 Bus2=11838 phases=3 Linecode=4c_.25 Length=0.22361 Units=m
New Line.LINE11838 Bus1=11828 Bus2=11839 phases=3 Linecode=4c_.06 Length=0.37915 Units=m
New Line.LINE11839 Bus1=11829 Bus2=11840 phases=3 Linecode=2c_.007 Length=0.11685 Units=m
New Line.LINE11840 Bus1=11830 Bus2=11841 phases=3 Linecode=2c_.04 Length=0.12855 Units=m
New Line.LINE11841 Bus1=11831 Bus2=11842 phases=3 Linecode=2c_.04 Length=0.086683 Units=m
New Line.LINE11842 Bus1=11832 Bus2=11843 phases=3 Linecode=2c_.04 Length=0.096167 Units=m
New Line.LINE11843 Bus1=11833 Bus2=11844 phases=3 Linecode=2c_.04 Length=0.076025 Units=m
New Line.LINE11844 Bus1=11834 Bus2=11845 phases=3 Linecode=4_XSC Length=0.35769 Units=m
New Line.LINE11845 Bus1=11834 Bus2=11846 phases=3 Linecode=4c_.06 Length=0.97652 Units=m
New Line.LINE11846 Bus1=11835 Bus2=11847 phases=3 Linecode=4c_.25 Length=1.0625 Units=m
New Line.LINE11847 Bus1=11835 Bus2=11848 phases=3 Linecode=2c_.04 Length=0.35998 Units=m
New Line.LINE11848 Bus1=11836 Bus2=11849 phases=3 Linecode=2c_.04 Length=0.3514 Units=m
New Line.LINE11849 Bus1=11837 Bus2=11850 phases=3 Linecode=2c_.04 Length=0.1955 Units=m
New Line.LINE11850 Bus1=11838 Bus2=11851 phases=3 Linecode=4c_.25 Length=0.20025 Units=m
New Line.LINE11851 Bus1=11839 Bus2=11852 phases=3 Linecode=4c_.06 Length=0.704 Units=m
New Line.LINE11852 Bus1=11840 Bus2=11853 phases=3 Linecode=2c_.007 Length=0.087321 Units=m
New Line.LINE11853 Bus1=11841 Bus2=11854 phases=3 Linecode=2c_.04 Length=0.091548 Units=m
New Line.LINE11854 Bus1=11842 Bus2=11855 phases=3 Linecode=2c_.04 Length=0.203 Units=m
New Line.LINE11855 Bus1=11843 Bus2=11856 phases=3 Linecode=2c_.04 Length=0.070093 Units=m
New Line.LINE11856 Bus1=11844 Bus2=11857 phases=3 Linecode=2c_.04 Length=0.31908 Units=m
New Line.LINE11857 Bus1=11845 Bus2=11858 phases=3 Linecode=4_XSC Length=0.68957 Units=m
New Line.LINE11858 Bus1=11846 Bus2=11859 phases=3 Linecode=4c_.06 Length=0.77942 Units=m
New Line.LINE11859 Bus1=11847 Bus2=11860 phases=3 Linecode=4c_.25 Length=1.701 Units=m
New Line.LINE11860 Bus1=11848 Bus2=11861 phases=3 Linecode=2c_.04 Length=0.33903 Units=m
New Line.LINE11861 Bus1=11849 Bus2=11862 phases=3 Linecode=2c_.04 Length=0.20321 Units=m
New Line.LINE11862 Bus1=11850 Bus2=11863 phases=3 Linecode=2c_.04 Length=0.22528 Units=m
New Line.LINE11863 Bus1=11851 Bus2=11864 phases=3 Linecode=4c_.25 Length=0.25318 Units=m
New Line.LINE11864 Bus1=11852 Bus2=11865 phases=3 Linecode=4c_.06 Length=0.66569 Units=m
New Line.LINE11865 Bus1=11853 Bus2=11866 phases=3 Linecode=2c_.007 Length=0.27198 Units=m
New Line.LINE11866 Bus1=11854 Bus2=11867 phases=3 Linecode=2c_.04 Length=5.6047 Units=m
New Line.LINE11867 Bus1=11855 Bus2=11868 phases=3 Linecode=2c_.04 Length=4.3743 Units=m
New Line.LINE11868 Bus1=11856 Bus2=11869 phases=3 Linecode=2c_.04 Length=0.102 Units=m
New Line.LINE11869 Bus1=11857 Bus2=11870 phases=3 Linecode=2c_.04 Length=5.684 Units=m
New Line.LINE11870 Bus1=11858 Bus2=11871 phases=3 Linecode=4_XSC Length=0.44757 Units=m
New Line.LINE11871 Bus1=11859 Bus2=11872 phases=3 Linecode=4c_.06 Length=0.68411 Units=m
New Line.LINE11872 Bus1=11860 Bus2=11873 phases=3 Linecode=4c_.25 Length=2.1841 Units=m
New Line.LINE11873 Bus1=11861 Bus2=11874 phases=3 Linecode=2c_.04 Length=0.59386 Units=m
New Line.LINE11874 Bus1=11862 Bus2=11875 phases=3 Linecode=2c_.04 Length=0.17651 Units=m
New Line.LINE11875 Bus1=11863 Bus2=11876 phases=3 Linecode=2c_.04 Length=0.80723 Units=m
New Line.LINE11876 Bus1=11864 Bus2=11877 phases=3 Linecode=4c_.25 Length=0.22136 Units=m
New Line.LINE11877 Bus1=11865 Bus2=11878 phases=3 Linecode=4c_.06 Length=0.60532 Units=m
New Line.LINE11878 Bus1=11866 Bus2=11879 phases=3 Linecode=2c_.007 Length=0.45286 Units=m
New Line.LINE11879 Bus1=11867 Bus2=11880 phases=3 Linecode=2c_.04 Length=0.13706 Units=m
New Line.LINE11880 Bus1=11868 Bus2=11881 phases=3 Linecode=2c_.04 Length=0.13706 Units=m
New Line.LINE11881 Bus1=11869 Bus2=11882 phases=3 Linecode=2c_.04 Length=0.83154 Units=m
New Line.LINE11882 Bus1=11870 Bus2=11883 phases=3 Linecode=2c_.04 Length=0.047297 Units=m
New Line.LINE11883 Bus1=11871 Bus2=11884 phases=3 Linecode=4_XSC Length=0.79354 Units=m
New Line.LINE11884 Bus1=11872 Bus2=11885 phases=3 Linecode=4c_.06 Length=0.66641 Units=m
New Line.LINE11885 Bus1=11873 Bus2=11886 phases=3 Linecode=4c_.25 Length=1.8345 Units=m
New Line.LINE11886 Bus1=11874 Bus2=11887 phases=3 Linecode=2c_.04 Length=4.4265 Units=m
New Line.LINE11887 Bus1=11875 Bus2=11888 phases=3 Linecode=2c_.04 Length=0.15286 Units=m
New Line.LINE11888 Bus1=11876 Bus2=11889 phases=3 Linecode=2c_.04 Length=0.31058 Units=m
New Line.LINE11889 Bus1=11877 Bus2=11890 phases=3 Linecode=4c_.25 Length=0.17493 Units=m
New Line.LINE11890 Bus1=11878 Bus2=11891 phases=3 Linecode=4c_.06 Length=0.66188 Units=m
New Line.LINE11891 Bus1=11880 Bus2=11892 phases=3 Linecode=2c_.04 Length=0.14019 Units=m
New Line.LINE11892 Bus1=11881 Bus2=11893 phases=3 Linecode=2c_.04 Length=0.085001 Units=m
New Line.LINE11893 Bus1=11882 Bus2=11894 phases=3 Linecode=2c_.04 Length=6.5808 Units=m
New Line.LINE11894 Bus1=11883 Bus2=11895 phases=3 Linecode=2c_.04 Length=0.082006 Units=m
New Line.LINE11895 Bus1=11884 Bus2=11896 phases=3 Linecode=4_XSC Length=1.0099 Units=m
New Line.LINE11896 Bus1=11885 Bus2=11897 phases=3 Linecode=4c_.06 Length=1.3052 Units=m
New Line.LINE11897 Bus1=11886 Bus2=11898 phases=3 Linecode=4c_.25 Length=1.972 Units=m
New Line.LINE11898 Bus1=11886 Bus2=11899 phases=3 Linecode=3c_95_SAC_XC Length=0.3081 Units=m
New Line.LINE11899 Bus1=11887 Bus2=11900 phases=3 Linecode=2c_.04 Length=0.22105 Units=m
New Line.LINE11900 Bus1=11888 Bus2=11901 phases=3 Linecode=2c_.04 Length=0.65815 Units=m
New Line.LINE11901 Bus1=11889 Bus2=11902 phases=3 Linecode=2c_.04 Length=5.1606 Units=m
New Line.LINE11902 Bus1=11889 Bus2=11903 phases=3 Linecode=2c_.04 Length=0.20041 Units=m
New Line.LINE11903 Bus1=11890 Bus2=11904 phases=3 Linecode=4c_.25 Length=0.39661 Units=m
New Line.LINE11904 Bus1=11891 Bus2=11905 phases=3 Linecode=4c_.06 Length=0.60577 Units=m
New Line.LINE11905 Bus1=11892 Bus2=11906 phases=3 Linecode=2c_.04 Length=0.2163 Units=m
New Line.LINE11906 Bus1=11893 Bus2=11907 phases=3 Linecode=2c_.04 Length=0.098615 Units=m
New Line.LINE11907 Bus1=11895 Bus2=11908 phases=3 Linecode=2c_.04 Length=0.10359 Units=m
New Line.LINE11908 Bus1=11896 Bus2=11909 phases=3 Linecode=4_XSC Length=0.38701 Units=m
New Line.LINE11909 Bus1=11897 Bus2=11910 phases=3 Linecode=4c_.06 Length=4.3137 Units=m
New Line.LINE11910 Bus1=11898 Bus2=11911 phases=3 Linecode=4c_.25 Length=1.2827 Units=m
New Line.LINE11911 Bus1=11899 Bus2=11912 phases=3 Linecode=3c_95_SAC_XC Length=0.20144 Units=m
New Line.LINE11912 Bus1=11900 Bus2=11913 phases=3 Linecode=2c_.04 Length=0.11555 Units=m
New Line.LINE11913 Bus1=11901 Bus2=11914 phases=3 Linecode=2c_.04 Length=0.38302 Units=m
New Line.LINE11914 Bus1=11903 Bus2=11915 phases=3 Linecode=2c_.04 Length=0.22575 Units=m
New Line.LINE11915 Bus1=11905 Bus2=11916 phases=3 Linecode=4c_.06 Length=0.93207 Units=m
New Line.LINE11916 Bus1=11906 Bus2=11917 phases=3 Linecode=2c_.04 Length=0.64015 Units=m
New Line.LINE11917 Bus1=11907 Bus2=11918 phases=3 Linecode=2c_.04 Length=0.10242 Units=m
New Line.LINE11918 Bus1=11908 Bus2=11919 phases=3 Linecode=2c_.04 Length=0.13188 Units=m
New Line.LINE11919 Bus1=11909 Bus2=11920 phases=3 Linecode=4_XSC Length=0.38891 Units=m
New Line.LINE11920 Bus1=11910 Bus2=11921 phases=3 Linecode=4c_.06 Length=0.89307 Units=m
New Line.LINE11921 Bus1=11910 Bus2=11922 phases=3 Linecode=4c_.06 Length=14.9744 Units=m
New Line.LINE11922 Bus1=11911 Bus2=11923 phases=3 Linecode=4c_.25 Length=2.0522 Units=m
New Line.LINE11923 Bus1=11912 Bus2=11924 phases=3 Linecode=3c_95_SAC_XC Length=0.21304 Units=m
New Line.LINE11924 Bus1=11913 Bus2=11925 phases=3 Linecode=2c_.04 Length=0.29232 Units=m
New Line.LINE11925 Bus1=11914 Bus2=11926 phases=3 Linecode=2c_.04 Length=0.3044 Units=m
New Line.LINE11926 Bus1=11915 Bus2=11927 phases=3 Linecode=2c_.04 Length=0.82435 Units=m
New Line.LINE11927 Bus1=11916 Bus2=11928 phases=3 Linecode=4c_.06 Length=0.89792 Units=m
New Line.LINE11928 Bus1=11917 Bus2=11929 phases=3 Linecode=2c_.04 Length=4.2511 Units=m
New Line.LINE11929 Bus1=11918 Bus2=11930 phases=3 Linecode=2c_.04 Length=0.12349 Units=m
New Line.LINE11930 Bus1=11919 Bus2=11931 phases=3 Linecode=2c_.04 Length=0.54243 Units=m
New Line.LINE11931 Bus1=11920 Bus2=11932 phases=3 Linecode=4_XSC Length=0.84533 Units=m
New Line.LINE11932 Bus1=11921 Bus2=11933 phases=3 Linecode=4c_.06 Length=0.10959 Units=m
New Line.LINE11933 Bus1=11922 Bus2=11934 phases=3 Linecode=4c_.06 Length=10.6565 Units=m
New Line.LINE11934 Bus1=11923 Bus2=11935 phases=3 Linecode=4c_.25 Length=0.62166 Units=m
New Line.LINE11935 Bus1=11924 Bus2=11936 phases=3 Linecode=3c_95_SAC_XC Length=0.16216 Units=m
New Line.LINE11936 Bus1=11925 Bus2=11937 phases=3 Linecode=2c_.007 Length=0.089265 Units=m
New Line.LINE11937 Bus1=11925 Bus2=11938 phases=3 Linecode=2c_.04 Length=6.9709 Units=m
New Line.LINE11938 Bus1=11926 Bus2=11939 phases=3 Linecode=2c_.04 Length=3.3374 Units=m
New Line.LINE11939 Bus1=11926 Bus2=11940 phases=3 Linecode=2c_.04 Length=0.3655 Units=m
New Line.LINE11940 Bus1=11927 Bus2=11941 phases=3 Linecode=2c_.04 Length=0.14991 Units=m
New Line.LINE11941 Bus1=11928 Bus2=11942 phases=3 Linecode=4c_.06 Length=0.9571 Units=m
New Line.LINE11942 Bus1=11930 Bus2=11943 phases=3 Linecode=2c_.04 Length=0.18908 Units=m
New Line.LINE11943 Bus1=11931 Bus2=11944 phases=3 Linecode=2c_.04 Length=3.5235 Units=m
New Line.LINE11944 Bus1=11932 Bus2=11945 phases=3 Linecode=4_XSC Length=8.6598 Units=m
New Line.LINE11945 Bus1=11933 Bus2=11946 phases=3 Linecode=4c_.06 Length=0.10218 Units=m
New Line.LINE11946 Bus1=11934 Bus2=11947 phases=3 Linecode=4c_.06 Length=0.21876 Units=m
New Line.LINE11947 Bus1=11935 Bus2=11948 phases=3 Linecode=4c_.25 Length=0.59682 Units=m
New Line.LINE11948 Bus1=11936 Bus2=11949 phases=3 Linecode=3c_95_SAC_XC Length=0.68222 Units=m
New Line.LINE11949 Bus1=11937 Bus2=11950 phases=3 Linecode=2c_.007 Length=0.16966 Units=m
New Line.LINE11950 Bus1=11938 Bus2=11951 phases=3 Linecode=2c_.04 Length=2.4522 Units=m
New Line.LINE11951 Bus1=11938 Bus2=11952 phases=3 Linecode=2c_.04 Length=0.67919 Units=m
New Line.LINE11952 Bus1=11940 Bus2=11953 phases=3 Linecode=2c_.04 Length=0.65358 Units=m
New Line.LINE11953 Bus1=11941 Bus2=11954 phases=3 Linecode=2c_.04 Length=0.096773 Units=m
New Line.LINE11954 Bus1=11942 Bus2=11955 phases=3 Linecode=4c_.06 Length=0.67589 Units=m
New Line.LINE11955 Bus1=11943 Bus2=11956 phases=3 Linecode=2c_.04 Length=0.54639 Units=m
New Line.LINE11956 Bus1=11945 Bus2=11957 phases=3 Linecode=4_XSC Length=7.0534 Units=m
New Line.LINE11957 Bus1=11946 Bus2=11958 phases=3 Linecode=4c_.06 Length=0.093943 Units=m
New Line.LINE11958 Bus1=11947 Bus2=11959 phases=3 Linecode=4c_.06 Length=0.1564 Units=m
New Line.LINE11959 Bus1=11948 Bus2=11960 phases=3 Linecode=4c_.25 Length=1.5255 Units=m
New Line.LINE11960 Bus1=11948 Bus2=11961 phases=3 Linecode=4c_.25 Length=7.5825 Units=m
New Line.LINE11961 Bus1=11949 Bus2=11962 phases=3 Linecode=3c_95_SAC_XC Length=6.6065 Units=m
New Line.LINE11962 Bus1=11950 Bus2=11963 phases=3 Linecode=2c_.007 Length=0.1867 Units=m
New Line.LINE11963 Bus1=11951 Bus2=11964 phases=3 Linecode=2c_.04 Length=2.4526 Units=m
New Line.LINE11964 Bus1=11952 Bus2=11965 phases=3 Linecode=2c_.04 Length=0.2729 Units=m
New Line.LINE11965 Bus1=11953 Bus2=11966 phases=3 Linecode=2c_.04 Length=0.28717 Units=m
New Line.LINE11966 Bus1=11954 Bus2=11967 phases=3 Linecode=2c_.04 Length=0.20231 Units=m
New Line.LINE11967 Bus1=11955 Bus2=11968 phases=3 Linecode=4c_.06 Length=5.58 Units=m
New Line.LINE11968 Bus1=11956 Bus2=11969 phases=3 Linecode=2c_.04 Length=4.7033 Units=m
New Line.LINE11969 Bus1=11956 Bus2=11970 phases=3 Linecode=2c_.04 Length=0.51356 Units=m
New Line.LINE11970 Bus1=11958 Bus2=11971 phases=3 Linecode=4c_.06 Length=0.077492 Units=m
New Line.LINE11971 Bus1=11959 Bus2=11972 phases=3 Linecode=4c_.06 Length=0.060828 Units=m
New Line.LINE11972 Bus1=11960 Bus2=11973 phases=3 Linecode=4c_.25 Length=2.7337 Units=m
New Line.LINE11973 Bus1=11961 Bus2=11974 phases=3 Linecode=4c_.25 Length=1.1775 Units=m
New Line.LINE11974 Bus1=11962 Bus2=11975 phases=3 Linecode=3c_95_SAC_XC Length=0.109 Units=m
New Line.LINE11975 Bus1=11963 Bus2=11976 phases=3 Linecode=2c_.007 Length=0.40827 Units=m
New Line.LINE11976 Bus1=11964 Bus2=11977 phases=3 Linecode=2c_.04 Length=0.23242 Units=m
New Line.LINE11977 Bus1=11965 Bus2=11978 phases=3 Linecode=2c_.04 Length=0.22772 Units=m
New Line.LINE11978 Bus1=11966 Bus2=11979 phases=3 Linecode=2c_.04 Length=0.17741 Units=m
New Line.LINE11979 Bus1=11967 Bus2=11980 phases=3 Linecode=2c_.04 Length=0.3289 Units=m
New Line.LINE11980 Bus1=11968 Bus2=11981 phases=3 Linecode=2c_.007 Length=0.26097 Units=m
New Line.LINE11981 Bus1=11968 Bus2=11982 phases=3 Linecode=4c_.06 Length=14.7737 Units=m
New Line.LINE11982 Bus1=11970 Bus2=11983 phases=3 Linecode=2c_.04 Length=0.13277 Units=m
New Line.LINE11983 Bus1=11971 Bus2=11984 phases=3 Linecode=4c_.06 Length=0.22814 Units=m
New Line.LINE11984 Bus1=11972 Bus2=11985 phases=3 Linecode=4c_.06 Length=0.07963 Units=m
New Line.LINE11985 Bus1=11973 Bus2=11986 phases=3 Linecode=4c_.25 Length=1.5259 Units=m
New Line.LINE11986 Bus1=11974 Bus2=11987 phases=3 Linecode=4c_.25 Length=5.3331 Units=m
New Line.LINE11987 Bus1=11975 Bus2=11988 phases=3 Linecode=3c_95_SAC_XC Length=0.13147 Units=m
New Line.LINE11988 Bus1=11976 Bus2=11989 phases=3 Linecode=2c_.007 Length=0.18646 Units=m
New Line.LINE11989 Bus1=11977 Bus2=11990 phases=3 Linecode=2c_.04 Length=0.2377 Units=m
New Line.LINE11990 Bus1=11978 Bus2=11991 phases=3 Linecode=2c_.04 Length=0.24648 Units=m
New Line.LINE11991 Bus1=11979 Bus2=11992 phases=3 Linecode=2c_.04 Length=0.17494 Units=m
New Line.LINE11992 Bus1=11980 Bus2=11993 phases=3 Linecode=2c_.04 Length=5.2063 Units=m
New Line.LINE11993 Bus1=11981 Bus2=11994 phases=3 Linecode=2c_.007 Length=0.53896 Units=m
New Line.LINE11994 Bus1=11982 Bus2=11995 phases=3 Linecode=4c_.06 Length=2.5107 Units=m
New Line.LINE11995 Bus1=11983 Bus2=11996 phases=3 Linecode=2c_.04 Length=0.10807 Units=m
New Line.LINE11996 Bus1=11984 Bus2=11997 phases=3 Linecode=4c_.06 Length=0.23841 Units=m
New Line.LINE11997 Bus1=11985 Bus2=11998 phases=3 Linecode=4c_.06 Length=0.07524 Units=m
New Line.LINE11998 Bus1=11986 Bus2=11999 phases=3 Linecode=4c_.25 Length=2.3807 Units=m
New Line.LINE11999 Bus1=11988 Bus2=12000 phases=3 Linecode=3c_95_SAC_XC Length=0.69605 Units=m
New Line.LINE12000 Bus1=11988 Bus2=12001 phases=3 Linecode=3c_95_SAC_XC Length=0.24839 Units=m
New Line.LINE12001 Bus1=11988 Bus2=12002 phases=3 Linecode=35_SAC_PC Length=0.23067 Units=m
New Line.LINE12002 Bus1=11989 Bus2=12003 phases=3 Linecode=2c_.007 Length=0.15038 Units=m
New Line.LINE12003 Bus1=11990 Bus2=12004 phases=3 Linecode=2c_.04 Length=0.86551 Units=m
New Line.LINE12004 Bus1=11991 Bus2=12005 phases=3 Linecode=2c_.04 Length=0.67655 Units=m
New Line.LINE12005 Bus1=11992 Bus2=12006 phases=3 Linecode=2c_.04 Length=0.1764 Units=m
New Line.LINE12006 Bus1=11993 Bus2=12007 phases=3 Linecode=2c_.04 Length=0.26944 Units=m
New Line.LINE12007 Bus1=11994 Bus2=12008 phases=3 Linecode=2c_.007 Length=0.12238 Units=m
New Line.LINE12008 Bus1=11995 Bus2=12009 phases=3 Linecode=25_SAC_XC Length=9.5944 Units=m
New Line.LINE12009 Bus1=11995 Bus2=12010 phases=3 Linecode=4c_.06 Length=3.1868 Units=m
New Line.LINE12010 Bus1=11996 Bus2=12011 phases=3 Linecode=2c_.04 Length=0.086683 Units=m
New Line.LINE12011 Bus1=11997 Bus2=12012 phases=3 Linecode=4c_.06 Length=0.22142 Units=m
New Line.LINE12012 Bus1=11998 Bus2=12013 phases=3 Linecode=4c_.06 Length=0.16639 Units=m
New Line.LINE12013 Bus1=11999 Bus2=12014 phases=3 Linecode=4c_.25 Length=7.545 Units=m
New Line.LINE12014 Bus1=12000 Bus2=12015 phases=3 Linecode=3c_95_SAC_XC Length=2.048 Units=m
New Line.LINE12015 Bus1=12001 Bus2=12016 phases=3 Linecode=3c_95_SAC_XC Length=0.24446 Units=m
New Line.LINE12016 Bus1=12002 Bus2=12017 phases=3 Linecode=35_SAC_PC Length=0.3716 Units=m
New Line.LINE12017 Bus1=12003 Bus2=12018 phases=3 Linecode=2c_.007 Length=0.24552 Units=m
New Line.LINE12018 Bus1=12004 Bus2=12019 phases=3 Linecode=3c_.04 Length=5.3502 Units=m
New Line.LINE12019 Bus1=12004 Bus2=12020 phases=3 Linecode=2c_.04 Length=0.597 Units=m
New Line.LINE12020 Bus1=12005 Bus2=12021 phases=3 Linecode=3c_.04 Length=3.3252 Units=m
New Line.LINE12021 Bus1=12005 Bus2=12022 phases=3 Linecode=2c_.04 Length=0.54414 Units=m
New Line.LINE12022 Bus1=12006 Bus2=12023 phases=3 Linecode=2c_.04 Length=5.9359 Units=m
New Line.LINE12023 Bus1=12007 Bus2=12024 phases=3 Linecode=2c_.04 Length=0.21961 Units=m
New Line.LINE12024 Bus1=12008 Bus2=12025 phases=3 Linecode=2c_.007 Length=0.13636 Units=m
New Line.LINE12025 Bus1=12009 Bus2=12026 phases=3 Linecode=25_SAC_XC Length=1.9254 Units=m
New Line.LINE12026 Bus1=12010 Bus2=12027 phases=3 Linecode=2c_.04 Length=8.3027 Units=m
New Line.LINE12027 Bus1=12010 Bus2=12028 phases=3 Linecode=4c_.06 Length=5.6966 Units=m
New Line.LINE12028 Bus1=12011 Bus2=12029 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE12029 Bus1=12012 Bus2=12030 phases=3 Linecode=4c_.06 Length=0.68582 Units=m
New Line.LINE12030 Bus1=12013 Bus2=12031 phases=3 Linecode=4c_.06 Length=0.183 Units=m
New Line.LINE12031 Bus1=12014 Bus2=12032 phases=3 Linecode=4c_.25 Length=11.3723 Units=m
New Line.LINE12032 Bus1=12015 Bus2=12033 phases=3 Linecode=3c_95_SAC_XC Length=0.81763 Units=m
New Line.LINE12033 Bus1=12015 Bus2=12034 phases=3 Linecode=35_SAC_PC Length=0.16603 Units=m
New Line.LINE12034 Bus1=12015 Bus2=12035 phases=3 Linecode=35_SAC_PC Length=0.25091 Units=m
New Line.LINE12035 Bus1=12016 Bus2=12036 phases=3 Linecode=3c_95_SAC_XC Length=0.38417 Units=m
New Line.LINE12036 Bus1=12017 Bus2=12037 phases=3 Linecode=35_SAC_PC Length=0.45213 Units=m
New Line.LINE12037 Bus1=12018 Bus2=12038 phases=3 Linecode=2c_.007 Length=0.2872 Units=m
New Line.LINE12038 Bus1=12020 Bus2=12039 phases=3 Linecode=2c_.04 Length=0.26175 Units=m
New Line.LINE12039 Bus1=12022 Bus2=12040 phases=3 Linecode=2c_.04 Length=0.20808 Units=m
New Line.LINE12040 Bus1=12023 Bus2=12041 phases=3 Linecode=2c_.04 Length=0.19221 Units=m
New Line.LINE12041 Bus1=12024 Bus2=12042 phases=3 Linecode=2c_.04 Length=0.22357 Units=m
New Line.LINE12042 Bus1=12025 Bus2=12043 phases=3 Linecode=2c_.007 Length=0.093519 Units=m
New Line.LINE12043 Bus1=12026 Bus2=12044 phases=3 Linecode=2c_.04 Length=2.9222 Units=m
New Line.LINE12044 Bus1=12026 Bus2=12045 phases=3 Linecode=25_SAC_XC Length=1.2277 Units=m
New Line.LINE12045 Bus1=12027 Bus2=12046 phases=3 Linecode=2c_.04 Length=6.0168 Units=m
New Line.LINE12046 Bus1=12027 Bus2=12047 phases=3 Linecode=2c_.04 Length=2.5639 Units=m
New Line.LINE12047 Bus1=12028 Bus2=12048 phases=3 Linecode=4c_.06 Length=3.0835 Units=m
New Line.LINE12048 Bus1=12029 Bus2=12049 phases=3 Linecode=2c_.04 Length=0.11922 Units=m
New Line.LINE12049 Bus1=12031 Bus2=12050 phases=3 Linecode=4c_.06 Length=0.21372 Units=m
New Line.LINE12050 Bus1=12032 Bus2=12051 phases=3 Linecode=4c_.25 Length=6.535 Units=m
New Line.LINE12051 Bus1=12033 Bus2=12052 phases=3 Linecode=3c_95_SAC_XC Length=1.3171 Units=m
New Line.LINE12052 Bus1=12033 Bus2=12053 phases=3 Linecode=35_SAC_PC Length=0.15431 Units=m
New Line.LINE12053 Bus1=12033 Bus2=12054 phases=3 Linecode=35_SAC_PC Length=0.35122 Units=m
New Line.LINE12054 Bus1=12034 Bus2=12055 phases=3 Linecode=35_SAC_PC Length=0.15948 Units=m
New Line.LINE12055 Bus1=12035 Bus2=12056 phases=3 Linecode=35_SAC_PC Length=0.22949 Units=m
New Line.LINE12056 Bus1=12036 Bus2=12057 phases=3 Linecode=3c_95_SAC_XC Length=0.4203 Units=m
New Line.LINE12057 Bus1=12037 Bus2=12058 phases=3 Linecode=35_SAC_PC Length=0.46717 Units=m
New Line.LINE12058 Bus1=12038 Bus2=12059 phases=3 Linecode=2c_.007 Length=0.26307 Units=m
New Line.LINE12059 Bus1=12039 Bus2=12060 phases=3 Linecode=2c_.04 Length=0.2867 Units=m
New Line.LINE12060 Bus1=12040 Bus2=12061 phases=3 Linecode=2c_.04 Length=0.20508 Units=m
New Line.LINE12061 Bus1=12041 Bus2=12062 phases=3 Linecode=2c_.04 Length=0.189 Units=m
New Line.LINE12062 Bus1=12042 Bus2=12063 phases=3 Linecode=2c_.04 Length=0.25796 Units=m
New Line.LINE12063 Bus1=12043 Bus2=12064 phases=3 Linecode=2c_.007 Length=0.078772 Units=m
New Line.LINE12064 Bus1=12044 Bus2=12065 phases=3 Linecode=2c_.04 Length=2.6509 Units=m
New Line.LINE12065 Bus1=12045 Bus2=12066 phases=3 Linecode=25_SAC_XC Length=0.15301 Units=m
New Line.LINE12066 Bus1=12046 Bus2=12067 phases=3 Linecode=2c_.04 Length=0.41501 Units=m
New Line.LINE12067 Bus1=12047 Bus2=12068 phases=3 Linecode=2c_.04 Length=0.15183 Units=m
New Line.LINE12068 Bus1=12048 Bus2=12069 phases=3 Linecode=2c_.007 Length=0.20014 Units=m
New Line.LINE12069 Bus1=12048 Bus2=12070 phases=3 Linecode=4c_.06 Length=9.5503 Units=m
New Line.LINE12070 Bus1=12049 Bus2=12071 phases=3 Linecode=2c_.04 Length=3.9534 Units=m
New Line.LINE12071 Bus1=12050 Bus2=12072 phases=3 Linecode=4c_.06 Length=0.22769 Units=m
New Line.LINE12072 Bus1=12051 Bus2=12073 phases=3 Linecode=4c_.25 Length=2.199 Units=m
New Line.LINE12073 Bus1=12051 Bus2=12074 phases=3 Linecode=4c_.25 Length=15.6609 Units=m
New Line.LINE12074 Bus1=12052 Bus2=12075 phases=3 Linecode=3c_95_SAC_XC Length=1.9079 Units=m
New Line.LINE12075 Bus1=12053 Bus2=12076 phases=3 Linecode=35_SAC_PC Length=0.18966 Units=m
New Line.LINE12076 Bus1=12054 Bus2=12077 phases=3 Linecode=35_SAC_PC Length=0.22723 Units=m
New Line.LINE12077 Bus1=12055 Bus2=12078 phases=3 Linecode=35_SAC_PC Length=0.1528 Units=m
New Line.LINE12078 Bus1=12056 Bus2=12079 phases=3 Linecode=35_SAC_PC Length=0.30076 Units=m
New Line.LINE12079 Bus1=12057 Bus2=12080 phases=3 Linecode=3c_95_SAC_XC Length=0.5448 Units=m
New Line.LINE12080 Bus1=12058 Bus2=12081 phases=3 Linecode=35_SAC_PC Length=1.9544 Units=m
New Line.LINE12081 Bus1=12059 Bus2=12082 phases=3 Linecode=2c_.007 Length=0.36951 Units=m
New Line.LINE12082 Bus1=12060 Bus2=12083 phases=3 Linecode=2c_.04 Length=4.6588 Units=m
New Line.LINE12083 Bus1=12061 Bus2=12084 phases=3 Linecode=2c_.04 Length=0.2036 Units=m
New Line.LINE12084 Bus1=12062 Bus2=12085 phases=3 Linecode=2c_.04 Length=0.16006 Units=m
New Line.LINE12085 Bus1=12063 Bus2=12086 phases=3 Linecode=2c_.04 Length=1.1499 Units=m
New Line.LINE12086 Bus1=12064 Bus2=12087 phases=3 Linecode=2c_.007 Length=0.077466 Units=m
New Line.LINE12087 Bus1=12065 Bus2=12088 phases=3 Linecode=2c_.04 Length=0.20035 Units=m
New Line.LINE12088 Bus1=12066 Bus2=12089 phases=3 Linecode=25_SAC_XC Length=0.11569 Units=m
New Line.LINE12089 Bus1=12067 Bus2=12090 phases=3 Linecode=2c_.04 Length=0.14686 Units=m
New Line.LINE12090 Bus1=12068 Bus2=12091 phases=3 Linecode=2c_.04 Length=0.090199 Units=m
New Line.LINE12091 Bus1=12069 Bus2=12092 phases=3 Linecode=2c_.007 Length=0.12788 Units=m
New Line.LINE12092 Bus1=12070 Bus2=12093 phases=3 Linecode=4c_.06 Length=7.2999 Units=m
New Line.LINE12093 Bus1=12071 Bus2=12094 phases=3 Linecode=2c_.04 Length=0.48137 Units=m
New Line.LINE12094 Bus1=12072 Bus2=12095 phases=3 Linecode=4c_.06 Length=1.3701 Units=m
New Line.LINE12095 Bus1=12073 Bus2=12096 phases=3 Linecode=4c_.25 Length=3.0794 Units=m
New Line.LINE12096 Bus1=12074 Bus2=12097 phases=3 Linecode=2c_.04 Length=0.054392 Units=m
New Line.LINE12097 Bus1=12074 Bus2=12098 phases=3 Linecode=2c_.04 Length=4.559 Units=m
New Line.LINE12098 Bus1=12075 Bus2=12099 phases=3 Linecode=3c_95_SAC_XC Length=1.7762 Units=m
New Line.LINE12099 Bus1=12076 Bus2=12100 phases=3 Linecode=35_SAC_PC Length=0.23109 Units=m
New Line.LINE12100 Bus1=12077 Bus2=12101 phases=3 Linecode=35_SAC_PC Length=0.28461 Units=m
New Line.LINE12101 Bus1=12078 Bus2=12102 phases=3 Linecode=35_SAC_PC Length=0.31852 Units=m
New Line.LINE12102 Bus1=12079 Bus2=12103 phases=3 Linecode=35_SAC_PC Length=0.73574 Units=m
New Line.LINE12103 Bus1=12080 Bus2=12104 phases=3 Linecode=3c_95_SAC_XC Length=0.81025 Units=m
New Line.LINE12104 Bus1=12081 Bus2=12105 phases=3 Linecode=35_SAC_PC Length=2.6618 Units=m
New Line.LINE12105 Bus1=12082 Bus2=12106 phases=3 Linecode=2c_.007 Length=0.42048 Units=m
New Line.LINE12106 Bus1=12083 Bus2=12107 phases=3 Linecode=2c_.04 Length=0.24648 Units=m
New Line.LINE12107 Bus1=12084 Bus2=12108 phases=3 Linecode=2c_.04 Length=4.8413 Units=m
New Line.LINE12108 Bus1=12085 Bus2=12109 phases=3 Linecode=2c_.04 Length=0.15061 Units=m
New Line.LINE12109 Bus1=12086 Bus2=12110 phases=3 Linecode=2c_.04 Length=5.0787 Units=m
New Line.LINE12110 Bus1=12087 Bus2=12111 phases=3 Linecode=4_XSC Length=0.40178 Units=m
New Line.LINE12111 Bus1=12088 Bus2=12112 phases=3 Linecode=2c_.04 Length=0.1114 Units=m
New Line.LINE12112 Bus1=12089 Bus2=12113 phases=3 Linecode=25_SAC_XC Length=0.1408 Units=m
New Line.LINE12113 Bus1=12090 Bus2=12114 phases=3 Linecode=2c_.04 Length=0.18469 Units=m
New Line.LINE12114 Bus1=12091 Bus2=12115 phases=3 Linecode=2c_.04 Length=0.1294 Units=m
New Line.LINE12115 Bus1=12092 Bus2=12116 phases=3 Linecode=2c_.007 Length=0.094403 Units=m
New Line.LINE12116 Bus1=12093 Bus2=12117 phases=3 Linecode=4c_.06 Length=0.2699 Units=m
New Line.LINE12117 Bus1=12094 Bus2=12118 phases=3 Linecode=2c_.04 Length=0.23064 Units=m
New Line.LINE12118 Bus1=12095 Bus2=12119 phases=3 Linecode=2c_.007 Length=0.18672 Units=m
New Line.LINE12119 Bus1=12095 Bus2=12120 phases=3 Linecode=2c_.007 Length=0.15253 Units=m
New Line.LINE12120 Bus1=12095 Bus2=12121 phases=3 Linecode=4c_.06 Length=0.41813 Units=m
New Line.LINE12121 Bus1=12096 Bus2=12122 phases=3 Linecode=4c_.25 Length=4.6321 Units=m
New Line.LINE12122 Bus1=12097 Bus2=12123 phases=3 Linecode=2c_.04 Length=1.3512 Units=m
New Line.LINE12123 Bus1=12098 Bus2=12124 phases=3 Linecode=2c_.04 Length=0.19313 Units=m
New Line.LINE12124 Bus1=12099 Bus2=12125 phases=3 Linecode=2c_.007 Length=0.2682 Units=m
New Line.LINE12125 Bus1=12099 Bus2=12126 phases=3 Linecode=3c_95_SAC_XC Length=0.44671 Units=m
New Line.LINE12126 Bus1=12100 Bus2=12127 phases=3 Linecode=35_SAC_PC Length=0.32417 Units=m
New Line.LINE12127 Bus1=12101 Bus2=12128 phases=3 Linecode=35_SAC_PC Length=0.32831 Units=m
New Line.LINE12128 Bus1=12102 Bus2=12129 phases=3 Linecode=35_SAC_PC Length=0.58239 Units=m
New Line.LINE12129 Bus1=12103 Bus2=12130 phases=3 Linecode=35_SAC_PC Length=7.2187 Units=m
New Line.LINE12130 Bus1=12104 Bus2=12131 phases=3 Linecode=3c_95_SAC_XC Length=1.0362 Units=m
New Line.LINE12131 Bus1=12105 Bus2=12132 phases=3 Linecode=35_SAC_PC Length=2.1637 Units=m
New Line.LINE12132 Bus1=12106 Bus2=12133 phases=3 Linecode=2c_.007 Length=0.28402 Units=m
New Line.LINE12133 Bus1=12107 Bus2=12134 phases=3 Linecode=2c_.04 Length=0.31654 Units=m
New Line.LINE12134 Bus1=12108 Bus2=12135 phases=3 Linecode=2c_.04 Length=0.45221 Units=m
New Line.LINE12135 Bus1=12109 Bus2=12136 phases=3 Linecode=2c_.04 Length=1.0204 Units=m
New Line.LINE12136 Bus1=12111 Bus2=12137 phases=3 Linecode=4_XSC Length=0.04826 Units=m
New Line.LINE12137 Bus1=12112 Bus2=12138 phases=3 Linecode=2c_.04 Length=0.10062 Units=m
New Line.LINE12138 Bus1=12113 Bus2=12139 phases=3 Linecode=25_SAC_XC Length=0.1655 Units=m
New Line.LINE12139 Bus1=12114 Bus2=12140 phases=3 Linecode=2c_.04 Length=0.25713 Units=m
New Line.LINE12140 Bus1=12115 Bus2=12141 phases=3 Linecode=2c_.04 Length=0.13777 Units=m
New Line.LINE12141 Bus1=12116 Bus2=12142 phases=3 Linecode=2c_.007 Length=0.079649 Units=m
New Line.LINE12142 Bus1=12117 Bus2=12143 phases=3 Linecode=4c_.06 Length=0.29963 Units=m
New Line.LINE12143 Bus1=12118 Bus2=12144 phases=3 Linecode=2c_.04 Length=7.4267 Units=m
New Line.LINE12144 Bus1=12119 Bus2=12145 phases=3 Linecode=2c_.007 Length=0.2413 Units=m
New Line.LINE12145 Bus1=12120 Bus2=12146 phases=3 Linecode=2c_.007 Length=0.3837 Units=m
New Line.LINE12146 Bus1=12121 Bus2=12147 phases=3 Linecode=2c_.04 Length=2.7705 Units=m
New Line.LINE12147 Bus1=12121 Bus2=12148 phases=3 Linecode=2c_.04 Length=0.50377 Units=m
New Line.LINE12148 Bus1=12122 Bus2=12149 phases=3 Linecode=4c_.25 Length=1.4624 Units=m
New Line.LINE12149 Bus1=12123 Bus2=12150 phases=3 Linecode=2c_.04 Length=1.4621 Units=m
New Line.LINE12150 Bus1=12124 Bus2=12151 phases=3 Linecode=2c_.04 Length=0.088955 Units=m
New Line.LINE12151 Bus1=12125 Bus2=12152 phases=3 Linecode=2c_.007 Length=0.403 Units=m
New Line.LINE12152 Bus1=12126 Bus2=12153 phases=3 Linecode=3c_95_SAC_XC Length=1.6915 Units=m
New Line.LINE12153 Bus1=12127 Bus2=12154 phases=3 Linecode=35_SAC_PC Length=0.30076 Units=m
New Line.LINE12154 Bus1=12128 Bus2=12155 phases=3 Linecode=35_SAC_PC Length=0.45245 Units=m
New Line.LINE12155 Bus1=12129 Bus2=12156 phases=3 Linecode=35_SAC_PC Length=7.4401 Units=m
New Line.LINE12156 Bus1=12130 Bus2=12157 phases=3 Linecode=35_SAC_PC Length=7.8181 Units=m
New Line.LINE12157 Bus1=12131 Bus2=12158 phases=3 Linecode=3c_95_SAC_XC Length=2.561 Units=m
New Line.LINE12158 Bus1=12132 Bus2=12159 phases=3 Linecode=35_SAC_PC Length=0.79593 Units=m
New Line.LINE12159 Bus1=12133 Bus2=12160 phases=3 Linecode=2c_.007 Length=0.30338 Units=m
New Line.LINE12160 Bus1=12134 Bus2=12161 phases=3 Linecode=2c_.04 Length=0.30874 Units=m
New Line.LINE12161 Bus1=12135 Bus2=12162 phases=3 Linecode=2c_.04 Length=0.2459 Units=m
New Line.LINE12162 Bus1=12136 Bus2=12163 phases=3 Linecode=2c_.04 Length=4.2395 Units=m
New Line.LINE12163 Bus1=12137 Bus2=12164 phases=3 Linecode=4_XSC Length=0.047854 Units=m
New Line.LINE12164 Bus1=12138 Bus2=12165 phases=3 Linecode=2c_.04 Length=0.51348 Units=m
New Line.LINE12165 Bus1=12139 Bus2=12166 phases=3 Linecode=25_SAC_XC Length=0.36858 Units=m
New Line.LINE12166 Bus1=12140 Bus2=12167 phases=3 Linecode=2c_.04 Length=0.80323 Units=m
New Line.LINE12167 Bus1=12141 Bus2=12168 phases=3 Linecode=2c_.04 Length=0.12808 Units=m
New Line.LINE12168 Bus1=12142 Bus2=12169 phases=3 Linecode=2c_.007 Length=0.11154 Units=m
New Line.LINE12169 Bus1=12143 Bus2=12170 phases=3 Linecode=4c_.06 Length=3.7059 Units=m
New Line.LINE12170 Bus1=12144 Bus2=12171 phases=3 Linecode=2c_.04 Length=0.31113 Units=m
New Line.LINE12171 Bus1=12146 Bus2=12172 phases=3 Linecode=4_XSC Length=0.45636 Units=m
New Line.LINE12172 Bus1=12147 Bus2=12173 phases=3 Linecode=2c_.04 Length=11.5657 Units=m
New Line.LINE12173 Bus1=12148 Bus2=12174 phases=3 Linecode=2c_.04 Length=0.50091 Units=m
New Line.LINE12174 Bus1=12149 Bus2=12175 phases=3 Linecode=2c_.007 Length=1.8223 Units=m
New Line.LINE12175 Bus1=12149 Bus2=12176 phases=3 Linecode=4c_.25 Length=0.2394 Units=m
New Line.LINE12176 Bus1=12150 Bus2=12177 phases=3 Linecode=2c_.04 Length=0.12442 Units=m
New Line.LINE12177 Bus1=12151 Bus2=12178 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE12178 Bus1=12152 Bus2=12179 phases=3 Linecode=2c_.007 Length=0.17769 Units=m
New Line.LINE12179 Bus1=12153 Bus2=12180 phases=3 Linecode=3c_95_SAC_XC Length=4.9295 Units=m
New Line.LINE12180 Bus1=12154 Bus2=12181 phases=3 Linecode=35_SAC_PC Length=0.4117 Units=m
New Line.LINE12181 Bus1=12155 Bus2=12182 phases=3 Linecode=35_SAC_PC Length=0.60433 Units=m
New Line.LINE12182 Bus1=12156 Bus2=12183 phases=3 Linecode=35_SAC_PC Length=7.7254 Units=m
New Line.LINE12183 Bus1=12158 Bus2=12184 phases=3 Linecode=3c_95_SAC_XC Length=4.3606 Units=m
New Line.LINE12184 Bus1=12159 Bus2=12185 phases=3 Linecode=35_SAC_PC Length=0.51621 Units=m
New Line.LINE12185 Bus1=12160 Bus2=12186 phases=3 Linecode=2c_.007 Length=0.52029 Units=m
New Line.LINE12186 Bus1=12161 Bus2=12187 phases=3 Linecode=2c_.04 Length=0.50344 Units=m
New Line.LINE12187 Bus1=12162 Bus2=12188 phases=3 Linecode=2c_.04 Length=0.18721 Units=m
New Line.LINE12188 Bus1=12164 Bus2=12189 phases=3 Linecode=4_XSC Length=0.047539 Units=m
New Line.LINE12189 Bus1=12165 Bus2=12190 phases=3 Linecode=2c_.04 Length=5.2738 Units=m
New Line.LINE12190 Bus1=12165 Bus2=12191 phases=3 Linecode=2c_.04 Length=0.39294 Units=m
New Line.LINE12191 Bus1=12166 Bus2=12192 phases=3 Linecode=25_SAC_XC Length=6.0758 Units=m
New Line.LINE12192 Bus1=12166 Bus2=12193 phases=3 Linecode=25_SAC_XC Length=0.53114 Units=m
New Line.LINE12193 Bus1=12167 Bus2=12194 phases=3 Linecode=2c_.04 Length=4.2738 Units=m
New Line.LINE12194 Bus1=12167 Bus2=12195 phases=3 Linecode=2c_.04 Length=1.0037 Units=m
New Line.LINE12195 Bus1=12168 Bus2=12196 phases=3 Linecode=2c_.04 Length=0.14589 Units=m
New Line.LINE12196 Bus1=12169 Bus2=12197 phases=3 Linecode=2c_.007 Length=0.050041 Units=m
New Line.LINE12197 Bus1=12170 Bus2=12198 phases=3 Linecode=4c_.06 Length=0.23381 Units=m
New Line.LINE12198 Bus1=12171 Bus2=12199 phases=3 Linecode=2c_.04 Length=0.12947 Units=m
New Line.LINE12199 Bus1=12173 Bus2=12200 phases=3 Linecode=2c_.04 Length=0.97382 Units=m
New Line.LINE12200 Bus1=12173 Bus2=12201 phases=3 Linecode=2c_.04 Length=2.9051 Units=m
New Line.LINE12201 Bus1=12174 Bus2=12202 phases=3 Linecode=2c_.04 Length=4.2579 Units=m
New Line.LINE12202 Bus1=12175 Bus2=12203 phases=3 Linecode=2c_.007 Length=0.2134 Units=m
New Line.LINE12203 Bus1=12176 Bus2=12204 phases=3 Linecode=4c_.25 Length=0.97085 Units=m
New Line.LINE12204 Bus1=12177 Bus2=12205 phases=3 Linecode=2c_.04 Length=0.097493 Units=m
New Line.LINE12205 Bus1=12178 Bus2=12206 phases=3 Linecode=2c_.04 Length=0.15921 Units=m
New Line.LINE12206 Bus1=12179 Bus2=12207 phases=3 Linecode=2c_.007 Length=0.10595 Units=m
New Line.LINE12207 Bus1=12180 Bus2=12208 phases=3 Linecode=3c_95_SAC_XC Length=0.26846 Units=m
New Line.LINE12208 Bus1=12180 Bus2=12209 phases=3 Linecode=25_SAC_XC Length=0.40972 Units=m
New Line.LINE12209 Bus1=12180 Bus2=12210 phases=3 Linecode=3c_95_SAC_XC Length=2.7676 Units=m
New Line.LINE12210 Bus1=12181 Bus2=12211 phases=3 Linecode=35_SAC_PC Length=0.35562 Units=m
New Line.LINE12211 Bus1=12182 Bus2=12212 phases=3 Linecode=35_SAC_PC Length=1.6638 Units=m
New Line.LINE12212 Bus1=12184 Bus2=12213 phases=3 Linecode=3c_95_SAC_XC Length=0.27627 Units=m
New Line.LINE12213 Bus1=12185 Bus2=12214 phases=3 Linecode=35_SAC_PC Length=0.31872 Units=m
New Line.LINE12214 Bus1=12186 Bus2=12215 phases=3 Linecode=2c_.007 Length=4.2879 Units=m
New Line.LINE12215 Bus1=12187 Bus2=12216 phases=3 Linecode=2c_.04 Length=5.1469 Units=m
New Line.LINE12216 Bus1=12188 Bus2=12217 phases=3 Linecode=2c_.04 Length=0.72956 Units=m
New Line.LINE12217 Bus1=12189 Bus2=12218 phases=3 Linecode=4_XSC Length=0.048167 Units=m
New Line.LINE12218 Bus1=12191 Bus2=12219 phases=3 Linecode=2c_.04 Length=0.12657 Units=m
New Line.LINE12219 Bus1=12193 Bus2=12220 phases=3 Linecode=25_SAC_XC Length=0.17899 Units=m
New Line.LINE12220 Bus1=12195 Bus2=12221 phases=3 Linecode=2c_.04 Length=0.13399 Units=m
New Line.LINE12221 Bus1=12196 Bus2=12222 phases=3 Linecode=2c_.04 Length=0.10819 Units=m
New Line.LINE12222 Bus1=12197 Bus2=12223 phases=3 Linecode=2c_.007 Length=2.8304 Units=m
New Line.LINE12223 Bus1=12198 Bus2=12224 phases=3 Linecode=4c_.06 Length=0.2022 Units=m
New Line.LINE12224 Bus1=12199 Bus2=12225 phases=3 Linecode=2c_.04 Length=0.102 Units=m
New Line.LINE12225 Bus1=12200 Bus2=12226 phases=3 Linecode=2c_.04 Length=0.28392 Units=m
New Line.LINE12226 Bus1=12201 Bus2=12227 phases=3 Linecode=2c_.04 Length=0.2914 Units=m
New Line.LINE12227 Bus1=12202 Bus2=12228 phases=3 Linecode=2c_.04 Length=7.7857 Units=m
New Line.LINE12228 Bus1=12203 Bus2=12229 phases=3 Linecode=2c_.007 Length=0.13092 Units=m
New Line.LINE12229 Bus1=12204 Bus2=12230 phases=3 Linecode=4c_.25 Length=1.4398 Units=m
New Line.LINE12230 Bus1=12205 Bus2=12231 phases=3 Linecode=2c_.04 Length=0.11815 Units=m
New Line.LINE12231 Bus1=12206 Bus2=12232 phases=3 Linecode=2c_.04 Length=0.070711 Units=m
New Line.LINE12232 Bus1=12207 Bus2=12233 phases=3 Linecode=2c_.007 Length=0.77248 Units=m
New Line.LINE12233 Bus1=12208 Bus2=12234 phases=3 Linecode=3c_95_SAC_XC Length=0.239 Units=m
New Line.LINE12234 Bus1=12209 Bus2=12235 phases=3 Linecode=25_SAC_XC Length=0.20693 Units=m
New Line.LINE12235 Bus1=12210 Bus2=12236 phases=3 Linecode=3c_95_SAC_XC Length=0.39164 Units=m
New Line.LINE12236 Bus1=12210 Bus2=12237 phases=3 Linecode=3c_95_SAC_XC Length=4.2382 Units=m
New Line.LINE12237 Bus1=12211 Bus2=12238 phases=3 Linecode=35_SAC_PC Length=1.7681 Units=m
New Line.LINE12238 Bus1=12212 Bus2=12239 phases=3 Linecode=35_SAC_PC Length=2.4679 Units=m
New Line.LINE12239 Bus1=12213 Bus2=12240 phases=3 Linecode=3c_95_SAC_XC Length=0.4279 Units=m
New Line.LINE12240 Bus1=12214 Bus2=12241 phases=3 Linecode=35_SAC_PC Length=0.40377 Units=m
New Line.LINE12241 Bus1=12215 Bus2=12242 phases=3 Linecode=4_XSC Length=0.52417 Units=m
New Line.LINE12242 Bus1=12217 Bus2=12243 phases=3 Linecode=2c_.04 Length=4.6635 Units=m
New Line.LINE12243 Bus1=12218 Bus2=12244 phases=3 Linecode=4_XSC Length=0.048166 Units=m
New Line.LINE12244 Bus1=12219 Bus2=12245 phases=3 Linecode=2c_.04 Length=0.067002 Units=m
New Line.LINE12245 Bus1=12220 Bus2=12246 phases=3 Linecode=25_SAC_XC Length=0.10151 Units=m
New Line.LINE12246 Bus1=12221 Bus2=12247 phases=3 Linecode=2c_.04 Length=0.087369 Units=m
New Line.LINE12247 Bus1=12222 Bus2=12248 phases=3 Linecode=2c_.04 Length=0.10922 Units=m
New Line.LINE12248 Bus1=12223 Bus2=12249 phases=3 Linecode=2c_.007 Length=0.10534 Units=m
New Line.LINE12249 Bus1=12224 Bus2=12250 phases=3 Linecode=4c_.06 Length=0.23381 Units=m
New Line.LINE12250 Bus1=12225 Bus2=12251 phases=3 Linecode=2c_.04 Length=0.54362 Units=m
New Line.LINE12251 Bus1=12226 Bus2=12252 phases=3 Linecode=2c_.04 Length=0.2508 Units=m
New Line.LINE12252 Bus1=12227 Bus2=12253 phases=3 Linecode=2c_.04 Length=0.15822 Units=m
New Line.LINE12253 Bus1=12228 Bus2=12254 phases=3 Linecode=2c_.04 Length=0.95432 Units=m
New Line.LINE12254 Bus1=12228 Bus2=12255 phases=3 Linecode=2c_.04 Length=3.7017 Units=m
New Line.LINE12255 Bus1=12229 Bus2=12256 phases=3 Linecode=2c_.007 Length=0.12957 Units=m
New Line.LINE12256 Bus1=12230 Bus2=12257 phases=3 Linecode=4c_.25 Length=2.2757 Units=m
New Line.LINE12257 Bus1=12231 Bus2=12258 phases=3 Linecode=2c_.04 Length=0.043001 Units=m
New Line.LINE12258 Bus1=12232 Bus2=12259 phases=3 Linecode=2c_.04 Length=1.0215 Units=m
New Line.LINE12259 Bus1=12233 Bus2=12260 phases=3 Linecode=2c_.007 Length=12.5673 Units=m
New Line.LINE12260 Bus1=12234 Bus2=12261 phases=3 Linecode=3c_95_SAC_XC Length=0.2381 Units=m
New Line.LINE12261 Bus1=12235 Bus2=12262 phases=3 Linecode=25_SAC_XC Length=0.21918 Units=m
New Line.LINE12262 Bus1=12236 Bus2=12263 phases=3 Linecode=3c_95_SAC_XC Length=0.18462 Units=m
New Line.LINE12263 Bus1=12237 Bus2=12264 phases=3 Linecode=35_SAC_PC Length=0.294 Units=m
New Line.LINE12264 Bus1=12237 Bus2=12265 phases=3 Linecode=3c_95_SAC_XC Length=0.14174 Units=m
New Line.LINE12265 Bus1=12237 Bus2=12266 phases=3 Linecode=3c_95_SAC_XC Length=4.9295 Units=m
New Line.LINE12266 Bus1=12238 Bus2=12267 phases=3 Linecode=35_SAC_PC Length=2.0624 Units=m
New Line.LINE12267 Bus1=12239 Bus2=12268 phases=3 Linecode=35_SAC_PC Length=3.858 Units=m
New Line.LINE12268 Bus1=12240 Bus2=12269 phases=3 Linecode=3c_95_SAC_XC Length=0.28681 Units=m
New Line.LINE12269 Bus1=12241 Bus2=12270 phases=3 Linecode=35_SAC_PC Length=0.19945 Units=m
New Line.LINE12270 Bus1=12242 Bus2=12271 phases=3 Linecode=4_XSC Length=0.13346 Units=m
New Line.LINE12271 Bus1=12244 Bus2=12272 phases=3 Linecode=4_XSC Length=0.047802 Units=m
New Line.LINE12272 Bus1=12245 Bus2=12273 phases=3 Linecode=2c_.04 Length=0.11414 Units=m
New Line.LINE12273 Bus1=12246 Bus2=12274 phases=3 Linecode=25_SAC_XC Length=0.20011 Units=m
New Line.LINE12274 Bus1=12247 Bus2=12275 phases=3 Linecode=2c_.04 Length=0.11648 Units=m
New Line.LINE12275 Bus1=12248 Bus2=12276 phases=3 Linecode=2c_.04 Length=0.83058 Units=m
New Line.LINE12276 Bus1=12249 Bus2=12277 phases=3 Linecode=2c_.007 Length=0.097622 Units=m
New Line.LINE12277 Bus1=12250 Bus2=12278 phases=3 Linecode=4c_.06 Length=2.9367 Units=m
New Line.LINE12278 Bus1=12251 Bus2=12279 phases=3 Linecode=2c_.04 Length=3.5743 Units=m
New Line.LINE12279 Bus1=12251 Bus2=12280 phases=3 Linecode=2c_.04 Length=3.5743 Units=m
New Line.LINE12280 Bus1=12252 Bus2=12281 phases=3 Linecode=2c_.04 Length=0.11552 Units=m
New Line.LINE12281 Bus1=12253 Bus2=12282 phases=3 Linecode=2c_.04 Length=0.16672 Units=m
New Line.LINE12282 Bus1=12254 Bus2=12283 phases=3 Linecode=2c_.04 Length=0.95303 Units=m
New Line.LINE12283 Bus1=12255 Bus2=12284 phases=3 Linecode=2c_.04 Length=0.21452 Units=m
New Line.LINE12284 Bus1=12256 Bus2=12285 phases=3 Linecode=4_XSC Length=0.23723 Units=m
New Line.LINE12285 Bus1=12257 Bus2=12286 phases=3 Linecode=4c_.25 Length=5.3561 Units=m
New Line.LINE12286 Bus1=12258 Bus2=12287 phases=3 Linecode=2c_.04 Length=0.10458 Units=m
New Line.LINE12287 Bus1=12259 Bus2=12288 phases=3 Linecode=2c_.04 Length=4.0072 Units=m
New Line.LINE12288 Bus1=12259 Bus2=12289 phases=3 Linecode=2c_.04 Length=0.97758 Units=m
New Line.LINE12289 Bus1=12260 Bus2=12290 phases=3 Linecode=2c_.007 Length=4.6673 Units=m
New Line.LINE12290 Bus1=12261 Bus2=12291 phases=3 Linecode=3c_95_SAC_XC Length=0.17296 Units=m
New Line.LINE12291 Bus1=12262 Bus2=12292 phases=3 Linecode=25_SAC_XC Length=0.20885 Units=m
New Line.LINE12292 Bus1=12263 Bus2=12293 phases=3 Linecode=3c_95_SAC_XC Length=0.18507 Units=m
New Line.LINE12293 Bus1=12264 Bus2=12294 phases=3 Linecode=35_SAC_PC Length=0.22105 Units=m
New Line.LINE12294 Bus1=12265 Bus2=12295 phases=3 Linecode=3c_95_SAC_XC Length=0.14612 Units=m
New Line.LINE12295 Bus1=12266 Bus2=12296 phases=3 Linecode=3c_95_SAC_XC Length=1.1275 Units=m
New Line.LINE12296 Bus1=12267 Bus2=12297 phases=3 Linecode=35_SAC_PC Length=3.9194 Units=m
New Line.LINE12297 Bus1=12268 Bus2=12298 phases=3 Linecode=35_SAC_PC Length=7.2587 Units=m
New Line.LINE12298 Bus1=12269 Bus2=12299 phases=3 Linecode=3c_95_SAC_XC Length=0.36755 Units=m
New Line.LINE12299 Bus1=12270 Bus2=12300 phases=3 Linecode=35_SAC_PC Length=8.0337 Units=m
New Line.LINE12300 Bus1=12271 Bus2=12301 phases=3 Linecode=4_XSC Length=0.13336 Units=m
New Line.LINE12301 Bus1=12272 Bus2=12302 phases=3 Linecode=4_XSC Length=0.048332 Units=m
New Line.LINE12302 Bus1=12273 Bus2=12303 phases=3 Linecode=2c_.04 Length=0.14104 Units=m
New Line.LINE12303 Bus1=12274 Bus2=12304 phases=3 Linecode=25_SAC_XC Length=2.4558 Units=m
New Line.LINE12304 Bus1=12275 Bus2=12305 phases=3 Linecode=2c_.04 Length=0.096 Units=m
New Line.LINE12305 Bus1=12276 Bus2=12306 phases=3 Linecode=2c_.04 Length=3.8839 Units=m
New Line.LINE12306 Bus1=12276 Bus2=12307 phases=3 Linecode=2c_.04 Length=0.79226 Units=m
New Line.LINE12307 Bus1=12277 Bus2=12308 phases=3 Linecode=2c_.007 Length=0.061587 Units=m
New Line.LINE12308 Bus1=12278 Bus2=12309 phases=3 Linecode=2c_.007 Length=0.14046 Units=m
New Line.LINE12309 Bus1=12278 Bus2=12310 phases=3 Linecode=4c_.06 Length=1.762 Units=m
New Line.LINE12310 Bus1=12281 Bus2=12311 phases=3 Linecode=2c_.04 Length=0.11627 Units=m
New Line.LINE12311 Bus1=12282 Bus2=12312 phases=3 Linecode=2c_.04 Length=0.21404 Units=m
New Line.LINE12312 Bus1=12283 Bus2=12313 phases=3 Linecode=2c_.04 Length=0.275 Units=m
New Line.LINE12313 Bus1=12284 Bus2=12314 phases=3 Linecode=2c_.04 Length=0.13724 Units=m
New Line.LINE12314 Bus1=12285 Bus2=12315 phases=3 Linecode=4_XSC Length=0.15117 Units=m
New Line.LINE12315 Bus1=12286 Bus2=12316 phases=3 Linecode=4c_.25 Length=13.0437 Units=m
New Line.LINE12316 Bus1=12286 Bus2=12317 phases=3 Linecode=2c_.04 Length=13.2658 Units=m
New Line.LINE12317 Bus1=12287 Bus2=12318 phases=3 Linecode=2c_.04 Length=0.098681 Units=m
New Line.LINE12318 Bus1=12289 Bus2=12319 phases=3 Linecode=2c_.04 Length=0.12952 Units=m
New Line.LINE12319 Bus1=12290 Bus2=12320 phases=3 Linecode=4_PSC Length=1.0891 Units=m
New Line.LINE12320 Bus1=12291 Bus2=12321 phases=3 Linecode=3c_95_SAC_XC Length=0.174 Units=m
New Line.LINE12321 Bus1=12292 Bus2=12322 phases=3 Linecode=25_SAC_XC Length=0.19335 Units=m
New Line.LINE12322 Bus1=12293 Bus2=12323 phases=3 Linecode=3c_95_SAC_XC Length=0.18398 Units=m
New Line.LINE12323 Bus1=12294 Bus2=12324 phases=3 Linecode=35_SAC_PC Length=0.21634 Units=m
New Line.LINE12324 Bus1=12295 Bus2=12325 phases=3 Linecode=3c_95_SAC_XC Length=0.14612 Units=m
New Line.LINE12325 Bus1=12296 Bus2=12326 phases=3 Linecode=35_SAC_PC Length=0.34812 Units=m
New Line.LINE12326 Bus1=12296 Bus2=12327 phases=3 Linecode=3c_95_SAC_XC Length=1.4484 Units=m
New Line.LINE12327 Bus1=12297 Bus2=12328 phases=3 Linecode=35_SAC_PC Length=7.2508 Units=m
New Line.LINE12328 Bus1=12299 Bus2=12329 phases=3 Linecode=3c_95_SAC_XC Length=3.6655 Units=m
New Line.LINE12329 Bus1=12300 Bus2=12330 phases=3 Linecode=35_SAC_PC Length=4.4194 Units=m
New Line.LINE12330 Bus1=12301 Bus2=12331 phases=3 Linecode=4_XSC Length=0.13306 Units=m
New Line.LINE12331 Bus1=12303 Bus2=12332 phases=3 Linecode=2c_.04 Length=4.9251 Units=m
New Line.LINE12332 Bus1=12304 Bus2=12333 phases=3 Linecode=25_SAC_XC Length=3.5442 Units=m
New Line.LINE12333 Bus1=12305 Bus2=12334 phases=3 Linecode=2c_.04 Length=0.104 Units=m
New Line.LINE12334 Bus1=12307 Bus2=12335 phases=3 Linecode=2c_.04 Length=0.12474 Units=m
New Line.LINE12335 Bus1=12308 Bus2=12336 phases=3 Linecode=2c_.007 Length=0.086833 Units=m
New Line.LINE12336 Bus1=12309 Bus2=12337 phases=3 Linecode=2c_.007 Length=0.11992 Units=m
New Line.LINE12337 Bus1=12310 Bus2=12338 phases=3 Linecode=2c_.04 Length=2.352 Units=m
New Line.LINE12338 Bus1=12310 Bus2=12339 phases=3 Linecode=4c_.06 Length=0.1429 Units=m
New Line.LINE12339 Bus1=12311 Bus2=12340 phases=3 Linecode=2c_.04 Length=0.84974 Units=m
New Line.LINE12340 Bus1=12312 Bus2=12341 phases=3 Linecode=2c_.04 Length=0.71676 Units=m
New Line.LINE12341 Bus1=12313 Bus2=12342 phases=3 Linecode=2c_.04 Length=0.18429 Units=m
New Line.LINE12342 Bus1=12314 Bus2=12343 phases=3 Linecode=2c_.04 Length=0.24759 Units=m
New Line.LINE12343 Bus1=12315 Bus2=12344 phases=3 Linecode=4_XSC Length=0.15008 Units=m
New Line.LINE12344 Bus1=12317 Bus2=12345 phases=3 Linecode=2c_.04 Length=6.6397 Units=m
New Line.LINE12345 Bus1=12317 Bus2=12346 phases=3 Linecode=2c_.04 Length=3.2062 Units=m
New Line.LINE12346 Bus1=12318 Bus2=12347 phases=3 Linecode=2c_.04 Length=1.1522 Units=m
New Line.LINE12347 Bus1=12319 Bus2=12348 phases=3 Linecode=2c_.04 Length=0.093381 Units=m
New Line.LINE12348 Bus1=12320 Bus2=12349 phases=3 Linecode=4_PSC Length=0.29275 Units=m
New Line.LINE12349 Bus1=12321 Bus2=12350 phases=3 Linecode=3c_95_SAC_XC Length=0.19901 Units=m
New Line.LINE12350 Bus1=12322 Bus2=12351 phases=3 Linecode=25_SAC_XC Length=0.18459 Units=m
New Line.LINE12351 Bus1=12323 Bus2=12352 phases=3 Linecode=3c_95_SAC_XC Length=0.18483 Units=m
New Line.LINE12352 Bus1=12324 Bus2=12353 phases=3 Linecode=35_SAC_PC Length=0.1497 Units=m
New Line.LINE12353 Bus1=12325 Bus2=12354 phases=3 Linecode=3c_95_SAC_XC Length=0.11183 Units=m
New Line.LINE12354 Bus1=12326 Bus2=12355 phases=3 Linecode=35_SAC_PC Length=0.297 Units=m
New Line.LINE12355 Bus1=12327 Bus2=12356 phases=3 Linecode=3c_95_SAC_XC Length=0.49912 Units=m
New Line.LINE12356 Bus1=12327 Bus2=12357 phases=3 Linecode=3c_95_SAC_XC Length=7.3035 Units=m
New Line.LINE12357 Bus1=12329 Bus2=12358 phases=3 Linecode=3c_95_SAC_XC Length=0.10885 Units=m
New Line.LINE12358 Bus1=12330 Bus2=12359 phases=3 Linecode=35_SAC_PC Length=0.1016 Units=m
New Line.LINE12359 Bus1=12331 Bus2=12360 phases=3 Linecode=4_XSC Length=0.1332 Units=m
New Line.LINE12360 Bus1=12332 Bus2=12361 phases=3 Linecode=2c_.04 Length=0.031828 Units=m
New Line.LINE12361 Bus1=12333 Bus2=12362 phases=3 Linecode=25_SAC_XC Length=0.17529 Units=m
New Line.LINE12362 Bus1=12334 Bus2=12363 phases=3 Linecode=2c_.04 Length=2.1109 Units=m
New Line.LINE12363 Bus1=12335 Bus2=12364 phases=3 Linecode=2c_.04 Length=0.10324 Units=m
New Line.LINE12364 Bus1=12336 Bus2=12365 phases=3 Linecode=2c_.007 Length=0.11815 Units=m
New Line.LINE12365 Bus1=12337 Bus2=12366 phases=3 Linecode=2c_.007 Length=0.1693 Units=m
New Line.LINE12366 Bus1=12338 Bus2=12367 phases=3 Linecode=2c_.04 Length=4.9642 Units=m
New Line.LINE12367 Bus1=12339 Bus2=12368 phases=3 Linecode=4c_.06 Length=3.1463 Units=m
New Line.LINE12368 Bus1=12340 Bus2=12369 phases=3 Linecode=2c_.04 Length=4.5148 Units=m
New Line.LINE12369 Bus1=12340 Bus2=12370 phases=3 Linecode=2c_.04 Length=0.97528 Units=m
New Line.LINE12370 Bus1=12341 Bus2=12371 phases=3 Linecode=2c_.04 Length=5.2818 Units=m
New Line.LINE12371 Bus1=12341 Bus2=12372 phases=3 Linecode=2c_.04 Length=0.88489 Units=m
New Line.LINE12372 Bus1=12342 Bus2=12373 phases=3 Linecode=2c_.04 Length=0.54608 Units=m
New Line.LINE12373 Bus1=12343 Bus2=12374 phases=3 Linecode=2c_.04 Length=0.20989 Units=m
New Line.LINE12374 Bus1=12344 Bus2=12375 phases=3 Linecode=4_XSC Length=0.15056 Units=m
New Line.LINE12375 Bus1=12345 Bus2=12376 phases=3 Linecode=2c_.04 Length=0.61752 Units=m
New Line.LINE12376 Bus1=12346 Bus2=12377 phases=3 Linecode=25_PSC Length=0.28895 Units=m
New Line.LINE12377 Bus1=12346 Bus2=12378 phases=3 Linecode=2c_.04 Length=4.3165 Units=m
New Line.LINE12378 Bus1=12347 Bus2=12379 phases=3 Linecode=2c_.04 Length=3.6768 Units=m
New Line.LINE12379 Bus1=12347 Bus2=12380 phases=3 Linecode=2c_.04 Length=1.0036 Units=m
New Line.LINE12380 Bus1=12348 Bus2=12381 phases=3 Linecode=2c_.04 Length=0.062514 Units=m
New Line.LINE12381 Bus1=12349 Bus2=12382 phases=3 Linecode=4_PSC Length=0.40161 Units=m
New Line.LINE12382 Bus1=12350 Bus2=12383 phases=3 Linecode=3c_95_SAC_XC Length=0.19704 Units=m
New Line.LINE12383 Bus1=12351 Bus2=12384 phases=3 Linecode=25_SAC_XC Length=0.16945 Units=m
New Line.LINE12384 Bus1=12352 Bus2=12385 phases=3 Linecode=3c_95_SAC_XC Length=0.13455 Units=m
New Line.LINE12385 Bus1=12353 Bus2=12386 phases=3 Linecode=35_SAC_PC Length=0.80264 Units=m
New Line.LINE12386 Bus1=12354 Bus2=12387 phases=3 Linecode=3c_95_SAC_XC Length=0.11552 Units=m
New Line.LINE12387 Bus1=12355 Bus2=12388 phases=3 Linecode=35_SAC_PC Length=0.17863 Units=m
New Line.LINE12388 Bus1=12356 Bus2=12389 phases=3 Linecode=3c_95_SAC_XC Length=0.36696 Units=m
New Line.LINE12389 Bus1=12358 Bus2=12390 phases=3 Linecode=3c_95_SAC_XC Length=0.12003 Units=m
New Line.LINE12390 Bus1=12360 Bus2=12391 phases=3 Linecode=4_XSC Length=0.13354 Units=m
New Line.LINE12391 Bus1=12361 Bus2=12392 phases=3 Linecode=2c_.04 Length=0.13596 Units=m
New Line.LINE12392 Bus1=12362 Bus2=12393 phases=3 Linecode=25_SAC_XC Length=0.10539 Units=m
New Line.LINE12393 Bus1=12363 Bus2=12394 phases=3 Linecode=2c_.04 Length=4.2673 Units=m
New Line.LINE12394 Bus1=12364 Bus2=12395 phases=3 Linecode=2c_.04 Length=0.10966 Units=m
New Line.LINE12395 Bus1=12365 Bus2=12396 phases=3 Linecode=2c_.007 Length=0.17851 Units=m
New Line.LINE12396 Bus1=12366 Bus2=12397 phases=3 Linecode=2c_.007 Length=1.4753 Units=m
New Line.LINE12397 Bus1=12367 Bus2=12398 phases=3 Linecode=2c_.04 Length=4.5927 Units=m
New Line.LINE12398 Bus1=12368 Bus2=12399 phases=3 Linecode=4c_.06 Length=1.1076 Units=m
New Line.LINE12399 Bus1=12370 Bus2=12400 phases=3 Linecode=2c_.04 Length=0.239 Units=m
New Line.LINE12400 Bus1=12372 Bus2=12401 phases=3 Linecode=2c_.04 Length=0.19181 Units=m
New Line.LINE12401 Bus1=12373 Bus2=12402 phases=3 Linecode=2c_.04 Length=0.92191 Units=m
New Line.LINE12402 Bus1=12374 Bus2=12403 phases=3 Linecode=2c_.04 Length=0.39784 Units=m
New Line.LINE12403 Bus1=12375 Bus2=12404 phases=3 Linecode=4_XSC Length=0.14972 Units=m
New Line.LINE12404 Bus1=12376 Bus2=12405 phases=3 Linecode=2c_.04 Length=0.099368 Units=m
New Line.LINE12405 Bus1=12377 Bus2=12406 phases=3 Linecode=25_PSC Length=0.12625 Units=m
New Line.LINE12406 Bus1=12378 Bus2=12407 phases=3 Linecode=2c_.04 Length=2.4047 Units=m
New Line.LINE12407 Bus1=12380 Bus2=12408 phases=3 Linecode=2c_.04 Length=0.073661 Units=m
New Line.LINE12408 Bus1=12381 Bus2=12409 phases=3 Linecode=2c_.04 Length=0.088865 Units=m
New Line.LINE12409 Bus1=12383 Bus2=12410 phases=3 Linecode=3c_95_SAC_XC Length=6.5896 Units=m
New Line.LINE12410 Bus1=12384 Bus2=12411 phases=3 Linecode=25_SAC_XC Length=0.21506 Units=m
New Line.LINE12411 Bus1=12385 Bus2=12412 phases=3 Linecode=3c_95_SAC_XC Length=0.13958 Units=m
New Line.LINE12412 Bus1=12386 Bus2=12413 phases=3 Linecode=35_SAC_PC Length=0.26071 Units=m
New Line.LINE12413 Bus1=12387 Bus2=12414 phases=3 Linecode=3c_95_SAC_XC Length=0.14768 Units=m
New Line.LINE12414 Bus1=12388 Bus2=12415 phases=3 Linecode=35_SAC_PC Length=0.81797 Units=m
New Line.LINE12415 Bus1=12389 Bus2=12416 phases=3 Linecode=3c_95_SAC_XC Length=0.70191 Units=m
New Line.LINE12416 Bus1=12391 Bus2=12417 phases=3 Linecode=4_XSC Length=0.13369 Units=m
New Line.LINE12417 Bus1=12392 Bus2=12418 phases=3 Linecode=2c_.04 Length=0.179 Units=m
New Line.LINE12418 Bus1=12393 Bus2=12419 phases=3 Linecode=25_SAC_XC Length=0.13241 Units=m
New Line.LINE12419 Bus1=12394 Bus2=12420 phases=3 Linecode=2c_.04 Length=0.38213 Units=m
New Line.LINE12420 Bus1=12395 Bus2=12421 phases=3 Linecode=2c_.04 Length=0.13381 Units=m
New Line.LINE12421 Bus1=12396 Bus2=12422 phases=3 Linecode=2c_.007 Length=4.0181 Units=m
New Line.LINE12422 Bus1=12397 Bus2=12423 phases=3 Linecode=2c_.007 Length=0.15672 Units=m
New Line.LINE12423 Bus1=12398 Bus2=12424 phases=3 Linecode=2c_.04 Length=6.7484 Units=m
New Line.LINE12424 Bus1=12398 Bus2=12425 phases=3 Linecode=2c_.04 Length=2.8755 Units=m
New Line.LINE12425 Bus1=12399 Bus2=12426 phases=3 Linecode=4c_.06 Length=0.24103 Units=m
New Line.LINE12426 Bus1=12400 Bus2=12427 phases=3 Linecode=2c_.04 Length=0.22674 Units=m
New Line.LINE12427 Bus1=12401 Bus2=12428 phases=3 Linecode=2c_.04 Length=0.14541 Units=m
New Line.LINE12428 Bus1=12402 Bus2=12429 phases=3 Linecode=2c_.04 Length=4.4318 Units=m
New Line.LINE12429 Bus1=12402 Bus2=12430 phases=3 Linecode=2c_.04 Length=0.40522 Units=m
New Line.LINE12430 Bus1=12403 Bus2=12431 phases=3 Linecode=2c_.04 Length=0.44815 Units=m
New Line.LINE12431 Bus1=12404 Bus2=12432 phases=3 Linecode=4_XSC Length=0.15027 Units=m
New Line.LINE12432 Bus1=12405 Bus2=12433 phases=3 Linecode=2c_.04 Length=0.117 Units=m
New Line.LINE12433 Bus1=12406 Bus2=12434 phases=3 Linecode=25_PSC Length=0.14525 Units=m
New Line.LINE12434 Bus1=12407 Bus2=12435 phases=3 Linecode=2c_.04 Length=0.13591 Units=m
New Line.LINE12435 Bus1=12408 Bus2=12436 phases=3 Linecode=2c_.04 Length=0.09323 Units=m
New Line.LINE12436 Bus1=12409 Bus2=12437 phases=3 Linecode=2c_.04 Length=0.0836 Units=m
New Line.LINE12437 Bus1=12411 Bus2=12438 phases=3 Linecode=25_SAC_XC Length=6.5644 Units=m
New Line.LINE12438 Bus1=12412 Bus2=12439 phases=3 Linecode=3c_95_SAC_XC Length=0.13646 Units=m
New Line.LINE12439 Bus1=12413 Bus2=12440 phases=3 Linecode=35_SAC_PC Length=0.090907 Units=m
New Line.LINE12440 Bus1=12414 Bus2=12441 phases=3 Linecode=3c_95_SAC_XC Length=0.12513 Units=m
New Line.LINE12441 Bus1=12415 Bus2=12442 phases=3 Linecode=35_SAC_PC Length=6.2167 Units=m
New Line.LINE12442 Bus1=12416 Bus2=12443 phases=3 Linecode=3c_95_SAC_XC Length=10.8629 Units=m
New Line.LINE12443 Bus1=12417 Bus2=12444 phases=3 Linecode=4_XSC Length=0.13297 Units=m
New Line.LINE12444 Bus1=12418 Bus2=12445 phases=3 Linecode=2c_.04 Length=0.37919 Units=m
New Line.LINE12445 Bus1=12419 Bus2=12446 phases=3 Linecode=25_SAC_XC Length=0.41367 Units=m
New Line.LINE12446 Bus1=12420 Bus2=12447 phases=3 Linecode=2c_.04 Length=0.2939 Units=m
New Line.LINE12447 Bus1=12421 Bus2=12448 phases=3 Linecode=2c_.04 Length=0.12034 Units=m
New Line.LINE12448 Bus1=12422 Bus2=12449 phases=3 Linecode=2c_.007 Length=0.18239 Units=m
New Line.LINE12449 Bus1=12423 Bus2=12450 phases=3 Linecode=2c_.007 Length=2.2529 Units=m
New Line.LINE12450 Bus1=12424 Bus2=12451 phases=3 Linecode=2c_.04 Length=0.5168 Units=m
New Line.LINE12451 Bus1=12425 Bus2=12452 phases=3 Linecode=2c_.04 Length=0.12832 Units=m
New Line.LINE12452 Bus1=12426 Bus2=12453 phases=3 Linecode=4c_.06 Length=0.209 Units=m
New Line.LINE12453 Bus1=12427 Bus2=12454 phases=3 Linecode=2c_.04 Length=0.39223 Units=m
New Line.LINE12454 Bus1=12428 Bus2=12455 phases=3 Linecode=2c_.04 Length=0.198 Units=m
New Line.LINE12455 Bus1=12430 Bus2=12456 phases=3 Linecode=2c_.04 Length=0.71402 Units=m
New Line.LINE12456 Bus1=12431 Bus2=12457 phases=3 Linecode=2c_.04 Length=0.26452 Units=m
New Line.LINE12457 Bus1=12432 Bus2=12458 phases=3 Linecode=4_XSC Length=0.15024 Units=m
New Line.LINE12458 Bus1=12433 Bus2=12459 phases=3 Linecode=2c_.04 Length=0.11717 Units=m
New Line.LINE12459 Bus1=12434 Bus2=12460 phases=3 Linecode=25_PSC Length=0.1436 Units=m
New Line.LINE12460 Bus1=12435 Bus2=12461 phases=3 Linecode=2c_.04 Length=0.084221 Units=m
New Line.LINE12461 Bus1=12436 Bus2=12462 phases=3 Linecode=2c_.04 Length=0.10911 Units=m
New Line.LINE12462 Bus1=12437 Bus2=12463 phases=3 Linecode=2c_.04 Length=0.077078 Units=m
New Line.LINE12463 Bus1=12438 Bus2=12464 phases=3 Linecode=25_SAC_XC Length=6.8433 Units=m
New Line.LINE12464 Bus1=12438 Bus2=12465 phases=3 Linecode=25_SAC_XC Length=6.8433 Units=m
New Line.LINE12465 Bus1=12439 Bus2=12466 phases=3 Linecode=3c_95_SAC_XC Length=0.13652 Units=m
New Line.LINE12466 Bus1=12440 Bus2=12467 phases=3 Linecode=35_SAC_PC Length=0.16812 Units=m
New Line.LINE12467 Bus1=12441 Bus2=12468 phases=3 Linecode=3c_95_SAC_XC Length=0.91715 Units=m
New Line.LINE12468 Bus1=12442 Bus2=12469 phases=3 Linecode=35_SAC_PC Length=7.9821 Units=m
New Line.LINE12469 Bus1=12443 Bus2=12470 phases=3 Linecode=3c_95_SAC_XC Length=1.986 Units=m
New Line.LINE12470 Bus1=12445 Bus2=12471 phases=3 Linecode=2c_.04 Length=5.5598 Units=m
New Line.LINE12471 Bus1=12446 Bus2=12472 phases=3 Linecode=25_SAC_XC Length=5.0467 Units=m
New Line.LINE12472 Bus1=12447 Bus2=12473 phases=3 Linecode=2c_.04 Length=0.3043 Units=m
New Line.LINE12473 Bus1=12448 Bus2=12474 phases=3 Linecode=2c_.04 Length=0.1384 Units=m
New Line.LINE12474 Bus1=12449 Bus2=12475 phases=3 Linecode=2c_.007 Length=0.19922 Units=m
New Line.LINE12475 Bus1=12450 Bus2=12476 phases=3 Linecode=2c_.007 Length=0.11545 Units=m
New Line.LINE12476 Bus1=12451 Bus2=12477 phases=3 Linecode=2c_.04 Length=0.16008 Units=m
New Line.LINE12477 Bus1=12452 Bus2=12478 phases=3 Linecode=2c_.04 Length=0.11535 Units=m
New Line.LINE12478 Bus1=12453 Bus2=12479 phases=3 Linecode=4c_.06 Length=0.13732 Units=m
New Line.LINE12479 Bus1=12454 Bus2=12480 phases=3 Linecode=2c_.04 Length=3.2927 Units=m
New Line.LINE12480 Bus1=12455 Bus2=12481 phases=3 Linecode=2c_.04 Length=6.77 Units=m
New Line.LINE12481 Bus1=12456 Bus2=12482 phases=3 Linecode=2c_.04 Length=0.29202 Units=m
New Line.LINE12482 Bus1=12457 Bus2=12483 phases=3 Linecode=2c_.04 Length=4.9182 Units=m
New Line.LINE12483 Bus1=12457 Bus2=12484 phases=3 Linecode=2c_.04 Length=0.40942 Units=m
New Line.LINE12484 Bus1=12458 Bus2=12485 phases=3 Linecode=4_XSC Length=0.15109 Units=m
New Line.LINE12485 Bus1=12459 Bus2=12486 phases=3 Linecode=2c_.04 Length=0.0878 Units=m
New Line.LINE12486 Bus1=12460 Bus2=12487 phases=3 Linecode=25_PSC Length=0.13075 Units=m
New Line.LINE12487 Bus1=12461 Bus2=12488 phases=3 Linecode=2c_.04 Length=0.15487 Units=m
New Line.LINE12488 Bus1=12462 Bus2=12489 phases=3 Linecode=2c_.04 Length=0.11017 Units=m
New Line.LINE12489 Bus1=12463 Bus2=12490 phases=3 Linecode=2c_.04 Length=0.11225 Units=m
New Line.LINE12490 Bus1=12466 Bus2=12491 phases=3 Linecode=3c_95_SAC_XC Length=0.13741 Units=m
New Line.LINE12491 Bus1=12467 Bus2=12492 phases=3 Linecode=35_SAC_PC Length=6.5764 Units=m
New Line.LINE12492 Bus1=12468 Bus2=12493 phases=3 Linecode=3c_95_SAC_XC Length=0.15405 Units=m
New Line.LINE12493 Bus1=12469 Bus2=12494 phases=3 Linecode=35_SAC_PC Length=3.6023 Units=m
New Line.LINE12494 Bus1=12470 Bus2=12495 phases=3 Linecode=3c_95_SAC_XC Length=0.053823 Units=m
New Line.LINE12495 Bus1=12473 Bus2=12496 phases=3 Linecode=2c_.04 Length=0.62883 Units=m
New Line.LINE12496 Bus1=12474 Bus2=12497 phases=3 Linecode=2c_.04 Length=0.22637 Units=m
New Line.LINE12497 Bus1=12475 Bus2=12498 phases=3 Linecode=2c_.007 Length=0.19379 Units=m
New Line.LINE12498 Bus1=12476 Bus2=12499 phases=3 Linecode=2c_.007 Length=0.097247 Units=m
New Line.LINE12499 Bus1=12477 Bus2=12500 phases=3 Linecode=2c_.04 Length=0.19981 Units=m
New Line.LINE12500 Bus1=12478 Bus2=12501 phases=3 Linecode=2c_.04 Length=0.19284 Units=m
New Line.LINE12501 Bus1=12479 Bus2=12502 phases=3 Linecode=4c_.06 Length=2.3426 Units=m
New Line.LINE12502 Bus1=12480 Bus2=12503 phases=3 Linecode=2c_.04 Length=2.1464 Units=m
New Line.LINE12503 Bus1=12481 Bus2=12504 phases=3 Linecode=2c_.04 Length=0.21446 Units=m
New Line.LINE12504 Bus1=12482 Bus2=12505 phases=3 Linecode=2c_.04 Length=0.246 Units=m
New Line.LINE12505 Bus1=12484 Bus2=12506 phases=3 Linecode=2c_.04 Length=2.1362 Units=m
New Line.LINE12506 Bus1=12486 Bus2=12507 phases=3 Linecode=2c_.04 Length=0.10187 Units=m
New Line.LINE12507 Bus1=12487 Bus2=12508 phases=3 Linecode=25_PSC Length=0.13 Units=m
New Line.LINE12508 Bus1=12488 Bus2=12509 phases=3 Linecode=2c_.04 Length=0.098657 Units=m
New Line.LINE12509 Bus1=12489 Bus2=12510 phases=3 Linecode=2c_.04 Length=0.10512 Units=m
New Line.LINE12510 Bus1=12490 Bus2=12511 phases=3 Linecode=2c_.04 Length=1.2618 Units=m
New Line.LINE12511 Bus1=12491 Bus2=12512 phases=3 Linecode=3c_95_SAC_XC Length=0.13732 Units=m
New Line.LINE12512 Bus1=12492 Bus2=12513 phases=3 Linecode=35_SAC_PC Length=6.8116 Units=m
New Line.LINE12513 Bus1=12493 Bus2=12514 phases=3 Linecode=3c_95_SAC_XC Length=0.1042 Units=m
New Line.LINE12514 Bus1=12494 Bus2=12515 phases=3 Linecode=35_SAC_PC Length=0.089022 Units=m
New Line.LINE12515 Bus1=12495 Bus2=12516 phases=3 Linecode=3c_95_SAC_XC Length=0.057271 Units=m
New Line.LINE12516 Bus1=12496 Bus2=12517 phases=3 Linecode=2c_.04 Length=4.2365 Units=m
New Line.LINE12517 Bus1=12497 Bus2=12518 phases=3 Linecode=2c_.04 Length=5.7067 Units=m
New Line.LINE12518 Bus1=12498 Bus2=12519 phases=3 Linecode=2c_.007 Length=0.19059 Units=m
New Line.LINE12519 Bus1=12499 Bus2=12520 phases=3 Linecode=2c_.007 Length=0.095526 Units=m
New Line.LINE12520 Bus1=12500 Bus2=12521 phases=3 Linecode=2c_.04 Length=0.21061 Units=m
New Line.LINE12521 Bus1=12501 Bus2=12522 phases=3 Linecode=2c_.04 Length=0.12337 Units=m
New Line.LINE12522 Bus1=12502 Bus2=12523 phases=3 Linecode=2c_.04 Length=9.5333 Units=m
New Line.LINE12523 Bus1=12502 Bus2=12524 phases=3 Linecode=4c_.06 Length=2.4958 Units=m
New Line.LINE12524 Bus1=12503 Bus2=12525 phases=3 Linecode=2c_.04 Length=0.55901 Units=m
New Line.LINE12525 Bus1=12504 Bus2=12526 phases=3 Linecode=2c_.04 Length=0.15822 Units=m
New Line.LINE12526 Bus1=12505 Bus2=12527 phases=3 Linecode=2c_.04 Length=0.22586 Units=m
New Line.LINE12527 Bus1=12506 Bus2=12528 phases=3 Linecode=2c_.04 Length=2.507 Units=m
New Line.LINE12528 Bus1=12507 Bus2=12529 phases=3 Linecode=2c_.04 Length=1.0744 Units=m
New Line.LINE12529 Bus1=12508 Bus2=12530 phases=3 Linecode=25_PSC Length=0.11784 Units=m
New Line.LINE12530 Bus1=12509 Bus2=12531 phases=3 Linecode=2c_.04 Length=0.092087 Units=m
New Line.LINE12531 Bus1=12510 Bus2=12532 phases=3 Linecode=2c_.04 Length=0.30067 Units=m
New Line.LINE12532 Bus1=12511 Bus2=12533 phases=3 Linecode=2c_.04 Length=2.6944 Units=m
New Line.LINE12533 Bus1=12512 Bus2=12534 phases=3 Linecode=3c_95_SAC_XC Length=0.13682 Units=m
New Line.LINE12534 Bus1=12513 Bus2=12535 phases=3 Linecode=35_SAC_PC Length=6.9347 Units=m
New Line.LINE12535 Bus1=12514 Bus2=12536 phases=3 Linecode=3c_95_SAC_XC Length=0.11531 Units=m
New Line.LINE12536 Bus1=12518 Bus2=12537 phases=3 Linecode=2c_.04 Length=0.16237 Units=m
New Line.LINE12537 Bus1=12519 Bus2=12538 phases=3 Linecode=2c_.007 Length=0.38024 Units=m
New Line.LINE12538 Bus1=12520 Bus2=12539 phases=3 Linecode=2c_.007 Length=0.32148 Units=m
New Line.LINE12539 Bus1=12521 Bus2=12540 phases=3 Linecode=2c_.04 Length=0.22338 Units=m
New Line.LINE12540 Bus1=12522 Bus2=12541 phases=3 Linecode=2c_.04 Length=0.12175 Units=m
New Line.LINE12541 Bus1=12523 Bus2=12542 phases=3 Linecode=2c_.04 Length=0.57855 Units=m
New Line.LINE12542 Bus1=12524 Bus2=12543 phases=3 Linecode=4c_.06 Length=0.14066 Units=m
New Line.LINE12543 Bus1=12525 Bus2=12544 phases=3 Linecode=2c_.04 Length=0.14425 Units=m
New Line.LINE12544 Bus1=12526 Bus2=12545 phases=3 Linecode=2c_.04 Length=0.16672 Units=m
New Line.LINE12545 Bus1=12527 Bus2=12546 phases=3 Linecode=2c_.04 Length=3.5786 Units=m
New Line.LINE12546 Bus1=12528 Bus2=12547 phases=3 Linecode=2c_.04 Length=0.20815 Units=m
New Line.LINE12547 Bus1=12529 Bus2=12548 phases=3 Linecode=2c_.04 Length=4.3401 Units=m
New Line.LINE12548 Bus1=12529 Bus2=12549 phases=3 Linecode=2c_.04 Length=0.92186 Units=m
New Line.LINE12549 Bus1=12530 Bus2=12550 phases=3 Linecode=25_PSC Length=0.18339 Units=m
New Line.LINE12550 Bus1=12531 Bus2=12551 phases=3 Linecode=2c_.04 Length=0.11386 Units=m
New Line.LINE12551 Bus1=12532 Bus2=12552 phases=3 Linecode=2c_.04 Length=3.6411 Units=m
New Line.LINE12552 Bus1=12533 Bus2=12553 phases=3 Linecode=2c_.04 Length=0.31689 Units=m
New Line.LINE12553 Bus1=12534 Bus2=12554 phases=3 Linecode=3c_95_SAC_XC Length=0.13744 Units=m
New Line.LINE12554 Bus1=12535 Bus2=12555 phases=3 Linecode=35_SAC_PC Length=6.5649 Units=m
New Line.LINE12555 Bus1=12537 Bus2=12556 phases=3 Linecode=2c_.04 Length=0.16237 Units=m
New Line.LINE12556 Bus1=12538 Bus2=12557 phases=3 Linecode=4_XSC Length=0.35379 Units=m
New Line.LINE12557 Bus1=12539 Bus2=12558 phases=3 Linecode=4_XSC Length=0.46143 Units=m
New Line.LINE12558 Bus1=12540 Bus2=12559 phases=3 Linecode=2c_.04 Length=0.73392 Units=m
New Line.LINE12559 Bus1=12541 Bus2=12560 phases=3 Linecode=2c_.04 Length=0.92975 Units=m
New Line.LINE12560 Bus1=12542 Bus2=12561 phases=3 Linecode=2c_.04 Length=0.19458 Units=m
New Line.LINE12561 Bus1=12543 Bus2=12562 phases=3 Linecode=4c_.06 Length=0.1587 Units=m
New Line.LINE12562 Bus1=12544 Bus2=12563 phases=3 Linecode=2c_.04 Length=0.43159 Units=m
New Line.LINE12563 Bus1=12545 Bus2=12564 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE12564 Bus1=12546 Bus2=12565 phases=3 Linecode=2c_.04 Length=7.4822 Units=m
New Line.LINE12565 Bus1=12547 Bus2=12566 phases=3 Linecode=2c_.04 Length=0.2327 Units=m
New Line.LINE12566 Bus1=12549 Bus2=12567 phases=3 Linecode=2c_.04 Length=0.12926 Units=m
New Line.LINE12567 Bus1=12550 Bus2=12568 phases=3 Linecode=25_PSC Length=0.25741 Units=m
New Line.LINE12568 Bus1=12551 Bus2=12569 phases=3 Linecode=2c_.04 Length=0.12181 Units=m
New Line.LINE12569 Bus1=12552 Bus2=12570 phases=3 Linecode=2c_.04 Length=0.75884 Units=m
New Line.LINE12570 Bus1=12553 Bus2=12571 phases=3 Linecode=2c_.04 Length=0.13736 Units=m
New Line.LINE12571 Bus1=12556 Bus2=12572 phases=3 Linecode=2c_.04 Length=0.16761 Units=m
New Line.LINE12572 Bus1=12557 Bus2=12573 phases=3 Linecode=4_XSC Length=1.8598 Units=m
New Line.LINE12573 Bus1=12558 Bus2=12574 phases=3 Linecode=4_XSC Length=0.13033 Units=m
New Line.LINE12574 Bus1=12559 Bus2=12575 phases=3 Linecode=2c_.04 Length=4.7984 Units=m
New Line.LINE12575 Bus1=12559 Bus2=12576 phases=3 Linecode=2c_.04 Length=0.856 Units=m
New Line.LINE12576 Bus1=12560 Bus2=12577 phases=3 Linecode=2c_.04 Length=3.6907 Units=m
New Line.LINE12577 Bus1=12560 Bus2=12578 phases=3 Linecode=2c_.04 Length=0.63668 Units=m
New Line.LINE12578 Bus1=12561 Bus2=12579 phases=3 Linecode=2c_.04 Length=0.24642 Units=m
New Line.LINE12579 Bus1=12562 Bus2=12580 phases=3 Linecode=4c_.06 Length=4.1668 Units=m
New Line.LINE12580 Bus1=12563 Bus2=12581 phases=3 Linecode=2c_.04 Length=0.42083 Units=m
New Line.LINE12581 Bus1=12564 Bus2=12582 phases=3 Linecode=2c_.04 Length=1.0642 Units=m
New Line.LINE12582 Bus1=12565 Bus2=12583 phases=3 Linecode=2c_.04 Length=0.69471 Units=m
New Line.LINE12583 Bus1=12566 Bus2=12584 phases=3 Linecode=2c_.04 Length=0.39121 Units=m
New Line.LINE12584 Bus1=12567 Bus2=12585 phases=3 Linecode=2c_.04 Length=0.082 Units=m
New Line.LINE12585 Bus1=12568 Bus2=12586 phases=3 Linecode=25_PSC Length=5.3382 Units=m
New Line.LINE12586 Bus1=12569 Bus2=12587 phases=3 Linecode=2c_.04 Length=0.82338 Units=m
New Line.LINE12587 Bus1=12570 Bus2=12588 phases=3 Linecode=2c_.04 Length=0.098112 Units=m
New Line.LINE12588 Bus1=12571 Bus2=12589 phases=3 Linecode=2c_.04 Length=0.14834 Units=m
New Line.LINE12589 Bus1=12572 Bus2=12590 phases=3 Linecode=2c_.04 Length=0.13206 Units=m
New Line.LINE12590 Bus1=12574 Bus2=12591 phases=3 Linecode=4_XSC Length=0.053235 Units=m
New Line.LINE12591 Bus1=12576 Bus2=12592 phases=3 Linecode=2c_.04 Length=0.1308 Units=m
New Line.LINE12592 Bus1=12578 Bus2=12593 phases=3 Linecode=2c_.04 Length=0.18816 Units=m
New Line.LINE12593 Bus1=12579 Bus2=12594 phases=3 Linecode=2c_.04 Length=0.25477 Units=m
New Line.LINE12594 Bus1=12580 Bus2=12595 phases=3 Linecode=4c_.06 Length=0.21392 Units=m
New Line.LINE12595 Bus1=12581 Bus2=12596 phases=3 Linecode=2c_.04 Length=5.1003 Units=m
New Line.LINE12596 Bus1=12581 Bus2=12597 phases=3 Linecode=2c_.04 Length=0.2397 Units=m
New Line.LINE12597 Bus1=12582 Bus2=12598 phases=3 Linecode=2c_.04 Length=5.2284 Units=m
New Line.LINE12598 Bus1=12582 Bus2=12599 phases=3 Linecode=2c_.04 Length=0.96401 Units=m
New Line.LINE12599 Bus1=12583 Bus2=12600 phases=3 Linecode=2c_.04 Length=0.159 Units=m
New Line.LINE12600 Bus1=12584 Bus2=12601 phases=3 Linecode=2c_.04 Length=0.27402 Units=m
New Line.LINE12601 Bus1=12585 Bus2=12602 phases=3 Linecode=2c_.04 Length=0.099182 Units=m
New Line.LINE12602 Bus1=12587 Bus2=12603 phases=3 Linecode=2c_.04 Length=4.7659 Units=m
New Line.LINE12603 Bus1=12588 Bus2=12604 phases=3 Linecode=2c_.04 Length=0.072919 Units=m
New Line.LINE12604 Bus1=12589 Bus2=12605 phases=3 Linecode=2c_.04 Length=0.11927 Units=m
New Line.LINE12605 Bus1=12590 Bus2=12606 phases=3 Linecode=2c_.04 Length=0.1622 Units=m
New Line.LINE12606 Bus1=12591 Bus2=12607 phases=3 Linecode=4_XSC Length=0.052201 Units=m
New Line.LINE12607 Bus1=12592 Bus2=12608 phases=3 Linecode=2c_.04 Length=0.15477 Units=m
New Line.LINE12608 Bus1=12593 Bus2=12609 phases=3 Linecode=2c_.04 Length=0.26412 Units=m
New Line.LINE12609 Bus1=12594 Bus2=12610 phases=3 Linecode=2c_.04 Length=0.27926 Units=m
New Line.LINE12610 Bus1=12595 Bus2=12611 phases=3 Linecode=4c_.06 Length=0.15931 Units=m
New Line.LINE12611 Bus1=12597 Bus2=12612 phases=3 Linecode=2c_.04 Length=0.35976 Units=m
New Line.LINE12612 Bus1=12599 Bus2=12613 phases=3 Linecode=2c_.04 Length=0.2328 Units=m
New Line.LINE12613 Bus1=12600 Bus2=12614 phases=3 Linecode=2c_.04 Length=0.13265 Units=m
New Line.LINE12614 Bus1=12601 Bus2=12615 phases=3 Linecode=2c_.04 Length=3.3739 Units=m
New Line.LINE12615 Bus1=12601 Bus2=12616 phases=3 Linecode=2c_.04 Length=0.30123 Units=m
New Line.LINE12616 Bus1=12602 Bus2=12617 phases=3 Linecode=2c_.04 Length=0.10501 Units=m
New Line.LINE12617 Bus1=12604 Bus2=12618 phases=3 Linecode=2c_.04 Length=0.09323 Units=m
New Line.LINE12618 Bus1=12605 Bus2=12619 phases=3 Linecode=2c_.04 Length=0.11189 Units=m
New Line.LINE12619 Bus1=12606 Bus2=12620 phases=3 Linecode=2c_.04 Length=0.49754 Units=m
New Line.LINE12620 Bus1=12607 Bus2=12621 phases=3 Linecode=4_XSC Length=0.053461 Units=m
New Line.LINE12621 Bus1=12608 Bus2=12622 phases=3 Linecode=2c_.04 Length=0.15241 Units=m
New Line.LINE12622 Bus1=12609 Bus2=12623 phases=3 Linecode=2c_.04 Length=0.14616 Units=m
New Line.LINE12623 Bus1=12610 Bus2=12624 phases=3 Linecode=2c_.04 Length=3.804 Units=m
New Line.LINE12624 Bus1=12611 Bus2=12625 phases=3 Linecode=4c_.06 Length=0.13038 Units=m
New Line.LINE12625 Bus1=12612 Bus2=12626 phases=3 Linecode=2c_.04 Length=0.2485 Units=m
New Line.LINE12626 Bus1=12613 Bus2=12627 phases=3 Linecode=2c_.04 Length=0.175 Units=m
New Line.LINE12627 Bus1=12614 Bus2=12628 phases=3 Linecode=2c_.04 Length=0.44932 Units=m
New Line.LINE12628 Bus1=12616 Bus2=12629 phases=3 Linecode=2c_.04 Length=0.54707 Units=m
New Line.LINE12629 Bus1=12617 Bus2=12630 phases=3 Linecode=2c_.04 Length=0.1042 Units=m
New Line.LINE12630 Bus1=12618 Bus2=12631 phases=3 Linecode=2c_.04 Length=0.086684 Units=m
New Line.LINE12631 Bus1=12619 Bus2=12632 phases=3 Linecode=2c_.04 Length=0.10841 Units=m
New Line.LINE12632 Bus1=12620 Bus2=12633 phases=3 Linecode=2c_.04 Length=5.227 Units=m
New Line.LINE12633 Bus1=12621 Bus2=12634 phases=3 Linecode=4_XSC Length=0.052086 Units=m
New Line.LINE12634 Bus1=12622 Bus2=12635 phases=3 Linecode=2c_.04 Length=0.11216 Units=m
New Line.LINE12635 Bus1=12623 Bus2=12636 phases=3 Linecode=2c_.04 Length=0.19906 Units=m
New Line.LINE12636 Bus1=12624 Bus2=12637 phases=3 Linecode=2c_.04 Length=3.4249 Units=m
New Line.LINE12637 Bus1=12625 Bus2=12638 phases=3 Linecode=4c_.06 Length=0.20689 Units=m
New Line.LINE12638 Bus1=12626 Bus2=12639 phases=3 Linecode=2c_.04 Length=0.21954 Units=m
New Line.LINE12639 Bus1=12627 Bus2=12640 phases=3 Linecode=2c_.04 Length=0.23769 Units=m
New Line.LINE12640 Bus1=12628 Bus2=12641 phases=3 Linecode=2c_.04 Length=1.0544 Units=m
New Line.LINE12641 Bus1=12629 Bus2=12642 phases=3 Linecode=2c_.04 Length=0.152 Units=m
New Line.LINE12642 Bus1=12630 Bus2=12643 phases=3 Linecode=2c_.04 Length=0.074653 Units=m
New Line.LINE12643 Bus1=12631 Bus2=12644 phases=3 Linecode=2c_.04 Length=0.108 Units=m
New Line.LINE12644 Bus1=12632 Bus2=12645 phases=3 Linecode=2c_.04 Length=0.13535 Units=m
New Line.LINE12645 Bus1=12634 Bus2=12646 phases=3 Linecode=4_XSC Length=0.053601 Units=m
New Line.LINE12646 Bus1=12635 Bus2=12647 phases=3 Linecode=2c_.04 Length=1.9499 Units=m
New Line.LINE12647 Bus1=12636 Bus2=12648 phases=3 Linecode=2c_.04 Length=0.22402 Units=m
New Line.LINE12648 Bus1=12637 Bus2=12649 phases=3 Linecode=2c_.04 Length=1.6616 Units=m
New Line.LINE12649 Bus1=12637 Bus2=12650 phases=3 Linecode=2c_.04 Length=0.26918 Units=m
New Line.LINE12650 Bus1=12638 Bus2=12651 phases=3 Linecode=4c_.06 Length=1.4936 Units=m
New Line.LINE12651 Bus1=12639 Bus2=12652 phases=3 Linecode=2c_.04 Length=0.17461 Units=m
New Line.LINE12652 Bus1=12640 Bus2=12653 phases=3 Linecode=2c_.04 Length=0.25838 Units=m
New Line.LINE12653 Bus1=12641 Bus2=12654 phases=3 Linecode=2c_.04 Length=4.7561 Units=m
New Line.LINE12654 Bus1=12641 Bus2=12655 phases=3 Linecode=2c_.04 Length=1.3393 Units=m
New Line.LINE12655 Bus1=12642 Bus2=12656 phases=3 Linecode=2c_.04 Length=0.17105 Units=m
New Line.LINE12656 Bus1=12643 Bus2=12657 phases=3 Linecode=2c_.04 Length=0.10273 Units=m
New Line.LINE12657 Bus1=12644 Bus2=12658 phases=3 Linecode=2c_.04 Length=0.094895 Units=m
New Line.LINE12658 Bus1=12645 Bus2=12659 phases=3 Linecode=2c_.04 Length=0.77212 Units=m
New Line.LINE12659 Bus1=12646 Bus2=12660 phases=3 Linecode=4_XSC Length=0.052393 Units=m
New Line.LINE12660 Bus1=12647 Bus2=12661 phases=3 Linecode=2c_.04 Length=4.0141 Units=m
New Line.LINE12661 Bus1=12648 Bus2=12662 phases=3 Linecode=2c_.04 Length=3.3232 Units=m
New Line.LINE12662 Bus1=12649 Bus2=12663 phases=3 Linecode=2c_.04 Length=0.12666 Units=m
New Line.LINE12663 Bus1=12650 Bus2=12664 phases=3 Linecode=2c_.04 Length=0.079999 Units=m
New Line.LINE12664 Bus1=12651 Bus2=12665 phases=3 Linecode=2c_.04 Length=0.56929 Units=m
New Line.LINE12665 Bus1=12652 Bus2=12666 phases=3 Linecode=2c_.04 Length=0.14621 Units=m
New Line.LINE12666 Bus1=12653 Bus2=12667 phases=3 Linecode=2c_.04 Length=4.6879 Units=m
New Line.LINE12667 Bus1=12655 Bus2=12668 phases=3 Linecode=2c_.04 Length=0.26353 Units=m
New Line.LINE12668 Bus1=12656 Bus2=12669 phases=3 Linecode=2c_.04 Length=0.176 Units=m
New Line.LINE12669 Bus1=12657 Bus2=12670 phases=3 Linecode=2c_.04 Length=1.3025 Units=m
New Line.LINE12670 Bus1=12658 Bus2=12671 phases=3 Linecode=2c_.04 Length=0.84848 Units=m
New Line.LINE12671 Bus1=12659 Bus2=12672 phases=3 Linecode=2c_.04 Length=4.9779 Units=m
New Line.LINE12672 Bus1=12661 Bus2=12673 phases=3 Linecode=2c_.04 Length=0.31356 Units=m
New Line.LINE12673 Bus1=12662 Bus2=12674 phases=3 Linecode=2c_.04 Length=1.9326 Units=m
New Line.LINE12674 Bus1=12663 Bus2=12675 phases=3 Linecode=2c_.04 Length=0.056569 Units=m
New Line.LINE12675 Bus1=12664 Bus2=12676 phases=3 Linecode=2c_.04 Length=0.084504 Units=m
New Line.LINE12676 Bus1=12665 Bus2=12677 phases=3 Linecode=2c_.04 Length=0.159 Units=m
New Line.LINE12677 Bus1=12666 Bus2=12678 phases=3 Linecode=2c_.04 Length=4.6056 Units=m
New Line.LINE12678 Bus1=12667 Bus2=12679 phases=3 Linecode=2c_.04 Length=0.20725 Units=m
New Line.LINE12679 Bus1=12668 Bus2=12680 phases=3 Linecode=2c_.04 Length=0.23571 Units=m
New Line.LINE12680 Bus1=12669 Bus2=12681 phases=3 Linecode=2c_.04 Length=4.9363 Units=m
New Line.LINE12681 Bus1=12670 Bus2=12682 phases=3 Linecode=2c_.04 Length=4.6803 Units=m
New Line.LINE12682 Bus1=12671 Bus2=12683 phases=3 Linecode=2c_.04 Length=4.633 Units=m
New Line.LINE12683 Bus1=12671 Bus2=12684 phases=3 Linecode=2c_.04 Length=0.86961 Units=m
New Line.LINE12684 Bus1=12673 Bus2=12685 phases=3 Linecode=2c_.04 Length=0.12307 Units=m
New Line.LINE12685 Bus1=12674 Bus2=12686 phases=3 Linecode=2c_.04 Length=0.11068 Units=m
New Line.LINE12686 Bus1=12675 Bus2=12687 phases=3 Linecode=2c_.04 Length=0.10344 Units=m
New Line.LINE12687 Bus1=12676 Bus2=12688 phases=3 Linecode=2c_.04 Length=0.17664 Units=m
New Line.LINE12688 Bus1=12677 Bus2=12689 phases=3 Linecode=2c_.04 Length=0.14464 Units=m
New Line.LINE12689 Bus1=12678 Bus2=12690 phases=3 Linecode=2c_.04 Length=0.20849 Units=m
New Line.LINE12690 Bus1=12679 Bus2=12691 phases=3 Linecode=2c_.04 Length=0.18436 Units=m
New Line.LINE12691 Bus1=12680 Bus2=12692 phases=3 Linecode=2c_.04 Length=4.6904 Units=m
New Line.LINE12692 Bus1=12681 Bus2=12693 phases=3 Linecode=2c_.04 Length=0.24136 Units=m
New Line.LINE12693 Bus1=12682 Bus2=12694 phases=3 Linecode=2c_.04 Length=0.90158 Units=m
New Line.LINE12694 Bus1=12682 Bus2=12695 phases=3 Linecode=.04_PSC Length=0.39171 Units=m
New Line.LINE12695 Bus1=12684 Bus2=12696 phases=3 Linecode=2c_.04 Length=0.098488 Units=m
New Line.LINE12696 Bus1=12685 Bus2=12697 phases=3 Linecode=2c_.04 Length=0.14947 Units=m
New Line.LINE12697 Bus1=12686 Bus2=12698 phases=3 Linecode=2c_.04 Length=0.11987 Units=m
New Line.LINE12698 Bus1=12687 Bus2=12699 phases=3 Linecode=2c_.04 Length=0.1005 Units=m
New Line.LINE12699 Bus1=12688 Bus2=12700 phases=3 Linecode=2c_.04 Length=0.43198 Units=m
New Line.LINE12700 Bus1=12689 Bus2=12701 phases=3 Linecode=2c_.04 Length=0.10734 Units=m
New Line.LINE12701 Bus1=12690 Bus2=12702 phases=3 Linecode=2c_.04 Length=0.179 Units=m
New Line.LINE12702 Bus1=12691 Bus2=12703 phases=3 Linecode=2c_.04 Length=0.186 Units=m
New Line.LINE12703 Bus1=12692 Bus2=12704 phases=3 Linecode=2c_.04 Length=0.21893 Units=m
New Line.LINE12704 Bus1=12693 Bus2=12705 phases=3 Linecode=2c_.04 Length=0.15424 Units=m
New Line.LINE12705 Bus1=12694 Bus2=12706 phases=3 Linecode=2c_.04 Length=0.32745 Units=m
New Line.LINE12706 Bus1=12695 Bus2=12707 phases=3 Linecode=.04_PSC Length=0.22659 Units=m
New Line.LINE12707 Bus1=12696 Bus2=12708 phases=3 Linecode=2c_.04 Length=0.070292 Units=m
New Line.LINE12708 Bus1=12697 Bus2=12709 phases=3 Linecode=2c_.04 Length=0.14214 Units=m
New Line.LINE12709 Bus1=12698 Bus2=12710 phases=3 Linecode=2c_.04 Length=0.193 Units=m
New Line.LINE12710 Bus1=12699 Bus2=12711 phases=3 Linecode=2c_.04 Length=0.46128 Units=m
New Line.LINE12711 Bus1=12700 Bus2=12712 phases=3 Linecode=3c_.06 Length=2.3329 Units=m
New Line.LINE12712 Bus1=12700 Bus2=12713 phases=3 Linecode=2c_.04 Length=0.51688 Units=m
New Line.LINE12713 Bus1=12701 Bus2=12714 phases=3 Linecode=2c_.04 Length=0.23994 Units=m
New Line.LINE12714 Bus1=12702 Bus2=12715 phases=3 Linecode=2c_.04 Length=0.13779 Units=m
New Line.LINE12715 Bus1=12703 Bus2=12716 phases=3 Linecode=2c_.04 Length=0.90869 Units=m
New Line.LINE12716 Bus1=12704 Bus2=12717 phases=3 Linecode=2c_.04 Length=0.19308 Units=m
New Line.LINE12717 Bus1=12705 Bus2=12718 phases=3 Linecode=2c_.04 Length=0.18597 Units=m
New Line.LINE12718 Bus1=12706 Bus2=12719 phases=3 Linecode=2c_.04 Length=1.8045 Units=m
New Line.LINE12719 Bus1=12707 Bus2=12720 phases=3 Linecode=.04_PSC Length=0.25942 Units=m
New Line.LINE12720 Bus1=12708 Bus2=12721 phases=3 Linecode=2c_.04 Length=0.083528 Units=m
New Line.LINE12721 Bus1=12709 Bus2=12722 phases=3 Linecode=2c_.04 Length=0.12732 Units=m
New Line.LINE12722 Bus1=12710 Bus2=12723 phases=3 Linecode=2c_.04 Length=0.16413 Units=m
New Line.LINE12723 Bus1=12711 Bus2=12724 phases=3 Linecode=3c_.06 Length=3.4674 Units=m
New Line.LINE12724 Bus1=12711 Bus2=12725 phases=3 Linecode=2c_.04 Length=0.50156 Units=m
New Line.LINE12725 Bus1=12713 Bus2=12726 phases=3 Linecode=2c_.04 Length=0.053337 Units=m
New Line.LINE12726 Bus1=12714 Bus2=12727 phases=3 Linecode=2c_.04 Length=10.7571 Units=m
New Line.LINE12727 Bus1=12715 Bus2=12728 phases=3 Linecode=2c_.04 Length=0.2564 Units=m
New Line.LINE12728 Bus1=12716 Bus2=12729 phases=3 Linecode=2c_.04 Length=5.1447 Units=m
New Line.LINE12729 Bus1=12717 Bus2=12730 phases=3 Linecode=2c_.04 Length=0.24466 Units=m
New Line.LINE12730 Bus1=12718 Bus2=12731 phases=3 Linecode=2c_.04 Length=0.21791 Units=m
New Line.LINE12731 Bus1=12719 Bus2=12732 phases=3 Linecode=2c_.04 Length=5.1864 Units=m
New Line.LINE12732 Bus1=12720 Bus2=12733 phases=3 Linecode=.04_PSC Length=0.2427 Units=m
New Line.LINE12733 Bus1=12721 Bus2=12734 phases=3 Linecode=2c_.04 Length=0.082201 Units=m
New Line.LINE12734 Bus1=12722 Bus2=12735 phases=3 Linecode=2c_.04 Length=0.13672 Units=m
New Line.LINE12735 Bus1=12723 Bus2=12736 phases=3 Linecode=2c_.04 Length=0.14635 Units=m
New Line.LINE12736 Bus1=12725 Bus2=12737 phases=3 Linecode=2c_.04 Length=0.17356 Units=m
New Line.LINE12737 Bus1=12726 Bus2=12738 phases=3 Linecode=2c_.04 Length=0.077835 Units=m
New Line.LINE12738 Bus1=12727 Bus2=12739 phases=3 Linecode=2c_.04 Length=4.1563 Units=m
New Line.LINE12739 Bus1=12727 Bus2=12740 phases=3 Linecode=2c_.04 Length=1.4528 Units=m
New Line.LINE12740 Bus1=12728 Bus2=12741 phases=3 Linecode=2c_.04 Length=0.50385 Units=m
New Line.LINE12741 Bus1=12730 Bus2=12742 phases=3 Linecode=2c_.04 Length=1.3903 Units=m
New Line.LINE12742 Bus1=12731 Bus2=12743 phases=3 Linecode=2c_.04 Length=0.67128 Units=m
New Line.LINE12743 Bus1=12732 Bus2=12744 phases=3 Linecode=2c_.04 Length=0.52939 Units=m
New Line.LINE12744 Bus1=12733 Bus2=12745 phases=3 Linecode=.04_PSC Length=0.41368 Units=m
New Line.LINE12745 Bus1=12734 Bus2=12746 phases=3 Linecode=2c_.04 Length=0.071177 Units=m
New Line.LINE12746 Bus1=12735 Bus2=12747 phases=3 Linecode=2c_.04 Length=0.91824 Units=m
New Line.LINE12747 Bus1=12736 Bus2=12748 phases=3 Linecode=2c_.04 Length=0.16155 Units=m
New Line.LINE12748 Bus1=12737 Bus2=12749 phases=3 Linecode=2c_.04 Length=0.063246 Units=m
New Line.LINE12749 Bus1=12738 Bus2=12750 phases=3 Linecode=2c_.04 Length=0.091416 Units=m
New Line.LINE12750 Bus1=12739 Bus2=12751 phases=3 Linecode=2c_.04 Length=0.105 Units=m
New Line.LINE12751 Bus1=12740 Bus2=12752 phases=3 Linecode=2c_.04 Length=0.14368 Units=m
New Line.LINE12752 Bus1=12741 Bus2=12753 phases=3 Linecode=2c_.04 Length=5.8698 Units=m
New Line.LINE12753 Bus1=12742 Bus2=12754 phases=3 Linecode=2c_.04 Length=2.735 Units=m
New Line.LINE12754 Bus1=12743 Bus2=12755 phases=3 Linecode=2c_.04 Length=4.2056 Units=m
New Line.LINE12755 Bus1=12744 Bus2=12756 phases=3 Linecode=2c_.04 Length=0.1133 Units=m
New Line.LINE12756 Bus1=12745 Bus2=12757 phases=3 Linecode=.04_PSC Length=5.1566 Units=m
New Line.LINE12757 Bus1=12746 Bus2=12758 phases=3 Linecode=2c_.04 Length=0.094894 Units=m
New Line.LINE12758 Bus1=12747 Bus2=12759 phases=3 Linecode=2c_.04 Length=4.3942 Units=m
New Line.LINE12759 Bus1=12748 Bus2=12760 phases=3 Linecode=2c_.04 Length=0.17521 Units=m
New Line.LINE12760 Bus1=12749 Bus2=12761 phases=3 Linecode=2c_.04 Length=0.10946 Units=m
New Line.LINE12761 Bus1=12750 Bus2=12762 phases=3 Linecode=2c_.04 Length=0.085428 Units=m
New Line.LINE12762 Bus1=12751 Bus2=12763 phases=3 Linecode=2c_.04 Length=0.10508 Units=m
New Line.LINE12763 Bus1=12752 Bus2=12764 phases=3 Linecode=2c_.04 Length=0.09973 Units=m
New Line.LINE12764 Bus1=12756 Bus2=12765 phases=3 Linecode=2c_.04 Length=0.095461 Units=m
New Line.LINE12765 Bus1=12758 Bus2=12766 phases=3 Linecode=2c_.04 Length=0.091782 Units=m
New Line.LINE12766 Bus1=12760 Bus2=12767 phases=3 Linecode=2c_.04 Length=0.13025 Units=m
New Line.LINE12767 Bus1=12761 Bus2=12768 phases=3 Linecode=2c_.04 Length=5.0531 Units=m
New Line.LINE12768 Bus1=12762 Bus2=12769 phases=3 Linecode=2c_.04 Length=0.14224 Units=m
New Line.LINE12769 Bus1=12763 Bus2=12770 phases=3 Linecode=2c_.04 Length=0.09973 Units=m
New Line.LINE12770 Bus1=12764 Bus2=12771 phases=3 Linecode=2c_.04 Length=0.112 Units=m
New Line.LINE12771 Bus1=12765 Bus2=12772 phases=3 Linecode=2c_.04 Length=0.096897 Units=m
New Line.LINE12772 Bus1=12766 Bus2=12773 phases=3 Linecode=2c_.04 Length=0.31318 Units=m
New Line.LINE12773 Bus1=12767 Bus2=12774 phases=3 Linecode=2c_.04 Length=0.366 Units=m
New Line.LINE12774 Bus1=12768 Bus2=12775 phases=3 Linecode=2c_.04 Length=0.087464 Units=m
New Line.LINE12775 Bus1=12769 Bus2=12776 phases=3 Linecode=2c_.04 Length=4.9126 Units=m
New Line.LINE12776 Bus1=12770 Bus2=12777 phases=3 Linecode=2c_.04 Length=0.084148 Units=m
New Line.LINE12777 Bus1=12771 Bus2=12778 phases=3 Linecode=2c_.04 Length=0.60949 Units=m
New Line.LINE12778 Bus1=12772 Bus2=12779 phases=3 Linecode=2c_.04 Length=0.55104 Units=m
New Line.LINE12779 Bus1=12773 Bus2=12780 phases=3 Linecode=2c_.04 Length=3.8521 Units=m
New Line.LINE12780 Bus1=12774 Bus2=12781 phases=3 Linecode=2c_.04 Length=4.2158 Units=m
New Line.LINE12781 Bus1=12775 Bus2=12782 phases=3 Linecode=2c_.04 Length=0.10824 Units=m
New Line.LINE12782 Bus1=12776 Bus2=12783 phases=3 Linecode=2c_.04 Length=0.1543 Units=m
New Line.LINE12783 Bus1=12777 Bus2=12784 phases=3 Linecode=2c_.04 Length=0.60474 Units=m
New Line.LINE12784 Bus1=12778 Bus2=12785 phases=3 Linecode=3c_.06 Length=5.0962 Units=m
New Line.LINE12785 Bus1=12778 Bus2=12786 phases=3 Linecode=2c_.04 Length=0.6346 Units=m
New Line.LINE12786 Bus1=12779 Bus2=12787 phases=3 Linecode=2c_.04 Length=4.2977 Units=m
New Line.LINE12787 Bus1=12779 Bus2=12788 phases=3 Linecode=2c_.04 Length=1.1605 Units=m
New Line.LINE12788 Bus1=12780 Bus2=12789 phases=3 Linecode=2c_.04 Length=0.40665 Units=m
New Line.LINE12789 Bus1=12782 Bus2=12790 phases=3 Linecode=2c_.04 Length=0.076295 Units=m
New Line.LINE12790 Bus1=12783 Bus2=12791 phases=3 Linecode=2c_.04 Length=0.066 Units=m
New Line.LINE12791 Bus1=12784 Bus2=12792 phases=3 Linecode=2c_.04 Length=5.9373 Units=m
New Line.LINE12792 Bus1=12784 Bus2=12793 phases=3 Linecode=2c_.04 Length=0.57169 Units=m
New Line.LINE12793 Bus1=12786 Bus2=12794 phases=3 Linecode=2c_.04 Length=0.16142 Units=m
New Line.LINE12794 Bus1=12788 Bus2=12795 phases=3 Linecode=2c_.04 Length=2.1508 Units=m
New Line.LINE12795 Bus1=12789 Bus2=12796 phases=3 Linecode=2c_.04 Length=5.2376 Units=m
New Line.LINE12796 Bus1=12790 Bus2=12797 phases=3 Linecode=2c_.04 Length=0.52758 Units=m
New Line.LINE12797 Bus1=12791 Bus2=12798 phases=3 Linecode=2c_.04 Length=0.10917 Units=m
New Line.LINE12798 Bus1=12793 Bus2=12799 phases=3 Linecode=2c_.04 Length=0.089 Units=m
New Line.LINE12799 Bus1=12794 Bus2=12800 phases=3 Linecode=2c_.04 Length=0.13579 Units=m
New Line.LINE12800 Bus1=12795 Bus2=12801 phases=3 Linecode=2c_.04 Length=2.5413 Units=m
New Line.LINE12801 Bus1=12796 Bus2=12802 phases=3 Linecode=2c_.04 Length=0.10448 Units=m
New Line.LINE12802 Bus1=12797 Bus2=12803 phases=3 Linecode=2c_.04 Length=3.1556 Units=m
New Line.LINE12803 Bus1=12797 Bus2=12804 phases=3 Linecode=2c_.04 Length=3.1556 Units=m
New Line.LINE12804 Bus1=12798 Bus2=12805 phases=3 Linecode=2c_.04 Length=0.11819 Units=m
New Line.LINE12805 Bus1=12799 Bus2=12806 phases=3 Linecode=2c_.04 Length=0.10893 Units=m
New Line.LINE12806 Bus1=12800 Bus2=12807 phases=3 Linecode=2c_.04 Length=7.1833 Units=m
New Line.LINE12807 Bus1=12801 Bus2=12808 phases=3 Linecode=2c_.04 Length=0.077833 Units=m
New Line.LINE12808 Bus1=12802 Bus2=12809 phases=3 Linecode=2c_.04 Length=0.16164 Units=m
New Line.LINE12809 Bus1=12805 Bus2=12810 phases=3 Linecode=2c_.04 Length=0.41244 Units=m
New Line.LINE12810 Bus1=12806 Bus2=12811 phases=3 Linecode=2c_.04 Length=0.19419 Units=m
New Line.LINE12811 Bus1=12807 Bus2=12812 phases=3 Linecode=2c_.04 Length=0.17464 Units=m
New Line.LINE12812 Bus1=12808 Bus2=12813 phases=3 Linecode=2c_.04 Length=0.087555 Units=m
New Line.LINE12813 Bus1=12809 Bus2=12814 phases=3 Linecode=2c_.04 Length=0.196 Units=m
New Line.LINE12814 Bus1=12810 Bus2=12815 phases=3 Linecode=2c_.04 Length=3.0263 Units=m
New Line.LINE12815 Bus1=12810 Bus2=12816 phases=3 Linecode=2c_.04 Length=3.0263 Units=m
New Line.LINE12816 Bus1=12811 Bus2=12817 phases=3 Linecode=2c_.04 Length=5.8049 Units=m
New Line.LINE12817 Bus1=12812 Bus2=12818 phases=3 Linecode=2c_.04 Length=0.13579 Units=m
New Line.LINE12818 Bus1=12813 Bus2=12819 phases=3 Linecode=2c_.04 Length=0.092655 Units=m
New Line.LINE12819 Bus1=12814 Bus2=12820 phases=3 Linecode=2c_.04 Length=0.37013 Units=m
New Line.LINE12820 Bus1=12817 Bus2=12821 phases=3 Linecode=2c_.04 Length=0.26388 Units=m
New Line.LINE12821 Bus1=12818 Bus2=12822 phases=3 Linecode=2c_.04 Length=0.201 Units=m
New Line.LINE12822 Bus1=12819 Bus2=12823 phases=3 Linecode=2c_.04 Length=0.086586 Units=m
New Line.LINE12823 Bus1=12820 Bus2=12824 phases=3 Linecode=2c_.04 Length=2.6178 Units=m
New Line.LINE12824 Bus1=12820 Bus2=12825 phases=3 Linecode=2c_.04 Length=1.1001 Units=m
New Line.LINE12825 Bus1=12821 Bus2=12826 phases=3 Linecode=2c_.04 Length=0.16672 Units=m
New Line.LINE12826 Bus1=12822 Bus2=12827 phases=3 Linecode=2c_.04 Length=0.41239 Units=m
New Line.LINE12827 Bus1=12823 Bus2=12828 phases=3 Linecode=2c_.04 Length=1.3559 Units=m
New Line.LINE12828 Bus1=12825 Bus2=12829 phases=3 Linecode=2c_.04 Length=2.354 Units=m
New Line.LINE12829 Bus1=12826 Bus2=12830 phases=3 Linecode=2c_.04 Length=0.10062 Units=m
New Line.LINE12830 Bus1=12827 Bus2=12831 phases=3 Linecode=2c_.04 Length=5.7839 Units=m
New Line.LINE12831 Bus1=12828 Bus2=12832 phases=3 Linecode=2c_.04 Length=3.2027 Units=m
New Line.LINE12832 Bus1=12829 Bus2=12833 phases=3 Linecode=2c_.04 Length=1.8006 Units=m
New Line.LINE12833 Bus1=12830 Bus2=12834 phases=3 Linecode=2c_.04 Length=0.58409 Units=m
New Line.LINE12834 Bus1=12832 Bus2=12835 phases=3 Linecode=2c_.04 Length=2.2755 Units=m
New Line.LINE12835 Bus1=12833 Bus2=12836 phases=3 Linecode=2c_.04 Length=0.30329 Units=m
New Line.LINE12836 Bus1=12834 Bus2=12837 phases=3 Linecode=2c_.04 Length=5.6751 Units=m
New Line.LINE12837 Bus1=12835 Bus2=12838 phases=3 Linecode=2c_.04 Length=2.8866 Units=m
New Line.LINE12838 Bus1=12836 Bus2=12839 phases=3 Linecode=2c_.04 Length=0.093 Units=m
New Line.LINE12839 Bus1=12838 Bus2=12840 phases=3 Linecode=2c_.04 Length=3.251 Units=m
New Line.LINE12840 Bus1=12839 Bus2=12841 phases=3 Linecode=2c_.04 Length=0.070711 Units=m
New Line.LINE12841 Bus1=12840 Bus2=12842 phases=3 Linecode=2c_.04 Length=0.055758 Units=m
New Line.LINE21 Bus1=11 Bus2=22 phases=3 Linecode=3c_300_SAC_XC Length=0.49808 Units=m
New Line.LINE22 Bus1=22 Bus2=23 phases=3 Linecode=3c_300_SAC_XC Length=0.069123 Units=m
New Line.LINE23 Bus1=23 Bus2=24 phases=3 Linecode=3c_300_SAC_XC Length=0.069065 Units=m
New Line.LINE24 Bus1=24 Bus2=25 phases=3 Linecode=3c_300_SAC_XC Length=0.069721 Units=m
New Line.LINE25 Bus1=25 Bus2=26 phases=3 Linecode=3c_300_SAC_XC Length=0.068949 Units=m
New Line.LINE26 Bus1=26 Bus2=27 phases=3 Linecode=3c_300_SAC_XC Length=0.068964 Units=m
New Line.LINE27 Bus1=27 Bus2=28 phases=3 Linecode=3c_300_SAC_XC Length=0.069527 Units=m
New Line.LINE28 Bus1=28 Bus2=29 phases=3 Linecode=3c_300_SAC_XC Length=0.069815 Units=m
New Line.LINE29 Bus1=29 Bus2=210 phases=3 Linecode=3c_300_SAC_XC Length=0.068884 Units=m
New Line.LINE210 Bus1=210 Bus2=211 phases=3 Linecode=3c_300_SAC_XC Length=0.99993 Units=m
New Line.LINE211 Bus1=211 Bus2=212 phases=3 Linecode=3c_300_SAC_XC Length=0.88425 Units=m
New Line.LINE212 Bus1=212 Bus2=213 phases=3 Linecode=3c_300_SAC_XC Length=0.22408 Units=m
New Line.LINE213 Bus1=213 Bus2=214 phases=3 Linecode=3c_300_SAC_XC Length=0.22424 Units=m
New Line.LINE214 Bus1=214 Bus2=215 phases=3 Linecode=3c_300_SAC_XC Length=0.22345 Units=m
New Line.LINE215 Bus1=215 Bus2=216 phases=3 Linecode=3c_300_SAC_XC Length=0.22383 Units=m
New Line.LINE216 Bus1=216 Bus2=217 phases=3 Linecode=3c_300_SAC_XC Length=0.2242 Units=m
New Line.LINE217 Bus1=217 Bus2=218 phases=3 Linecode=3c_300_SAC_XC Length=3.6693 Units=m
New Line.LINE218 Bus1=218 Bus2=219 phases=3 Linecode=3c_300_SAC_XC Length=0.22359 Units=m
New Line.LINE219 Bus1=219 Bus2=220 phases=3 Linecode=3c_300_SAC_XC Length=0.22365 Units=m
New Line.LINE220 Bus1=220 Bus2=221 phases=3 Linecode=3c_300_SAC_XC Length=0.22401 Units=m
New Line.LINE221 Bus1=221 Bus2=222 phases=3 Linecode=3c_300_SAC_XC Length=0.22361 Units=m
New Line.LINE222 Bus1=222 Bus2=223 phases=3 Linecode=3c_300_SAC_XC Length=0.22357 Units=m
New Line.LINE223 Bus1=223 Bus2=224 phases=3 Linecode=3c_300_SAC_XC Length=0.22401 Units=m
New Line.LINE224 Bus1=224 Bus2=225 phases=3 Linecode=3c_300_SAC_XC Length=0.57724 Units=m
New Line.LINE225 Bus1=225 Bus2=226 phases=3 Linecode=3c_300_SAC_XC Length=0.21351 Units=m
New Line.LINE226 Bus1=226 Bus2=227 phases=3 Linecode=3c_300_SAC_XC Length=29.9793 Units=m
New Line.LINE227 Bus1=227 Bus2=228 phases=3 Linecode=3c_300_SAC_XC Length=0.01 Units=m
New Line.LINE228 Bus1=227 Bus2=229 phases=3 Linecode=3c_300_SAC_XC Length=0.01 Units=m
New Line.LINE229 Bus1=227 Bus2=230 phases=3 Linecode=25_SAC_XC Length=0.81449 Units=m
New Line.LINE230 Bus1=230 Bus2=231 phases=3 Linecode=3c_300_SAC_XC Length=0.04368 Units=m
New Line.LINE231 Bus1=231 Bus2=232 phases=3 Linecode=3c_300_SAC_XC Length=0.044182 Units=m
New Line.LINE232 Bus1=232 Bus2=233 phases=3 Linecode=3c_300_SAC_XC Length=0.043105 Units=m
New Line.LINE233 Bus1=233 Bus2=234 phases=3 Linecode=3c_300_SAC_XC Length=0.044384 Units=m
New Line.LINE234 Bus1=234 Bus2=235 phases=3 Linecode=3c_300_SAC_XC Length=0.043383 Units=m
New Line.LINE235 Bus1=235 Bus2=236 phases=3 Linecode=3c_300_SAC_XC Length=0.043828 Units=m
New Line.LINE236 Bus1=236 Bus2=237 phases=3 Linecode=3c_300_SAC_XC Length=0.043864 Units=m
New Line.LINE237 Bus1=237 Bus2=238 phases=3 Linecode=3c_300_SAC_XC Length=0.04383 Units=m
New Line.LINE238 Bus1=238 Bus2=239 phases=3 Linecode=3c_300_SAC_XC Length=0.043462 Units=m
New Line.LINE239 Bus1=239 Bus2=240 phases=3 Linecode=3c_300_SAC_XC Length=1.677 Units=m
New Line.LINE240 Bus1=240 Bus2=241 phases=3 Linecode=3c_300_SAC_XC Length=0.90239 Units=m
New Line.LINE241 Bus1=241 Bus2=242 phases=3 Linecode=3c_300_SAC_XC Length=0.26223 Units=m
New Line.LINE242 Bus1=242 Bus2=243 phases=3 Linecode=4c_.25 Length=0.30327 Units=m
New Line.LINE243 Bus1=242 Bus2=244 phases=3 Linecode=4c_.25 Length=14.0534 Units=m
New Line.LINE244 Bus1=242 Bus2=245 phases=3 Linecode=4c_.25 Length=14.0534 Units=m
New Line.LINE245 Bus1=243 Bus2=246 phases=3 Linecode=4c_.25 Length=0.53675 Units=m
New Line.LINE246 Bus1=243 Bus2=247 phases=3 Linecode=3c_300_SAC_XC Length=0.2594 Units=m
New Line.LINE247 Bus1=244 Bus2=248 phases=3 Linecode=4c_.25 Length=0.95625 Units=m
New Line.LINE248 Bus1=244 Bus2=249 phases=3 Linecode=4c_.25 Length=0.30157 Units=m
New Line.LINE249 Bus1=244 Bus2=250 phases=3 Linecode=4c_.25 Length=0.95625 Units=m
New Line.LINE250 Bus1=246 Bus2=251 phases=3 Linecode=4c_.25 Length=0.25494 Units=m
New Line.LINE251 Bus1=247 Bus2=252 phases=3 Linecode=3c_300_SAC_XC Length=0.34112 Units=m
New Line.LINE252 Bus1=248 Bus2=253 phases=3 Linecode=4c_.25 Length=5.2931 Units=m
New Line.LINE253 Bus1=248 Bus2=254 phases=3 Linecode=2c_.04 Length=11.9875 Units=m
New Line.LINE254 Bus1=248 Bus2=255 phases=3 Linecode=4c_.25 Length=5.2931 Units=m
New Line.LINE255 Bus1=249 Bus2=256 phases=3 Linecode=4c_.25 Length=0.11831 Units=m
New Line.LINE256 Bus1=252 Bus2=257 phases=3 Linecode=3c_300_SAC_XC Length=0.13568 Units=m
New Line.LINE257 Bus1=253 Bus2=258 phases=3 Linecode=4c_.25 Length=86.6798 Units=m
New Line.LINE258 Bus1=253 Bus2=259 phases=3 Linecode=4c_.25 Length=86.6798 Units=m
New Line.LINE259 Bus1=254 Bus2=260 phases=3 Linecode=2c_.04 Length=1.2237 Units=m
New Line.LINE260 Bus1=254 Bus2=261 phases=3 Linecode=2c_.04 Length=4.0699 Units=m
New Line.LINE261 Bus1=254 Bus2=262 phases=3 Linecode=2c_.04 Length=1.2237 Units=m
New Line.LINE262 Bus1=256 Bus2=263 phases=3 Linecode=4c_.25 Length=0.2074 Units=m
New Line.LINE263 Bus1=257 Bus2=264 phases=3 Linecode=3c_300_SAC_XC Length=0.35579 Units=m
New Line.LINE264 Bus1=258 Bus2=265 phases=3 Linecode=4c_.25 Length=0.15473 Units=m
New Line.LINE265 Bus1=258 Bus2=266 phases=3 Linecode=4c_.25 Length=0.15473 Units=m
New Line.LINE266 Bus1=260 Bus2=267 phases=3 Linecode=2c_.04 Length=0.12857 Units=m
New Line.LINE267 Bus1=260 Bus2=268 phases=3 Linecode=2c_.04 Length=0.12857 Units=m
New Line.LINE268 Bus1=261 Bus2=269 phases=3 Linecode=2c_.04 Length=0.24159 Units=m
New Line.LINE269 Bus1=263 Bus2=270 phases=3 Linecode=4c_.25 Length=0.43607 Units=m
New Line.LINE270 Bus1=264 Bus2=271 phases=3 Linecode=4c_.25 Length=0.98304 Units=m
New Line.LINE271 Bus1=264 Bus2=272 phases=3 Linecode=4c_.25 Length=13.2992 Units=m
New Line.LINE272 Bus1=264 Bus2=273 phases=3 Linecode=4c_.25 Length=13.2992 Units=m
New Line.LINE273 Bus1=265 Bus2=274 phases=3 Linecode=4c_.25 Length=22.084 Units=m
New Line.LINE274 Bus1=265 Bus2=275 phases=3 Linecode=4c_.25 Length=22.084 Units=m
New Line.LINE275 Bus1=267 Bus2=276 phases=3 Linecode=2c_.04 Length=0.13909 Units=m
New Line.LINE276 Bus1=267 Bus2=277 phases=3 Linecode=2c_.04 Length=0.13909 Units=m
New Line.LINE277 Bus1=269 Bus2=278 phases=3 Linecode=2c_.04 Length=0.18474 Units=m
New Line.LINE278 Bus1=270 Bus2=279 phases=3 Linecode=4c_.25 Length=0.32658 Units=m
New Line.LINE279 Bus1=272 Bus2=280 phases=3 Linecode=4c_.25 Length=6.2952 Units=m
New Line.LINE280 Bus1=272 Bus2=281 phases=3 Linecode=4c_.25 Length=6.2952 Units=m
New Line.LINE281 Bus1=274 Bus2=282 phases=3 Linecode=4c_.25 Length=4.1914 Units=m
New Line.LINE282 Bus1=274 Bus2=283 phases=3 Linecode=4c_.25 Length=4.1914 Units=m
New Line.LINE283 Bus1=276 Bus2=284 phases=3 Linecode=2c_.04 Length=0.13634 Units=m
New Line.LINE284 Bus1=276 Bus2=285 phases=3 Linecode=2c_.04 Length=0.13634 Units=m
New Line.LINE285 Bus1=278 Bus2=286 phases=3 Linecode=2c_.04 Length=0.16461 Units=m
New Line.LINE286 Bus1=279 Bus2=287 phases=3 Linecode=4c_.25 Length=0.49316 Units=m
New Line.LINE287 Bus1=280 Bus2=288 phases=3 Linecode=4c_.25 Length=86.6336 Units=m
New Line.LINE288 Bus1=280 Bus2=289 phases=3 Linecode=4c_.25 Length=86.6336 Units=m
New Line.LINE289 Bus1=282 Bus2=290 phases=3 Linecode=4c_.25 Length=4.5933 Units=m
New Line.LINE290 Bus1=282 Bus2=291 phases=3 Linecode=4c_.25 Length=4.5933 Units=m
New Line.LINE291 Bus1=284 Bus2=292 phases=3 Linecode=2c_.04 Length=0.16293 Units=m
New Line.LINE292 Bus1=284 Bus2=293 phases=3 Linecode=2c_.04 Length=0.16293 Units=m
New Line.LINE293 Bus1=286 Bus2=294 phases=3 Linecode=2c_.04 Length=0.23426 Units=m
New Line.LINE294 Bus1=287 Bus2=295 phases=3 Linecode=4c_.25 Length=0.10576 Units=m
New Line.LINE295 Bus1=288 Bus2=296 phases=3 Linecode=4c_.25 Length=22.1317 Units=m
New Line.LINE296 Bus1=288 Bus2=297 phases=3 Linecode=4c_.25 Length=22.1317 Units=m
New Line.LINE297 Bus1=290 Bus2=298 phases=3 Linecode=4c_.25 Length=8.3605 Units=m
New Line.LINE298 Bus1=290 Bus2=299 phases=3 Linecode=4c_.25 Length=8.3605 Units=m
New Line.LINE299 Bus1=292 Bus2=2100 phases=3 Linecode=2c_.04 Length=0.12603 Units=m
New Line.LINE2100 Bus1=292 Bus2=2101 phases=3 Linecode=2c_.04 Length=0.12603 Units=m
New Line.LINE2101 Bus1=294 Bus2=2102 phases=3 Linecode=2c_.04 Length=0.86139 Units=m
New Line.LINE2102 Bus1=295 Bus2=2103 phases=3 Linecode=4c_.25 Length=0.10617 Units=m
New Line.LINE2103 Bus1=296 Bus2=2104 phases=3 Linecode=4c_.25 Length=4.294 Units=m
New Line.LINE2104 Bus1=296 Bus2=2105 phases=3 Linecode=4c_.25 Length=4.294 Units=m
New Line.LINE2105 Bus1=298 Bus2=2106 phases=3 Linecode=4c_.25 Length=1.3061 Units=m
New Line.LINE2106 Bus1=298 Bus2=2107 phases=3 Linecode=4c_.25 Length=1.3061 Units=m
New Line.LINE2107 Bus1=2100 Bus2=2108 phases=3 Linecode=2c_.04 Length=0.77189 Units=m
New Line.LINE2108 Bus1=2100 Bus2=2109 phases=3 Linecode=2c_.04 Length=0.77189 Units=m
New Line.LINE2109 Bus1=2102 Bus2=2110 phases=3 Linecode=2c_.04 Length=2.7893 Units=m
New Line.LINE2110 Bus1=2102 Bus2=2111 phases=3 Linecode=2c_.04 Length=0.96658 Units=m
New Line.LINE2111 Bus1=2103 Bus2=2112 phases=3 Linecode=4c_.25 Length=0.10692 Units=m
New Line.LINE2112 Bus1=2104 Bus2=2113 phases=3 Linecode=4c_.25 Length=4.5968 Units=m
New Line.LINE2113 Bus1=2104 Bus2=2114 phases=3 Linecode=4c_.25 Length=4.5968 Units=m
New Line.LINE2114 Bus1=2106 Bus2=2115 phases=3 Linecode=4c_.25 Length=2.1271 Units=m
New Line.LINE2115 Bus1=2106 Bus2=2116 phases=3 Linecode=4c_.25 Length=2.1271 Units=m
New Line.LINE2116 Bus1=2108 Bus2=2117 phases=3 Linecode=2c_.04 Length=0.74859 Units=m
New Line.LINE2117 Bus1=2108 Bus2=2118 phases=3 Linecode=2c_.04 Length=6.0342 Units=m
New Line.LINE2118 Bus1=2111 Bus2=2119 phases=3 Linecode=2c_.04 Length=0.21359 Units=m
New Line.LINE2119 Bus1=2112 Bus2=2120 phases=3 Linecode=4c_.25 Length=0.32735 Units=m
New Line.LINE2120 Bus1=2113 Bus2=2121 phases=3 Linecode=4c_.25 Length=8.3582 Units=m
New Line.LINE2121 Bus1=2113 Bus2=2122 phases=3 Linecode=4c_.25 Length=8.3582 Units=m
New Line.LINE2122 Bus1=2115 Bus2=2123 phases=3 Linecode=4c_.25 Length=7.9132 Units=m
New Line.LINE2123 Bus1=2115 Bus2=2124 phases=3 Linecode=4c_.25 Length=7.9132 Units=m
New Line.LINE2124 Bus1=2117 Bus2=2125 phases=3 Linecode=2c_.04 Length=0.12925 Units=m
New Line.LINE2125 Bus1=2119 Bus2=2126 phases=3 Linecode=2c_.04 Length=0.082735 Units=m
New Line.LINE2126 Bus1=2121 Bus2=2127 phases=3 Linecode=4c_.25 Length=1.3105 Units=m
New Line.LINE2127 Bus1=2121 Bus2=2128 phases=3 Linecode=4c_.25 Length=1.3105 Units=m
New Line.LINE2128 Bus1=2123 Bus2=2129 phases=3 Linecode=4c_.25 Length=15.6083 Units=m
New Line.LINE2129 Bus1=2123 Bus2=2130 phases=3 Linecode=4c_.25 Length=15.6083 Units=m
New Line.LINE2130 Bus1=2125 Bus2=2131 phases=3 Linecode=2c_.04 Length=0.16901 Units=m
New Line.LINE2131 Bus1=2126 Bus2=2132 phases=3 Linecode=2c_.04 Length=0.14768 Units=m
New Line.LINE2132 Bus1=2127 Bus2=2133 phases=3 Linecode=4c_.25 Length=2.129 Units=m
New Line.LINE2133 Bus1=2127 Bus2=2134 phases=3 Linecode=4c_.25 Length=2.129 Units=m
New Line.LINE2134 Bus1=2129 Bus2=2135 phases=3 Linecode=4c_.25 Length=12.6322 Units=m
New Line.LINE2135 Bus1=2129 Bus2=2136 phases=3 Linecode=4c_.25 Length=12.6322 Units=m
New Line.LINE2136 Bus1=2131 Bus2=2137 phases=3 Linecode=2c_.04 Length=0.17259 Units=m
New Line.LINE2137 Bus1=2132 Bus2=2138 phases=3 Linecode=2c_.04 Length=0.20044 Units=m
New Line.LINE2138 Bus1=2133 Bus2=2139 phases=3 Linecode=4c_.25 Length=7.91 Units=m
New Line.LINE2139 Bus1=2133 Bus2=2140 phases=3 Linecode=4c_.25 Length=7.91 Units=m
New Line.LINE2140 Bus1=2135 Bus2=2141 phases=3 Linecode=4c_.25 Length=2.571 Units=m
New Line.LINE2141 Bus1=2135 Bus2=2142 phases=3 Linecode=4c_.25 Length=2.571 Units=m
New Line.LINE2142 Bus1=2137 Bus2=2143 phases=3 Linecode=2c_.04 Length=2.3642 Units=m
New Line.LINE2143 Bus1=2138 Bus2=2144 phases=3 Linecode=2c_.04 Length=0.58108 Units=m
New Line.LINE2144 Bus1=2139 Bus2=2145 phases=3 Linecode=4c_.25 Length=15.6074 Units=m
New Line.LINE2145 Bus1=2139 Bus2=2146 phases=3 Linecode=4c_.25 Length=15.6074 Units=m
New Line.LINE2146 Bus1=2141 Bus2=2147 phases=3 Linecode=4c_.25 Length=1.5786 Units=m
New Line.LINE2147 Bus1=2141 Bus2=2148 phases=3 Linecode=4c_.25 Length=1.5786 Units=m
New Line.LINE2148 Bus1=2143 Bus2=2149 phases=3 Linecode=2c_.04 Length=2.7918 Units=m
New Line.LINE2149 Bus1=2144 Bus2=2150 phases=3 Linecode=2c_.04 Length=4.5341 Units=m
New Line.LINE2150 Bus1=2145 Bus2=2151 phases=3 Linecode=4c_.25 Length=12.6309 Units=m
New Line.LINE2151 Bus1=2145 Bus2=2152 phases=3 Linecode=4c_.25 Length=12.6309 Units=m
New Line.LINE2152 Bus1=2147 Bus2=2153 phases=3 Linecode=4c_.25 Length=2.7963 Units=m
New Line.LINE2153 Bus1=2147 Bus2=2154 phases=3 Linecode=4c_.25 Length=2.7963 Units=m
New Line.LINE2154 Bus1=2149 Bus2=2155 phases=3 Linecode=2c_.04 Length=0.17383 Units=m
New Line.LINE2155 Bus1=2150 Bus2=2156 phases=3 Linecode=2c_.04 Length=0.26834 Units=m
New Line.LINE2156 Bus1=2151 Bus2=2157 phases=3 Linecode=4c_.25 Length=2.5701 Units=m
New Line.LINE2157 Bus1=2151 Bus2=2158 phases=3 Linecode=4c_.25 Length=2.5701 Units=m
New Line.LINE2158 Bus1=2153 Bus2=2159 phases=3 Linecode=4c_.25 Length=0.59778 Units=m
New Line.LINE2159 Bus1=2153 Bus2=2160 phases=3 Linecode=4c_.25 Length=0.59778 Units=m
New Line.LINE2160 Bus1=2155 Bus2=2161 phases=3 Linecode=2c_.04 Length=0.13657 Units=m
New Line.LINE2161 Bus1=2156 Bus2=2162 phases=3 Linecode=2c_.04 Length=0.13479 Units=m
New Line.LINE2162 Bus1=2157 Bus2=2163 phases=3 Linecode=4c_.25 Length=1.5763 Units=m
New Line.LINE2163 Bus1=2157 Bus2=2164 phases=3 Linecode=4c_.25 Length=1.5763 Units=m
New Line.LINE2164 Bus1=2159 Bus2=2165 phases=3 Linecode=4c_.25 Length=0.35208 Units=m
New Line.LINE2165 Bus1=2159 Bus2=2166 phases=3 Linecode=4c_.25 Length=0.35208 Units=m
New Line.LINE2166 Bus1=2161 Bus2=2167 phases=3 Linecode=2c_.04 Length=0.14396 Units=m
New Line.LINE2167 Bus1=2162 Bus2=2168 phases=3 Linecode=2c_.04 Length=0.1042 Units=m
New Line.LINE2168 Bus1=2163 Bus2=2169 phases=3 Linecode=4c_.25 Length=2.7963 Units=m
New Line.LINE2169 Bus1=2163 Bus2=2170 phases=3 Linecode=4c_.25 Length=2.7963 Units=m
New Line.LINE2170 Bus1=2165 Bus2=2171 phases=3 Linecode=4c_.25 Length=0.6771 Units=m
New Line.LINE2171 Bus1=2165 Bus2=2172 phases=3 Linecode=4c_.25 Length=0.6771 Units=m
New Line.LINE2172 Bus1=2167 Bus2=2173 phases=3 Linecode=2c_.04 Length=0.1831 Units=m
New Line.LINE2173 Bus1=2168 Bus2=2174 phases=3 Linecode=2c_.04 Length=0.090609 Units=m
New Line.LINE2174 Bus1=2169 Bus2=2175 phases=3 Linecode=4c_.25 Length=0.59685 Units=m
New Line.LINE2175 Bus1=2169 Bus2=2176 phases=3 Linecode=4c_.25 Length=0.59685 Units=m
New Line.LINE2176 Bus1=2171 Bus2=2177 phases=3 Linecode=4c_.25 Length=1.6108 Units=m
New Line.LINE2177 Bus1=2171 Bus2=2178 phases=3 Linecode=4c_.25 Length=1.6108 Units=m
New Line.LINE2178 Bus1=2173 Bus2=2179 phases=3 Linecode=2c_.04 Length=0.68924 Units=m
New Line.LINE2179 Bus1=2174 Bus2=2180 phases=3 Linecode=2c_.04 Length=0.19945 Units=m
New Line.LINE2180 Bus1=2175 Bus2=2181 phases=3 Linecode=4c_.25 Length=0.34447 Units=m
New Line.LINE2181 Bus1=2175 Bus2=2182 phases=3 Linecode=4c_.25 Length=0.34447 Units=m
New Line.LINE2182 Bus1=2177 Bus2=2183 phases=3 Linecode=4c_.25 Length=1.4091 Units=m
New Line.LINE2183 Bus1=2177 Bus2=2184 phases=3 Linecode=4c_.25 Length=1.4091 Units=m
New Line.LINE2184 Bus1=2179 Bus2=2185 phases=3 Linecode=2c_.04 Length=0.87451 Units=m
New Line.LINE2185 Bus1=2179 Bus2=2186 phases=3 Linecode=2c_.04 Length=4.9741 Units=m
New Line.LINE2186 Bus1=2180 Bus2=2187 phases=3 Linecode=2c_.04 Length=0.94768 Units=m
New Line.LINE2187 Bus1=2181 Bus2=2188 phases=3 Linecode=4c_.25 Length=0.67797 Units=m
New Line.LINE2188 Bus1=2181 Bus2=2189 phases=3 Linecode=4c_.25 Length=0.67797 Units=m
New Line.LINE2189 Bus1=2183 Bus2=2190 phases=3 Linecode=4c_.25 Length=2.1248 Units=m
New Line.LINE2190 Bus1=2183 Bus2=2191 phases=3 Linecode=4c_.25 Length=2.1248 Units=m
New Line.LINE2191 Bus1=2185 Bus2=2192 phases=3 Linecode=2c_.04 Length=0.1455 Units=m
New Line.LINE2192 Bus1=2187 Bus2=2193 phases=3 Linecode=2c_.04 Length=3.9626 Units=m
New Line.LINE2193 Bus1=2187 Bus2=2194 phases=3 Linecode=2c_.04 Length=0.94632 Units=m
New Line.LINE2194 Bus1=2188 Bus2=2195 phases=3 Linecode=4c_.25 Length=1.6184 Units=m
New Line.LINE2195 Bus1=2188 Bus2=2196 phases=3 Linecode=4c_.25 Length=1.6184 Units=m
New Line.LINE2196 Bus1=2190 Bus2=2197 phases=3 Linecode=4c_.25 Length=1.4991 Units=m
New Line.LINE2197 Bus1=2190 Bus2=2198 phases=3 Linecode=4c_.25 Length=1.4991 Units=m
New Line.LINE2198 Bus1=2192 Bus2=2199 phases=3 Linecode=2c_.04 Length=0.081394 Units=m
New Line.LINE2199 Bus1=2194 Bus2=2200 phases=3 Linecode=2c_.04 Length=0.17743 Units=m
New Line.LINE2200 Bus1=2195 Bus2=2201 phases=3 Linecode=4c_.25 Length=1.4132 Units=m
New Line.LINE2201 Bus1=2195 Bus2=2202 phases=3 Linecode=4c_.25 Length=1.4132 Units=m
New Line.LINE2202 Bus1=2197 Bus2=2203 phases=3 Linecode=4c_.25 Length=3.7238 Units=m
New Line.LINE2203 Bus1=2197 Bus2=2204 phases=3 Linecode=4c_.25 Length=3.7238 Units=m
New Line.LINE2204 Bus1=2199 Bus2=2205 phases=3 Linecode=2c_.04 Length=0.10359 Units=m
New Line.LINE2205 Bus1=2200 Bus2=2206 phases=3 Linecode=2c_.04 Length=0.10282 Units=m
New Line.LINE2206 Bus1=2201 Bus2=2207 phases=3 Linecode=4c_.25 Length=2.127 Units=m
New Line.LINE2207 Bus1=2201 Bus2=2208 phases=3 Linecode=4c_.25 Length=2.127 Units=m
New Line.LINE2208 Bus1=2203 Bus2=2209 phases=3 Linecode=4c_.25 Length=2.5999 Units=m
New Line.LINE2209 Bus1=2203 Bus2=2210 phases=3 Linecode=4c_.25 Length=2.5999 Units=m
New Line.LINE2210 Bus1=2205 Bus2=2211 phases=3 Linecode=2c_.04 Length=2.3025 Units=m
New Line.LINE2211 Bus1=2206 Bus2=2212 phases=3 Linecode=2c_.04 Length=0.088601 Units=m
New Line.LINE2212 Bus1=2207 Bus2=2213 phases=3 Linecode=4c_.25 Length=1.5004 Units=m
New Line.LINE2213 Bus1=2207 Bus2=2214 phases=3 Linecode=4c_.25 Length=1.5004 Units=m
New Line.LINE2214 Bus1=2209 Bus2=2215 phases=3 Linecode=4c_.25 Length=3.1626 Units=m
New Line.LINE2215 Bus1=2209 Bus2=2216 phases=3 Linecode=4c_.25 Length=3.1626 Units=m
New Line.LINE2216 Bus1=2211 Bus2=2217 phases=3 Linecode=2c_.04 Length=1.0509 Units=m
New Line.LINE2217 Bus1=2212 Bus2=2218 phases=3 Linecode=2c_.04 Length=0.14143 Units=m
New Line.LINE2218 Bus1=2213 Bus2=2219 phases=3 Linecode=4c_.25 Length=3.727 Units=m
New Line.LINE2219 Bus1=2213 Bus2=2220 phases=3 Linecode=4c_.25 Length=3.727 Units=m
New Line.LINE2220 Bus1=2215 Bus2=2221 phases=3 Linecode=4c_.25 Length=1.5186 Units=m
New Line.LINE2221 Bus1=2215 Bus2=2222 phases=3 Linecode=4c_.25 Length=1.5186 Units=m
New Line.LINE2222 Bus1=2217 Bus2=2223 phases=3 Linecode=2c_.04 Length=0.191 Units=m
New Line.LINE2223 Bus1=2218 Bus2=2224 phases=3 Linecode=2c_.04 Length=0.18025 Units=m
New Line.LINE2224 Bus1=2219 Bus2=2225 phases=3 Linecode=4c_.25 Length=2.603 Units=m
New Line.LINE2225 Bus1=2219 Bus2=2226 phases=3 Linecode=4c_.25 Length=2.603 Units=m
New Line.LINE2226 Bus1=2221 Bus2=2227 phases=3 Linecode=4c_.25 Length=1.577 Units=m
New Line.LINE2227 Bus1=2221 Bus2=2228 phases=3 Linecode=4c_.25 Length=1.577 Units=m
New Line.LINE2228 Bus1=2223 Bus2=2229 phases=3 Linecode=2c_.04 Length=0.21967 Units=m
New Line.LINE2229 Bus1=2224 Bus2=2230 phases=3 Linecode=2c_.04 Length=0.41469 Units=m
New Line.LINE2230 Bus1=2225 Bus2=2231 phases=3 Linecode=4c_.25 Length=3.1677 Units=m
New Line.LINE2231 Bus1=2225 Bus2=2232 phases=3 Linecode=4c_.25 Length=3.1677 Units=m
New Line.LINE2232 Bus1=2227 Bus2=2233 phases=3 Linecode=4c_.25 Length=2.0776 Units=m
New Line.LINE2233 Bus1=2227 Bus2=2234 phases=3 Linecode=4c_.25 Length=2.0776 Units=m
New Line.LINE2234 Bus1=2229 Bus2=2235 phases=3 Linecode=2c_.04 Length=0.48352 Units=m
New Line.LINE2235 Bus1=2230 Bus2=2236 phases=3 Linecode=2c_.04 Length=3.2048 Units=m
New Line.LINE2236 Bus1=2231 Bus2=2237 phases=3 Linecode=4c_.25 Length=1.5196 Units=m
New Line.LINE2237 Bus1=2231 Bus2=2238 phases=3 Linecode=4c_.25 Length=1.5196 Units=m
New Line.LINE2238 Bus1=2233 Bus2=2239 phases=3 Linecode=4c_.25 Length=2.201 Units=m
New Line.LINE2239 Bus1=2233 Bus2=2240 phases=3 Linecode=4c_.25 Length=2.201 Units=m
New Line.LINE2240 Bus1=2235 Bus2=2241 phases=3 Linecode=2c_.04 Length=3.7293 Units=m
New Line.LINE2241 Bus1=2236 Bus2=2242 phases=3 Linecode=2c_.04 Length=0.50975 Units=m
New Line.LINE2242 Bus1=2237 Bus2=2243 phases=3 Linecode=4c_.25 Length=1.5874 Units=m
New Line.LINE2243 Bus1=2237 Bus2=2244 phases=3 Linecode=4c_.25 Length=1.5874 Units=m
New Line.LINE2244 Bus1=2239 Bus2=2245 phases=3 Linecode=4c_.25 Length=0.76829 Units=m
New Line.LINE2245 Bus1=2239 Bus2=2246 phases=3 Linecode=4c_.25 Length=0.76829 Units=m
New Line.LINE2246 Bus1=2241 Bus2=2247 phases=3 Linecode=2c_.04 Length=0.23542 Units=m
New Line.LINE2247 Bus1=2242 Bus2=2248 phases=3 Linecode=2c_.04 Length=5.2533 Units=m
New Line.LINE2248 Bus1=2243 Bus2=2249 phases=3 Linecode=4c_.25 Length=2.0936 Units=m
New Line.LINE2249 Bus1=2243 Bus2=2250 phases=3 Linecode=4c_.25 Length=2.0936 Units=m
New Line.LINE2250 Bus1=2245 Bus2=2251 phases=3 Linecode=4c_.25 Length=1.5074 Units=m
New Line.LINE2251 Bus1=2245 Bus2=2252 phases=3 Linecode=4c_.25 Length=1.5074 Units=m
New Line.LINE2252 Bus1=2247 Bus2=2253 phases=3 Linecode=2c_.04 Length=0.21388 Units=m
New Line.LINE2253 Bus1=2248 Bus2=2254 phases=3 Linecode=2c_.04 Length=5.3038 Units=m
New Line.LINE2254 Bus1=2249 Bus2=2255 phases=3 Linecode=4c_.25 Length=2.208 Units=m
New Line.LINE2255 Bus1=2249 Bus2=2256 phases=3 Linecode=4c_.25 Length=2.208 Units=m
New Line.LINE2256 Bus1=2251 Bus2=2257 phases=3 Linecode=4c_.25 Length=1.3261 Units=m
New Line.LINE2257 Bus1=2251 Bus2=2258 phases=3 Linecode=4c_.25 Length=1.3261 Units=m
New Line.LINE2258 Bus1=2253 Bus2=2259 phases=3 Linecode=2c_.04 Length=4.2607 Units=m
New Line.LINE2259 Bus1=2255 Bus2=2260 phases=3 Linecode=4c_.25 Length=0.77828 Units=m
New Line.LINE2260 Bus1=2255 Bus2=2261 phases=3 Linecode=4c_.25 Length=0.77828 Units=m
New Line.LINE2261 Bus1=2257 Bus2=2262 phases=3 Linecode=4c_.25 Length=1.2208 Units=m
New Line.LINE2262 Bus1=2257 Bus2=2263 phases=3 Linecode=4c_.25 Length=1.2208 Units=m
New Line.LINE2263 Bus1=2260 Bus2=2264 phases=3 Linecode=4c_.25 Length=1.5208 Units=m
New Line.LINE2264 Bus1=2260 Bus2=2265 phases=3 Linecode=4c_.25 Length=1.5208 Units=m
New Line.LINE2265 Bus1=2262 Bus2=2266 phases=3 Linecode=4c_.25 Length=1.1836 Units=m
New Line.LINE2266 Bus1=2262 Bus2=2267 phases=3 Linecode=4c_.25 Length=1.1836 Units=m
New Line.LINE2267 Bus1=2264 Bus2=2268 phases=3 Linecode=4c_.25 Length=1.3363 Units=m
New Line.LINE2268 Bus1=2264 Bus2=2269 phases=3 Linecode=4c_.25 Length=1.3363 Units=m
New Line.LINE2269 Bus1=2266 Bus2=2270 phases=3 Linecode=4c_.25 Length=0.88278 Units=m
New Line.LINE2270 Bus1=2266 Bus2=2271 phases=3 Linecode=4c_.25 Length=0.88278 Units=m
New Line.LINE2271 Bus1=2268 Bus2=2272 phases=3 Linecode=4c_.25 Length=1.2316 Units=m
New Line.LINE2272 Bus1=2268 Bus2=2273 phases=3 Linecode=4c_.25 Length=1.2316 Units=m
New Line.LINE2273 Bus1=2270 Bus2=2274 phases=3 Linecode=4c_.25 Length=0.80073 Units=m
New Line.LINE2274 Bus1=2270 Bus2=2275 phases=3 Linecode=4c_.25 Length=0.80073 Units=m
New Line.LINE2275 Bus1=2272 Bus2=2276 phases=3 Linecode=4c_.25 Length=1.1868 Units=m
New Line.LINE2276 Bus1=2272 Bus2=2277 phases=3 Linecode=4c_.25 Length=1.1868 Units=m
New Line.LINE2277 Bus1=2274 Bus2=2278 phases=3 Linecode=4c_.25 Length=0.75108 Units=m
New Line.LINE2278 Bus1=2274 Bus2=2279 phases=3 Linecode=4c_.25 Length=0.75108 Units=m
New Line.LINE2279 Bus1=2276 Bus2=2280 phases=3 Linecode=4c_.25 Length=0.88909 Units=m
New Line.LINE2280 Bus1=2276 Bus2=2281 phases=3 Linecode=4c_.25 Length=0.88909 Units=m
New Line.LINE2281 Bus1=2278 Bus2=2282 phases=3 Linecode=4c_.25 Length=0.73329 Units=m
New Line.LINE2282 Bus1=2278 Bus2=2283 phases=3 Linecode=4c_.25 Length=0.73329 Units=m
New Line.LINE2283 Bus1=2280 Bus2=2284 phases=3 Linecode=4c_.25 Length=0.80704 Units=m
New Line.LINE2284 Bus1=2280 Bus2=2285 phases=3 Linecode=4c_.25 Length=0.80704 Units=m
New Line.LINE2285 Bus1=2282 Bus2=2286 phases=3 Linecode=4c_.25 Length=1.8285 Units=m
New Line.LINE2286 Bus1=2282 Bus2=2287 phases=3 Linecode=4c_.25 Length=1.8285 Units=m
New Line.LINE2287 Bus1=2284 Bus2=2288 phases=3 Linecode=4c_.25 Length=0.75773 Units=m
New Line.LINE2288 Bus1=2284 Bus2=2289 phases=3 Linecode=4c_.25 Length=0.75773 Units=m
New Line.LINE2289 Bus1=2286 Bus2=2290 phases=3 Linecode=4c_.25 Length=1.0957 Units=m
New Line.LINE2290 Bus1=2286 Bus2=2291 phases=3 Linecode=4c_.25 Length=1.0957 Units=m
New Line.LINE2291 Bus1=2288 Bus2=2292 phases=3 Linecode=4c_.25 Length=0.73553 Units=m
New Line.LINE2292 Bus1=2288 Bus2=2293 phases=3 Linecode=4c_.25 Length=0.73553 Units=m
New Line.LINE2293 Bus1=2290 Bus2=2294 phases=3 Linecode=4c_.25 Length=1.8861 Units=m
New Line.LINE2294 Bus1=2290 Bus2=2295 phases=3 Linecode=4c_.25 Length=1.8861 Units=m
New Line.LINE2295 Bus1=2292 Bus2=2296 phases=3 Linecode=4c_.25 Length=1.8429 Units=m
New Line.LINE2296 Bus1=2292 Bus2=2297 phases=3 Linecode=4c_.25 Length=1.8429 Units=m
New Line.LINE2297 Bus1=2294 Bus2=2298 phases=3 Linecode=4c_.25 Length=1.3125 Units=m
New Line.LINE2298 Bus1=2294 Bus2=2299 phases=3 Linecode=4c_.25 Length=1.3125 Units=m
New Line.LINE2299 Bus1=2296 Bus2=2300 phases=3 Linecode=4c_.25 Length=1.1041 Units=m
New Line.LINE2300 Bus1=2296 Bus2=2301 phases=3 Linecode=4c_.25 Length=1.1041 Units=m
New Line.LINE2301 Bus1=2298 Bus2=2302 phases=3 Linecode=4c_.25 Length=0.96258 Units=m
New Line.LINE2302 Bus1=2298 Bus2=2303 phases=3 Linecode=4c_.25 Length=0.96258 Units=m
New Line.LINE2303 Bus1=2300 Bus2=2304 phases=3 Linecode=4c_.25 Length=1.8918 Units=m
New Line.LINE2304 Bus1=2300 Bus2=2305 phases=3 Linecode=4c_.25 Length=1.8918 Units=m
New Line.LINE2305 Bus1=2302 Bus2=2306 phases=3 Linecode=4c_.25 Length=1.2478 Units=m
New Line.LINE2306 Bus1=2302 Bus2=2307 phases=3 Linecode=4c_.25 Length=1.2478 Units=m
New Line.LINE2307 Bus1=2304 Bus2=2308 phases=3 Linecode=4c_.25 Length=1.3196 Units=m
New Line.LINE2308 Bus1=2304 Bus2=2309 phases=3 Linecode=4c_.25 Length=1.3196 Units=m
New Line.LINE2309 Bus1=2306 Bus2=2310 phases=3 Linecode=4c_.25 Length=0.30361 Units=m
New Line.LINE2310 Bus1=2306 Bus2=2311 phases=3 Linecode=4c_.25 Length=0.30361 Units=m
New Line.LINE2311 Bus1=2308 Bus2=2312 phases=3 Linecode=4c_.25 Length=0.96476 Units=m
New Line.LINE2312 Bus1=2308 Bus2=2313 phases=3 Linecode=4c_.25 Length=0.96476 Units=m
New Line.LINE2313 Bus1=2310 Bus2=2314 phases=3 Linecode=4c_.25 Length=0.32822 Units=m
New Line.LINE2314 Bus1=2310 Bus2=2315 phases=3 Linecode=4c_.25 Length=0.32822 Units=m
New Line.LINE2315 Bus1=2312 Bus2=2316 phases=3 Linecode=4c_.25 Length=1.2528 Units=m
New Line.LINE2316 Bus1=2312 Bus2=2317 phases=3 Linecode=4c_.25 Length=1.2528 Units=m
New Line.LINE2317 Bus1=2314 Bus2=2318 phases=3 Linecode=4c_.25 Length=0.30547 Units=m
New Line.LINE2318 Bus1=2314 Bus2=2319 phases=3 Linecode=4c_.25 Length=0.30547 Units=m
New Line.LINE2319 Bus1=2316 Bus2=2320 phases=3 Linecode=4c_.25 Length=0.30585 Units=m
New Line.LINE2320 Bus1=2316 Bus2=2321 phases=3 Linecode=4c_.25 Length=0.30585 Units=m
New Line.LINE2321 Bus1=2318 Bus2=2322 phases=3 Linecode=4c_.25 Length=0.59925 Units=m
New Line.LINE2322 Bus1=2318 Bus2=2323 phases=3 Linecode=4c_.25 Length=0.59925 Units=m
New Line.LINE2323 Bus1=2320 Bus2=2324 phases=3 Linecode=4c_.25 Length=0.31832 Units=m
New Line.LINE2324 Bus1=2320 Bus2=2325 phases=3 Linecode=4c_.25 Length=0.31832 Units=m
New Line.LINE2325 Bus1=2322 Bus2=2326 phases=3 Linecode=4c_.25 Length=0.45707 Units=m
New Line.LINE2326 Bus1=2322 Bus2=2327 phases=3 Linecode=4c_.25 Length=0.45707 Units=m
New Line.LINE2327 Bus1=2324 Bus2=2328 phases=3 Linecode=4c_.25 Length=0.44688 Units=m
New Line.LINE2328 Bus1=2324 Bus2=2329 phases=3 Linecode=4c_.25 Length=0.44688 Units=m
New Line.LINE2329 Bus1=2326 Bus2=2330 phases=3 Linecode=4c_.25 Length=0.16674 Units=m
New Line.LINE2330 Bus1=2326 Bus2=2331 phases=3 Linecode=4c_.25 Length=0.16674 Units=m
New Line.LINE2331 Bus1=2328 Bus2=2332 phases=3 Linecode=4c_.25 Length=0.78427 Units=m
New Line.LINE2332 Bus1=2328 Bus2=2333 phases=3 Linecode=4c_.25 Length=0.78427 Units=m
New Line.LINE2333 Bus1=2330 Bus2=2334 phases=3 Linecode=4c_.25 Length=0.2948 Units=m
New Line.LINE2334 Bus1=2330 Bus2=2335 phases=3 Linecode=4c_.25 Length=0.2948 Units=m
New Line.LINE2335 Bus1=2332 Bus2=2336 phases=3 Linecode=4c_.25 Length=0.34842 Units=m
New Line.LINE2336 Bus1=2332 Bus2=2337 phases=3 Linecode=4c_.25 Length=0.34842 Units=m
New Line.LINE2337 Bus1=2334 Bus2=2338 phases=3 Linecode=4c_.25 Length=0.44123 Units=m
New Line.LINE2338 Bus1=2334 Bus2=2339 phases=3 Linecode=4c_.25 Length=0.44123 Units=m
New Line.LINE2339 Bus1=2336 Bus2=2340 phases=3 Linecode=4c_.25 Length=0.28416 Units=m
New Line.LINE2340 Bus1=2336 Bus2=2341 phases=3 Linecode=4c_.25 Length=0.28416 Units=m
New Line.LINE2341 Bus1=2338 Bus2=2342 phases=3 Linecode=4c_.25 Length=0.28654 Units=m
New Line.LINE2342 Bus1=2338 Bus2=2343 phases=3 Linecode=4c_.25 Length=0.28654 Units=m
New Line.LINE2343 Bus1=2340 Bus2=2344 phases=3 Linecode=4c_.25 Length=0.16086 Units=m
New Line.LINE2344 Bus1=2340 Bus2=2345 phases=3 Linecode=4c_.25 Length=0.16086 Units=m
New Line.LINE2345 Bus1=2342 Bus2=2346 phases=3 Linecode=4c_.25 Length=0.23603 Units=m
New Line.LINE2346 Bus1=2342 Bus2=2347 phases=3 Linecode=4c_.25 Length=0.23603 Units=m
New Line.LINE2347 Bus1=2344 Bus2=2348 phases=3 Linecode=4c_.25 Length=0.17696 Units=m
New Line.LINE2348 Bus1=2344 Bus2=2349 phases=3 Linecode=4c_.25 Length=0.17696 Units=m
New Line.LINE2349 Bus1=2346 Bus2=2350 phases=3 Linecode=4c_.25 Length=0.53199 Units=m
New Line.LINE2350 Bus1=2346 Bus2=2351 phases=3 Linecode=4c_.25 Length=0.53199 Units=m
New Line.LINE2351 Bus1=2348 Bus2=2352 phases=3 Linecode=4c_.25 Length=0.40203 Units=m
New Line.LINE2352 Bus1=2348 Bus2=2353 phases=3 Linecode=4c_.25 Length=0.40203 Units=m
New Line.LINE2353 Bus1=2350 Bus2=2354 phases=3 Linecode=4c_.25 Length=0.32909 Units=m
New Line.LINE2354 Bus1=2350 Bus2=2355 phases=3 Linecode=4c_.25 Length=0.32909 Units=m
New Line.LINE2355 Bus1=2352 Bus2=2356 phases=3 Linecode=4c_.25 Length=0.50592 Units=m
New Line.LINE2356 Bus1=2352 Bus2=2357 phases=3 Linecode=4c_.25 Length=0.50592 Units=m
New Line.LINE2357 Bus1=2354 Bus2=2358 phases=3 Linecode=4c_.25 Length=0.48058 Units=m
New Line.LINE2358 Bus1=2354 Bus2=2359 phases=3 Linecode=4c_.25 Length=0.48058 Units=m
New Line.LINE2359 Bus1=2356 Bus2=2360 phases=3 Linecode=4c_.25 Length=0.29536 Units=m
New Line.LINE2360 Bus1=2356 Bus2=2361 phases=3 Linecode=4c_.25 Length=0.29536 Units=m
New Line.LINE2361 Bus1=2358 Bus2=2362 phases=3 Linecode=4c_.25 Length=0.14262 Units=m
New Line.LINE2362 Bus1=2358 Bus2=2363 phases=3 Linecode=4c_.25 Length=0.14262 Units=m
New Line.LINE2363 Bus1=2360 Bus2=2364 phases=3 Linecode=4c_.25 Length=0.04588 Units=m
New Line.LINE2364 Bus1=2360 Bus2=2365 phases=3 Linecode=4c_.25 Length=0.04588 Units=m
New Line.LINE2365 Bus1=2362 Bus2=2366 phases=3 Linecode=4c_.25 Length=0.3953 Units=m
New Line.LINE2366 Bus1=2362 Bus2=2367 phases=3 Linecode=4c_.25 Length=0.3953 Units=m
New Line.LINE2367 Bus1=2364 Bus2=2368 phases=3 Linecode=4c_.25 Length=0.2335 Units=m
New Line.LINE2368 Bus1=2364 Bus2=2369 phases=3 Linecode=4c_.25 Length=0.2335 Units=m
New Line.LINE2369 Bus1=2366 Bus2=2370 phases=3 Linecode=4c_.25 Length=0.61288 Units=m
New Line.LINE2370 Bus1=2366 Bus2=2371 phases=3 Linecode=4c_.25 Length=0.61288 Units=m
New Line.LINE2371 Bus1=2368 Bus2=2372 phases=3 Linecode=4c_.25 Length=0.21641 Units=m
New Line.LINE2372 Bus1=2370 Bus2=2373 phases=3 Linecode=4c_.25 Length=21.8062 Units=m
New Line.LINE2373 Bus1=2370 Bus2=2374 phases=3 Linecode=4c_.25 Length=21.8062 Units=m
New Line.LINE2374 Bus1=2372 Bus2=2375 phases=3 Linecode=4c_.25 Length=0.033615 Units=m
New Line.LINE2375 Bus1=2373 Bus2=2376 phases=3 Linecode=4c_.25 Length=0.44554 Units=m
New Line.LINE2376 Bus1=2373 Bus2=2377 phases=3 Linecode=4c_.25 Length=0.44554 Units=m
New Line.LINE2377 Bus1=2375 Bus2=2378 phases=3 Linecode=4c_.25 Length=0.54814 Units=m
New Line.LINE2378 Bus1=2376 Bus2=2379 phases=3 Linecode=4c_.25 Length=0.42593 Units=m
New Line.LINE2379 Bus1=2376 Bus2=2380 phases=3 Linecode=4c_.25 Length=0.42593 Units=m
New Line.LINE2380 Bus1=2378 Bus2=2381 phases=3 Linecode=4c_.25 Length=0.51186 Units=m
New Line.LINE2381 Bus1=2379 Bus2=2382 phases=3 Linecode=4c_.25 Length=0.28014 Units=m
New Line.LINE2382 Bus1=2379 Bus2=2383 phases=3 Linecode=4c_.25 Length=0.28014 Units=m
New Line.LINE2383 Bus1=2381 Bus2=2384 phases=3 Linecode=4c_.25 Length=21.8161 Units=m
New Line.LINE2384 Bus1=2382 Bus2=2385 phases=3 Linecode=4c_.25 Length=0.3086 Units=m
New Line.LINE2385 Bus1=2382 Bus2=2386 phases=3 Linecode=4c_.25 Length=0.3086 Units=m
New Line.LINE2386 Bus1=2384 Bus2=2387 phases=3 Linecode=4c_.25 Length=0.52736 Units=m
New Line.LINE2387 Bus1=2385 Bus2=2388 phases=3 Linecode=4c_.25 Length=0.26296 Units=m
New Line.LINE2388 Bus1=2387 Bus2=2389 phases=3 Linecode=4c_.25 Length=0.37125 Units=m
New Line.LINE2389 Bus1=2388 Bus2=2390 phases=3 Linecode=4c_.25 Length=0.43576 Units=m
New Line.LINE2390 Bus1=2389 Bus2=2391 phases=3 Linecode=4c_.25 Length=0.46488 Units=m
New Line.LINE2391 Bus1=2390 Bus2=2392 phases=3 Linecode=3c_95_ASN Length=0.25592 Units=m
New Line.LINE2392 Bus1=2390 Bus2=2393 phases=3 Linecode=4c_.25 Length=1.4082 Units=m
New Line.LINE2393 Bus1=2392 Bus2=2394 phases=3 Linecode=3c_95_ASN Length=2.7871 Units=m
New Line.LINE2394 Bus1=2393 Bus2=2395 phases=3 Linecode=4c_.25 Length=0.41885 Units=m
New Line.LINE2395 Bus1=2394 Bus2=2396 phases=3 Linecode=3c_95_ASN Length=0.37523 Units=m
New Line.LINE2396 Bus1=2395 Bus2=2397 phases=3 Linecode=4c_.25 Length=0.49428 Units=m
New Line.LINE2397 Bus1=2396 Bus2=2398 phases=3 Linecode=3c_95_ASN Length=0.15219 Units=m
New Line.LINE2398 Bus1=2397 Bus2=2399 phases=3 Linecode=4c_.25 Length=2.0851 Units=m
New Line.LINE2399 Bus1=2398 Bus2=2400 phases=3 Linecode=3c_95_ASN Length=0.125 Units=m
New Line.LINE2400 Bus1=2399 Bus2=2401 phases=3 Linecode=2c_.0225 Length=0.40307 Units=m
New Line.LINE2401 Bus1=2399 Bus2=2402 phases=3 Linecode=4c_.25 Length=6.4987 Units=m
New Line.LINE2402 Bus1=2400 Bus2=2403 phases=3 Linecode=3c_95_ASN Length=0.21319 Units=m
New Line.LINE2403 Bus1=2401 Bus2=2404 phases=3 Linecode=2c_.0225 Length=0.21028 Units=m
New Line.LINE2404 Bus1=2402 Bus2=2405 phases=3 Linecode=4c_.25 Length=8.1213 Units=m
New Line.LINE2405 Bus1=2403 Bus2=2406 phases=3 Linecode=3c_95_ASN Length=8.1046 Units=m
New Line.LINE2406 Bus1=2404 Bus2=2407 phases=3 Linecode=2c_.0225 Length=0.193 Units=m
New Line.LINE2407 Bus1=2405 Bus2=2408 phases=3 Linecode=4c_.25 Length=12.3928 Units=m
New Line.LINE2408 Bus1=2406 Bus2=2409 phases=3 Linecode=3c_95_ASN Length=22.7323 Units=m
New Line.LINE2409 Bus1=2407 Bus2=2410 phases=3 Linecode=2c_.0225 Length=0.22714 Units=m
New Line.LINE2410 Bus1=2408 Bus2=2411 phases=3 Linecode=35_SAC_PC Length=0.38752 Units=m
New Line.LINE2411 Bus1=2408 Bus2=2412 phases=3 Linecode=4c_.25 Length=5.7857 Units=m
New Line.LINE2412 Bus1=2409 Bus2=2413 phases=3 Linecode=3c_95_ASN Length=18.1347 Units=m
New Line.LINE2413 Bus1=2410 Bus2=2414 phases=3 Linecode=2c_.0225 Length=0.32647 Units=m
New Line.LINE2414 Bus1=2411 Bus2=2415 phases=3 Linecode=35_SAC_PC Length=0.41903 Units=m
New Line.LINE2415 Bus1=2412 Bus2=2416 phases=3 Linecode=35_SAC_XC Length=0.36077 Units=m
New Line.LINE2416 Bus1=2412 Bus2=2417 phases=3 Linecode=4c_.25 Length=1.5625 Units=m
New Line.LINE2417 Bus1=2413 Bus2=2418 phases=3 Linecode=3c_95_ASN Length=28.2769 Units=m
New Line.LINE2418 Bus1=2414 Bus2=2419 phases=3 Linecode=2c_.0225 Length=0.4438 Units=m
New Line.LINE2419 Bus1=2415 Bus2=2420 phases=3 Linecode=35_SAC_PC Length=1.048 Units=m
New Line.LINE2420 Bus1=2416 Bus2=2421 phases=3 Linecode=35_SAC_XC Length=0.07398 Units=m
New Line.LINE2421 Bus1=2417 Bus2=2422 phases=3 Linecode=4c_.25 Length=15.0207 Units=m
New Line.LINE2422 Bus1=2418 Bus2=2423 phases=3 Linecode=3c_95_ASN Length=1.4138 Units=m
New Line.LINE2423 Bus1=2419 Bus2=2424 phases=3 Linecode=2c_.0225 Length=0.78123 Units=m
New Line.LINE2424 Bus1=2420 Bus2=2425 phases=3 Linecode=35_SAC_PC Length=0.30371 Units=m
New Line.LINE2425 Bus1=2421 Bus2=2426 phases=3 Linecode=35_SAC_XC Length=0.073389 Units=m
New Line.LINE2426 Bus1=2422 Bus2=2427 phases=3 Linecode=4c_.25 Length=8.1044 Units=m
New Line.LINE2427 Bus1=2423 Bus2=2428 phases=3 Linecode=3c_95_ASN Length=0.21304 Units=m
New Line.LINE2428 Bus1=2424 Bus2=2429 phases=3 Linecode=2c_.0225 Length=0.20702 Units=m
New Line.LINE2429 Bus1=2426 Bus2=2430 phases=3 Linecode=35_SAC_XC Length=0.074304 Units=m
New Line.LINE2430 Bus1=2427 Bus2=2431 phases=3 Linecode=4c_.25 Length=6.6972 Units=m
New Line.LINE2431 Bus1=2428 Bus2=2432 phases=3 Linecode=3c_95_ASN Length=0.19393 Units=m
New Line.LINE2432 Bus1=2429 Bus2=2433 phases=3 Linecode=2c_.0225 Length=0.14287 Units=m
New Line.LINE2433 Bus1=2430 Bus2=2434 phases=3 Linecode=35_SAC_XC Length=0.073245 Units=m
New Line.LINE2434 Bus1=2431 Bus2=2435 phases=3 Linecode=4_PSC Length=0.20383 Units=m
New Line.LINE2435 Bus1=2431 Bus2=2436 phases=3 Linecode=4c_.25 Length=0.95658 Units=m
New Line.LINE2436 Bus1=2432 Bus2=2437 phases=3 Linecode=3c_95_ASN Length=0.28729 Units=m
New Line.LINE2437 Bus1=2433 Bus2=2438 phases=3 Linecode=2c_.0225 Length=0.18432 Units=m
New Line.LINE2438 Bus1=2434 Bus2=2439 phases=3 Linecode=35_SAC_XC Length=0.073756 Units=m
New Line.LINE2439 Bus1=2435 Bus2=2440 phases=3 Linecode=4_PSC Length=0.17322 Units=m
New Line.LINE2440 Bus1=2436 Bus2=2441 phases=3 Linecode=4c_.25 Length=4.3282 Units=m
New Line.LINE2441 Bus1=2437 Bus2=2442 phases=3 Linecode=3c_95_ASN Length=0.26225 Units=m
New Line.LINE2442 Bus1=2438 Bus2=2443 phases=3 Linecode=25_PSC Length=0.11568 Units=m
New Line.LINE2443 Bus1=2439 Bus2=2444 phases=3 Linecode=35_SAC_XC Length=0.073574 Units=m
New Line.LINE2444 Bus1=2440 Bus2=2445 phases=3 Linecode=4_PSC Length=0.32452 Units=m
New Line.LINE2445 Bus1=2441 Bus2=2446 phases=3 Linecode=4c_.25 Length=3.6651 Units=m
New Line.LINE2446 Bus1=2442 Bus2=2447 phases=3 Linecode=3c_95_ASN Length=0.23974 Units=m
New Line.LINE2447 Bus1=2443 Bus2=2448 phases=3 Linecode=25_PSC Length=0.12375 Units=m
New Line.LINE2448 Bus1=2444 Bus2=2449 phases=3 Linecode=35_SAC_XC Length=0.073164 Units=m
New Line.LINE2449 Bus1=2445 Bus2=2450 phases=3 Linecode=4_PSC Length=0.14417 Units=m
New Line.LINE2450 Bus1=2446 Bus2=2451 phases=3 Linecode=4c_.25 Length=2.8098 Units=m
New Line.LINE2451 Bus1=2447 Bus2=2452 phases=3 Linecode=3c_95_ASN Length=1.0441 Units=m
New Line.LINE2452 Bus1=2448 Bus2=2453 phases=3 Linecode=25_PSC Length=0.11574 Units=m
New Line.LINE2453 Bus1=2449 Bus2=2454 phases=3 Linecode=35_SAC_XC Length=2.0076 Units=m
New Line.LINE2454 Bus1=2450 Bus2=2455 phases=3 Linecode=4_PSC Length=0.077103 Units=m
New Line.LINE2455 Bus1=2451 Bus2=2456 phases=3 Linecode=4c_.25 Length=0.053475 Units=m
New Line.LINE2456 Bus1=2451 Bus2=2457 phases=3 Linecode=4c_.25 Length=5.0517 Units=m
New Line.LINE2457 Bus1=2452 Bus2=2458 phases=3 Linecode=4c_.06 Length=14.3518 Units=m
New Line.LINE2458 Bus1=2453 Bus2=2459 phases=3 Linecode=25_PSC Length=0.14617 Units=m
New Line.LINE2459 Bus1=2454 Bus2=2460 phases=3 Linecode=35_SAC_XC Length=0.70744 Units=m
New Line.LINE2460 Bus1=2455 Bus2=2461 phases=3 Linecode=4_PSC Length=0.076159 Units=m
New Line.LINE2461 Bus1=2456 Bus2=2462 phases=3 Linecode=4c_.25 Length=0.053337 Units=m
New Line.LINE2462 Bus1=2457 Bus2=2463 phases=3 Linecode=4c_.25 Length=1.7825 Units=m
New Line.LINE2463 Bus1=2458 Bus2=2464 phases=3 Linecode=4c_.06 Length=11.4457 Units=m
New Line.LINE2464 Bus1=2459 Bus2=2465 phases=3 Linecode=25_PSC Length=0.18703 Units=m
New Line.LINE2465 Bus1=2461 Bus2=2466 phases=3 Linecode=4_PSC Length=0.076058 Units=m
New Line.LINE2466 Bus1=2462 Bus2=2467 phases=3 Linecode=4c_.25 Length=0.053151 Units=m
New Line.LINE2467 Bus1=2464 Bus2=2468 phases=3 Linecode=4c_.06 Length=11.4449 Units=m
New Line.LINE2468 Bus1=2465 Bus2=2469 phases=3 Linecode=25_PSC Length=0.23779 Units=m
New Line.LINE2469 Bus1=2466 Bus2=2470 phases=3 Linecode=4_PSC Length=0.076027 Units=m
New Line.LINE2470 Bus1=2467 Bus2=2471 phases=3 Linecode=4c_.25 Length=0.052886 Units=m
New Line.LINE2471 Bus1=2468 Bus2=2472 phases=3 Linecode=4c_.06 Length=8.1878 Units=m
New Line.LINE2472 Bus1=2469 Bus2=2473 phases=3 Linecode=25_PSC Length=0.80226 Units=m
New Line.LINE2473 Bus1=2470 Bus2=2474 phases=3 Linecode=4_PSC Length=0.077104 Units=m
New Line.LINE2474 Bus1=2471 Bus2=2475 phases=3 Linecode=4c_.25 Length=0.053227 Units=m
New Line.LINE2475 Bus1=2472 Bus2=2476 phases=3 Linecode=4c_.06 Length=13.4724 Units=m
New Line.LINE2476 Bus1=2473 Bus2=2477 phases=3 Linecode=25_PSC Length=1.0388 Units=m
New Line.LINE2477 Bus1=2474 Bus2=2478 phases=3 Linecode=4_PSC Length=0.076007 Units=m
New Line.LINE2478 Bus1=2475 Bus2=2479 phases=3 Linecode=4c_.25 Length=0.0536 Units=m
New Line.LINE2479 Bus1=2476 Bus2=2480 phases=3 Linecode=4c_.06 Length=1.1084 Units=m
New Line.LINE2480 Bus1=2477 Bus2=2481 phases=3 Linecode=25_PSC Length=0.11226 Units=m
New Line.LINE2481 Bus1=2478 Bus2=2482 phases=3 Linecode=4_PSC Length=0.076322 Units=m
New Line.LINE2482 Bus1=2479 Bus2=2483 phases=3 Linecode=4c_.25 Length=0.053038 Units=m
New Line.LINE2483 Bus1=2480 Bus2=2484 phases=3 Linecode=4c_.06 Length=0.14284 Units=m
New Line.LINE2484 Bus1=2481 Bus2=2485 phases=3 Linecode=25_PSC Length=0.11209 Units=m
New Line.LINE2485 Bus1=2482 Bus2=2486 phases=3 Linecode=4_PSC Length=0.077279 Units=m
New Line.LINE2486 Bus1=2483 Bus2=2487 phases=3 Linecode=4c_.25 Length=0.053001 Units=m
New Line.LINE2487 Bus1=2484 Bus2=2488 phases=3 Linecode=4c_.06 Length=0.082872 Units=m
New Line.LINE2488 Bus1=2485 Bus2=2489 phases=3 Linecode=25_PSC Length=0.11236 Units=m
New Line.LINE2489 Bus1=2486 Bus2=2490 phases=3 Linecode=4_PSC Length=2.7547 Units=m
New Line.LINE2490 Bus1=2487 Bus2=2491 phases=3 Linecode=4c_.25 Length=0.053851 Units=m
New Line.LINE2491 Bus1=2488 Bus2=2492 phases=3 Linecode=4c_.06 Length=0.079001 Units=m
New Line.LINE2492 Bus1=2489 Bus2=2493 phases=3 Linecode=25_PSC Length=0.11176 Units=m
New Line.LINE2493 Bus1=2490 Bus2=2494 phases=3 Linecode=4_PSC Length=0.072 Units=m
New Line.LINE2494 Bus1=2491 Bus2=2495 phases=3 Linecode=4c_.25 Length=0.052953 Units=m
New Line.LINE2495 Bus1=2492 Bus2=2496 phases=3 Linecode=4c_.06 Length=0.076538 Units=m
New Line.LINE2496 Bus1=2493 Bus2=2497 phases=3 Linecode=25_PSC Length=0.11293 Units=m
New Line.LINE2497 Bus1=2494 Bus2=2498 phases=3 Linecode=4_PSC Length=0.07218 Units=m
New Line.LINE2498 Bus1=2495 Bus2=2499 phases=3 Linecode=4c_.25 Length=0.5587 Units=m
New Line.LINE2499 Bus1=2496 Bus2=2500 phases=3 Linecode=4c_.06 Length=0.14023 Units=m
New Line.LINE2500 Bus1=2497 Bus2=2501 phases=3 Linecode=25_PSC Length=0.11183 Units=m
New Line.LINE2501 Bus1=2498 Bus2=2502 phases=3 Linecode=4_PSC Length=0.071868 Units=m
New Line.LINE2502 Bus1=2499 Bus2=2503 phases=3 Linecode=4c_.25 Length=0.70608 Units=m
New Line.LINE2503 Bus1=2500 Bus2=2504 phases=3 Linecode=4c_.06 Length=2.0528 Units=m
New Line.LINE2504 Bus1=2501 Bus2=2505 phases=3 Linecode=25_PSC Length=0.11245 Units=m
New Line.LINE2505 Bus1=2502 Bus2=2506 phases=3 Linecode=4_PSC Length=0.072201 Units=m
New Line.LINE2506 Bus1=2505 Bus2=2507 phases=3 Linecode=25_PSC Length=0.43214 Units=m
New Line.LINE2507 Bus1=2506 Bus2=2508 phases=3 Linecode=4_PSC Length=0.07225 Units=m
New Line.LINE2508 Bus1=2507 Bus2=2509 phases=3 Linecode=25_PSC Length=0.054037 Units=m
New Line.LINE2509 Bus1=2508 Bus2=2510 phases=3 Linecode=4_PSC Length=0.072621 Units=m
New Line.LINE2510 Bus1=2509 Bus2=2511 phases=3 Linecode=25_PSC Length=0.053236 Units=m
New Line.LINE2511 Bus1=2510 Bus2=2512 phases=3 Linecode=4_PSC Length=0.072009 Units=m
New Line.LINE2512 Bus1=2511 Bus2=2513 phases=3 Linecode=25_PSC Length=0.053759 Units=m
New Line.LINE2513 Bus1=2512 Bus2=2514 phases=3 Linecode=4_PSC Length=0.16361 Units=m
New Line.LINE2514 Bus1=2513 Bus2=2515 phases=3 Linecode=25_PSC Length=0.05346 Units=m
New Line.LINE2515 Bus1=2515 Bus2=2516 phases=3 Linecode=25_PSC Length=0.054037 Units=m
New Line.LINE2516 Bus1=2516 Bus2=2517 phases=3 Linecode=25_PSC Length=0.054342 Units=m
New Line.LINE2517 Bus1=2517 Bus2=2518 phases=3 Linecode=25_PSC Length=0.05331 Units=m
New Line.LINE2518 Bus1=2518 Bus2=2519 phases=3 Linecode=25_PSC Length=0.03265 Units=m
New Line.LINE2519 Bus1=2519 Bus2=2520 phases=3 Linecode=25_PSC Length=0.038833 Units=m
New Line.LINE2520 Bus1=2520 Bus2=2521 phases=3 Linecode=25_PSC Length=0.038897 Units=m
New Line.LINE2521 Bus1=2521 Bus2=2522 phases=3 Linecode=25_PSC Length=0.038833 Units=m
New Line.LINE2522 Bus1=2522 Bus2=2523 phases=3 Linecode=25_PSC Length=0.039 Units=m
New Line.LINE2523 Bus1=2523 Bus2=2524 phases=3 Linecode=25_PSC Length=0.038833 Units=m
New Line.LINE2524 Bus1=2524 Bus2=2525 phases=3 Linecode=25_PSC Length=0.039 Units=m
New Line.LINE2525 Bus1=2525 Bus2=2526 phases=3 Linecode=25_PSC Length=0.038639 Units=m
New Line.LINE2526 Bus1=2526 Bus2=2527 phases=3 Linecode=25_PSC Length=0.038626 Units=m
New Line.LINE2527 Bus1=2527 Bus2=2528 phases=3 Linecode=25_PSC Length=0.34034 Units=m
New Line.LINE2528 Bus1=2528 Bus2=2529 phases=3 Linecode=4_XSC Length=0.79338 Units=m
New Line.LINE2529 Bus1=2529 Bus2=2530 phases=3 Linecode=4_XSC Length=0.40073 Units=m
New Line.LINE2530 Bus1=2530 Bus2=2531 phases=3 Linecode=4_XSC Length=0.40106 Units=m
New Line.LINE2531 Bus1=2531 Bus2=2532 phases=3 Linecode=4_XSC Length=0.40106 Units=m
New Line.LINE2532 Bus1=2532 Bus2=2533 phases=3 Linecode=4_XSC Length=0.4013 Units=m
New Line.LINE2533 Bus1=2533 Bus2=2534 phases=3 Linecode=4_XSC Length=0.40078 Units=m
New Line.LINE2534 Bus1=2534 Bus2=2535 phases=3 Linecode=4_XSC Length=0.40151 Units=m
New Line.LINE2535 Bus1=2535 Bus2=2536 phases=3 Linecode=4_XSC Length=0.40143 Units=m
New Line.LINE2536 Bus1=2536 Bus2=2537 phases=3 Linecode=4_XSC Length=0.40028 Units=m
New Line.LINE2537 Bus1=2537 Bus2=2538 phases=3 Linecode=4_XSC Length=0.40096 Units=m
New Line.LINE31 Bus1=11 Bus2=32 phases=3 Linecode=3c_300_SAC_XC Length=0.66082 Units=m
New Line.LINE32 Bus1=32 Bus2=33 phases=3 Linecode=3c_300_SAC_XC Length=0.06597 Units=m
New Line.LINE33 Bus1=33 Bus2=34 phases=3 Linecode=3c_300_SAC_XC Length=0.065123 Units=m
New Line.LINE34 Bus1=34 Bus2=35 phases=3 Linecode=3c_300_SAC_XC Length=0.064498 Units=m
New Line.LINE35 Bus1=35 Bus2=36 phases=3 Linecode=3c_300_SAC_XC Length=0.065803 Units=m
New Line.LINE36 Bus1=36 Bus2=37 phases=3 Linecode=3c_300_SAC_XC Length=0.065299 Units=m
New Line.LINE37 Bus1=37 Bus2=38 phases=3 Linecode=3c_300_SAC_XC Length=0.065 Units=m
New Line.LINE38 Bus1=38 Bus2=39 phases=3 Linecode=3c_300_SAC_XC Length=0.065115 Units=m
New Line.LINE39 Bus1=39 Bus2=310 phases=3 Linecode=3c_300_SAC_XC Length=0.066038 Units=m
New Line.LINE310 Bus1=310 Bus2=311 phases=3 Linecode=3c_300_SAC_XC Length=0.45841 Units=m
New Line.LINE311 Bus1=311 Bus2=312 phases=3 Linecode=3c_300_SAC_XC Length=1.0871 Units=m
New Line.LINE312 Bus1=312 Bus2=313 phases=3 Linecode=3c_300_SAC_XC Length=0.90427 Units=m
New Line.LINE313 Bus1=313 Bus2=314 phases=3 Linecode=3c_300_SAC_XC Length=0.17385 Units=m
New Line.LINE314 Bus1=314 Bus2=315 phases=3 Linecode=3c_300_SAC_XC Length=0.17503 Units=m
New Line.LINE315 Bus1=315 Bus2=316 phases=3 Linecode=3c_300_SAC_XC Length=0.17409 Units=m
New Line.LINE316 Bus1=316 Bus2=317 phases=3 Linecode=3c_300_SAC_XC Length=0.17401 Units=m
New Line.LINE317 Bus1=317 Bus2=318 phases=3 Linecode=3c_300_SAC_XC Length=0.17447 Units=m
New Line.LINE318 Bus1=318 Bus2=319 phases=3 Linecode=3c_300_SAC_XC Length=0.17361 Units=m
New Line.LINE319 Bus1=319 Bus2=320 phases=3 Linecode=3c_300_SAC_XC Length=3.8767 Units=m
New Line.LINE320 Bus1=320 Bus2=321 phases=3 Linecode=3c_300_SAC_XC Length=0.36101 Units=m
New Line.LINE321 Bus1=321 Bus2=322 phases=3 Linecode=3c_300_SAC_XC Length=0.23565 Units=m
New Line.LINE322 Bus1=322 Bus2=323 phases=3 Linecode=3c_300_SAC_XC Length=0.26461 Units=m
New Line.LINE323 Bus1=323 Bus2=324 phases=3 Linecode=3c_300_SAC_XC Length=0.28481 Units=m
New Line.LINE324 Bus1=324 Bus2=325 phases=3 Linecode=3c_300_SAC_XC Length=0.54863 Units=m
New Line.LINE325 Bus1=325 Bus2=326 phases=3 Linecode=3c_300_SAC_XC Length=0.28019 Units=m
New Line.LINE326 Bus1=326 Bus2=327 phases=3 Linecode=3c_300_SAC_XC Length=29.9891 Units=m
New Line.LINE327 Bus1=327 Bus2=328 phases=3 Linecode=3c_300_SAC_XC Length=0.76123 Units=m
New Line.LINE328 Bus1=328 Bus2=329 phases=3 Linecode=3c_300_SAC_XC Length=2.72 Units=m
New Line.LINE329 Bus1=329 Bus2=330 phases=3 Linecode=4c_.25 Length=0.62935 Units=m
New Line.LINE330 Bus1=329 Bus2=331 phases=3 Linecode=4c_.25 Length=0.62935 Units=m
New Line.LINE331 Bus1=330 Bus2=332 phases=3 Linecode=4c_.25 Length=13.6295 Units=m
New Line.LINE332 Bus1=330 Bus2=333 phases=3 Linecode=4c_.25 Length=13.6295 Units=m
New Line.LINE333 Bus1=332 Bus2=334 phases=3 Linecode=4c_.25 Length=6.2054 Units=m
New Line.LINE334 Bus1=332 Bus2=335 phases=3 Linecode=4c_.25 Length=6.2054 Units=m
New Line.LINE335 Bus1=334 Bus2=336 phases=3 Linecode=4c_.25 Length=24.2542 Units=m
New Line.LINE336 Bus1=334 Bus2=337 phases=3 Linecode=4c_.25 Length=24.2542 Units=m
New Line.LINE337 Bus1=336 Bus2=338 phases=3 Linecode=4c_.25 Length=3.8026 Units=m
New Line.LINE338 Bus1=336 Bus2=339 phases=3 Linecode=4c_.25 Length=3.8026 Units=m
New Line.LINE339 Bus1=336 Bus2=340 phases=3 Linecode=2c_.04 Length=10.3782 Units=m
New Line.LINE340 Bus1=338 Bus2=341 phases=3 Linecode=4c_.25 Length=13.207 Units=m
New Line.LINE341 Bus1=340 Bus2=342 phases=3 Linecode=2c_.04 Length=1.5214 Units=m
New Line.LINE342 Bus1=341 Bus2=343 phases=3 Linecode=4_XSC Length=0.99378 Units=m
New Line.LINE343 Bus1=341 Bus2=344 phases=3 Linecode=4_XSC Length=0.13159 Units=m
New Line.LINE344 Bus1=341 Bus2=345 phases=3 Linecode=4c_.25 Length=1.2786 Units=m
New Line.LINE345 Bus1=342 Bus2=346 phases=3 Linecode=2c_.04 Length=0.15344 Units=m
New Line.LINE346 Bus1=344 Bus2=347 phases=3 Linecode=4_XSC Length=0.13098 Units=m
New Line.LINE347 Bus1=345 Bus2=348 phases=3 Linecode=4c_.25 Length=10.9007 Units=m
New Line.LINE348 Bus1=345 Bus2=349 phases=3 Linecode=2c_.04 Length=1.0164 Units=m
New Line.LINE349 Bus1=346 Bus2=350 phases=3 Linecode=2c_.04 Length=0.1473 Units=m
New Line.LINE350 Bus1=347 Bus2=351 phases=3 Linecode=4_XSC Length=0.13077 Units=m
New Line.LINE351 Bus1=348 Bus2=352 phases=3 Linecode=4c_.25 Length=22.3647 Units=m
New Line.LINE352 Bus1=348 Bus2=353 phases=3 Linecode=2c_.007 Length=0.21896 Units=m
New Line.LINE353 Bus1=349 Bus2=354 phases=3 Linecode=2c_.04 Length=0.070213 Units=m
New Line.LINE354 Bus1=350 Bus2=355 phases=3 Linecode=2c_.04 Length=0.074216 Units=m
New Line.LINE355 Bus1=351 Bus2=356 phases=3 Linecode=4_XSC Length=0.132 Units=m
New Line.LINE356 Bus1=352 Bus2=357 phases=3 Linecode=4c_.25 Length=10.8425 Units=m
New Line.LINE357 Bus1=352 Bus2=358 phases=3 Linecode=2c_.04 Length=6.0684 Units=m
New Line.LINE358 Bus1=353 Bus2=359 phases=3 Linecode=2c_.007 Length=0.11656 Units=m
New Line.LINE359 Bus1=354 Bus2=360 phases=3 Linecode=2c_.04 Length=0.070215 Units=m
New Line.LINE360 Bus1=355 Bus2=361 phases=3 Linecode=2c_.04 Length=0.13124 Units=m
New Line.LINE361 Bus1=356 Bus2=362 phases=3 Linecode=4_XSC Length=0.073006 Units=m
New Line.LINE362 Bus1=357 Bus2=363 phases=3 Linecode=4c_.25 Length=0.4189 Units=m
New Line.LINE363 Bus1=358 Bus2=364 phases=3 Linecode=2c_.04 Length=1.073 Units=m
New Line.LINE364 Bus1=358 Bus2=365 phases=3 Linecode=2c_.04 Length=6.0299 Units=m
New Line.LINE365 Bus1=359 Bus2=366 phases=3 Linecode=2c_.007 Length=0.13291 Units=m
New Line.LINE366 Bus1=360 Bus2=367 phases=3 Linecode=2c_.04 Length=0.070036 Units=m
New Line.LINE367 Bus1=361 Bus2=368 phases=3 Linecode=2c_.04 Length=0.36713 Units=m
New Line.LINE368 Bus1=362 Bus2=369 phases=3 Linecode=4_XSC Length=0.073981 Units=m
New Line.LINE369 Bus1=363 Bus2=370 phases=3 Linecode=4c_.25 Length=16.3237 Units=m
New Line.LINE370 Bus1=364 Bus2=371 phases=3 Linecode=2c_.04 Length=0.14435 Units=m
New Line.LINE371 Bus1=365 Bus2=372 phases=3 Linecode=2c_.04 Length=0.28379 Units=m
New Line.LINE372 Bus1=366 Bus2=373 phases=3 Linecode=2c_.007 Length=0.35513 Units=m
New Line.LINE373 Bus1=367 Bus2=374 phases=3 Linecode=2c_.04 Length=0.069893 Units=m
New Line.LINE374 Bus1=368 Bus2=375 phases=3 Linecode=2c_.04 Length=3.8064 Units=m
New Line.LINE375 Bus1=368 Bus2=376 phases=3 Linecode=2c_.04 Length=5.4045 Units=m
New Line.LINE376 Bus1=369 Bus2=377 phases=3 Linecode=4_XSC Length=0.074061 Units=m
New Line.LINE377 Bus1=370 Bus2=378 phases=3 Linecode=4c_.25 Length=2.221 Units=m
New Line.LINE378 Bus1=371 Bus2=379 phases=3 Linecode=2c_.04 Length=0.14693 Units=m
New Line.LINE379 Bus1=372 Bus2=380 phases=3 Linecode=2c_.04 Length=0.14405 Units=m
New Line.LINE380 Bus1=373 Bus2=381 phases=3 Linecode=2c_.007 Length=0.137 Units=m
New Line.LINE381 Bus1=374 Bus2=382 phases=3 Linecode=2c_.04 Length=0.070773 Units=m
New Line.LINE382 Bus1=375 Bus2=383 phases=3 Linecode=2c_.04 Length=6.8002 Units=m
New Line.LINE383 Bus1=377 Bus2=384 phases=3 Linecode=4_XSC Length=0.073682 Units=m
New Line.LINE384 Bus1=378 Bus2=385 phases=3 Linecode=4c_.25 Length=3.229 Units=m
New Line.LINE385 Bus1=378 Bus2=386 phases=3 Linecode=2c_.04 Length=5.4102 Units=m
New Line.LINE386 Bus1=379 Bus2=387 phases=3 Linecode=2c_.04 Length=0.19021 Units=m
New Line.LINE387 Bus1=380 Bus2=388 phases=3 Linecode=2c_.04 Length=0.14227 Units=m
New Line.LINE388 Bus1=381 Bus2=389 phases=3 Linecode=2c_.007 Length=0.15253 Units=m
New Line.LINE389 Bus1=382 Bus2=390 phases=3 Linecode=2c_.04 Length=0.070093 Units=m
New Line.LINE390 Bus1=384 Bus2=391 phases=3 Linecode=4_XSC Length=0.074632 Units=m
New Line.LINE391 Bus1=385 Bus2=392 phases=3 Linecode=4c_.25 Length=4.38 Units=m
New Line.LINE392 Bus1=386 Bus2=393 phases=3 Linecode=2c_.04 Length=1.9256 Units=m
New Line.LINE393 Bus1=387 Bus2=394 phases=3 Linecode=2c_.04 Length=0.20006 Units=m
New Line.LINE394 Bus1=388 Bus2=395 phases=3 Linecode=2c_.04 Length=0.94918 Units=m
New Line.LINE395 Bus1=389 Bus2=396 phases=3 Linecode=2c_.007 Length=0.32707 Units=m
New Line.LINE396 Bus1=390 Bus2=397 phases=3 Linecode=2c_.04 Length=0.070114 Units=m
New Line.LINE397 Bus1=391 Bus2=398 phases=3 Linecode=4_XSC Length=0.073824 Units=m
New Line.LINE398 Bus1=392 Bus2=399 phases=3 Linecode=4c_.25 Length=4.9042 Units=m
New Line.LINE399 Bus1=393 Bus2=3100 phases=3 Linecode=2c_.04 Length=0.25467 Units=m
New Line.LINE3100 Bus1=394 Bus2=3101 phases=3 Linecode=2c_.04 Length=0.65215 Units=m
New Line.LINE3101 Bus1=395 Bus2=3102 phases=3 Linecode=2c_.04 Length=0.6932 Units=m
New Line.LINE3102 Bus1=395 Bus2=3103 phases=3 Linecode=2c_.04 Length=5.4849 Units=m
New Line.LINE3103 Bus1=396 Bus2=3104 phases=3 Linecode=2c_.007 Length=0.46854 Units=m
New Line.LINE3104 Bus1=397 Bus2=3105 phases=3 Linecode=2c_.04 Length=0.070456 Units=m
New Line.LINE3105 Bus1=398 Bus2=3106 phases=3 Linecode=4_XSC Length=0.073878 Units=m
New Line.LINE3106 Bus1=399 Bus2=3107 phases=3 Linecode=4c_.25 Length=9.1064 Units=m
New Line.LINE3107 Bus1=399 Bus2=3108 phases=3 Linecode=2c_.007 Length=0.14741 Units=m
New Line.LINE3108 Bus1=3100 Bus2=3109 phases=3 Linecode=2c_.04 Length=0.31537 Units=m
New Line.LINE3109 Bus1=3101 Bus2=3110 phases=3 Linecode=2c_.04 Length=0.68408 Units=m
New Line.LINE3110 Bus1=3101 Bus2=3111 phases=3 Linecode=2c_.04 Length=5.5758 Units=m
New Line.LINE3111 Bus1=3102 Bus2=3112 phases=3 Linecode=2c_.04 Length=0.17494 Units=m
New Line.LINE3112 Bus1=3104 Bus2=3113 phases=3 Linecode=2c_.007 Length=0.090802 Units=m
New Line.LINE3113 Bus1=3105 Bus2=3114 phases=3 Linecode=2c_.04 Length=0.069922 Units=m
New Line.LINE3114 Bus1=3107 Bus2=3115 phases=3 Linecode=4c_.25 Length=1.6226 Units=m
New Line.LINE3115 Bus1=3108 Bus2=3116 phases=3 Linecode=2c_.007 Length=0.0536 Units=m
New Line.LINE3116 Bus1=3109 Bus2=3117 phases=3 Linecode=2c_.04 Length=0.31088 Units=m
New Line.LINE3117 Bus1=3110 Bus2=3118 phases=3 Linecode=2c_.04 Length=0.21016 Units=m
New Line.LINE3118 Bus1=3112 Bus2=3119 phases=3 Linecode=2c_.04 Length=0.14135 Units=m
New Line.LINE3119 Bus1=3113 Bus2=3120 phases=3 Linecode=2c_.007 Length=0.055154 Units=m
New Line.LINE3120 Bus1=3114 Bus2=3121 phases=3 Linecode=2c_.04 Length=0.22265 Units=m
New Line.LINE3121 Bus1=3115 Bus2=3122 phases=3 Linecode=4c_.25 Length=1.1007 Units=m
New Line.LINE3122 Bus1=3115 Bus2=3123 phases=3 Linecode=4c_.25 Length=0.18047 Units=m
New Line.LINE3123 Bus1=3116 Bus2=3124 phases=3 Linecode=2c_.007 Length=0.053141 Units=m
New Line.LINE3124 Bus1=3117 Bus2=3125 phases=3 Linecode=2c_.04 Length=0.24948 Units=m
New Line.LINE3125 Bus1=3118 Bus2=3126 phases=3 Linecode=2c_.04 Length=0.1099 Units=m
New Line.LINE3126 Bus1=3119 Bus2=3127 phases=3 Linecode=2c_.04 Length=0.12349 Units=m
New Line.LINE3127 Bus1=3120 Bus2=3128 phases=3 Linecode=2c_.007 Length=0.054378 Units=m
New Line.LINE3128 Bus1=3121 Bus2=3129 phases=3 Linecode=2c_.04 Length=0.077826 Units=m
New Line.LINE3129 Bus1=3122 Bus2=3130 phases=3 Linecode=4c_.25 Length=7.7196 Units=m
New Line.LINE3130 Bus1=3123 Bus2=3131 phases=3 Linecode=4c_.25 Length=0.10966 Units=m
New Line.LINE3131 Bus1=3124 Bus2=3132 phases=3 Linecode=2c_.007 Length=0.053712 Units=m
New Line.LINE3132 Bus1=3125 Bus2=3133 phases=3 Linecode=2c_.04 Length=0.11927 Units=m
New Line.LINE3133 Bus1=3126 Bus2=3134 phases=3 Linecode=2c_.04 Length=0.12306 Units=m
New Line.LINE3134 Bus1=3127 Bus2=3135 phases=3 Linecode=2c_.04 Length=0.13513 Units=m
New Line.LINE3135 Bus1=3128 Bus2=3136 phases=3 Linecode=2c_.007 Length=0.055172 Units=m
New Line.LINE3136 Bus1=3129 Bus2=3137 phases=3 Linecode=2c_.04 Length=0.078243 Units=m
New Line.LINE3137 Bus1=3130 Bus2=3138 phases=3 Linecode=4c_.25 Length=15.1484 Units=m
New Line.LINE3138 Bus1=3131 Bus2=3139 phases=3 Linecode=4c_.25 Length=0.1337 Units=m
New Line.LINE3139 Bus1=3132 Bus2=3140 phases=3 Linecode=2c_.007 Length=0.053906 Units=m
New Line.LINE3140 Bus1=3133 Bus2=3141 phases=3 Linecode=2c_.04 Length=0.16614 Units=m
New Line.LINE3141 Bus1=3134 Bus2=3142 phases=3 Linecode=2c_.04 Length=0.38684 Units=m
New Line.LINE3142 Bus1=3135 Bus2=3143 phases=3 Linecode=2c_.04 Length=0.20917 Units=m
New Line.LINE3143 Bus1=3136 Bus2=3144 phases=3 Linecode=2c_.007 Length=0.054999 Units=m
New Line.LINE3144 Bus1=3137 Bus2=3145 phases=3 Linecode=2c_.04 Length=0.078746 Units=m
New Line.LINE3145 Bus1=3138 Bus2=3146 phases=3 Linecode=4c_.25 Length=13.0823 Units=m
New Line.LINE3146 Bus1=3138 Bus2=3147 phases=3 Linecode=4c_.25 Length=13.0812 Units=m
New Line.LINE3147 Bus1=3138 Bus2=3148 phases=3 Linecode=4c_.25 Length=0.16996 Units=m
New Line.LINE3148 Bus1=3139 Bus2=3149 phases=3 Linecode=4c_.25 Length=0.099866 Units=m
New Line.LINE3149 Bus1=3140 Bus2=3150 phases=3 Linecode=2c_.007 Length=0.053265 Units=m
New Line.LINE3150 Bus1=3141 Bus2=3151 phases=3 Linecode=2c_.04 Length=0.32671 Units=m
New Line.LINE3151 Bus1=3142 Bus2=3152 phases=3 Linecode=2c_.04 Length=4.5289 Units=m
New Line.LINE3152 Bus1=3143 Bus2=3153 phases=3 Linecode=2c_.04 Length=4.1593 Units=m
New Line.LINE3153 Bus1=3144 Bus2=3154 phases=3 Linecode=2c_.007 Length=0.054563 Units=m
New Line.LINE3154 Bus1=3145 Bus2=3155 phases=3 Linecode=2c_.04 Length=0.077898 Units=m
New Line.LINE3155 Bus1=3146 Bus2=3156 phases=3 Linecode=4c_.25 Length=9.5022 Units=m
New Line.LINE3156 Bus1=3147 Bus2=3157 phases=3 Linecode=4c_.25 Length=9.3995 Units=m
New Line.LINE3157 Bus1=3148 Bus2=3158 phases=3 Linecode=4c_.25 Length=14.9773 Units=m
New Line.LINE3158 Bus1=3148 Bus2=3159 phases=3 Linecode=4c_.12 Length=2.1639 Units=m
New Line.LINE3159 Bus1=3149 Bus2=3160 phases=3 Linecode=4c_.25 Length=0.1242 Units=m
New Line.LINE3160 Bus1=3150 Bus2=3161 phases=3 Linecode=2c_.007 Length=0.053338 Units=m
New Line.LINE3161 Bus1=3151 Bus2=3162 phases=3 Linecode=2c_.04 Length=3.2941 Units=m
New Line.LINE3162 Bus1=3151 Bus2=3163 phases=3 Linecode=2c_.04 Length=5.4563 Units=m
New Line.LINE3163 Bus1=3152 Bus2=3164 phases=3 Linecode=2c_.04 Length=0.1676 Units=m
New Line.LINE3164 Bus1=3153 Bus2=3165 phases=3 Linecode=2c_.04 Length=0.14525 Units=m
New Line.LINE3165 Bus1=3154 Bus2=3166 phases=3 Linecode=2c_.007 Length=0.054818 Units=m
New Line.LINE3166 Bus1=3155 Bus2=3167 phases=3 Linecode=2c_.04 Length=0.078746 Units=m
New Line.LINE3167 Bus1=3156 Bus2=3168 phases=3 Linecode=4c_.25 Length=2.6906 Units=m
New Line.LINE3168 Bus1=3157 Bus2=3169 phases=3 Linecode=4c_.25 Length=2.7909 Units=m
New Line.LINE3169 Bus1=3158 Bus2=3170 phases=3 Linecode=4c_.25 Length=7.0382 Units=m
New Line.LINE3170 Bus1=3159 Bus2=3171 phases=3 Linecode=4c_.12 Length=1.2559 Units=m
New Line.LINE3171 Bus1=3161 Bus2=3172 phases=3 Linecode=2c_.007 Length=0.05376 Units=m
New Line.LINE3172 Bus1=3162 Bus2=3173 phases=3 Linecode=2c_.04 Length=5.6523 Units=m
New Line.LINE3173 Bus1=3164 Bus2=3174 phases=3 Linecode=2c_.04 Length=0.11643 Units=m
New Line.LINE3174 Bus1=3165 Bus2=3175 phases=3 Linecode=2c_.04 Length=0.12969 Units=m
New Line.LINE3175 Bus1=3166 Bus2=3176 phases=3 Linecode=2c_.007 Length=0.054231 Units=m
New Line.LINE3176 Bus1=3167 Bus2=3177 phases=3 Linecode=2c_.04 Length=0.078517 Units=m
New Line.LINE3177 Bus1=3168 Bus2=3178 phases=3 Linecode=4c_.25 Length=1.2557 Units=m
New Line.LINE3178 Bus1=3169 Bus2=3179 phases=3 Linecode=4c_.25 Length=1.2781 Units=m
New Line.LINE3179 Bus1=3170 Bus2=3180 phases=3 Linecode=4c_.25 Length=1.0729 Units=m
New Line.LINE3180 Bus1=3170 Bus2=3181 phases=3 Linecode=4c_.25 Length=0.15692 Units=m
New Line.LINE3181 Bus1=3171 Bus2=3182 phases=3 Linecode=4c_.12 Length=1.124 Units=m
New Line.LINE3182 Bus1=3172 Bus2=3183 phases=3 Linecode=2c_.007 Length=0.29517 Units=m
New Line.LINE3183 Bus1=3174 Bus2=3184 phases=3 Linecode=2c_.04 Length=0.063953 Units=m
New Line.LINE3184 Bus1=3175 Bus2=3185 phases=3 Linecode=2c_.04 Length=0.18001 Units=m
New Line.LINE3185 Bus1=3176 Bus2=3186 phases=3 Linecode=2c_.007 Length=0.054231 Units=m
New Line.LINE3186 Bus1=3177 Bus2=3187 phases=3 Linecode=2c_.04 Length=0.077319 Units=m
New Line.LINE3187 Bus1=3181 Bus2=3188 phases=3 Linecode=4c_.25 Length=0.11265 Units=m
New Line.LINE3188 Bus1=3182 Bus2=3189 phases=3 Linecode=4c_.12 Length=1.088 Units=m
New Line.LINE3189 Bus1=3183 Bus2=3190 phases=3 Linecode=2c_.007 Length=0.056303 Units=m
New Line.LINE3190 Bus1=3184 Bus2=3191 phases=3 Linecode=2c_.04 Length=0.11764 Units=m
New Line.LINE3191 Bus1=3185 Bus2=3192 phases=3 Linecode=2c_.04 Length=1.1289 Units=m
New Line.LINE3192 Bus1=3186 Bus2=3193 phases=3 Linecode=2c_.007 Length=0.055082 Units=m
New Line.LINE3193 Bus1=3187 Bus2=3194 phases=3 Linecode=2c_.04 Length=0.078849 Units=m
New Line.LINE3194 Bus1=3188 Bus2=3195 phases=3 Linecode=4c_.25 Length=0.12126 Units=m
New Line.LINE3195 Bus1=3189 Bus2=3196 phases=3 Linecode=4c_.12 Length=0.90741 Units=m
New Line.LINE3196 Bus1=3190 Bus2=3197 phases=3 Linecode=2c_.007 Length=0.056436 Units=m
New Line.LINE3197 Bus1=3191 Bus2=3198 phases=3 Linecode=2c_.04 Length=0.94555 Units=m
New Line.LINE3198 Bus1=3192 Bus2=3199 phases=3 Linecode=2c_.04 Length=1.1052 Units=m
New Line.LINE3199 Bus1=3192 Bus2=3200 phases=3 Linecode=2c_.04 Length=4.7969 Units=m
New Line.LINE3200 Bus1=3193 Bus2=3201 phases=3 Linecode=2c_.007 Length=0.8515 Units=m
New Line.LINE3201 Bus1=3194 Bus2=3202 phases=3 Linecode=2c_.04 Length=9.5798 Units=m
New Line.LINE3202 Bus1=3195 Bus2=3203 phases=3 Linecode=4c_.25 Length=0.15246 Units=m
New Line.LINE3203 Bus1=3196 Bus2=3204 phases=3 Linecode=4c_.12 Length=1.0323 Units=m
New Line.LINE3204 Bus1=3197 Bus2=3205 phases=3 Linecode=2c_.007 Length=0.055972 Units=m
New Line.LINE3205 Bus1=3198 Bus2=3206 phases=3 Linecode=2c_.04 Length=0.87133 Units=m
New Line.LINE3206 Bus1=3198 Bus2=3207 phases=3 Linecode=2c_.04 Length=5.2358 Units=m
New Line.LINE3207 Bus1=3199 Bus2=3208 phases=3 Linecode=2c_.04 Length=0.16981 Units=m
New Line.LINE3208 Bus1=3202 Bus2=3209 phases=3 Linecode=2c_.04 Length=0.069319 Units=m
New Line.LINE3209 Bus1=3203 Bus2=3210 phases=3 Linecode=4c_.25 Length=0.96865 Units=m
New Line.LINE3210 Bus1=3204 Bus2=3211 phases=3 Linecode=4c_.12 Length=0.91725 Units=m
New Line.LINE3211 Bus1=3205 Bus2=3212 phases=3 Linecode=2c_.007 Length=0.056223 Units=m
New Line.LINE3212 Bus1=3206 Bus2=3213 phases=3 Linecode=2c_.04 Length=0.13956 Units=m
New Line.LINE3213 Bus1=3208 Bus2=3214 phases=3 Linecode=2c_.04 Length=0.13375 Units=m
New Line.LINE3214 Bus1=3209 Bus2=3215 phases=3 Linecode=2c_.04 Length=0.069405 Units=m
New Line.LINE3215 Bus1=3210 Bus2=3216 phases=3 Linecode=4c_.25 Length=0.15795 Units=m
New Line.LINE3216 Bus1=3211 Bus2=3217 phases=3 Linecode=4c_.12 Length=1.4275 Units=m
New Line.LINE3217 Bus1=3212 Bus2=3218 phases=3 Linecode=2c_.007 Length=0.056356 Units=m
New Line.LINE3218 Bus1=3213 Bus2=3219 phases=3 Linecode=2c_.04 Length=0.12238 Units=m
New Line.LINE3219 Bus1=3214 Bus2=3220 phases=3 Linecode=2c_.04 Length=0.20597 Units=m
New Line.LINE3220 Bus1=3215 Bus2=3221 phases=3 Linecode=2c_.04 Length=0.068623 Units=m
New Line.LINE3221 Bus1=3216 Bus2=3222 phases=3 Linecode=4c_.25 Length=0.12895 Units=m
New Line.LINE3222 Bus1=3217 Bus2=3223 phases=3 Linecode=4c_.12 Length=1.9593 Units=m
New Line.LINE3223 Bus1=3218 Bus2=3224 phases=3 Linecode=2c_.007 Length=0.05632 Units=m
New Line.LINE3224 Bus1=3219 Bus2=3225 phases=3 Linecode=2c_.04 Length=0.19389 Units=m
New Line.LINE3225 Bus1=3220 Bus2=3226 phases=3 Linecode=2c_.04 Length=0.22412 Units=m
New Line.LINE3226 Bus1=3221 Bus2=3227 phases=3 Linecode=2c_.04 Length=0.069892 Units=m
New Line.LINE3227 Bus1=3222 Bus2=3228 phases=3 Linecode=4c_.25 Length=0.29382 Units=m
New Line.LINE3228 Bus1=3224 Bus2=3229 phases=3 Linecode=2c_.007 Length=0.056223 Units=m
New Line.LINE3229 Bus1=3225 Bus2=3230 phases=3 Linecode=2c_.04 Length=3.5848 Units=m
New Line.LINE3230 Bus1=3226 Bus2=3231 phases=3 Linecode=2c_.04 Length=3.0143 Units=m
New Line.LINE3231 Bus1=3227 Bus2=3232 phases=3 Linecode=2c_.04 Length=0.069857 Units=m
New Line.LINE3232 Bus1=3228 Bus2=3233 phases=3 Linecode=4c_.25 Length=0.66757 Units=m
New Line.LINE3233 Bus1=3229 Bus2=3234 phases=3 Linecode=2c_.007 Length=0.056144 Units=m
New Line.LINE3234 Bus1=3230 Bus2=3235 phases=3 Linecode=2c_.04 Length=0.222 Units=m
New Line.LINE3235 Bus1=3231 Bus2=3236 phases=3 Linecode=2c_.04 Length=0.31723 Units=m
New Line.LINE3236 Bus1=3232 Bus2=3237 phases=3 Linecode=2c_.04 Length=0.068884 Units=m
New Line.LINE3237 Bus1=3233 Bus2=3238 phases=3 Linecode=4c_.25 Length=1.5175 Units=m
New Line.LINE3238 Bus1=3234 Bus2=3239 phases=3 Linecode=2c_.007 Length=0.05632 Units=m
New Line.LINE3239 Bus1=3235 Bus2=3240 phases=3 Linecode=2c_.04 Length=0.2022 Units=m
New Line.LINE3240 Bus1=3236 Bus2=3241 phases=3 Linecode=2c_.04 Length=0.24466 Units=m
New Line.LINE3241 Bus1=3237 Bus2=3242 phases=3 Linecode=2c_.04 Length=0.069181 Units=m
New Line.LINE3242 Bus1=3238 Bus2=3243 phases=3 Linecode=4c_.25 Length=0.49104 Units=m
New Line.LINE3243 Bus1=3239 Bus2=3244 phases=3 Linecode=2c_.007 Length=0.1209 Units=m
New Line.LINE3244 Bus1=3240 Bus2=3245 phases=3 Linecode=2c_.04 Length=0.17981 Units=m
New Line.LINE3245 Bus1=3241 Bus2=3246 phases=3 Linecode=2c_.04 Length=4.0139 Units=m
New Line.LINE3246 Bus1=3242 Bus2=3247 phases=3 Linecode=2c_.04 Length=0.069462 Units=m
New Line.LINE3247 Bus1=3243 Bus2=3248 phases=3 Linecode=4c_.25 Length=1 Units=m
New Line.LINE3248 Bus1=3244 Bus2=3249 phases=3 Linecode=4_XSC Length=0.95309 Units=m
New Line.LINE3249 Bus1=3245 Bus2=3250 phases=3 Linecode=2c_.04 Length=0.19815 Units=m
New Line.LINE3250 Bus1=3246 Bus2=3251 phases=3 Linecode=2c_.04 Length=0.2719 Units=m
New Line.LINE3251 Bus1=3247 Bus2=3252 phases=3 Linecode=2c_.04 Length=1.6829 Units=m
New Line.LINE3252 Bus1=3248 Bus2=3253 phases=3 Linecode=4c_.25 Length=0.28429 Units=m
New Line.LINE3253 Bus1=3249 Bus2=3254 phases=3 Linecode=4_XSC Length=0.076922 Units=m
New Line.LINE3254 Bus1=3250 Bus2=3255 phases=3 Linecode=2c_.04 Length=2.8657 Units=m
New Line.LINE3255 Bus1=3251 Bus2=3256 phases=3 Linecode=2c_.04 Length=0.27914 Units=m
New Line.LINE3256 Bus1=3252 Bus2=3257 phases=3 Linecode=2c_.04 Length=0.49812 Units=m
New Line.LINE3257 Bus1=3252 Bus2=3258 phases=3 Linecode=2c_.04 Length=6.7145 Units=m
New Line.LINE3258 Bus1=3253 Bus2=3259 phases=3 Linecode=4c_.25 Length=0.99343 Units=m
New Line.LINE3259 Bus1=3254 Bus2=3260 phases=3 Linecode=4_XSC Length=0.077318 Units=m
New Line.LINE3260 Bus1=3255 Bus2=3261 phases=3 Linecode=2c_.04 Length=0.25882 Units=m
New Line.LINE3261 Bus1=3256 Bus2=3262 phases=3 Linecode=2c_.04 Length=6.462 Units=m
New Line.LINE3262 Bus1=3257 Bus2=3263 phases=3 Linecode=2c_.04 Length=3.7487 Units=m
New Line.LINE3263 Bus1=3259 Bus2=3264 phases=3 Linecode=4c_.25 Length=1.5334 Units=m
New Line.LINE3264 Bus1=3260 Bus2=3265 phases=3 Linecode=4_XSC Length=0.07642 Units=m
New Line.LINE3265 Bus1=3261 Bus2=3266 phases=3 Linecode=2c_.04 Length=0.18398 Units=m
New Line.LINE3266 Bus1=3263 Bus2=3267 phases=3 Linecode=2c_.04 Length=6.3188 Units=m
New Line.LINE3267 Bus1=3264 Bus2=3268 phases=3 Linecode=4c_.25 Length=1.0887 Units=m
New Line.LINE3268 Bus1=3265 Bus2=3269 phases=3 Linecode=4_XSC Length=0.076922 Units=m
New Line.LINE3269 Bus1=3266 Bus2=3270 phases=3 Linecode=2c_.04 Length=0.42367 Units=m
New Line.LINE3270 Bus1=3268 Bus2=3271 phases=3 Linecode=4c_.25 Length=1.2438 Units=m
New Line.LINE3271 Bus1=3269 Bus2=3272 phases=3 Linecode=4_XSC Length=0.076479 Units=m
New Line.LINE3272 Bus1=3270 Bus2=3273 phases=3 Linecode=2c_.04 Length=5.1311 Units=m
New Line.LINE3273 Bus1=3271 Bus2=3274 phases=3 Linecode=4c_.25 Length=1.3445 Units=m
New Line.LINE3274 Bus1=3272 Bus2=3275 phases=3 Linecode=4_XSC Length=0.077006 Units=m
New Line.LINE3275 Bus1=3274 Bus2=3276 phases=3 Linecode=4c_.25 Length=3.834 Units=m
New Line.LINE3276 Bus1=3275 Bus2=3277 phases=3 Linecode=4_XSC Length=0.077156 Units=m
New Line.LINE3277 Bus1=3276 Bus2=3278 phases=3 Linecode=4c_.25 Length=0.064399 Units=m
New Line.LINE3278 Bus1=3276 Bus2=3279 phases=3 Linecode=4c_.25 Length=1.1107 Units=m
New Line.LINE3279 Bus1=3277 Bus2=3280 phases=3 Linecode=4_XSC Length=1.0083 Units=m
New Line.LINE3280 Bus1=3278 Bus2=3281 phases=3 Linecode=4c_.25 Length=0.071701 Units=m
New Line.LINE3281 Bus1=3279 Bus2=3282 phases=3 Linecode=4c_.25 Length=2.2769 Units=m
New Line.LINE3282 Bus1=3279 Bus2=3283 phases=3 Linecode=2c_.04 Length=6.0924 Units=m
New Line.LINE3283 Bus1=3281 Bus2=3284 phases=3 Linecode=4c_.25 Length=0.071063 Units=m
New Line.LINE3284 Bus1=3282 Bus2=3285 phases=3 Linecode=4c_.25 Length=6.0674 Units=m
New Line.LINE3285 Bus1=3283 Bus2=3286 phases=3 Linecode=2c_.04 Length=1.9595 Units=m
New Line.LINE3286 Bus1=3284 Bus2=3287 phases=3 Linecode=4c_.25 Length=0.07207 Units=m
New Line.LINE3287 Bus1=3285 Bus2=3288 phases=3 Linecode=4c_.25 Length=5.7075 Units=m
New Line.LINE3288 Bus1=3286 Bus2=3289 phases=3 Linecode=2c_.04 Length=1.2793 Units=m
New Line.LINE3289 Bus1=3287 Bus2=3290 phases=3 Linecode=4c_.25 Length=0.070838 Units=m
New Line.LINE3290 Bus1=3288 Bus2=3291 phases=3 Linecode=4c_.25 Length=5.4318 Units=m
New Line.LINE3291 Bus1=3288 Bus2=3292 phases=3 Linecode=2c_.04 Length=5.912 Units=m
New Line.LINE3292 Bus1=3289 Bus2=3293 phases=3 Linecode=2c_.04 Length=0.53579 Units=m
New Line.LINE3293 Bus1=3290 Bus2=3294 phases=3 Linecode=4c_.25 Length=0.18373 Units=m
New Line.LINE3294 Bus1=3291 Bus2=3295 phases=3 Linecode=4c_.25 Length=11.8038 Units=m
New Line.LINE3295 Bus1=3292 Bus2=3296 phases=3 Linecode=2c_.04 Length=0.64929 Units=m
New Line.LINE3296 Bus1=3292 Bus2=3297 phases=3 Linecode=2c_.04 Length=4.5102 Units=m
New Line.LINE3297 Bus1=3293 Bus2=3298 phases=3 Linecode=2c_.04 Length=0.58259 Units=m
New Line.LINE3298 Bus1=3294 Bus2=3299 phases=3 Linecode=4c_.25 Length=0.18407 Units=m
New Line.LINE3299 Bus1=3295 Bus2=3300 phases=3 Linecode=4c_.25 Length=5.4476 Units=m
New Line.LINE3300 Bus1=3296 Bus2=3301 phases=3 Linecode=2c_.04 Length=0.25 Units=m
New Line.LINE3301 Bus1=3298 Bus2=3302 phases=3 Linecode=2c_.04 Length=0.65723 Units=m
New Line.LINE3302 Bus1=3299 Bus2=3303 phases=3 Linecode=4c_.25 Length=0.18298 Units=m
New Line.LINE3303 Bus1=3300 Bus2=3304 phases=3 Linecode=4c_.25 Length=4.1861 Units=m
New Line.LINE3304 Bus1=3300 Bus2=3305 phases=3 Linecode=2c_.04 Length=9.3671 Units=m
New Line.LINE3305 Bus1=3301 Bus2=3306 phases=3 Linecode=2c_.04 Length=0.19007 Units=m
New Line.LINE3306 Bus1=3302 Bus2=3307 phases=3 Linecode=2c_.04 Length=1.3979 Units=m
New Line.LINE3307 Bus1=3302 Bus2=3308 phases=3 Linecode=2c_.04 Length=5.127 Units=m
New Line.LINE3308 Bus1=3302 Bus2=3309 phases=3 Linecode=2c_.04 Length=5.127 Units=m
New Line.LINE3309 Bus1=3303 Bus2=3310 phases=3 Linecode=4c_.25 Length=0.1835 Units=m
New Line.LINE3310 Bus1=3304 Bus2=3311 phases=3 Linecode=4c_.25 Length=5.3543 Units=m
New Line.LINE3311 Bus1=3305 Bus2=3312 phases=3 Linecode=2c_.04 Length=0.24361 Units=m
New Line.LINE3312 Bus1=3306 Bus2=3313 phases=3 Linecode=2c_.04 Length=0.12259 Units=m
New Line.LINE3313 Bus1=3307 Bus2=3314 phases=3 Linecode=2c_.04 Length=0.19383 Units=m
New Line.LINE3314 Bus1=3310 Bus2=3315 phases=3 Linecode=4c_.25 Length=4.3843 Units=m
New Line.LINE3315 Bus1=3311 Bus2=3316 phases=3 Linecode=4c_.25 Length=5.1085 Units=m
New Line.LINE3316 Bus1=3312 Bus2=3317 phases=3 Linecode=2c_.04 Length=0.21149 Units=m
New Line.LINE3317 Bus1=3313 Bus2=3318 phases=3 Linecode=2c_.04 Length=7.25 Units=m
New Line.LINE3318 Bus1=3314 Bus2=3319 phases=3 Linecode=2c_.04 Length=6.9719 Units=m
New Line.LINE3319 Bus1=3316 Bus2=3320 phases=3 Linecode=4c_.25 Length=10.4375 Units=m
New Line.LINE3320 Bus1=3316 Bus2=3321 phases=3 Linecode=2c_.04 Length=5.9846 Units=m
New Line.LINE3321 Bus1=3317 Bus2=3322 phases=3 Linecode=2c_.04 Length=0.19007 Units=m
New Line.LINE3322 Bus1=3318 Bus2=3323 phases=3 Linecode=2c_.04 Length=0.24711 Units=m
New Line.LINE3323 Bus1=3319 Bus2=3324 phases=3 Linecode=2c_.04 Length=0.22778 Units=m
New Line.LINE3324 Bus1=3320 Bus2=3325 phases=3 Linecode=4c_.25 Length=9.2271 Units=m
New Line.LINE3325 Bus1=3321 Bus2=3326 phases=3 Linecode=2c_.04 Length=0.80716 Units=m
New Line.LINE3326 Bus1=3321 Bus2=3327 phases=3 Linecode=2c_.04 Length=4.7102 Units=m
New Line.LINE3327 Bus1=3322 Bus2=3328 phases=3 Linecode=2c_.04 Length=0.255 Units=m
New Line.LINE3328 Bus1=3323 Bus2=3329 phases=3 Linecode=2c_.04 Length=0.25013 Units=m
New Line.LINE3329 Bus1=3324 Bus2=3330 phases=3 Linecode=2c_.04 Length=0.29689 Units=m
New Line.LINE3330 Bus1=3325 Bus2=3331 phases=3 Linecode=4c_.25 Length=3.4911 Units=m
New Line.LINE3331 Bus1=3326 Bus2=3332 phases=3 Linecode=2c_.04 Length=0.084999 Units=m
New Line.LINE3332 Bus1=3328 Bus2=3333 phases=3 Linecode=2c_.04 Length=0.53648 Units=m
New Line.LINE3333 Bus1=3329 Bus2=3334 phases=3 Linecode=2c_.04 Length=0.25724 Units=m
New Line.LINE3334 Bus1=3330 Bus2=3335 phases=3 Linecode=2c_.04 Length=0.40015 Units=m
New Line.LINE3335 Bus1=3331 Bus2=3336 phases=3 Linecode=4c_.25 Length=11.5949 Units=m
New Line.LINE3336 Bus1=3331 Bus2=3337 phases=3 Linecode=2c_.04 Length=10.0896 Units=m
New Line.LINE3337 Bus1=3332 Bus2=3338 phases=3 Linecode=2c_.04 Length=0.136 Units=m
New Line.LINE3338 Bus1=3333 Bus2=3339 phases=3 Linecode=2c_.04 Length=0.66459 Units=m
New Line.LINE3339 Bus1=3334 Bus2=3340 phases=3 Linecode=2c_.04 Length=0.23087 Units=m
New Line.LINE3340 Bus1=3335 Bus2=3341 phases=3 Linecode=2c_.04 Length=5.288 Units=m
New Line.LINE3341 Bus1=3336 Bus2=3342 phases=3 Linecode=4c_.25 Length=0.84942 Units=m
New Line.LINE3342 Bus1=3337 Bus2=3343 phases=3 Linecode=2c_.04 Length=0.15905 Units=m
New Line.LINE3343 Bus1=3338 Bus2=3344 phases=3 Linecode=2c_.04 Length=0.17 Units=m
New Line.LINE3344 Bus1=3339 Bus2=3345 phases=3 Linecode=2c_.04 Length=4.4045 Units=m
New Line.LINE3345 Bus1=3339 Bus2=3346 phases=3 Linecode=2c_.04 Length=5.6668 Units=m
New Line.LINE3346 Bus1=3339 Bus2=3347 phases=3 Linecode=2c_.04 Length=5.6668 Units=m
New Line.LINE3347 Bus1=3340 Bus2=3348 phases=3 Linecode=2c_.04 Length=0.54963 Units=m
New Line.LINE3348 Bus1=3342 Bus2=3349 phases=3 Linecode=4c_.25 Length=1.1793 Units=m
New Line.LINE3349 Bus1=3343 Bus2=3350 phases=3 Linecode=2c_.04 Length=0.15982 Units=m
New Line.LINE3350 Bus1=3344 Bus2=3351 phases=3 Linecode=2c_.04 Length=6.1803 Units=m
New Line.LINE3351 Bus1=3345 Bus2=3352 phases=3 Linecode=2c_.04 Length=3.3834 Units=m
New Line.LINE3352 Bus1=3345 Bus2=3353 phases=3 Linecode=2c_.04 Length=3.3834 Units=m
New Line.LINE3353 Bus1=3348 Bus2=3354 phases=3 Linecode=2c_.04 Length=4.9386 Units=m
New Line.LINE3354 Bus1=3349 Bus2=3355 phases=3 Linecode=4c_.25 Length=1.5466 Units=m
New Line.LINE3355 Bus1=3350 Bus2=3356 phases=3 Linecode=2c_.04 Length=0.16018 Units=m
New Line.LINE3356 Bus1=3351 Bus2=3357 phases=3 Linecode=2c_.04 Length=0.37726 Units=m
New Line.LINE3357 Bus1=3355 Bus2=3358 phases=3 Linecode=4c_.25 Length=1.1503 Units=m
New Line.LINE3358 Bus1=3356 Bus2=3359 phases=3 Linecode=2c_.04 Length=0.89265 Units=m
New Line.LINE3359 Bus1=3357 Bus2=3360 phases=3 Linecode=2c_.04 Length=0.24042 Units=m
New Line.LINE3360 Bus1=3358 Bus2=3361 phases=3 Linecode=4c_.25 Length=1.3231 Units=m
New Line.LINE3361 Bus1=3359 Bus2=3362 phases=3 Linecode=2c_.04 Length=1.1941 Units=m
New Line.LINE3362 Bus1=3359 Bus2=3363 phases=3 Linecode=2c_.04 Length=4.8938 Units=m
New Line.LINE3363 Bus1=3359 Bus2=3364 phases=3 Linecode=2c_.04 Length=4.8938 Units=m
New Line.LINE3364 Bus1=3360 Bus2=3365 phases=3 Linecode=2c_.04 Length=0.1759 Units=m
New Line.LINE3365 Bus1=3361 Bus2=3366 phases=3 Linecode=4c_.25 Length=1.4071 Units=m
New Line.LINE3366 Bus1=3362 Bus2=3367 phases=3 Linecode=2c_.04 Length=0.099624 Units=m
New Line.LINE3367 Bus1=3365 Bus2=3368 phases=3 Linecode=2c_.04 Length=0.1759 Units=m
New Line.LINE3368 Bus1=3366 Bus2=3369 phases=3 Linecode=4c_.25 Length=1.0172 Units=m
New Line.LINE3369 Bus1=3367 Bus2=3370 phases=3 Linecode=2c_.04 Length=0.099745 Units=m
New Line.LINE3370 Bus1=3368 Bus2=3371 phases=3 Linecode=2c_.04 Length=0.72957 Units=m
New Line.LINE3371 Bus1=3369 Bus2=3372 phases=3 Linecode=4c_.25 Length=1.1272 Units=m
New Line.LINE3372 Bus1=3370 Bus2=3373 phases=3 Linecode=2c_.04 Length=0.099328 Units=m
New Line.LINE3373 Bus1=3371 Bus2=3374 phases=3 Linecode=2c_.04 Length=3.9436 Units=m
New Line.LINE3374 Bus1=3372 Bus2=3375 phases=3 Linecode=4c_.25 Length=1.0857 Units=m
New Line.LINE3375 Bus1=3373 Bus2=3376 phases=3 Linecode=2c_.04 Length=0.099725 Units=m
New Line.LINE3376 Bus1=3375 Bus2=3377 phases=3 Linecode=4c_.25 Length=1.246 Units=m
New Line.LINE3377 Bus1=3376 Bus2=3378 phases=3 Linecode=2c_.04 Length=0.099127 Units=m
New Line.LINE3378 Bus1=3377 Bus2=3379 phases=3 Linecode=4c_.25 Length=1.6964 Units=m
New Line.LINE3379 Bus1=3378 Bus2=3380 phases=3 Linecode=2c_.04 Length=5.3433 Units=m
New Line.LINE3380 Bus1=3379 Bus2=3381 phases=3 Linecode=4c_.25 Length=2.7563 Units=m
New Line.LINE3381 Bus1=3380 Bus2=3382 phases=3 Linecode=2c_.04 Length=0.081025 Units=m
New Line.LINE3382 Bus1=3381 Bus2=3383 phases=3 Linecode=4c_.25 Length=2.7638 Units=m
New Line.LINE3383 Bus1=3382 Bus2=3384 phases=3 Linecode=2c_.04 Length=0.073981 Units=m
New Line.LINE3384 Bus1=3383 Bus2=3385 phases=3 Linecode=4c_.25 Length=6.9129 Units=m
New Line.LINE3385 Bus1=3383 Bus2=3386 phases=3 Linecode=2c_.04 Length=9.4906 Units=m
New Line.LINE3386 Bus1=3384 Bus2=3387 phases=3 Linecode=2c_.04 Length=0.088022 Units=m
New Line.LINE3387 Bus1=3385 Bus2=3388 phases=3 Linecode=4c_.25 Length=2.9706 Units=m
New Line.LINE3388 Bus1=3386 Bus2=3389 phases=3 Linecode=2c_.04 Length=0.45432 Units=m
New Line.LINE3389 Bus1=3387 Bus2=3390 phases=3 Linecode=2c_.04 Length=0.073246 Units=m
New Line.LINE3390 Bus1=3388 Bus2=3391 phases=3 Linecode=4c_.25 Length=15.3373 Units=m
New Line.LINE3391 Bus1=3389 Bus2=3392 phases=3 Linecode=2c_.04 Length=0.16128 Units=m
New Line.LINE3392 Bus1=3390 Bus2=3393 phases=3 Linecode=2c_.04 Length=0.056639 Units=m
New Line.LINE3393 Bus1=3391 Bus2=3394 phases=3 Linecode=2c_.04 Length=1.5464 Units=m
New Line.LINE3394 Bus1=3391 Bus2=3395 phases=3 Linecode=4c_.25 Length=7.1434 Units=m
New Line.LINE3395 Bus1=3392 Bus2=3396 phases=3 Linecode=2c_.04 Length=0.15503 Units=m
New Line.LINE3396 Bus1=3393 Bus2=3397 phases=3 Linecode=2c_.04 Length=0.08324 Units=m
New Line.LINE3397 Bus1=3394 Bus2=3398 phases=3 Linecode=2c_.04 Length=0.15372 Units=m
New Line.LINE3398 Bus1=3395 Bus2=3399 phases=3 Linecode=4c_.25 Length=3.1509 Units=m
New Line.LINE3399 Bus1=3396 Bus2=3400 phases=3 Linecode=2c_.04 Length=0.63418 Units=m
New Line.LINE3400 Bus1=3397 Bus2=3401 phases=3 Linecode=2c_.04 Length=0.12357 Units=m
New Line.LINE3401 Bus1=3398 Bus2=3402 phases=3 Linecode=2c_.04 Length=0.33038 Units=m
New Line.LINE3402 Bus1=3399 Bus2=3403 phases=3 Linecode=2c_.007 Length=0.29261 Units=m
New Line.LINE3403 Bus1=3399 Bus2=3404 phases=3 Linecode=4c_.25 Length=14.1692 Units=m
New Line.LINE3404 Bus1=3400 Bus2=3405 phases=3 Linecode=2c_.04 Length=3.9378 Units=m
New Line.LINE3405 Bus1=3401 Bus2=3406 phases=3 Linecode=2c_.04 Length=0.084012 Units=m
New Line.LINE3406 Bus1=3402 Bus2=3407 phases=3 Linecode=2c_.04 Length=2.9091 Units=m
New Line.LINE3407 Bus1=3403 Bus2=3408 phases=3 Linecode=2c_.007 Length=0.241 Units=m
New Line.LINE3408 Bus1=3404 Bus2=3409 phases=3 Linecode=4c_.25 Length=4.1865 Units=m
New Line.LINE3409 Bus1=3406 Bus2=3410 phases=3 Linecode=2c_.04 Length=0.14935 Units=m
New Line.LINE3410 Bus1=3407 Bus2=3411 phases=3 Linecode=2c_.04 Length=0.13686 Units=m
New Line.LINE3411 Bus1=3408 Bus2=3412 phases=3 Linecode=2c_.007 Length=0.26907 Units=m
New Line.LINE3412 Bus1=3409 Bus2=3413 phases=3 Linecode=4_XC Length=0.69459 Units=m
New Line.LINE3413 Bus1=3409 Bus2=3414 phases=3 Linecode=4c_.25 Length=4.0717 Units=m
New Line.LINE3414 Bus1=3410 Bus2=3415 phases=3 Linecode=2c_.04 Length=0.10058 Units=m
New Line.LINE3415 Bus1=3411 Bus2=3416 phases=3 Linecode=2c_.04 Length=0.18902 Units=m
New Line.LINE3416 Bus1=3412 Bus2=3417 phases=3 Linecode=2c_.007 Length=0.20207 Units=m
New Line.LINE3417 Bus1=3413 Bus2=3418 phases=3 Linecode=4_XC Length=0.15432 Units=m
New Line.LINE3418 Bus1=3414 Bus2=3419 phases=3 Linecode=4c_.25 Length=6.3534 Units=m
New Line.LINE3419 Bus1=3415 Bus2=3420 phases=3 Linecode=2c_.04 Length=0.1706 Units=m
New Line.LINE3420 Bus1=3416 Bus2=3421 phases=3 Linecode=2c_.04 Length=6.9805 Units=m
New Line.LINE3421 Bus1=3417 Bus2=3422 phases=3 Linecode=2c_.007 Length=0.2567 Units=m
New Line.LINE3422 Bus1=3418 Bus2=3423 phases=3 Linecode=4_XC Length=0.15529 Units=m
New Line.LINE3423 Bus1=3419 Bus2=3424 phases=3 Linecode=4c_.25 Length=10.0756 Units=m
New Line.LINE3424 Bus1=3420 Bus2=3425 phases=3 Linecode=2c_.04 Length=0.099924 Units=m
New Line.LINE3425 Bus1=3421 Bus2=3426 phases=3 Linecode=2c_.04 Length=2.045 Units=m
New Line.LINE3426 Bus1=3422 Bus2=3427 phases=3 Linecode=2c_.007 Length=0.30459 Units=m
New Line.LINE3427 Bus1=3423 Bus2=3428 phases=3 Linecode=4_XC Length=0.15426 Units=m
New Line.LINE3428 Bus1=3424 Bus2=3429 phases=3 Linecode=4c_.06 Length=0.2314 Units=m
New Line.LINE3429 Bus1=3424 Bus2=3430 phases=3 Linecode=4c_.25 Length=1.9019 Units=m
New Line.LINE3430 Bus1=3425 Bus2=3431 phases=3 Linecode=2c_.04 Length=0.62252 Units=m
New Line.LINE3431 Bus1=3426 Bus2=3432 phases=3 Linecode=2c_.04 Length=0.88078 Units=m
New Line.LINE3432 Bus1=3426 Bus2=3433 phases=3 Linecode=2c_.04 Length=1.1613 Units=m
New Line.LINE3433 Bus1=3428 Bus2=3434 phases=3 Linecode=4_XC Length=0.15524 Units=m
New Line.LINE3434 Bus1=3429 Bus2=3435 phases=3 Linecode=4c_.06 Length=0.2 Units=m
New Line.LINE3435 Bus1=3430 Bus2=3436 phases=3 Linecode=4c_.25 Length=7.4291 Units=m
New Line.LINE3436 Bus1=3430 Bus2=3437 phases=3 Linecode=4c_.25 Length=0.24025 Units=m
New Line.LINE3437 Bus1=3431 Bus2=3438 phases=3 Linecode=2c_.04 Length=4.4975 Units=m
New Line.LINE3438 Bus1=3432 Bus2=3439 phases=3 Linecode=2c_.04 Length=0.17542 Units=m
New Line.LINE3439 Bus1=3433 Bus2=3440 phases=3 Linecode=2c_.04 Length=0.14359 Units=m
New Line.LINE3440 Bus1=3434 Bus2=3441 phases=3 Linecode=4_XC Length=0.1543 Units=m
New Line.LINE3441 Bus1=3435 Bus2=3442 phases=3 Linecode=4c_.06 Length=0.23433 Units=m
New Line.LINE3442 Bus1=3436 Bus2=3443 phases=3 Linecode=4c_.25 Length=8.1513 Units=m
New Line.LINE3443 Bus1=3437 Bus2=3444 phases=3 Linecode=4c_.25 Length=0.15364 Units=m
New Line.LINE3444 Bus1=3438 Bus2=3445 phases=3 Linecode=2c_.04 Length=4.5244 Units=m
New Line.LINE3445 Bus1=3439 Bus2=3446 phases=3 Linecode=2c_.04 Length=0.21343 Units=m
New Line.LINE3446 Bus1=3440 Bus2=3447 phases=3 Linecode=2c_.04 Length=0.15716 Units=m
New Line.LINE3447 Bus1=3441 Bus2=3448 phases=3 Linecode=4_XC Length=0.1556 Units=m
New Line.LINE3448 Bus1=3442 Bus2=3449 phases=3 Linecode=4c_.06 Length=0.24518 Units=m
New Line.LINE3449 Bus1=3443 Bus2=3450 phases=3 Linecode=4c_.25 Length=11.3732 Units=m
New Line.LINE3450 Bus1=3444 Bus2=3451 phases=3 Linecode=4c_.25 Length=0.1272 Units=m
New Line.LINE3451 Bus1=3446 Bus2=3452 phases=3 Linecode=2c_.04 Length=0.22606 Units=m
New Line.LINE3452 Bus1=3447 Bus2=3453 phases=3 Linecode=2c_.04 Length=0.11538 Units=m
New Line.LINE3453 Bus1=3448 Bus2=3454 phases=3 Linecode=4_XC Length=0.15438 Units=m
New Line.LINE3454 Bus1=3449 Bus2=3455 phases=3 Linecode=4c_.06 Length=0.42872 Units=m
New Line.LINE3455 Bus1=3450 Bus2=3456 phases=3 Linecode=4c_.25 Length=17.1616 Units=m
New Line.LINE3456 Bus1=3450 Bus2=3457 phases=3 Linecode=2c_.04 Length=14.192 Units=m
New Line.LINE3457 Bus1=3451 Bus2=3458 phases=3 Linecode=4c_.25 Length=0.115 Units=m
New Line.LINE3458 Bus1=3452 Bus2=3459 phases=3 Linecode=2c_.04 Length=0.17586 Units=m
New Line.LINE3459 Bus1=3453 Bus2=3460 phases=3 Linecode=2c_.04 Length=0.65646 Units=m
New Line.LINE3460 Bus1=3455 Bus2=3461 phases=3 Linecode=4c_.06 Length=0.75308 Units=m
New Line.LINE3461 Bus1=3456 Bus2=3462 phases=3 Linecode=4c_.25 Length=8.0254 Units=m
New Line.LINE3462 Bus1=3457 Bus2=3463 phases=3 Linecode=2c_.04 Length=0.80242 Units=m
New Line.LINE3463 Bus1=3457 Bus2=3464 phases=3 Linecode=2c_.04 Length=0.81985 Units=m
New Line.LINE3464 Bus1=3458 Bus2=3465 phases=3 Linecode=4c_.25 Length=0.13668 Units=m
New Line.LINE3465 Bus1=3459 Bus2=3466 phases=3 Linecode=2c_.04 Length=0.34933 Units=m
New Line.LINE3466 Bus1=3460 Bus2=3467 phases=3 Linecode=2c_.04 Length=1.1547 Units=m
New Line.LINE3467 Bus1=3460 Bus2=3468 phases=3 Linecode=3c_.04 Length=3.4977 Units=m
New Line.LINE3468 Bus1=3461 Bus2=3469 phases=3 Linecode=4c_.06 Length=0.86377 Units=m
New Line.LINE3469 Bus1=3462 Bus2=3470 phases=3 Linecode=4c_.25 Length=1.1721 Units=m
New Line.LINE3470 Bus1=3463 Bus2=3471 phases=3 Linecode=2c_.04 Length=0.14165 Units=m
New Line.LINE3471 Bus1=3464 Bus2=3472 phases=3 Linecode=2c_.04 Length=0.20942 Units=m
New Line.LINE3472 Bus1=3465 Bus2=3473 phases=3 Linecode=4c_.25 Length=0.63671 Units=m
New Line.LINE3473 Bus1=3466 Bus2=3474 phases=3 Linecode=2c_.04 Length=0.74532 Units=m
New Line.LINE3474 Bus1=3466 Bus2=3475 phases=3 Linecode=3c_.04 Length=4.3701 Units=m
New Line.LINE3475 Bus1=3467 Bus2=3476 phases=3 Linecode=2c_.04 Length=0.18014 Units=m
New Line.LINE3476 Bus1=3469 Bus2=3477 phases=3 Linecode=4c_.06 Length=0.94568 Units=m
New Line.LINE3477 Bus1=3470 Bus2=3478 phases=3 Linecode=4c_.25 Length=5.3043 Units=m
New Line.LINE3478 Bus1=3470 Bus2=3479 phases=3 Linecode=2c_.007 Length=0.10555 Units=m
New Line.LINE3479 Bus1=3471 Bus2=3480 phases=3 Linecode=2c_.04 Length=0.12216 Units=m
New Line.LINE3480 Bus1=3472 Bus2=3481 phases=3 Linecode=2c_.04 Length=0.166 Units=m
New Line.LINE3481 Bus1=3474 Bus2=3482 phases=3 Linecode=2c_.04 Length=0.25288 Units=m
New Line.LINE3482 Bus1=3476 Bus2=3483 phases=3 Linecode=2c_.04 Length=0.1685 Units=m
New Line.LINE3483 Bus1=3477 Bus2=3484 phases=3 Linecode=4c_.06 Length=0.96626 Units=m
New Line.LINE3484 Bus1=3478 Bus2=3485 phases=3 Linecode=4c_.25 Length=1.4699 Units=m
New Line.LINE3485 Bus1=3478 Bus2=3486 phases=3 Linecode=2c_.04 Length=0.10962 Units=m
New Line.LINE3486 Bus1=3479 Bus2=3487 phases=3 Linecode=2c_.007 Length=0.12258 Units=m
New Line.LINE3487 Bus1=3480 Bus2=3488 phases=3 Linecode=2c_.04 Length=0.15754 Units=m
New Line.LINE3488 Bus1=3481 Bus2=3489 phases=3 Linecode=2c_.04 Length=0.095567 Units=m
New Line.LINE3489 Bus1=3482 Bus2=3490 phases=3 Linecode=2c_.04 Length=0.23166 Units=m
New Line.LINE3490 Bus1=3483 Bus2=3491 phases=3 Linecode=2c_.04 Length=0.16812 Units=m
New Line.LINE3491 Bus1=3484 Bus2=3492 phases=3 Linecode=4c_.06 Length=0.81567 Units=m
New Line.LINE3492 Bus1=3485 Bus2=3493 phases=3 Linecode=4c_.25 Length=5.3057 Units=m
New Line.LINE3493 Bus1=3486 Bus2=3494 phases=3 Linecode=2c_.04 Length=0.077782 Units=m
New Line.LINE3494 Bus1=3487 Bus2=3495 phases=3 Linecode=2c_.007 Length=0.23005 Units=m
New Line.LINE3495 Bus1=3488 Bus2=3496 phases=3 Linecode=2c_.04 Length=0.1659 Units=m
New Line.LINE3496 Bus1=3489 Bus2=3497 phases=3 Linecode=2c_.04 Length=0.11413 Units=m
New Line.LINE3497 Bus1=3490 Bus2=3498 phases=3 Linecode=2c_.04 Length=0.129 Units=m
New Line.LINE3498 Bus1=3491 Bus2=3499 phases=3 Linecode=2c_.04 Length=4.8911 Units=m
New Line.LINE3499 Bus1=3492 Bus2=3500 phases=3 Linecode=4c_.06 Length=0.85106 Units=m
New Line.LINE3500 Bus1=3494 Bus2=3501 phases=3 Linecode=2c_.04 Length=0.19712 Units=m
New Line.LINE3501 Bus1=3495 Bus2=3502 phases=3 Linecode=2c_.007 Length=0.17847 Units=m
New Line.LINE3502 Bus1=3496 Bus2=3503 phases=3 Linecode=2c_.04 Length=1.061 Units=m
New Line.LINE3503 Bus1=3497 Bus2=3504 phases=3 Linecode=2c_.04 Length=0.17253 Units=m
New Line.LINE3504 Bus1=3498 Bus2=3505 phases=3 Linecode=2c_.04 Length=0.19788 Units=m
New Line.LINE3505 Bus1=3499 Bus2=3506 phases=3 Linecode=2c_.04 Length=0.18286 Units=m
New Line.LINE3506 Bus1=3500 Bus2=3507 phases=3 Linecode=4c_.06 Length=0.75709 Units=m
New Line.LINE3507 Bus1=3501 Bus2=3508 phases=3 Linecode=2c_.04 Length=3.6292 Units=m
New Line.LINE3508 Bus1=3502 Bus2=3509 phases=3 Linecode=2c_.007 Length=0.17323 Units=m
New Line.LINE3509 Bus1=3503 Bus2=3510 phases=3 Linecode=2c_.04 Length=0.83134 Units=m
New Line.LINE3510 Bus1=3503 Bus2=3511 phases=3 Linecode=2c_.04 Length=4.2771 Units=m
New Line.LINE3511 Bus1=3504 Bus2=3512 phases=3 Linecode=2c_.04 Length=1.0369 Units=m
New Line.LINE3512 Bus1=3505 Bus2=3513 phases=3 Linecode=2c_.04 Length=0.25807 Units=m
New Line.LINE3513 Bus1=3506 Bus2=3514 phases=3 Linecode=2c_.04 Length=0.194 Units=m
New Line.LINE3514 Bus1=3507 Bus2=3515 phases=3 Linecode=4c_.06 Length=0.65344 Units=m
New Line.LINE3515 Bus1=3508 Bus2=3516 phases=3 Linecode=2c_.04 Length=0.21497 Units=m
New Line.LINE3516 Bus1=3509 Bus2=3517 phases=3 Linecode=2c_.007 Length=0.075506 Units=m
New Line.LINE3517 Bus1=3510 Bus2=3518 phases=3 Linecode=2c_.04 Length=0.29351 Units=m
New Line.LINE3518 Bus1=3512 Bus2=3519 phases=3 Linecode=2c_.04 Length=0.97565 Units=m
New Line.LINE3519 Bus1=3512 Bus2=3520 phases=3 Linecode=2c_.04 Length=3.4915 Units=m
New Line.LINE3520 Bus1=3513 Bus2=3521 phases=3 Linecode=2c_.04 Length=1.3871 Units=m
New Line.LINE3521 Bus1=3514 Bus2=3522 phases=3 Linecode=2c_.04 Length=0.23715 Units=m
New Line.LINE3522 Bus1=3515 Bus2=3523 phases=3 Linecode=4c_.06 Length=0.51522 Units=m
New Line.LINE3523 Bus1=3516 Bus2=3524 phases=3 Linecode=2c_.04 Length=0.17582 Units=m
New Line.LINE3524 Bus1=3517 Bus2=3525 phases=3 Linecode=2c_.007 Length=0.091924 Units=m
New Line.LINE3525 Bus1=3518 Bus2=3526 phases=3 Linecode=2c_.04 Length=0.16822 Units=m
New Line.LINE3526 Bus1=3519 Bus2=3527 phases=3 Linecode=2c_.04 Length=0.15882 Units=m
New Line.LINE3527 Bus1=3521 Bus2=3528 phases=3 Linecode=2c_.04 Length=3.1978 Units=m
New Line.LINE3528 Bus1=3522 Bus2=3529 phases=3 Linecode=2c_.04 Length=0.31092 Units=m
New Line.LINE3529 Bus1=3523 Bus2=3530 phases=3 Linecode=4c_.06 Length=0.75806 Units=m
New Line.LINE3530 Bus1=3524 Bus2=3531 phases=3 Linecode=2c_.04 Length=0.080081 Units=m
New Line.LINE3531 Bus1=3525 Bus2=3532 phases=3 Linecode=2c_.007 Length=0.23139 Units=m
New Line.LINE3532 Bus1=3526 Bus2=3533 phases=3 Linecode=2c_.04 Length=0.10058 Units=m
New Line.LINE3533 Bus1=3527 Bus2=3534 phases=3 Linecode=2c_.04 Length=0.14848 Units=m
New Line.LINE3534 Bus1=3528 Bus2=3535 phases=3 Linecode=2c_.04 Length=0.20515 Units=m
New Line.LINE3535 Bus1=3529 Bus2=3536 phases=3 Linecode=2c_.04 Length=0.86668 Units=m
New Line.LINE3536 Bus1=3530 Bus2=3537 phases=3 Linecode=4c_.06 Length=2.6898 Units=m
New Line.LINE3537 Bus1=3531 Bus2=3538 phases=3 Linecode=2c_.04 Length=0.17441 Units=m
New Line.LINE3538 Bus1=3532 Bus2=3539 phases=3 Linecode=2c_.007 Length=0.21154 Units=m
New Line.LINE3539 Bus1=3533 Bus2=3540 phases=3 Linecode=2c_.04 Length=0.096 Units=m
New Line.LINE3540 Bus1=3534 Bus2=3541 phases=3 Linecode=2c_.04 Length=0.14567 Units=m
New Line.LINE3541 Bus1=3535 Bus2=3542 phases=3 Linecode=2c_.04 Length=0.11315 Units=m
New Line.LINE3542 Bus1=3536 Bus2=3543 phases=3 Linecode=2c_.04 Length=4.1848 Units=m
New Line.LINE3543 Bus1=3536 Bus2=3544 phases=3 Linecode=2c_.04 Length=4.1848 Units=m
New Line.LINE3544 Bus1=3537 Bus2=3545 phases=3 Linecode=4c_.06 Length=1.6655 Units=m
New Line.LINE3545 Bus1=3538 Bus2=3546 phases=3 Linecode=2c_.04 Length=10.0547 Units=m
New Line.LINE3546 Bus1=3539 Bus2=3547 phases=3 Linecode=2c_.007 Length=0.14 Units=m
New Line.LINE3547 Bus1=3540 Bus2=3548 phases=3 Linecode=2c_.04 Length=0.15687 Units=m
New Line.LINE3548 Bus1=3541 Bus2=3549 phases=3 Linecode=2c_.04 Length=0.12965 Units=m
New Line.LINE3549 Bus1=3542 Bus2=3550 phases=3 Linecode=2c_.04 Length=0.255 Units=m
New Line.LINE3550 Bus1=3545 Bus2=3551 phases=3 Linecode=4c_.06 Length=11.8704 Units=m
New Line.LINE3551 Bus1=3546 Bus2=3552 phases=3 Linecode=2c_.04 Length=0.18102 Units=m
New Line.LINE3552 Bus1=3547 Bus2=3553 phases=3 Linecode=2c_.007 Length=0.10211 Units=m
New Line.LINE3553 Bus1=3548 Bus2=3554 phases=3 Linecode=2c_.04 Length=0.23455 Units=m
New Line.LINE3554 Bus1=3549 Bus2=3555 phases=3 Linecode=2c_.04 Length=0.19725 Units=m
New Line.LINE3555 Bus1=3550 Bus2=3556 phases=3 Linecode=2c_.04 Length=0.26513 Units=m
New Line.LINE3556 Bus1=3551 Bus2=3557 phases=3 Linecode=4c_.06 Length=4.2076 Units=m
New Line.LINE3557 Bus1=3551 Bus2=3558 phases=3 Linecode=4c_.04 Length=6.3287 Units=m
New Line.LINE3558 Bus1=3552 Bus2=3559 phases=3 Linecode=2c_.04 Length=0.15769 Units=m
New Line.LINE3559 Bus1=3553 Bus2=3560 phases=3 Linecode=2c_.007 Length=0.17464 Units=m
New Line.LINE3560 Bus1=3554 Bus2=3561 phases=3 Linecode=2c_.04 Length=2.8907 Units=m
New Line.LINE3561 Bus1=3555 Bus2=3562 phases=3 Linecode=2c_.04 Length=4.9125 Units=m
New Line.LINE3562 Bus1=3556 Bus2=3563 phases=3 Linecode=2c_.04 Length=0.81202 Units=m
New Line.LINE3563 Bus1=3557 Bus2=3564 phases=3 Linecode=4c_.06 Length=4.6006 Units=m
New Line.LINE3564 Bus1=3557 Bus2=3565 phases=3 Linecode=4c_.04 Length=5.6087 Units=m
New Line.LINE3565 Bus1=3558 Bus2=3566 phases=3 Linecode=4c_.04 Length=6.9997 Units=m
New Line.LINE3566 Bus1=3559 Bus2=3567 phases=3 Linecode=2c_.04 Length=0.16317 Units=m
New Line.LINE3567 Bus1=3560 Bus2=3568 phases=3 Linecode=2c_.007 Length=0.13601 Units=m
New Line.LINE3568 Bus1=3561 Bus2=3569 phases=3 Linecode=2c_.04 Length=1.8833 Units=m
New Line.LINE3569 Bus1=3562 Bus2=3570 phases=3 Linecode=2c_.04 Length=0.13748 Units=m
New Line.LINE3570 Bus1=3563 Bus2=3571 phases=3 Linecode=2c_.04 Length=4.1319 Units=m
New Line.LINE3571 Bus1=3563 Bus2=3572 phases=3 Linecode=2c_.04 Length=4.1319 Units=m
New Line.LINE3572 Bus1=3564 Bus2=3573 phases=3 Linecode=4c_.06 Length=4.9996 Units=m
New Line.LINE3573 Bus1=3565 Bus2=3574 phases=3 Linecode=2c_.04 Length=4.5589 Units=m
New Line.LINE3574 Bus1=3565 Bus2=3575 phases=3 Linecode=2c_.04 Length=2.0748 Units=m
New Line.LINE3575 Bus1=3566 Bus2=3576 phases=3 Linecode=2c_.04 Length=4.7534 Units=m
New Line.LINE3576 Bus1=3566 Bus2=3577 phases=3 Linecode=2c_.04 Length=0.93823 Units=m
New Line.LINE3577 Bus1=3567 Bus2=3578 phases=3 Linecode=2c_.04 Length=0.16311 Units=m
New Line.LINE3578 Bus1=3568 Bus2=3579 phases=3 Linecode=4_XSC Length=0.048601 Units=m
New Line.LINE3579 Bus1=3569 Bus2=3580 phases=3 Linecode=2c_.04 Length=0.33049 Units=m
New Line.LINE3580 Bus1=3570 Bus2=3581 phases=3 Linecode=2c_.04 Length=0.083149 Units=m
New Line.LINE3581 Bus1=3573 Bus2=3582 phases=3 Linecode=4c_.06 Length=2.9722 Units=m
New Line.LINE3582 Bus1=3574 Bus2=3583 phases=3 Linecode=2c_.04 Length=0.18565 Units=m
New Line.LINE3583 Bus1=3575 Bus2=3584 phases=3 Linecode=2c_.04 Length=0.23888 Units=m
New Line.LINE3584 Bus1=3576 Bus2=3585 phases=3 Linecode=2c_.04 Length=2.082 Units=m
New Line.LINE3585 Bus1=3577 Bus2=3586 phases=3 Linecode=2c_.04 Length=3.549 Units=m
New Line.LINE3586 Bus1=3578 Bus2=3587 phases=3 Linecode=2c_.04 Length=0.16197 Units=m
New Line.LINE3587 Bus1=3579 Bus2=3588 phases=3 Linecode=4_XSC Length=0.050248 Units=m
New Line.LINE3588 Bus1=3580 Bus2=3589 phases=3 Linecode=2c_.04 Length=0.10465 Units=m
New Line.LINE3589 Bus1=3581 Bus2=3590 phases=3 Linecode=2c_.04 Length=0.090255 Units=m
New Line.LINE3590 Bus1=3582 Bus2=3591 phases=3 Linecode=4c_.06 Length=2.5803 Units=m
New Line.LINE3591 Bus1=3583 Bus2=3592 phases=3 Linecode=2c_.04 Length=0.17901 Units=m
New Line.LINE3592 Bus1=3584 Bus2=3593 phases=3 Linecode=2c_.04 Length=0.20056 Units=m
New Line.LINE3593 Bus1=3585 Bus2=3594 phases=3 Linecode=2c_.04 Length=0.15338 Units=m
New Line.LINE3594 Bus1=3586 Bus2=3595 phases=3 Linecode=2c_.04 Length=0.12907 Units=m
New Line.LINE3595 Bus1=3587 Bus2=3596 phases=3 Linecode=2c_.04 Length=1.7343 Units=m
New Line.LINE3596 Bus1=3588 Bus2=3597 phases=3 Linecode=4_XSC Length=0.048021 Units=m
New Line.LINE3597 Bus1=3589 Bus2=3598 phases=3 Linecode=2c_.04 Length=0.08956 Units=m
New Line.LINE3598 Bus1=3590 Bus2=3599 phases=3 Linecode=2c_.04 Length=0.074848 Units=m
New Line.LINE3599 Bus1=3591 Bus2=3600 phases=3 Linecode=2c_.007 Length=0.25097 Units=m
New Line.LINE3600 Bus1=3591 Bus2=3601 phases=3 Linecode=4c_.06 Length=12.5238 Units=m
New Line.LINE3601 Bus1=3592 Bus2=3602 phases=3 Linecode=2c_.04 Length=0.84539 Units=m
New Line.LINE3602 Bus1=3593 Bus2=3603 phases=3 Linecode=2c_.04 Length=0.41716 Units=m
New Line.LINE3603 Bus1=3594 Bus2=3604 phases=3 Linecode=2c_.04 Length=0.142 Units=m
New Line.LINE3604 Bus1=3595 Bus2=3605 phases=3 Linecode=2c_.04 Length=0.084505 Units=m
New Line.LINE3605 Bus1=3596 Bus2=3606 phases=3 Linecode=2c_.04 Length=1.0424 Units=m
New Line.LINE3606 Bus1=3596 Bus2=3607 phases=3 Linecode=2c_.04 Length=4.5293 Units=m
New Line.LINE3607 Bus1=3597 Bus2=3608 phases=3 Linecode=4_XSC Length=0.049396 Units=m
New Line.LINE3608 Bus1=3598 Bus2=3609 phases=3 Linecode=2c_.04 Length=0.13373 Units=m
New Line.LINE3609 Bus1=3599 Bus2=3610 phases=3 Linecode=2c_.04 Length=0.11963 Units=m
New Line.LINE3610 Bus1=3600 Bus2=3611 phases=3 Linecode=2c_.007 Length=0.28525 Units=m
New Line.LINE3611 Bus1=3601 Bus2=3612 phases=3 Linecode=4c_.06 Length=2.8 Units=m
New Line.LINE3612 Bus1=3602 Bus2=3613 phases=3 Linecode=2c_.04 Length=0.41679 Units=m
New Line.LINE3613 Bus1=3602 Bus2=3614 phases=3 Linecode=2c_.04 Length=4.9296 Units=m
New Line.LINE3614 Bus1=3603 Bus2=3615 phases=3 Linecode=2c_.04 Length=0.37568 Units=m
New Line.LINE3615 Bus1=3604 Bus2=3616 phases=3 Linecode=2c_.04 Length=0.13686 Units=m
New Line.LINE3616 Bus1=3605 Bus2=3617 phases=3 Linecode=2c_.04 Length=0.079158 Units=m
New Line.LINE3617 Bus1=3606 Bus2=3618 phases=3 Linecode=2c_.04 Length=0.49212 Units=m
New Line.LINE3618 Bus1=3608 Bus2=3619 phases=3 Linecode=4_XSC Length=0.048837 Units=m
New Line.LINE3619 Bus1=3609 Bus2=3620 phases=3 Linecode=2c_.04 Length=0.20427 Units=m
New Line.LINE3620 Bus1=3610 Bus2=3621 phases=3 Linecode=2c_.04 Length=0.17409 Units=m
New Line.LINE3621 Bus1=3611 Bus2=3622 phases=3 Linecode=2c_.007 Length=0.49694 Units=m
New Line.LINE3622 Bus1=3612 Bus2=3623 phases=3 Linecode=4c_.06 Length=0.99147 Units=m
New Line.LINE3623 Bus1=3613 Bus2=3624 phases=3 Linecode=2c_.04 Length=0.21061 Units=m
New Line.LINE3624 Bus1=3615 Bus2=3625 phases=3 Linecode=2c_.04 Length=0.78087 Units=m
New Line.LINE3625 Bus1=3615 Bus2=3626 phases=3 Linecode=2c_.04 Length=4.6955 Units=m
New Line.LINE3626 Bus1=3616 Bus2=3627 phases=3 Linecode=2c_.04 Length=0.82623 Units=m
New Line.LINE3627 Bus1=3617 Bus2=3628 phases=3 Linecode=2c_.04 Length=0.14819 Units=m
New Line.LINE3628 Bus1=3618 Bus2=3629 phases=3 Linecode=2c_.04 Length=1.2578 Units=m
New Line.LINE3629 Bus1=3619 Bus2=3630 phases=3 Linecode=4_XSC Length=0.048999 Units=m
New Line.LINE3630 Bus1=3620 Bus2=3631 phases=3 Linecode=2c_.04 Length=0.22332 Units=m
New Line.LINE3631 Bus1=3621 Bus2=3632 phases=3 Linecode=2c_.04 Length=0.95825 Units=m
New Line.LINE3632 Bus1=3622 Bus2=3633 phases=3 Linecode=4_XSC Length=0.096385 Units=m
New Line.LINE3633 Bus1=3623 Bus2=3634 phases=3 Linecode=4c_.06 Length=9.2811 Units=m
New Line.LINE3634 Bus1=3624 Bus2=3635 phases=3 Linecode=2c_.04 Length=0.19331 Units=m
New Line.LINE3635 Bus1=3625 Bus2=3636 phases=3 Linecode=2c_.04 Length=0.14566 Units=m
New Line.LINE3636 Bus1=3627 Bus2=3637 phases=3 Linecode=2c_.04 Length=0.65251 Units=m
New Line.LINE3637 Bus1=3627 Bus2=3638 phases=3 Linecode=2c_.04 Length=5.7705 Units=m
New Line.LINE3638 Bus1=3628 Bus2=3639 phases=3 Linecode=2c_.04 Length=0.65096 Units=m
New Line.LINE3639 Bus1=3629 Bus2=3640 phases=3 Linecode=2c_.04 Length=7.7094 Units=m
New Line.LINE3640 Bus1=3630 Bus2=3641 phases=3 Linecode=4_XSC Length=0.04965 Units=m
New Line.LINE3641 Bus1=3631 Bus2=3642 phases=3 Linecode=2c_.04 Length=0.8624 Units=m
New Line.LINE3642 Bus1=3632 Bus2=3643 phases=3 Linecode=2c_.04 Length=4.4508 Units=m
New Line.LINE3643 Bus1=3632 Bus2=3644 phases=3 Linecode=2c_.04 Length=4.4508 Units=m
New Line.LINE3644 Bus1=3633 Bus2=3645 phases=3 Linecode=4_XSC Length=0.097417 Units=m
New Line.LINE3645 Bus1=3634 Bus2=3646 phases=3 Linecode=4c_.06 Length=0.74691 Units=m
New Line.LINE3646 Bus1=3635 Bus2=3647 phases=3 Linecode=2c_.04 Length=0.19428 Units=m
New Line.LINE3647 Bus1=3636 Bus2=3648 phases=3 Linecode=2c_.04 Length=0.14313 Units=m
New Line.LINE3648 Bus1=3637 Bus2=3649 phases=3 Linecode=2c_.04 Length=0.095755 Units=m
New Line.LINE3649 Bus1=3639 Bus2=3650 phases=3 Linecode=2c_.04 Length=0.7264 Units=m
New Line.LINE3650 Bus1=3639 Bus2=3651 phases=3 Linecode=2c_.04 Length=4.8816 Units=m
New Line.LINE3651 Bus1=3640 Bus2=3652 phases=3 Linecode=2c_.04 Length=0.27341 Units=m
New Line.LINE3652 Bus1=3641 Bus2=3653 phases=3 Linecode=4_XSC Length=0.049396 Units=m
New Line.LINE3653 Bus1=3642 Bus2=3654 phases=3 Linecode=2c_.04 Length=0.74274 Units=m
New Line.LINE3654 Bus1=3642 Bus2=3655 phases=3 Linecode=2c_.04 Length=2.6915 Units=m
New Line.LINE3655 Bus1=3642 Bus2=3656 phases=3 Linecode=2c_.04 Length=2.6915 Units=m
New Line.LINE3656 Bus1=3645 Bus2=3657 phases=3 Linecode=4_XSC Length=0.097674 Units=m
New Line.LINE3657 Bus1=3646 Bus2=3658 phases=3 Linecode=4c_.06 Length=1.2987 Units=m
New Line.LINE3658 Bus1=3646 Bus2=3659 phases=3 Linecode=4c_.06 Length=0.50491 Units=m
New Line.LINE3659 Bus1=3647 Bus2=3660 phases=3 Linecode=2c_.04 Length=0.10377 Units=m
New Line.LINE3660 Bus1=3648 Bus2=3661 phases=3 Linecode=2c_.04 Length=0.11122 Units=m
New Line.LINE3661 Bus1=3649 Bus2=3662 phases=3 Linecode=2c_.04 Length=0.11029 Units=m
New Line.LINE3662 Bus1=3650 Bus2=3663 phases=3 Linecode=2c_.04 Length=0.080603 Units=m
New Line.LINE3663 Bus1=3652 Bus2=3664 phases=3 Linecode=2c_.04 Length=0.16369 Units=m
New Line.LINE3664 Bus1=3653 Bus2=3665 phases=3 Linecode=4_XSC Length=0.048549 Units=m
New Line.LINE3665 Bus1=3654 Bus2=3666 phases=3 Linecode=2c_.04 Length=0.2606 Units=m
New Line.LINE3666 Bus1=3657 Bus2=3667 phases=3 Linecode=4_XSC Length=0.0978 Units=m
New Line.LINE3667 Bus1=3658 Bus2=3668 phases=3 Linecode=4c_.06 Length=1.1619 Units=m
New Line.LINE3668 Bus1=3659 Bus2=3669 phases=3 Linecode=4c_.06 Length=1.1634 Units=m
New Line.LINE3669 Bus1=3660 Bus2=3670 phases=3 Linecode=2c_.04 Length=0.32408 Units=m
New Line.LINE3670 Bus1=3661 Bus2=3671 phases=3 Linecode=2c_.04 Length=0.15935 Units=m
New Line.LINE3671 Bus1=3662 Bus2=3672 phases=3 Linecode=2c_.04 Length=0.09434 Units=m
New Line.LINE3672 Bus1=3663 Bus2=3673 phases=3 Linecode=2c_.04 Length=0.088255 Units=m
New Line.LINE3673 Bus1=3664 Bus2=3674 phases=3 Linecode=2c_.04 Length=0.22643 Units=m
New Line.LINE3674 Bus1=3665 Bus2=3675 phases=3 Linecode=4_XSC Length=0.049578 Units=m
New Line.LINE3675 Bus1=3666 Bus2=3676 phases=3 Linecode=2c_.04 Length=0.13312 Units=m
New Line.LINE3676 Bus1=3667 Bus2=3677 phases=3 Linecode=4_XSC Length=0.097945 Units=m
New Line.LINE3677 Bus1=3668 Bus2=3678 phases=3 Linecode=4c_.06 Length=1.4687 Units=m
New Line.LINE3678 Bus1=3669 Bus2=3679 phases=3 Linecode=4c_.06 Length=0.635 Units=m
New Line.LINE3679 Bus1=3670 Bus2=3680 phases=3 Linecode=2c_.04 Length=4.1623 Units=m
New Line.LINE3680 Bus1=3671 Bus2=3681 phases=3 Linecode=2c_.04 Length=4.715 Units=m
New Line.LINE3681 Bus1=3672 Bus2=3682 phases=3 Linecode=2c_.04 Length=0.16617 Units=m
New Line.LINE3682 Bus1=3673 Bus2=3683 phases=3 Linecode=2c_.04 Length=0.11911 Units=m
New Line.LINE3683 Bus1=3674 Bus2=3684 phases=3 Linecode=2c_.04 Length=0.12965 Units=m
New Line.LINE3684 Bus1=3675 Bus2=3685 phases=3 Linecode=4_XSC Length=0.0486 Units=m
New Line.LINE3685 Bus1=3676 Bus2=3686 phases=3 Linecode=2c_.04 Length=0.17905 Units=m
New Line.LINE3686 Bus1=3677 Bus2=3687 phases=3 Linecode=4_XSC Length=0.098234 Units=m
New Line.LINE3687 Bus1=3678 Bus2=3688 phases=3 Linecode=4c_.06 Length=2.0178 Units=m
New Line.LINE3688 Bus1=3679 Bus2=3689 phases=3 Linecode=4c_.06 Length=0.80543 Units=m
New Line.LINE3689 Bus1=3680 Bus2=3690 phases=3 Linecode=2c_.04 Length=0.73813 Units=m
New Line.LINE3690 Bus1=3681 Bus2=3691 phases=3 Linecode=2c_.04 Length=0.29633 Units=m
New Line.LINE3691 Bus1=3682 Bus2=3692 phases=3 Linecode=2c_.04 Length=5.5845 Units=m
New Line.LINE3692 Bus1=3683 Bus2=3693 phases=3 Linecode=2c_.04 Length=0.15598 Units=m
New Line.LINE3693 Bus1=3684 Bus2=3694 phases=3 Linecode=2c_.04 Length=0.1861 Units=m
New Line.LINE3694 Bus1=3685 Bus2=3695 phases=3 Linecode=4_XSC Length=0.049193 Units=m
New Line.LINE3695 Bus1=3686 Bus2=3696 phases=3 Linecode=2c_.04 Length=0.14237 Units=m
New Line.LINE3696 Bus1=3687 Bus2=3697 phases=3 Linecode=4_XSC Length=0.097328 Units=m
New Line.LINE3697 Bus1=3688 Bus2=3698 phases=3 Linecode=4c_.06 Length=2.5796 Units=m
New Line.LINE3698 Bus1=3689 Bus2=3699 phases=3 Linecode=4c_.06 Length=0.71783 Units=m
New Line.LINE3699 Bus1=3690 Bus2=3700 phases=3 Linecode=2c_.04 Length=0.18336 Units=m
New Line.LINE3700 Bus1=3691 Bus2=3701 phases=3 Linecode=2c_.04 Length=0.15478 Units=m
New Line.LINE3701 Bus1=3692 Bus2=3702 phases=3 Linecode=2c_.04 Length=0.19808 Units=m
New Line.LINE3702 Bus1=3693 Bus2=3703 phases=3 Linecode=2c_.04 Length=0.17084 Units=m
New Line.LINE3703 Bus1=3694 Bus2=3704 phases=3 Linecode=2c_.04 Length=0.11321 Units=m
New Line.LINE3704 Bus1=3695 Bus2=3705 phases=3 Linecode=4_XSC Length=0.048764 Units=m
New Line.LINE3705 Bus1=3696 Bus2=3706 phases=3 Linecode=2c_.04 Length=0.10312 Units=m
New Line.LINE3706 Bus1=3697 Bus2=3707 phases=3 Linecode=4_XSC Length=0.097621 Units=m
New Line.LINE3707 Bus1=3698 Bus2=3708 phases=3 Linecode=4c_.06 Length=0.57942 Units=m
New Line.LINE3708 Bus1=3699 Bus2=3709 phases=3 Linecode=4c_.06 Length=1.634 Units=m
New Line.LINE3709 Bus1=3700 Bus2=3710 phases=3 Linecode=2c_.04 Length=0.17734 Units=m
New Line.LINE3710 Bus1=3701 Bus2=3711 phases=3 Linecode=2c_.04 Length=0.13324 Units=m
New Line.LINE3711 Bus1=3702 Bus2=3712 phases=3 Linecode=2c_.04 Length=0.15624 Units=m
New Line.LINE3712 Bus1=3703 Bus2=3713 phases=3 Linecode=2c_.04 Length=5.4857 Units=m
New Line.LINE3713 Bus1=3704 Bus2=3714 phases=3 Linecode=2c_.04 Length=0.091679 Units=m
New Line.LINE3714 Bus1=3705 Bus2=3715 phases=3 Linecode=4_XSC Length=0.10211 Units=m
New Line.LINE3715 Bus1=3706 Bus2=3716 phases=3 Linecode=2c_.04 Length=0.14484 Units=m
New Line.LINE3716 Bus1=3707 Bus2=3717 phases=3 Linecode=4_XSC Length=0.098373 Units=m
New Line.LINE3717 Bus1=3708 Bus2=3718 phases=3 Linecode=4c_.06 Length=0.57019 Units=m
New Line.LINE3718 Bus1=3709 Bus2=3719 phases=3 Linecode=2c_.007 Length=0.13372 Units=m
New Line.LINE3719 Bus1=3709 Bus2=3720 phases=3 Linecode=4c_.06 Length=1.5227 Units=m
New Line.LINE3720 Bus1=3710 Bus2=3721 phases=3 Linecode=2c_.04 Length=0.15627 Units=m
New Line.LINE3721 Bus1=3711 Bus2=3722 phases=3 Linecode=2c_.04 Length=0.15285 Units=m
New Line.LINE3722 Bus1=3712 Bus2=3723 phases=3 Linecode=2c_.04 Length=0.77689 Units=m
New Line.LINE3723 Bus1=3713 Bus2=3724 phases=3 Linecode=2c_.04 Length=0.05769 Units=m
New Line.LINE3724 Bus1=3714 Bus2=3725 phases=3 Linecode=2c_.04 Length=0.10508 Units=m
New Line.LINE3725 Bus1=3715 Bus2=3726 phases=3 Linecode=4_XSC Length=0.64523 Units=m
New Line.LINE3726 Bus1=3716 Bus2=3727 phases=3 Linecode=2c_.04 Length=1.0942 Units=m
New Line.LINE3727 Bus1=3717 Bus2=3728 phases=3 Linecode=4_XSC Length=0.097529 Units=m
New Line.LINE3728 Bus1=3718 Bus2=3729 phases=3 Linecode=4c_.06 Length=3.3416 Units=m
New Line.LINE3729 Bus1=3719 Bus2=3730 phases=3 Linecode=2c_.007 Length=0.13048 Units=m
New Line.LINE3730 Bus1=3720 Bus2=3731 phases=3 Linecode=4c_.06 Length=2.3506 Units=m
New Line.LINE3731 Bus1=3721 Bus2=3732 phases=3 Linecode=2c_.04 Length=0.70707 Units=m
New Line.LINE3732 Bus1=3722 Bus2=3733 phases=3 Linecode=2c_.04 Length=0.75478 Units=m
New Line.LINE3733 Bus1=3723 Bus2=3734 phases=3 Linecode=2c_.04 Length=6.1486 Units=m
New Line.LINE3734 Bus1=3724 Bus2=3735 phases=3 Linecode=2c_.04 Length=0.17142 Units=m
New Line.LINE3735 Bus1=3725 Bus2=3736 phases=3 Linecode=2c_.04 Length=0.15761 Units=m
New Line.LINE3736 Bus1=3727 Bus2=3737 phases=3 Linecode=2c_.04 Length=6.3318 Units=m
New Line.LINE3737 Bus1=3728 Bus2=3738 phases=3 Linecode=4_XSC Length=0.097453 Units=m
New Line.LINE3738 Bus1=3729 Bus2=3739 phases=3 Linecode=4c_.04 Length=10.8934 Units=m
New Line.LINE3739 Bus1=3729 Bus2=3740 phases=3 Linecode=4c_.06 Length=0.88135 Units=m
New Line.LINE3740 Bus1=3730 Bus2=3741 phases=3 Linecode=2c_.007 Length=0.25821 Units=m
New Line.LINE3741 Bus1=3731 Bus2=3742 phases=3 Linecode=4c_.06 Length=0.82705 Units=m
New Line.LINE3742 Bus1=3732 Bus2=3743 phases=3 Linecode=2c_.04 Length=4.9863 Units=m
New Line.LINE3743 Bus1=3733 Bus2=3744 phases=3 Linecode=2c_.04 Length=4.3066 Units=m
New Line.LINE3744 Bus1=3735 Bus2=3745 phases=3 Linecode=2c_.04 Length=0.11037 Units=m
New Line.LINE3745 Bus1=3736 Bus2=3746 phases=3 Linecode=2c_.04 Length=0.2972 Units=m
New Line.LINE3746 Bus1=3737 Bus2=3747 phases=3 Linecode=2c_.04 Length=0.80488 Units=m
New Line.LINE3747 Bus1=3739 Bus2=3748 phases=3 Linecode=4c_.04 Length=3.9064 Units=m
New Line.LINE3748 Bus1=3740 Bus2=3749 phases=3 Linecode=4c_.06 Length=5.1455 Units=m
New Line.LINE3749 Bus1=3741 Bus2=3750 phases=3 Linecode=2c_.007 Length=0.2567 Units=m
New Line.LINE3750 Bus1=3742 Bus2=3751 phases=3 Linecode=4c_.06 Length=1.6565 Units=m
New Line.LINE3751 Bus1=3745 Bus2=3752 phases=3 Linecode=2c_.04 Length=0.13706 Units=m
New Line.LINE3752 Bus1=3746 Bus2=3753 phases=3 Linecode=2c_.04 Length=5.4936 Units=m
New Line.LINE3753 Bus1=3747 Bus2=3754 phases=3 Linecode=2c_.04 Length=0.33969 Units=m
New Line.LINE3754 Bus1=3748 Bus2=3755 phases=3 Linecode=2c_.04 Length=0.76988 Units=m
New Line.LINE3755 Bus1=3748 Bus2=3756 phases=3 Linecode=25_SAC_PC Length=3.366 Units=m
New Line.LINE3756 Bus1=3749 Bus2=3757 phases=3 Linecode=4c_.06 Length=3.1466 Units=m
New Line.LINE3757 Bus1=3750 Bus2=3758 phases=3 Linecode=2c_.007 Length=0.18886 Units=m
New Line.LINE3758 Bus1=3751 Bus2=3759 phases=3 Linecode=4c_.06 Length=0.53316 Units=m
New Line.LINE3759 Bus1=3752 Bus2=3760 phases=3 Linecode=2c_.04 Length=0.57699 Units=m
New Line.LINE3760 Bus1=3754 Bus2=3761 phases=3 Linecode=2c_.04 Length=0.26666 Units=m
New Line.LINE3761 Bus1=3755 Bus2=3762 phases=3 Linecode=2c_.04 Length=0.26507 Units=m
New Line.LINE3762 Bus1=3756 Bus2=3763 phases=3 Linecode=2c_.04 Length=0.28009 Units=m
New Line.LINE3763 Bus1=3756 Bus2=3764 phases=3 Linecode=25_SAC_PC Length=0.38796 Units=m
New Line.LINE3764 Bus1=3757 Bus2=3765 phases=3 Linecode=4c_.06 Length=3.591 Units=m
New Line.LINE3765 Bus1=3758 Bus2=3766 phases=3 Linecode=2c_.007 Length=0.23601 Units=m
New Line.LINE3766 Bus1=3759 Bus2=3767 phases=3 Linecode=4c_.06 Length=0.37764 Units=m
New Line.LINE3767 Bus1=3760 Bus2=3768 phases=3 Linecode=2c_.04 Length=5.3849 Units=m
New Line.LINE3768 Bus1=3761 Bus2=3769 phases=3 Linecode=2c_.04 Length=0.56177 Units=m
New Line.LINE3769 Bus1=3762 Bus2=3770 phases=3 Linecode=2c_.04 Length=0.12369 Units=m
New Line.LINE3770 Bus1=3763 Bus2=3771 phases=3 Linecode=2c_.04 Length=0.20634 Units=m
New Line.LINE3771 Bus1=3764 Bus2=3772 phases=3 Linecode=25_SAC_PC Length=0.14699 Units=m
New Line.LINE3772 Bus1=3765 Bus2=3773 phases=3 Linecode=4c_.06 Length=0.4127 Units=m
New Line.LINE3773 Bus1=3766 Bus2=3774 phases=3 Linecode=2c_.007 Length=0.9325 Units=m
New Line.LINE3774 Bus1=3767 Bus2=3775 phases=3 Linecode=4c_.06 Length=0.51303 Units=m
New Line.LINE3775 Bus1=3769 Bus2=3776 phases=3 Linecode=2c_.04 Length=3.0535 Units=m
New Line.LINE3776 Bus1=3770 Bus2=3777 phases=3 Linecode=2c_.04 Length=0.13038 Units=m
New Line.LINE3777 Bus1=3771 Bus2=3778 phases=3 Linecode=2c_.04 Length=0.19918 Units=m
New Line.LINE3778 Bus1=3772 Bus2=3779 phases=3 Linecode=25_SAC_PC Length=0.127 Units=m
New Line.LINE3779 Bus1=3773 Bus2=3780 phases=3 Linecode=4c_.06 Length=0.26575 Units=m
New Line.LINE3780 Bus1=3774 Bus2=3781 phases=3 Linecode=4_XSC Length=0.17936 Units=m
New Line.LINE3781 Bus1=3775 Bus2=3782 phases=3 Linecode=4c_.06 Length=0.68812 Units=m
New Line.LINE3782 Bus1=3776 Bus2=3783 phases=3 Linecode=2c_.04 Length=0.41932 Units=m
New Line.LINE3783 Bus1=3777 Bus2=3784 phases=3 Linecode=2c_.04 Length=0.39137 Units=m
New Line.LINE3784 Bus1=3778 Bus2=3785 phases=3 Linecode=2c_.04 Length=0.49787 Units=m
New Line.LINE3785 Bus1=3779 Bus2=3786 phases=3 Linecode=25_SAC_PC Length=0.12569 Units=m
New Line.LINE3786 Bus1=3780 Bus2=3787 phases=3 Linecode=4c_.06 Length=0.31244 Units=m
New Line.LINE3787 Bus1=3781 Bus2=3788 phases=3 Linecode=4_XSC Length=0.17548 Units=m
New Line.LINE3788 Bus1=3782 Bus2=3789 phases=3 Linecode=4c_.06 Length=0.69266 Units=m
New Line.LINE3789 Bus1=3783 Bus2=3790 phases=3 Linecode=2c_.04 Length=0.17901 Units=m
New Line.LINE3790 Bus1=3784 Bus2=3791 phases=3 Linecode=2c_.04 Length=0.48131 Units=m
New Line.LINE3791 Bus1=3784 Bus2=3792 phases=3 Linecode=2c_.04 Length=4.3451 Units=m
New Line.LINE3792 Bus1=3785 Bus2=3793 phases=3 Linecode=2c_.04 Length=5.1482 Units=m
New Line.LINE3793 Bus1=3786 Bus2=3794 phases=3 Linecode=25_SAC_PC Length=0.18226 Units=m
New Line.LINE3794 Bus1=3787 Bus2=3795 phases=3 Linecode=4c_.06 Length=0.85093 Units=m
New Line.LINE3795 Bus1=3788 Bus2=3796 phases=3 Linecode=4_XSC Length=0.17473 Units=m
New Line.LINE3796 Bus1=3789 Bus2=3797 phases=3 Linecode=4c_.06 Length=1.3092 Units=m
New Line.LINE3797 Bus1=3790 Bus2=3798 phases=3 Linecode=2c_.04 Length=0.28261 Units=m
New Line.LINE3798 Bus1=3791 Bus2=3799 phases=3 Linecode=2c_.04 Length=0.19313 Units=m
New Line.LINE3799 Bus1=3794 Bus2=3800 phases=3 Linecode=25_SAC_PC Length=0.071847 Units=m
New Line.LINE3800 Bus1=3795 Bus2=3801 phases=3 Linecode=4c_.06 Length=3.2158 Units=m
New Line.LINE3801 Bus1=3796 Bus2=3802 phases=3 Linecode=4_XSC Length=0.17586 Units=m
New Line.LINE3802 Bus1=3797 Bus2=3803 phases=3 Linecode=4c_.04 Length=14.7304 Units=m
New Line.LINE3803 Bus1=3797 Bus2=3804 phases=3 Linecode=4c_.06 Length=7.7775 Units=m
New Line.LINE3804 Bus1=3798 Bus2=3805 phases=3 Linecode=2c_.04 Length=0.36096 Units=m
New Line.LINE3805 Bus1=3799 Bus2=3806 phases=3 Linecode=2c_.04 Length=0.13138 Units=m
New Line.LINE3806 Bus1=3800 Bus2=3807 phases=3 Linecode=25_SAC_PC Length=0.082492 Units=m
New Line.LINE3807 Bus1=3801 Bus2=3808 phases=3 Linecode=4c_.06 Length=0.26112 Units=m
New Line.LINE3808 Bus1=3802 Bus2=3809 phases=3 Linecode=4_XSC Length=0.17496 Units=m
New Line.LINE3809 Bus1=3803 Bus2=3810 phases=3 Linecode=2c_.04 Length=1.0668 Units=m
New Line.LINE3810 Bus1=3803 Bus2=3811 phases=3 Linecode=2c_.04 Length=4.0738 Units=m
New Line.LINE3811 Bus1=3804 Bus2=3812 phases=3 Linecode=4c_.06 Length=5.8551 Units=m
New Line.LINE3812 Bus1=3805 Bus2=3813 phases=3 Linecode=2c_.04 Length=0.20479 Units=m
New Line.LINE3813 Bus1=3806 Bus2=3814 phases=3 Linecode=2c_.04 Length=0.16553 Units=m
New Line.LINE3814 Bus1=3807 Bus2=3815 phases=3 Linecode=25_SAC_PC Length=0.086406 Units=m
New Line.LINE3815 Bus1=3808 Bus2=3816 phases=3 Linecode=4c_.06 Length=0.18077 Units=m
New Line.LINE3816 Bus1=3809 Bus2=3817 phases=3 Linecode=4_XSC Length=0.17584 Units=m
New Line.LINE3817 Bus1=3810 Bus2=3818 phases=3 Linecode=2c_.04 Length=0.24533 Units=m
New Line.LINE3818 Bus1=3811 Bus2=3819 phases=3 Linecode=2c_.04 Length=0.16589 Units=m
New Line.LINE3819 Bus1=3812 Bus2=3820 phases=3 Linecode=2c_.007 Length=0.41626 Units=m
New Line.LINE3820 Bus1=3812 Bus2=3821 phases=3 Linecode=4c_.06 Length=0.8767 Units=m
New Line.LINE3821 Bus1=3813 Bus2=3822 phases=3 Linecode=2c_.04 Length=2.8243 Units=m
New Line.LINE3822 Bus1=3814 Bus2=3823 phases=3 Linecode=2c_.04 Length=0.22883 Units=m
New Line.LINE3823 Bus1=3815 Bus2=3824 phases=3 Linecode=25_SAC_PC Length=4.9829 Units=m
New Line.LINE3824 Bus1=3816 Bus2=3825 phases=3 Linecode=4c_.06 Length=0.27866 Units=m
New Line.LINE3825 Bus1=3818 Bus2=3826 phases=3 Linecode=2c_.04 Length=0.152 Units=m
New Line.LINE3826 Bus1=3819 Bus2=3827 phases=3 Linecode=2c_.04 Length=0.12017 Units=m
New Line.LINE3827 Bus1=3820 Bus2=3828 phases=3 Linecode=2c_.007 Length=0.18366 Units=m
New Line.LINE3828 Bus1=3821 Bus2=3829 phases=3 Linecode=4c_.06 Length=0.17263 Units=m
New Line.LINE3829 Bus1=3823 Bus2=3830 phases=3 Linecode=2c_.04 Length=2.0279 Units=m
New Line.LINE3830 Bus1=3824 Bus2=3831 phases=3 Linecode=25_SAC_PC Length=0.37211 Units=m
New Line.LINE3831 Bus1=3825 Bus2=3832 phases=3 Linecode=4c_.06 Length=3.5215 Units=m
New Line.LINE3832 Bus1=3826 Bus2=3833 phases=3 Linecode=2c_.04 Length=0.14177 Units=m
New Line.LINE3833 Bus1=3827 Bus2=3834 phases=3 Linecode=2c_.04 Length=0.20342 Units=m
New Line.LINE3834 Bus1=3828 Bus2=3835 phases=3 Linecode=2c_.007 Length=0.1337 Units=m
New Line.LINE3835 Bus1=3829 Bus2=3836 phases=3 Linecode=4c_.06 Length=0.10404 Units=m
New Line.LINE3836 Bus1=3830 Bus2=3837 phases=3 Linecode=2c_.04 Length=2.9982 Units=m
New Line.LINE3837 Bus1=3831 Bus2=3838 phases=3 Linecode=25_SAC_PC Length=0.18953 Units=m
New Line.LINE3838 Bus1=3832 Bus2=3839 phases=3 Linecode=4c_.06 Length=0.21725 Units=m
New Line.LINE3839 Bus1=3833 Bus2=3840 phases=3 Linecode=2c_.04 Length=0.18902 Units=m
New Line.LINE3840 Bus1=3834 Bus2=3841 phases=3 Linecode=2c_.04 Length=0.7168 Units=m
New Line.LINE3841 Bus1=3835 Bus2=3842 phases=3 Linecode=2c_.007 Length=0.060539 Units=m
New Line.LINE3842 Bus1=3836 Bus2=3843 phases=3 Linecode=4c_.06 Length=0.23793 Units=m
New Line.LINE3843 Bus1=3837 Bus2=3844 phases=3 Linecode=2c_.04 Length=0.25691 Units=m
New Line.LINE3844 Bus1=3838 Bus2=3845 phases=3 Linecode=25_SAC_PC Length=0.13147 Units=m
New Line.LINE3845 Bus1=3839 Bus2=3846 phases=3 Linecode=2c_.007 Length=0.13956 Units=m
New Line.LINE3846 Bus1=3839 Bus2=3847 phases=3 Linecode=4c_.06 Length=0.5448 Units=m
New Line.LINE3847 Bus1=3840 Bus2=3848 phases=3 Linecode=2c_.04 Length=0.89762 Units=m
New Line.LINE3848 Bus1=3841 Bus2=3849 phases=3 Linecode=2c_.04 Length=0.68771 Units=m
New Line.LINE3849 Bus1=3841 Bus2=3850 phases=3 Linecode=2c_.04 Length=4.5531 Units=m
New Line.LINE3850 Bus1=3842 Bus2=3851 phases=3 Linecode=4_XSC Length=0.035468 Units=m
New Line.LINE3851 Bus1=3843 Bus2=3852 phases=3 Linecode=4c_.06 Length=0.59161 Units=m
New Line.LINE3852 Bus1=3844 Bus2=3853 phases=3 Linecode=2c_.04 Length=0.17117 Units=m
New Line.LINE3853 Bus1=3845 Bus2=3854 phases=3 Linecode=25_SAC_PC Length=0.1675 Units=m
New Line.LINE3854 Bus1=3846 Bus2=3855 phases=3 Linecode=2c_.007 Length=0.29928 Units=m
New Line.LINE3855 Bus1=3847 Bus2=3856 phases=3 Linecode=4c_.06 Length=0.17066 Units=m
New Line.LINE3856 Bus1=3848 Bus2=3857 phases=3 Linecode=2c_.04 Length=1.0179 Units=m
New Line.LINE3857 Bus1=3848 Bus2=3858 phases=3 Linecode=2c_.04 Length=3.7162 Units=m
New Line.LINE3858 Bus1=3849 Bus2=3859 phases=3 Linecode=2c_.04 Length=0.162 Units=m
New Line.LINE3859 Bus1=3851 Bus2=3860 phases=3 Linecode=4_XSC Length=0.035847 Units=m
New Line.LINE3860 Bus1=3852 Bus2=3861 phases=3 Linecode=4c_.06 Length=4.3618 Units=m
New Line.LINE3861 Bus1=3853 Bus2=3862 phases=3 Linecode=2c_.04 Length=0.14451 Units=m
New Line.LINE3862 Bus1=3854 Bus2=3863 phases=3 Linecode=25_SAC_PC Length=0.20337 Units=m
New Line.LINE3863 Bus1=3855 Bus2=3864 phases=3 Linecode=2c_.007 Length=0.33766 Units=m
New Line.LINE3864 Bus1=3856 Bus2=3865 phases=3 Linecode=4c_.06 Length=0.3077 Units=m
New Line.LINE3865 Bus1=3857 Bus2=3866 phases=3 Linecode=2c_.04 Length=0.1842 Units=m
New Line.LINE3866 Bus1=3859 Bus2=3867 phases=3 Linecode=2c_.04 Length=0.15796 Units=m
New Line.LINE3867 Bus1=3860 Bus2=3868 phases=3 Linecode=4_XSC Length=0.035469 Units=m
New Line.LINE3868 Bus1=3861 Bus2=3869 phases=3 Linecode=4c_.06 Length=0.27916 Units=m
New Line.LINE3869 Bus1=3862 Bus2=3870 phases=3 Linecode=2c_.04 Length=0.29806 Units=m
New Line.LINE3870 Bus1=3863 Bus2=3871 phases=3 Linecode=25_SAC_PC Length=0.32022 Units=m
New Line.LINE3871 Bus1=3864 Bus2=3872 phases=3 Linecode=2c_.007 Length=1.0516 Units=m
New Line.LINE3872 Bus1=3865 Bus2=3873 phases=3 Linecode=4c_.06 Length=4.0177 Units=m
New Line.LINE3873 Bus1=3866 Bus2=3874 phases=3 Linecode=2c_.04 Length=0.15355 Units=m
New Line.LINE3874 Bus1=3867 Bus2=3875 phases=3 Linecode=2c_.04 Length=0.15404 Units=m
New Line.LINE3875 Bus1=3868 Bus2=3876 phases=3 Linecode=4_XSC Length=0.035607 Units=m
New Line.LINE3876 Bus1=3869 Bus2=3877 phases=3 Linecode=4c_.06 Length=0.17646 Units=m
New Line.LINE3877 Bus1=3870 Bus2=3878 phases=3 Linecode=2c_.04 Length=0.25472 Units=m
New Line.LINE3878 Bus1=3871 Bus2=3879 phases=3 Linecode=25_SAC_PC Length=0.6356 Units=m
New Line.LINE3879 Bus1=3872 Bus2=3880 phases=3 Linecode=2c_.007 Length=0.40268 Units=m
New Line.LINE3880 Bus1=3873 Bus2=3881 phases=3 Linecode=4c_.04 Length=9.6412 Units=m
New Line.LINE3881 Bus1=3873 Bus2=3882 phases=3 Linecode=4c_.06 Length=0.3588 Units=m
New Line.LINE3882 Bus1=3874 Bus2=3883 phases=3 Linecode=2c_.04 Length=0.18747 Units=m
New Line.LINE3883 Bus1=3875 Bus2=3884 phases=3 Linecode=2c_.04 Length=0.20069 Units=m
New Line.LINE3884 Bus1=3876 Bus2=3885 phases=3 Linecode=4_XSC Length=0.035778 Units=m
New Line.LINE3885 Bus1=3877 Bus2=3886 phases=3 Linecode=4c_.06 Length=0.16132 Units=m
New Line.LINE3886 Bus1=3878 Bus2=3887 phases=3 Linecode=2c_.04 Length=5.4687 Units=m
New Line.LINE3887 Bus1=3879 Bus2=3888 phases=3 Linecode=25_SAC_PC Length=4.5785 Units=m
New Line.LINE3888 Bus1=3880 Bus2=3889 phases=3 Linecode=4_XSC Length=0.03759 Units=m
New Line.LINE3889 Bus1=3881 Bus2=3890 phases=3 Linecode=2c_.04 Length=2.0461 Units=m
New Line.LINE3890 Bus1=3881 Bus2=3891 phases=3 Linecode=2c_.04 Length=2.4545 Units=m
New Line.LINE3891 Bus1=3882 Bus2=3892 phases=3 Linecode=4c_.06 Length=0.2512 Units=m
New Line.LINE3892 Bus1=3883 Bus2=3893 phases=3 Linecode=2c_.04 Length=0.93938 Units=m
New Line.LINE3893 Bus1=3884 Bus2=3894 phases=3 Linecode=2c_.04 Length=5.4795 Units=m
New Line.LINE3894 Bus1=3885 Bus2=3895 phases=3 Linecode=4_XSC Length=0.03544 Units=m
New Line.LINE3895 Bus1=3886 Bus2=3896 phases=3 Linecode=4c_.06 Length=1.237 Units=m
New Line.LINE3896 Bus1=3889 Bus2=3897 phases=3 Linecode=4_XSC Length=0.036878 Units=m
New Line.LINE3897 Bus1=3890 Bus2=3898 phases=3 Linecode=2c_.04 Length=0.34328 Units=m
New Line.LINE3898 Bus1=3891 Bus2=3899 phases=3 Linecode=2c_.04 Length=0.41385 Units=m
New Line.LINE3899 Bus1=3892 Bus2=3900 phases=3 Linecode=4c_.06 Length=0.31878 Units=m
New Line.LINE3900 Bus1=3893 Bus2=3901 phases=3 Linecode=2c_.04 Length=4.3786 Units=m
New Line.LINE3901 Bus1=3894 Bus2=3902 phases=3 Linecode=2c_.04 Length=0.1187 Units=m
New Line.LINE3902 Bus1=3895 Bus2=3903 phases=3 Linecode=4_XSC Length=0.036125 Units=m
New Line.LINE3903 Bus1=3896 Bus2=3904 phases=3 Linecode=4c_.06 Length=4.095 Units=m
New Line.LINE3904 Bus1=3897 Bus2=3905 phases=3 Linecode=4_XSC Length=0.037644 Units=m
New Line.LINE3905 Bus1=3898 Bus2=3906 phases=3 Linecode=2c_.04 Length=0.31891 Units=m
New Line.LINE3906 Bus1=3899 Bus2=3907 phases=3 Linecode=2c_.04 Length=0.18974 Units=m
New Line.LINE3907 Bus1=3900 Bus2=3908 phases=3 Linecode=4c_.06 Length=0.88128 Units=m
New Line.LINE3908 Bus1=3901 Bus2=3909 phases=3 Linecode=2c_.04 Length=0.34215 Units=m
New Line.LINE3909 Bus1=3902 Bus2=3910 phases=3 Linecode=2c_.04 Length=0.20435 Units=m
New Line.LINE3910 Bus1=3903 Bus2=3911 phases=3 Linecode=4_XSC Length=0.036347 Units=m
New Line.LINE3911 Bus1=3904 Bus2=3912 phases=3 Linecode=4c_.06 Length=0.17653 Units=m
New Line.LINE3912 Bus1=3905 Bus2=3913 phases=3 Linecode=4_XSC Length=0.037121 Units=m
New Line.LINE3913 Bus1=3906 Bus2=3914 phases=3 Linecode=2c_.04 Length=0.56111 Units=m
New Line.LINE3914 Bus1=3907 Bus2=3915 phases=3 Linecode=2c_.04 Length=0.39008 Units=m
New Line.LINE3915 Bus1=3908 Bus2=3916 phases=3 Linecode=4c_.06 Length=3.4833 Units=m
New Line.LINE3916 Bus1=3909 Bus2=3917 phases=3 Linecode=2c_.04 Length=0.17823 Units=m
New Line.LINE3917 Bus1=3910 Bus2=3918 phases=3 Linecode=2c_.04 Length=0.19804 Units=m
New Line.LINE3918 Bus1=3911 Bus2=3919 phases=3 Linecode=4_XSC Length=0.035438 Units=m
New Line.LINE3919 Bus1=3912 Bus2=3920 phases=3 Linecode=4c_.06 Length=0.2032 Units=m
New Line.LINE3920 Bus1=3913 Bus2=3921 phases=3 Linecode=4_XSC Length=0.036688 Units=m
New Line.LINE3921 Bus1=3914 Bus2=3922 phases=3 Linecode=2c_.04 Length=0.34848 Units=m
New Line.LINE3922 Bus1=3914 Bus2=3923 phases=3 Linecode=2c_.04 Length=5.1685 Units=m
New Line.LINE3923 Bus1=3915 Bus2=3924 phases=3 Linecode=2c_.04 Length=0.3049 Units=m
New Line.LINE3924 Bus1=3915 Bus2=3925 phases=3 Linecode=2c_.04 Length=5.428 Units=m
New Line.LINE3925 Bus1=3916 Bus2=3926 phases=3 Linecode=4c_.06 Length=0.21593 Units=m
New Line.LINE3926 Bus1=3917 Bus2=3927 phases=3 Linecode=2c_.04 Length=0.20795 Units=m
New Line.LINE3927 Bus1=3918 Bus2=3928 phases=3 Linecode=2c_.04 Length=0.43368 Units=m
New Line.LINE3928 Bus1=3919 Bus2=3929 phases=3 Linecode=4_XSC Length=0.035356 Units=m
New Line.LINE3929 Bus1=3920 Bus2=3930 phases=3 Linecode=4c_.06 Length=2.2328 Units=m
New Line.LINE3930 Bus1=3921 Bus2=3931 phases=3 Linecode=4_XSC Length=0.037216 Units=m
New Line.LINE3931 Bus1=3922 Bus2=3932 phases=3 Linecode=2c_.04 Length=0.23409 Units=m
New Line.LINE3932 Bus1=3924 Bus2=3933 phases=3 Linecode=2c_.04 Length=0.16156 Units=m
New Line.LINE3933 Bus1=3926 Bus2=3934 phases=3 Linecode=4c_.06 Length=0.22064 Units=m
New Line.LINE3934 Bus1=3927 Bus2=3935 phases=3 Linecode=2c_.04 Length=0.40309 Units=m
New Line.LINE3935 Bus1=3928 Bus2=3936 phases=3 Linecode=2c_.04 Length=5.0219 Units=m
New Line.LINE3936 Bus1=3929 Bus2=3937 phases=3 Linecode=4_XSC Length=0.12194 Units=m
New Line.LINE3937 Bus1=3930 Bus2=3938 phases=3 Linecode=.04 Length=9.2308 Units=m
New Line.LINE3938 Bus1=3930 Bus2=3939 phases=3 Linecode=4c_.06 Length=1.9172 Units=m
New Line.LINE3939 Bus1=3931 Bus2=3940 phases=3 Linecode=4_XSC Length=0.038117 Units=m
New Line.LINE3940 Bus1=3932 Bus2=3941 phases=3 Linecode=2c_.04 Length=0.26317 Units=m
New Line.LINE3941 Bus1=3933 Bus2=3942 phases=3 Linecode=2c_.04 Length=0.166 Units=m
New Line.LINE3942 Bus1=3934 Bus2=3943 phases=3 Linecode=4c_.06 Length=0.5583 Units=m
New Line.LINE3943 Bus1=3935 Bus2=3944 phases=3 Linecode=2c_.04 Length=0.54362 Units=m
New Line.LINE3944 Bus1=3937 Bus2=3945 phases=3 Linecode=4_XSC Length=0.12238 Units=m
New Line.LINE3945 Bus1=3938 Bus2=3946 phases=3 Linecode=2c_.04 Length=0.90906 Units=m
New Line.LINE3946 Bus1=3938 Bus2=3947 phases=3 Linecode=2c_.04 Length=0.85582 Units=m
New Line.LINE3947 Bus1=3939 Bus2=3948 phases=3 Linecode=4c_.06 Length=0.16033 Units=m
New Line.LINE3948 Bus1=3940 Bus2=3949 phases=3 Linecode=4_XSC Length=0.036402 Units=m
New Line.LINE3949 Bus1=3941 Bus2=3950 phases=3 Linecode=2c_.04 Length=0.40502 Units=m
New Line.LINE3950 Bus1=3942 Bus2=3951 phases=3 Linecode=2c_.04 Length=2.3332 Units=m
New Line.LINE3951 Bus1=3943 Bus2=3952 phases=3 Linecode=4c_.06 Length=3.5585 Units=m
New Line.LINE3952 Bus1=3944 Bus2=3953 phases=3 Linecode=2c_.04 Length=4.4892 Units=m
New Line.LINE3953 Bus1=3945 Bus2=3954 phases=3 Linecode=4_XSC Length=0.2348 Units=m
New Line.LINE3954 Bus1=3946 Bus2=3955 phases=3 Linecode=2c_.04 Length=0.20466 Units=m
New Line.LINE3955 Bus1=3947 Bus2=3956 phases=3 Linecode=2c_.04 Length=1.2482 Units=m
New Line.LINE3956 Bus1=3948 Bus2=3957 phases=3 Linecode=4c_.06 Length=0.10102 Units=m
New Line.LINE3957 Bus1=3949 Bus2=3958 phases=3 Linecode=4_XSC Length=0.038013 Units=m
New Line.LINE3958 Bus1=3950 Bus2=3959 phases=3 Linecode=2c_.04 Length=3.7423 Units=m
New Line.LINE3959 Bus1=3951 Bus2=3960 phases=3 Linecode=2c_.04 Length=4.1138 Units=m
New Line.LINE3960 Bus1=3952 Bus2=3961 phases=3 Linecode=4c_.04 Length=0.69649 Units=m
New Line.LINE3961 Bus1=3955 Bus2=3962 phases=3 Linecode=2c_.04 Length=0.1619 Units=m
New Line.LINE3962 Bus1=3956 Bus2=3963 phases=3 Linecode=2c_.04 Length=0.24533 Units=m
New Line.LINE3963 Bus1=3957 Bus2=3964 phases=3 Linecode=4c_.06 Length=0.10255 Units=m
New Line.LINE3964 Bus1=3958 Bus2=3965 phases=3 Linecode=4_XSC Length=0.037013 Units=m
New Line.LINE3965 Bus1=3959 Bus2=3966 phases=3 Linecode=2c_.04 Length=0.31636 Units=m
New Line.LINE3966 Bus1=3960 Bus2=3967 phases=3 Linecode=2c_.04 Length=0.12433 Units=m
New Line.LINE3967 Bus1=3961 Bus2=3968 phases=3 Linecode=4c_.04 Length=0.17889 Units=m
New Line.LINE3968 Bus1=3962 Bus2=3969 phases=3 Linecode=2c_.04 Length=0.22261 Units=m
New Line.LINE3969 Bus1=3963 Bus2=3970 phases=3 Linecode=2c_.04 Length=0.17084 Units=m
New Line.LINE3970 Bus1=3964 Bus2=3971 phases=3 Linecode=4c_.06 Length=0.11904 Units=m
New Line.LINE3971 Bus1=3965 Bus2=3972 phases=3 Linecode=4_XSC Length=0.037537 Units=m
New Line.LINE3972 Bus1=3966 Bus2=3973 phases=3 Linecode=2c_.04 Length=0.31626 Units=m
New Line.LINE3973 Bus1=3967 Bus2=3974 phases=3 Linecode=2c_.04 Length=0.13548 Units=m
New Line.LINE3974 Bus1=3968 Bus2=3975 phases=3 Linecode=4c_.04 Length=0.2498 Units=m
New Line.LINE3975 Bus1=3969 Bus2=3976 phases=3 Linecode=2c_.04 Length=0.77033 Units=m
New Line.LINE3976 Bus1=3970 Bus2=3977 phases=3 Linecode=2c_.04 Length=1.0125 Units=m
New Line.LINE3977 Bus1=3971 Bus2=3978 phases=3 Linecode=4c_.06 Length=4.9888 Units=m
New Line.LINE3978 Bus1=3972 Bus2=3979 phases=3 Linecode=4_XSC Length=0.036715 Units=m
New Line.LINE3979 Bus1=3973 Bus2=3980 phases=3 Linecode=2c_.04 Length=0.34486 Units=m
New Line.LINE3980 Bus1=3974 Bus2=3981 phases=3 Linecode=2c_.04 Length=0.14511 Units=m
New Line.LINE3981 Bus1=3975 Bus2=3982 phases=3 Linecode=4c_.04 Length=0.49028 Units=m
New Line.LINE3982 Bus1=3976 Bus2=3983 phases=3 Linecode=2c_.04 Length=0.6921 Units=m
New Line.LINE3983 Bus1=3976 Bus2=3984 phases=3 Linecode=2c_.04 Length=4.3464 Units=m
New Line.LINE3984 Bus1=3977 Bus2=3985 phases=3 Linecode=2c_.04 Length=1.0322 Units=m
New Line.LINE3985 Bus1=3977 Bus2=3986 phases=3 Linecode=2c_.04 Length=6.8615 Units=m
New Line.LINE3986 Bus1=3978 Bus2=3987 phases=3 Linecode=4c_.06 Length=0.21582 Units=m
New Line.LINE3987 Bus1=3979 Bus2=3988 phases=3 Linecode=4_XSC Length=0.85678 Units=m
New Line.LINE3988 Bus1=3980 Bus2=3989 phases=3 Linecode=2c_.04 Length=4.8448 Units=m
New Line.LINE3989 Bus1=3981 Bus2=3990 phases=3 Linecode=2c_.04 Length=0.25385 Units=m
New Line.LINE3990 Bus1=3982 Bus2=3991 phases=3 Linecode=4c_.04 Length=1.4876 Units=m
New Line.LINE3991 Bus1=3983 Bus2=3992 phases=3 Linecode=2c_.04 Length=0.17881 Units=m
New Line.LINE3992 Bus1=3985 Bus2=3993 phases=3 Linecode=2c_.04 Length=0.13122 Units=m
New Line.LINE3993 Bus1=3987 Bus2=3994 phases=3 Linecode=4c_.06 Length=0.29689 Units=m
New Line.LINE3994 Bus1=3990 Bus2=3995 phases=3 Linecode=2c_.04 Length=5.0995 Units=m
New Line.LINE3995 Bus1=3991 Bus2=3996 phases=3 Linecode=4c_.04 Length=6.8268 Units=m
New Line.LINE3996 Bus1=3992 Bus2=3997 phases=3 Linecode=2c_.04 Length=0.13748 Units=m
New Line.LINE3997 Bus1=3993 Bus2=3998 phases=3 Linecode=2c_.04 Length=0.169 Units=m
New Line.LINE3998 Bus1=3994 Bus2=3999 phases=3 Linecode=4c_.06 Length=0.30747 Units=m
New Line.LINE3999 Bus1=3996 Bus2=31000 phases=3 Linecode=2c_.04 Length=3.8528 Units=m
New Line.LINE31000 Bus1=3996 Bus2=31001 phases=3 Linecode=2c_.04 Length=0.9378 Units=m
New Line.LINE31001 Bus1=3997 Bus2=31002 phases=3 Linecode=2c_.04 Length=0.20294 Units=m
New Line.LINE31002 Bus1=3998 Bus2=31003 phases=3 Linecode=2c_.04 Length=0.15554 Units=m
New Line.LINE31003 Bus1=3999 Bus2=31004 phases=3 Linecode=4c_.06 Length=0.52243 Units=m
New Line.LINE31004 Bus1=31000 Bus2=31005 phases=3 Linecode=2c_.04 Length=0.16124 Units=m
New Line.LINE31005 Bus1=31001 Bus2=31006 phases=3 Linecode=2c_.04 Length=0.21975 Units=m
New Line.LINE31006 Bus1=31002 Bus2=31007 phases=3 Linecode=2c_.04 Length=6.1697 Units=m
New Line.LINE31007 Bus1=31003 Bus2=31008 phases=3 Linecode=2c_.04 Length=0.39075 Units=m
New Line.LINE31008 Bus1=31004 Bus2=31009 phases=3 Linecode=4c_.06 Length=1.4229 Units=m
New Line.LINE31009 Bus1=31005 Bus2=31010 phases=3 Linecode=2c_.04 Length=0.098127 Units=m
New Line.LINE31010 Bus1=31006 Bus2=31011 phases=3 Linecode=2c_.04 Length=0.11316 Units=m
New Line.LINE31011 Bus1=31007 Bus2=31012 phases=3 Linecode=2c_.04 Length=0.2299 Units=m
New Line.LINE31012 Bus1=31008 Bus2=31013 phases=3 Linecode=2c_.04 Length=3.924 Units=m
New Line.LINE31013 Bus1=31009 Bus2=31014 phases=3 Linecode=2c_.04 Length=1.0742 Units=m
New Line.LINE31014 Bus1=31010 Bus2=31015 phases=3 Linecode=2c_.04 Length=0.13535 Units=m
New Line.LINE31015 Bus1=31011 Bus2=31016 phases=3 Linecode=2c_.04 Length=0.16925 Units=m
New Line.LINE31016 Bus1=31012 Bus2=31017 phases=3 Linecode=2c_.04 Length=0.152 Units=m
New Line.LINE31017 Bus1=31013 Bus2=31018 phases=3 Linecode=2c_.04 Length=0.88552 Units=m
New Line.LINE31018 Bus1=31014 Bus2=31019 phases=3 Linecode=2c_.04 Length=0.2053 Units=m
New Line.LINE31019 Bus1=31015 Bus2=31020 phases=3 Linecode=2c_.04 Length=0.099202 Units=m
New Line.LINE31020 Bus1=31016 Bus2=31021 phases=3 Linecode=2c_.04 Length=0.70591 Units=m
New Line.LINE31021 Bus1=31017 Bus2=31022 phases=3 Linecode=2c_.04 Length=0.18388 Units=m
New Line.LINE31022 Bus1=31018 Bus2=31023 phases=3 Linecode=2c_.04 Length=0.26123 Units=m
New Line.LINE31023 Bus1=31019 Bus2=31024 phases=3 Linecode=2c_.04 Length=0.23697 Units=m
New Line.LINE31024 Bus1=31020 Bus2=31025 phases=3 Linecode=2c_.04 Length=0.16369 Units=m
New Line.LINE31025 Bus1=31021 Bus2=31026 phases=3 Linecode=2c_.04 Length=0.8086 Units=m
New Line.LINE31026 Bus1=31021 Bus2=31027 phases=3 Linecode=2c_.04 Length=2.4303 Units=m
New Line.LINE31027 Bus1=31022 Bus2=31028 phases=3 Linecode=2c_.04 Length=0.15156 Units=m
New Line.LINE31028 Bus1=31023 Bus2=31029 phases=3 Linecode=2c_.04 Length=0.31981 Units=m
New Line.LINE31029 Bus1=31024 Bus2=31030 phases=3 Linecode=2c_.04 Length=0.16364 Units=m
New Line.LINE31030 Bus1=31025 Bus2=31031 phases=3 Linecode=2c_.04 Length=0.52718 Units=m
New Line.LINE31031 Bus1=31026 Bus2=31032 phases=3 Linecode=2c_.04 Length=0.15101 Units=m
New Line.LINE31032 Bus1=31028 Bus2=31033 phases=3 Linecode=2c_.04 Length=0.68751 Units=m
New Line.LINE31033 Bus1=31029 Bus2=31034 phases=3 Linecode=2c_.04 Length=0.60592 Units=m
New Line.LINE31034 Bus1=31030 Bus2=31035 phases=3 Linecode=2c_.04 Length=8.9703 Units=m
New Line.LINE31035 Bus1=31031 Bus2=31036 phases=3 Linecode=2c_.04 Length=0.76192 Units=m
New Line.LINE31036 Bus1=31031 Bus2=31037 phases=3 Linecode=2c_.04 Length=5.6378 Units=m
New Line.LINE31037 Bus1=31032 Bus2=31038 phases=3 Linecode=2c_.04 Length=0.11413 Units=m
New Line.LINE31038 Bus1=31033 Bus2=31039 phases=3 Linecode=2c_.04 Length=5.046 Units=m
New Line.LINE31039 Bus1=31034 Bus2=31040 phases=3 Linecode=2c_.04 Length=5.6656 Units=m
New Line.LINE31040 Bus1=31035 Bus2=31041 phases=3 Linecode=2c_.04 Length=2.7822 Units=m
New Line.LINE31041 Bus1=31035 Bus2=31042 phases=3 Linecode=2c_.04 Length=1.8193 Units=m
New Line.LINE31042 Bus1=31036 Bus2=31043 phases=3 Linecode=2c_.04 Length=0.13706 Units=m
New Line.LINE31043 Bus1=31038 Bus2=31044 phases=3 Linecode=2c_.04 Length=0.33869 Units=m
New Line.LINE31044 Bus1=31041 Bus2=31045 phases=3 Linecode=2c_.04 Length=0.40606 Units=m
New Line.LINE31045 Bus1=31042 Bus2=31046 phases=3 Linecode=2c_.04 Length=0.17337 Units=m
New Line.LINE31046 Bus1=31043 Bus2=31047 phases=3 Linecode=2c_.04 Length=0.13829 Units=m
New Line.LINE31047 Bus1=31044 Bus2=31048 phases=3 Linecode=2c_.04 Length=2.3591 Units=m
New Line.LINE31048 Bus1=31045 Bus2=31049 phases=3 Linecode=2c_.04 Length=0.19597 Units=m
New Line.LINE31049 Bus1=31046 Bus2=31050 phases=3 Linecode=2c_.04 Length=0.1271 Units=m
New Line.LINE31050 Bus1=31047 Bus2=31051 phases=3 Linecode=2c_.04 Length=0.23547 Units=m
New Line.LINE31051 Bus1=31048 Bus2=31052 phases=3 Linecode=2c_.04 Length=4.5377 Units=m
New Line.LINE31052 Bus1=31049 Bus2=31053 phases=3 Linecode=2c_.04 Length=0.16891 Units=m
New Line.LINE31053 Bus1=31050 Bus2=31054 phases=3 Linecode=2c_.04 Length=0.17607 Units=m
New Line.LINE31054 Bus1=31051 Bus2=31055 phases=3 Linecode=2c_.04 Length=7.4716 Units=m
New Line.LINE31055 Bus1=31052 Bus2=31056 phases=3 Linecode=2c_.04 Length=0.37862 Units=m
New Line.LINE31056 Bus1=31053 Bus2=31057 phases=3 Linecode=2c_.04 Length=0.85647 Units=m
New Line.LINE31057 Bus1=31054 Bus2=31058 phases=3 Linecode=2c_.04 Length=0.78741 Units=m
New Line.LINE31058 Bus1=31055 Bus2=31059 phases=3 Linecode=2c_.04 Length=0.13497 Units=m
New Line.LINE31059 Bus1=31056 Bus2=31060 phases=3 Linecode=2c_.04 Length=0.25703 Units=m
New Line.LINE31060 Bus1=31057 Bus2=31061 phases=3 Linecode=2c_.04 Length=0.82096 Units=m
New Line.LINE31061 Bus1=31057 Bus2=31062 phases=3 Linecode=2c_.04 Length=5.9029 Units=m
New Line.LINE31062 Bus1=31058 Bus2=31063 phases=3 Linecode=2c_.04 Length=0.78388 Units=m
New Line.LINE31063 Bus1=31058 Bus2=31064 phases=3 Linecode=2c_.04 Length=5.3273 Units=m
New Line.LINE31064 Bus1=31059 Bus2=31065 phases=3 Linecode=2c_.04 Length=0.12249 Units=m
New Line.LINE31065 Bus1=31060 Bus2=31066 phases=3 Linecode=2c_.04 Length=0.34341 Units=m
New Line.LINE31066 Bus1=31061 Bus2=31067 phases=3 Linecode=2c_.04 Length=0.20585 Units=m
New Line.LINE31067 Bus1=31063 Bus2=31068 phases=3 Linecode=2c_.04 Length=0.18829 Units=m
New Line.LINE31068 Bus1=31065 Bus2=31069 phases=3 Linecode=2c_.04 Length=0.16481 Units=m
New Line.LINE31069 Bus1=31066 Bus2=31070 phases=3 Linecode=2c_.04 Length=0.60465 Units=m
New Line.LINE31070 Bus1=31066 Bus2=31071 phases=3 Linecode=2c_.04 Length=5.1844 Units=m
New Line.LINE31071 Bus1=31067 Bus2=31072 phases=3 Linecode=2c_.04 Length=0.1136 Units=m
New Line.LINE31072 Bus1=31068 Bus2=31073 phases=3 Linecode=2c_.04 Length=0.26123 Units=m
New Line.LINE31073 Bus1=31069 Bus2=31074 phases=3 Linecode=2c_.04 Length=0.25224 Units=m
New Line.LINE31074 Bus1=31070 Bus2=31075 phases=3 Linecode=2c_.04 Length=0.14873 Units=m
New Line.LINE31075 Bus1=31072 Bus2=31076 phases=3 Linecode=2c_.04 Length=0.114 Units=m
New Line.LINE31076 Bus1=31073 Bus2=31077 phases=3 Linecode=2c_.04 Length=0.35075 Units=m
New Line.LINE31077 Bus1=31074 Bus2=31078 phases=3 Linecode=2c_.04 Length=0.89266 Units=m
New Line.LINE31078 Bus1=31075 Bus2=31079 phases=3 Linecode=2c_.04 Length=0.11514 Units=m
New Line.LINE31079 Bus1=31076 Bus2=31080 phases=3 Linecode=2c_.04 Length=0.12612 Units=m
New Line.LINE31080 Bus1=31077 Bus2=31081 phases=3 Linecode=2c_.04 Length=1.0363 Units=m
New Line.LINE31081 Bus1=31078 Bus2=31082 phases=3 Linecode=2c_.04 Length=0.90136 Units=m
New Line.LINE31082 Bus1=31078 Bus2=31083 phases=3 Linecode=2c_.04 Length=5.6241 Units=m
New Line.LINE31083 Bus1=31079 Bus2=31084 phases=3 Linecode=2c_.04 Length=0.13345 Units=m
New Line.LINE31084 Bus1=31080 Bus2=31085 phases=3 Linecode=2c_.04 Length=2.5105 Units=m
New Line.LINE31085 Bus1=31081 Bus2=31086 phases=3 Linecode=2c_.04 Length=3.9412 Units=m
New Line.LINE31086 Bus1=31082 Bus2=31087 phases=3 Linecode=2c_.04 Length=0.23918 Units=m
New Line.LINE31087 Bus1=31084 Bus2=31088 phases=3 Linecode=2c_.04 Length=0.15973 Units=m
New Line.LINE31088 Bus1=31085 Bus2=31089 phases=3 Linecode=2c_.04 Length=5.5034 Units=m
New Line.LINE31089 Bus1=31086 Bus2=31090 phases=3 Linecode=2c_.04 Length=0.30897 Units=m
New Line.LINE31090 Bus1=31087 Bus2=31091 phases=3 Linecode=2c_.04 Length=0.11154 Units=m
New Line.LINE31091 Bus1=31088 Bus2=31092 phases=3 Linecode=2c_.04 Length=0.5953 Units=m
New Line.LINE31092 Bus1=31089 Bus2=31093 phases=3 Linecode=2c_.04 Length=0.45414 Units=m
New Line.LINE31093 Bus1=31090 Bus2=31094 phases=3 Linecode=2c_.04 Length=0.54166 Units=m
New Line.LINE31094 Bus1=31091 Bus2=31095 phases=3 Linecode=2c_.04 Length=0.13703 Units=m
New Line.LINE31095 Bus1=31092 Bus2=31096 phases=3 Linecode=2c_.04 Length=4.1126 Units=m
New Line.LINE31096 Bus1=31093 Bus2=31097 phases=3 Linecode=2c_.04 Length=1.2816 Units=m
New Line.LINE31097 Bus1=31094 Bus2=31098 phases=3 Linecode=2c_.04 Length=0.41404 Units=m
New Line.LINE31098 Bus1=31094 Bus2=31099 phases=3 Linecode=2c_.04 Length=4.4391 Units=m
New Line.LINE31099 Bus1=31095 Bus2=31100 phases=3 Linecode=2c_.04 Length=0.19602 Units=m
New Line.LINE31100 Bus1=31096 Bus2=31101 phases=3 Linecode=2c_.04 Length=0.10065 Units=m
New Line.LINE31101 Bus1=31097 Bus2=31102 phases=3 Linecode=2c_.04 Length=0.97216 Units=m
New Line.LINE31102 Bus1=31097 Bus2=31103 phases=3 Linecode=2c_.04 Length=5.9218 Units=m
New Line.LINE31103 Bus1=31098 Bus2=31104 phases=3 Linecode=2c_.04 Length=0.15911 Units=m
New Line.LINE31104 Bus1=31100 Bus2=31105 phases=3 Linecode=2c_.04 Length=1.7772 Units=m
New Line.LINE31105 Bus1=31101 Bus2=31106 phases=3 Linecode=2c_.04 Length=0.10081 Units=m
New Line.LINE31106 Bus1=31102 Bus2=31107 phases=3 Linecode=2c_.04 Length=0.24232 Units=m
New Line.LINE31107 Bus1=31104 Bus2=31108 phases=3 Linecode=2c_.04 Length=0.096177 Units=m
New Line.LINE31108 Bus1=31105 Bus2=31109 phases=3 Linecode=2c_.04 Length=2.0893 Units=m
New Line.LINE31109 Bus1=31106 Bus2=31110 phases=3 Linecode=2c_.04 Length=0.1343 Units=m
New Line.LINE31110 Bus1=31107 Bus2=31111 phases=3 Linecode=2c_.04 Length=0.30742 Units=m
New Line.LINE31111 Bus1=31108 Bus2=31112 phases=3 Linecode=2c_.04 Length=0.10152 Units=m
New Line.LINE31112 Bus1=31109 Bus2=31113 phases=3 Linecode=2c_.04 Length=0.10913 Units=m
New Line.LINE31113 Bus1=31110 Bus2=31114 phases=3 Linecode=2c_.04 Length=0.11625 Units=m
New Line.LINE31114 Bus1=31111 Bus2=31115 phases=3 Linecode=2c_.04 Length=5.6617 Units=m
New Line.LINE31115 Bus1=31112 Bus2=31116 phases=3 Linecode=2c_.04 Length=5.0286 Units=m
New Line.LINE31116 Bus1=31113 Bus2=31117 phases=3 Linecode=2c_.04 Length=0.12106 Units=m
New Line.LINE31117 Bus1=31114 Bus2=31118 phases=3 Linecode=2c_.04 Length=0.54056 Units=m
New Line.LINE31118 Bus1=31115 Bus2=31119 phases=3 Linecode=2c_.04 Length=0.27645 Units=m
New Line.LINE31119 Bus1=31116 Bus2=31120 phases=3 Linecode=2c_.04 Length=0.22808 Units=m
New Line.LINE31120 Bus1=31117 Bus2=31121 phases=3 Linecode=2c_.04 Length=0.12106 Units=m
New Line.LINE31121 Bus1=31118 Bus2=31122 phases=3 Linecode=2c_.04 Length=5.6604 Units=m
New Line.LINE31122 Bus1=31119 Bus2=31123 phases=3 Linecode=2c_.04 Length=0.31065 Units=m
New Line.LINE31123 Bus1=31120 Bus2=31124 phases=3 Linecode=2c_.04 Length=0.14978 Units=m
New Line.LINE31124 Bus1=31121 Bus2=31125 phases=3 Linecode=2c_.04 Length=0.12423 Units=m
New Line.LINE31125 Bus1=31123 Bus2=31126 phases=3 Linecode=2c_.04 Length=0.84223 Units=m
New Line.LINE31126 Bus1=31124 Bus2=31127 phases=3 Linecode=2c_.04 Length=0.083241 Units=m
New Line.LINE31127 Bus1=31125 Bus2=31128 phases=3 Linecode=2c_.04 Length=0.80464 Units=m
New Line.LINE31128 Bus1=31126 Bus2=31129 phases=3 Linecode=2c_.04 Length=4.4102 Units=m
New Line.LINE31129 Bus1=31127 Bus2=31130 phases=3 Linecode=2c_.04 Length=0.12902 Units=m
New Line.LINE31130 Bus1=31128 Bus2=31131 phases=3 Linecode=2c_.04 Length=6.1949 Units=m
New Line.LINE31131 Bus1=31130 Bus2=31132 phases=3 Linecode=2c_.04 Length=0.32734 Units=m
New Line.LINE31132 Bus1=31132 Bus2=31133 phases=3 Linecode=2c_.04 Length=4.5273 Units=m
New Line.LINE41 Bus1=11 Bus2=42 phases=3 Linecode=3c_300_SAC_XC Length=0.63343 Units=m
New Line.LINE42 Bus1=42 Bus2=43 phases=3 Linecode=3c_300_SAC_XC Length=0.11327 Units=m
New Line.LINE43 Bus1=43 Bus2=44 phases=3 Linecode=3c_300_SAC_XC Length=0.11322 Units=m
New Line.LINE44 Bus1=44 Bus2=45 phases=3 Linecode=3c_300_SAC_XC Length=0.113 Units=m
New Line.LINE45 Bus1=45 Bus2=46 phases=3 Linecode=3c_300_SAC_XC Length=0.11323 Units=m
New Line.LINE46 Bus1=46 Bus2=47 phases=3 Linecode=3c_300_SAC_XC Length=0.11318 Units=m
New Line.LINE47 Bus1=47 Bus2=48 phases=3 Linecode=3c_300_SAC_XC Length=0.11307 Units=m
New Line.LINE48 Bus1=48 Bus2=49 phases=3 Linecode=3c_300_SAC_XC Length=0.1127 Units=m
New Line.LINE49 Bus1=49 Bus2=410 phases=3 Linecode=3c_300_SAC_XC Length=0.11337 Units=m
New Line.LINE410 Bus1=410 Bus2=411 phases=3 Linecode=3c_300_SAC_XC Length=1.775 Units=m
New Line.LINE411 Bus1=411 Bus2=412 phases=3 Linecode=3c_300_SAC_XC Length=1.0447 Units=m
New Line.LINE412 Bus1=412 Bus2=413 phases=3 Linecode=3c_300_SAC_XC Length=0.14625 Units=m
New Line.LINE413 Bus1=413 Bus2=414 phases=3 Linecode=3c_300_SAC_XC Length=0.14463 Units=m
New Line.LINE414 Bus1=414 Bus2=415 phases=3 Linecode=3c_300_SAC_XC Length=0.14534 Units=m
New Line.LINE415 Bus1=415 Bus2=416 phases=3 Linecode=3c_300_SAC_XC Length=0.14649 Units=m
New Line.LINE416 Bus1=416 Bus2=417 phases=3 Linecode=3c_300_SAC_XC Length=0.14578 Units=m
New Line.LINE417 Bus1=417 Bus2=418 phases=3 Linecode=3c_300_SAC_XC Length=3.6542 Units=m
New Line.LINE418 Bus1=418 Bus2=419 phases=3 Linecode=3c_300_SAC_XC Length=0.20492 Units=m
New Line.LINE419 Bus1=419 Bus2=420 phases=3 Linecode=3c_300_SAC_XC Length=0.20395 Units=m
New Line.LINE420 Bus1=420 Bus2=421 phases=3 Linecode=3c_300_SAC_XC Length=0.205 Units=m
New Line.LINE421 Bus1=421 Bus2=422 phases=3 Linecode=3c_300_SAC_XC Length=0.20583 Units=m
New Line.LINE422 Bus1=422 Bus2=423 phases=3 Linecode=3c_300_SAC_XC Length=0.20386 Units=m
New Line.LINE423 Bus1=423 Bus2=424 phases=3 Linecode=3c_300_SAC_XC Length=0.26428 Units=m
New Line.LINE424 Bus1=424 Bus2=425 phases=3 Linecode=3c_300_SAC_XC Length=0.68618 Units=m
New Line.LINE425 Bus1=425 Bus2=426 phases=3 Linecode=3c_300_SAC_XC Length=0.34171 Units=m
New Line.LINE426 Bus1=426 Bus2=427 phases=3 Linecode=3c_300_SAC_XC Length=0.82954 Units=m
New Line.LINE427 Bus1=427 Bus2=428 phases=3 Linecode=3c_300_SAC_XC Length=29.1676 Units=m
New Line.LINE428 Bus1=428 Bus2=429 phases=3 Linecode=3c_300_SAC_XC Length=0.93062 Units=m
New Line.LINE429 Bus1=429 Bus2=430 phases=3 Linecode=3c_300_SAC_XC Length=0.44288 Units=m
New Line.LINE430 Bus1=430 Bus2=431 phases=3 Linecode=3c_300_SAC_XC Length=0.44293 Units=m
New Line.LINE431 Bus1=431 Bus2=432 phases=3 Linecode=3c_300_SAC_XC Length=0.073593 Units=m
New Line.LINE432 Bus1=432 Bus2=433 phases=3 Linecode=3c_300_SAC_XC Length=0.072945 Units=m
New Line.LINE433 Bus1=433 Bus2=434 phases=3 Linecode=3c_300_SAC_XC Length=0.87728 Units=m
New Line.LINE434 Bus1=434 Bus2=435 phases=3 Linecode=4c_.25 Length=1.5185 Units=m
New Line.LINE435 Bus1=435 Bus2=436 phases=3 Linecode=4c_.25 Length=9.173 Units=m
New Line.LINE436 Bus1=436 Bus2=437 phases=3 Linecode=4c_.25 Length=0.23938 Units=m
New Line.LINE437 Bus1=437 Bus2=438 phases=3 Linecode=4c_.25 Length=0.2438 Units=m
New Line.LINE438 Bus1=438 Bus2=439 phases=3 Linecode=4c_.25 Length=0.23471 Units=m
New Line.LINE439 Bus1=439 Bus2=440 phases=3 Linecode=4c_.25 Length=0.24512 Units=m
New Line.LINE440 Bus1=440 Bus2=441 phases=3 Linecode=4c_.25 Length=0.37887 Units=m
New Line.LINE441 Bus1=441 Bus2=442 phases=3 Linecode=4c_.25 Length=0.28956 Units=m
New Line.LINE442 Bus1=442 Bus2=443 phases=3 Linecode=4c_.25 Length=1.0657 Units=m
New Line.LINE443 Bus1=443 Bus2=444 phases=3 Linecode=4_XC Length=0.2365 Units=m
New Line.LINE444 Bus1=443 Bus2=445 phases=3 Linecode=4c_.25 Length=10.0833 Units=m
New Line.LINE445 Bus1=444 Bus2=446 phases=3 Linecode=4_XC Length=0.043139 Units=m
New Line.LINE446 Bus1=445 Bus2=447 phases=3 Linecode=4c_.25 Length=5.4379 Units=m
New Line.LINE447 Bus1=445 Bus2=448 phases=3 Linecode=4_PSC Length=0.17603 Units=m
New Line.LINE448 Bus1=446 Bus2=449 phases=3 Linecode=4_XC Length=0.04272 Units=m
New Line.LINE449 Bus1=447 Bus2=450 phases=3 Linecode=4c_.25 Length=9.9172 Units=m
New Line.LINE450 Bus1=447 Bus2=451 phases=3 Linecode=2c_.04 Length=6.3571 Units=m
New Line.LINE451 Bus1=448 Bus2=452 phases=3 Linecode=4_PSC Length=0.034132 Units=m
New Line.LINE452 Bus1=449 Bus2=453 phases=3 Linecode=4_XC Length=0.043463 Units=m
New Line.LINE453 Bus1=450 Bus2=454 phases=3 Linecode=4c_.25 Length=35.71 Units=m
New Line.LINE454 Bus1=451 Bus2=455 phases=3 Linecode=2c_.04 Length=1.8124 Units=m
New Line.LINE455 Bus1=451 Bus2=456 phases=3 Linecode=2c_.04 Length=2.3511 Units=m
New Line.LINE456 Bus1=452 Bus2=457 phases=3 Linecode=4_PSC Length=0.034929 Units=m
New Line.LINE457 Bus1=453 Bus2=458 phases=3 Linecode=4_XC Length=0.042954 Units=m
New Line.LINE458 Bus1=454 Bus2=459 phases=3 Linecode=2c_.04 Length=6.5276 Units=m
New Line.LINE459 Bus1=454 Bus2=460 phases=3 Linecode=4c_.25 Length=13.0897 Units=m
New Line.LINE460 Bus1=455 Bus2=461 phases=3 Linecode=2c_.04 Length=0.53425 Units=m
New Line.LINE461 Bus1=456 Bus2=462 phases=3 Linecode=2c_.04 Length=0.37934 Units=m
New Line.LINE462 Bus1=457 Bus2=463 phases=3 Linecode=4_PSC Length=0.034928 Units=m
New Line.LINE463 Bus1=458 Bus2=464 phases=3 Linecode=4_XC Length=0.042047 Units=m
New Line.LINE464 Bus1=459 Bus2=465 phases=3 Linecode=2c_.04 Length=3.1076 Units=m
New Line.LINE465 Bus1=459 Bus2=466 phases=3 Linecode=2c_.04 Length=5.9749 Units=m
New Line.LINE466 Bus1=460 Bus2=467 phases=3 Linecode=4c_.25 Length=2.6303 Units=m
New Line.LINE467 Bus1=461 Bus2=468 phases=3 Linecode=2c_.04 Length=0.148 Units=m
New Line.LINE468 Bus1=462 Bus2=469 phases=3 Linecode=2c_.04 Length=0.18381 Units=m
New Line.LINE469 Bus1=463 Bus2=470 phases=3 Linecode=4_PSC Length=0.035228 Units=m
New Line.LINE470 Bus1=464 Bus2=471 phases=3 Linecode=4_XC Length=0.80449 Units=m
New Line.LINE471 Bus1=465 Bus2=472 phases=3 Linecode=2c_.04 Length=0.60596 Units=m
New Line.LINE472 Bus1=466 Bus2=473 phases=3 Linecode=2c_.04 Length=0.26751 Units=m
New Line.LINE473 Bus1=467 Bus2=474 phases=3 Linecode=4c_.25 Length=7.2376 Units=m
New Line.LINE474 Bus1=467 Bus2=475 phases=3 Linecode=2c_.007 Length=1.7718 Units=m
New Line.LINE475 Bus1=468 Bus2=476 phases=3 Linecode=2c_.04 Length=0.14533 Units=m
New Line.LINE476 Bus1=469 Bus2=477 phases=3 Linecode=2c_.04 Length=0.098031 Units=m
New Line.LINE477 Bus1=470 Bus2=478 phases=3 Linecode=4_PSC Length=0.034655 Units=m
New Line.LINE478 Bus1=472 Bus2=479 phases=3 Linecode=2c_.04 Length=0.23604 Units=m
New Line.LINE479 Bus1=473 Bus2=480 phases=3 Linecode=2c_.04 Length=0.14393 Units=m
New Line.LINE480 Bus1=474 Bus2=481 phases=3 Linecode=4c_.25 Length=2.7606 Units=m
New Line.LINE481 Bus1=475 Bus2=482 phases=3 Linecode=2c_.007 Length=0.086977 Units=m
New Line.LINE482 Bus1=476 Bus2=483 phases=3 Linecode=2c_.04 Length=0.12138 Units=m
New Line.LINE483 Bus1=477 Bus2=484 phases=3 Linecode=2c_.04 Length=0.133 Units=m
