New Line.LINE484 Bus1=478 Bus2=485 phases=3 Linecode=4_PSC Length=0.034409 Units=m
New Line.LINE485 Bus1=479 Bus2=486 phases=3 Linecode=2c_.04 Length=0.12886 Units=m
New Line.LINE486 Bus1=480 Bus2=487 phases=3 Linecode=2c_.04 Length=0.11177 Units=m
New Line.LINE487 Bus1=481 Bus2=488 phases=3 Linecode=4c_.25 Length=1.0901 Units=m
New Line.LINE488 Bus1=482 Bus2=489 phases=3 Linecode=2c_.007 Length=0.087693 Units=m
New Line.LINE489 Bus1=483 Bus2=490 phases=3 Linecode=2c_.04 Length=0.22409 Units=m
New Line.LINE490 Bus1=484 Bus2=491 phases=3 Linecode=2c_.04 Length=0.13565 Units=m
New Line.LINE491 Bus1=485 Bus2=492 phases=3 Linecode=4_PSC Length=0.034438 Units=m
New Line.LINE492 Bus1=486 Bus2=493 phases=3 Linecode=2c_.04 Length=0.13806 Units=m
New Line.LINE493 Bus1=487 Bus2=494 phases=3 Linecode=2c_.04 Length=0.094341 Units=m
New Line.LINE494 Bus1=488 Bus2=495 phases=3 Linecode=4c_.25 Length=1.2926 Units=m
New Line.LINE495 Bus1=489 Bus2=496 phases=3 Linecode=2c_.007 Length=0.087093 Units=m
New Line.LINE496 Bus1=490 Bus2=497 phases=3 Linecode=2c_.04 Length=0.99153 Units=m
New Line.LINE497 Bus1=491 Bus2=498 phases=3 Linecode=2c_.04 Length=0.86096 Units=m
New Line.LINE498 Bus1=492 Bus2=499 phases=3 Linecode=4_PSC Length=0.6145 Units=m
New Line.LINE499 Bus1=493 Bus2=4100 phases=3 Linecode=2c_.04 Length=0.17533 Units=m
New Line.LINE4100 Bus1=494 Bus2=4101 phases=3 Linecode=2c_.04 Length=0.15023 Units=m
New Line.LINE4101 Bus1=495 Bus2=4102 phases=3 Linecode=4c_.25 Length=1.2525 Units=m
New Line.LINE4102 Bus1=496 Bus2=4103 phases=3 Linecode=2c_.007 Length=0.087097 Units=m
New Line.LINE4103 Bus1=497 Bus2=4104 phases=3 Linecode=2c_.04 Length=3.5564 Units=m
New Line.LINE4104 Bus1=497 Bus2=4105 phases=3 Linecode=2c_.04 Length=0.95389 Units=m
New Line.LINE4105 Bus1=498 Bus2=4106 phases=3 Linecode=2c_.04 Length=4.3132 Units=m
New Line.LINE4106 Bus1=498 Bus2=4107 phases=3 Linecode=2c_.04 Length=0.79743 Units=m
New Line.LINE4107 Bus1=4100 Bus2=4108 phases=3 Linecode=2c_.04 Length=0.61635 Units=m
New Line.LINE4108 Bus1=4101 Bus2=4109 phases=3 Linecode=2c_.04 Length=0.80544 Units=m
New Line.LINE4109 Bus1=4102 Bus2=4110 phases=3 Linecode=4c_.25 Length=1.2515 Units=m
New Line.LINE4110 Bus1=4103 Bus2=4111 phases=3 Linecode=2c_.007 Length=0.086925 Units=m
New Line.LINE4111 Bus1=4105 Bus2=4112 phases=3 Linecode=2c_.04 Length=0.13559 Units=m
New Line.LINE4112 Bus1=4107 Bus2=4113 phases=3 Linecode=2c_.04 Length=0.21434 Units=m
New Line.LINE4113 Bus1=4108 Bus2=4114 phases=3 Linecode=2c_.04 Length=4.3549 Units=m
New Line.LINE4114 Bus1=4108 Bus2=4115 phases=3 Linecode=2c_.04 Length=0.6754 Units=m
New Line.LINE4115 Bus1=4109 Bus2=4116 phases=3 Linecode=2c_.04 Length=3.113 Units=m
New Line.LINE4116 Bus1=4109 Bus2=4117 phases=3 Linecode=2c_.04 Length=0.74938 Units=m
New Line.LINE4117 Bus1=4110 Bus2=4118 phases=3 Linecode=4c_.25 Length=1.004 Units=m
New Line.LINE4118 Bus1=4111 Bus2=4119 phases=3 Linecode=2c_.007 Length=0.087664 Units=m
New Line.LINE4119 Bus1=4112 Bus2=4120 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE4120 Bus1=4113 Bus2=4121 phases=3 Linecode=2c_.04 Length=0.15726 Units=m
New Line.LINE4121 Bus1=4115 Bus2=4122 phases=3 Linecode=2c_.04 Length=0.17605 Units=m
New Line.LINE4122 Bus1=4117 Bus2=4123 phases=3 Linecode=2c_.04 Length=0.18181 Units=m
New Line.LINE4123 Bus1=4118 Bus2=4124 phases=3 Linecode=4c_.25 Length=1.1189 Units=m
New Line.LINE4124 Bus1=4119 Bus2=4125 phases=3 Linecode=2c_.007 Length=0.087046 Units=m
New Line.LINE4125 Bus1=4120 Bus2=4126 phases=3 Linecode=2c_.04 Length=0.1187 Units=m
New Line.LINE4126 Bus1=4121 Bus2=4127 phases=3 Linecode=2c_.04 Length=0.15789 Units=m
New Line.LINE4127 Bus1=4122 Bus2=4128 phases=3 Linecode=2c_.04 Length=0.10929 Units=m
New Line.LINE4128 Bus1=4123 Bus2=4129 phases=3 Linecode=2c_.04 Length=0.12371 Units=m
New Line.LINE4129 Bus1=4124 Bus2=4130 phases=3 Linecode=4c_.25 Length=1.1863 Units=m
New Line.LINE4130 Bus1=4125 Bus2=4131 phases=3 Linecode=2c_.007 Length=0.087006 Units=m
New Line.LINE4131 Bus1=4126 Bus2=4132 phases=3 Linecode=2c_.04 Length=0.1172 Units=m
New Line.LINE4132 Bus1=4127 Bus2=4133 phases=3 Linecode=2c_.04 Length=0.155 Units=m
New Line.LINE4133 Bus1=4128 Bus2=4134 phases=3 Linecode=2c_.04 Length=0.13525 Units=m
New Line.LINE4134 Bus1=4129 Bus2=4135 phases=3 Linecode=2c_.04 Length=0.084314 Units=m
New Line.LINE4135 Bus1=4130 Bus2=4136 phases=3 Linecode=4c_.25 Length=1.3739 Units=m
New Line.LINE4136 Bus1=4131 Bus2=4137 phases=3 Linecode=2c_.007 Length=0.087658 Units=m
New Line.LINE4137 Bus1=4132 Bus2=4138 phases=3 Linecode=2c_.04 Length=0.27995 Units=m
New Line.LINE4138 Bus1=4133 Bus2=4139 phases=3 Linecode=2c_.04 Length=0.52642 Units=m
New Line.LINE4139 Bus1=4134 Bus2=4140 phases=3 Linecode=2c_.04 Length=0.1486 Units=m
New Line.LINE4140 Bus1=4135 Bus2=4141 phases=3 Linecode=2c_.04 Length=0.14717 Units=m
New Line.LINE4141 Bus1=4136 Bus2=4142 phases=3 Linecode=4c_.25 Length=1.1538 Units=m
New Line.LINE4142 Bus1=4137 Bus2=4143 phases=3 Linecode=2c_.007 Length=0.59647 Units=m
New Line.LINE4143 Bus1=4138 Bus2=4144 phases=3 Linecode=2c_.04 Length=5.0418 Units=m
New Line.LINE4144 Bus1=4139 Bus2=4145 phases=3 Linecode=2c_.04 Length=4.3607 Units=m
New Line.LINE4145 Bus1=4140 Bus2=4146 phases=3 Linecode=2c_.04 Length=0.21597 Units=m
New Line.LINE4146 Bus1=4141 Bus2=4147 phases=3 Linecode=2c_.04 Length=0.24497 Units=m
New Line.LINE4147 Bus1=4142 Bus2=4148 phases=3 Linecode=4c_.25 Length=1.5692 Units=m
New Line.LINE4148 Bus1=4143 Bus2=4149 phases=3 Linecode=4_XSC Length=0.23715 Units=m
New Line.LINE4149 Bus1=4144 Bus2=4150 phases=3 Linecode=2c_.04 Length=0.51936 Units=m
New Line.LINE4150 Bus1=4145 Bus2=4151 phases=3 Linecode=2c_.04 Length=0.34355 Units=m
New Line.LINE4151 Bus1=4146 Bus2=4152 phases=3 Linecode=2c_.04 Length=3.9631 Units=m
New Line.LINE4152 Bus1=4147 Bus2=4153 phases=3 Linecode=2c_.04 Length=0.71218 Units=m
New Line.LINE4153 Bus1=4148 Bus2=4154 phases=3 Linecode=4c_.25 Length=2.2618 Units=m
New Line.LINE4154 Bus1=4149 Bus2=4155 phases=3 Linecode=4_XSC Length=0.075286 Units=m
New Line.LINE4155 Bus1=4150 Bus2=4156 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE4156 Bus1=4151 Bus2=4157 phases=3 Linecode=2c_.04 Length=0.13152 Units=m
New Line.LINE4157 Bus1=4152 Bus2=4158 phases=3 Linecode=2c_.04 Length=0.16308 Units=m
New Line.LINE4158 Bus1=4153 Bus2=4159 phases=3 Linecode=2c_.04 Length=4.4411 Units=m
New Line.LINE4159 Bus1=4154 Bus2=4160 phases=3 Linecode=4c_16 Length=0.17289 Units=m
New Line.LINE4160 Bus1=4154 Bus2=4161 phases=3 Linecode=4c_.25 Length=4.4572 Units=m
New Line.LINE4161 Bus1=4155 Bus2=4162 phases=3 Linecode=4_XSC Length=0.075426 Units=m
New Line.LINE4162 Bus1=4156 Bus2=4163 phases=3 Linecode=2c_.04 Length=0.1608 Units=m
New Line.LINE4163 Bus1=4157 Bus2=4164 phases=3 Linecode=2c_.04 Length=0.1114 Units=m
New Line.LINE4164 Bus1=4158 Bus2=4165 phases=3 Linecode=2c_.04 Length=1.1441 Units=m
New Line.LINE4165 Bus1=4159 Bus2=4166 phases=3 Linecode=2c_.04 Length=0.29043 Units=m
New Line.LINE4166 Bus1=4160 Bus2=4167 phases=3 Linecode=4c_16 Length=0.21593 Units=m
New Line.LINE4167 Bus1=4161 Bus2=4168 phases=3 Linecode=2c_.007 Length=0.29085 Units=m
New Line.LINE4168 Bus1=4161 Bus2=4169 phases=3 Linecode=4c_.25 Length=17.1625 Units=m
New Line.LINE4169 Bus1=4162 Bus2=4170 phases=3 Linecode=4_XSC Length=0.075167 Units=m
New Line.LINE4170 Bus1=4163 Bus2=4171 phases=3 Linecode=2c_.04 Length=0.19096 Units=m
New Line.LINE4171 Bus1=4164 Bus2=4172 phases=3 Linecode=2c_.04 Length=0.12519 Units=m
New Line.LINE4172 Bus1=4165 Bus2=4173 phases=3 Linecode=2c_.04 Length=3.8168 Units=m
New Line.LINE4173 Bus1=4166 Bus2=4174 phases=3 Linecode=2c_.04 Length=0.094869 Units=m
New Line.LINE4174 Bus1=4167 Bus2=4175 phases=3 Linecode=4c_16 Length=0.38216 Units=m
New Line.LINE4175 Bus1=4168 Bus2=4176 phases=3 Linecode=2c_.007 Length=0.86145 Units=m
New Line.LINE4176 Bus1=4169 Bus2=4177 phases=3 Linecode=4c_.25 Length=21.3722 Units=m
New Line.LINE4177 Bus1=4170 Bus2=4178 phases=3 Linecode=4_XSC Length=0.075432 Units=m
New Line.LINE4178 Bus1=4171 Bus2=4179 phases=3 Linecode=2c_.04 Length=0.27381 Units=m
New Line.LINE4179 Bus1=4172 Bus2=4180 phases=3 Linecode=2c_.04 Length=0.13424 Units=m
New Line.LINE4180 Bus1=4174 Bus2=4181 phases=3 Linecode=2c_.04 Length=0.083935 Units=m
New Line.LINE4181 Bus1=4175 Bus2=4182 phases=3 Linecode=4c_16 Length=0.22192 Units=m
New Line.LINE4182 Bus1=4176 Bus2=4183 phases=3 Linecode=2c_.007 Length=0.092849 Units=m
New Line.LINE4183 Bus1=4177 Bus2=4184 phases=3 Linecode=2c_.04 Length=5.8566 Units=m
New Line.LINE4184 Bus1=4177 Bus2=4185 phases=3 Linecode=4c_.25 Length=16.3819 Units=m
New Line.LINE4185 Bus1=4178 Bus2=4186 phases=3 Linecode=4_XSC Length=0.075152 Units=m
New Line.LINE4186 Bus1=4179 Bus2=4187 phases=3 Linecode=2c_.04 Length=0.76996 Units=m
New Line.LINE4187 Bus1=4180 Bus2=4188 phases=3 Linecode=2c_.04 Length=0.69498 Units=m
New Line.LINE4188 Bus1=4181 Bus2=4189 phases=3 Linecode=2c_.04 Length=0.086 Units=m
New Line.LINE4189 Bus1=4183 Bus2=4190 phases=3 Linecode=2c_.007 Length=0.077006 Units=m
New Line.LINE4190 Bus1=4184 Bus2=4191 phases=3 Linecode=2c_.04 Length=0.50759 Units=m
New Line.LINE4191 Bus1=4185 Bus2=4192 phases=3 Linecode=4c_.25 Length=13.6759 Units=m
New Line.LINE4192 Bus1=4186 Bus2=4193 phases=3 Linecode=4_XSC Length=0.076027 Units=m
New Line.LINE4193 Bus1=4187 Bus2=4194 phases=3 Linecode=2c_.04 Length=2.7077 Units=m
New Line.LINE4194 Bus1=4187 Bus2=4195 phases=3 Linecode=2c_.04 Length=0.80794 Units=m
New Line.LINE4195 Bus1=4188 Bus2=4196 phases=3 Linecode=2c_.04 Length=4.1456 Units=m
New Line.LINE4196 Bus1=4188 Bus2=4197 phases=3 Linecode=2c_.04 Length=0.60286 Units=m
New Line.LINE4197 Bus1=4189 Bus2=4198 phases=3 Linecode=2c_.04 Length=0.16737 Units=m
New Line.LINE4198 Bus1=4190 Bus2=4199 phases=3 Linecode=2c_.007 Length=0.2014 Units=m
New Line.LINE4199 Bus1=4191 Bus2=4200 phases=3 Linecode=2c_.04 Length=5.0178 Units=m
New Line.LINE4200 Bus1=4191 Bus2=4201 phases=3 Linecode=2c_.04 Length=0.35362 Units=m
New Line.LINE4201 Bus1=4192 Bus2=4202 phases=3 Linecode=4c_.25 Length=11.4851 Units=m
New Line.LINE4202 Bus1=4192 Bus2=4203 phases=3 Linecode=2c_.007 Length=0.1353 Units=m
New Line.LINE4203 Bus1=4193 Bus2=4204 phases=3 Linecode=4_XSC Length=3.174 Units=m
New Line.LINE4204 Bus1=4195 Bus2=4205 phases=3 Linecode=2c_.04 Length=0.16683 Units=m
New Line.LINE4205 Bus1=4197 Bus2=4206 phases=3 Linecode=2c_.04 Length=0.24755 Units=m
New Line.LINE4206 Bus1=4198 Bus2=4207 phases=3 Linecode=2c_.04 Length=0.68857 Units=m
New Line.LINE4207 Bus1=4199 Bus2=4208 phases=3 Linecode=4_XSC Length=0.22944 Units=m
New Line.LINE4208 Bus1=4201 Bus2=4209 phases=3 Linecode=2c_.04 Length=0.81447 Units=m
New Line.LINE4209 Bus1=4202 Bus2=4210 phases=3 Linecode=2c_.04 Length=3.3499 Units=m
New Line.LINE4210 Bus1=4202 Bus2=4211 phases=3 Linecode=4c_.25 Length=1.3794 Units=m
New Line.LINE4211 Bus1=4203 Bus2=4212 phases=3 Linecode=2c_.007 Length=0.12342 Units=m
New Line.LINE4212 Bus1=4205 Bus2=4213 phases=3 Linecode=2c_.04 Length=0.12806 Units=m
New Line.LINE4213 Bus1=4206 Bus2=4214 phases=3 Linecode=2c_.04 Length=0.17714 Units=m
New Line.LINE4214 Bus1=4207 Bus2=4215 phases=3 Linecode=2c_.04 Length=2.9792 Units=m
New Line.LINE4215 Bus1=4207 Bus2=4216 phases=3 Linecode=2c_.04 Length=0.54138 Units=m
New Line.LINE4216 Bus1=4208 Bus2=4217 phases=3 Linecode=4_XSC Length=0.061522 Units=m
New Line.LINE4217 Bus1=4209 Bus2=4218 phases=3 Linecode=2c_.04 Length=0.23888 Units=m
New Line.LINE4218 Bus1=4210 Bus2=4219 phases=3 Linecode=2c_.04 Length=1.7418 Units=m
New Line.LINE4219 Bus1=4211 Bus2=4220 phases=3 Linecode=4_XC Length=0.42703 Units=m
New Line.LINE4220 Bus1=4211 Bus2=4221 phases=3 Linecode=4c_.25 Length=12.1245 Units=m
New Line.LINE4221 Bus1=4212 Bus2=4222 phases=3 Linecode=2c_.007 Length=0.32076 Units=m
New Line.LINE4222 Bus1=4213 Bus2=4223 phases=3 Linecode=2c_.04 Length=0.089286 Units=m
New Line.LINE4223 Bus1=4214 Bus2=4224 phases=3 Linecode=2c_.04 Length=0.13559 Units=m
New Line.LINE4224 Bus1=4216 Bus2=4225 phases=3 Linecode=2c_.04 Length=0.24043 Units=m
New Line.LINE4225 Bus1=4217 Bus2=4226 phases=3 Linecode=4_XSC Length=0.062073 Units=m
New Line.LINE4226 Bus1=4218 Bus2=4227 phases=3 Linecode=2c_.04 Length=0.17695 Units=m
New Line.LINE4227 Bus1=4219 Bus2=4228 phases=3 Linecode=2c_.04 Length=0.64784 Units=m
New Line.LINE4228 Bus1=4220 Bus2=4229 phases=3 Linecode=4_XC Length=0.15216 Units=m
New Line.LINE4229 Bus1=4221 Bus2=4230 phases=3 Linecode=4c_.25 Length=4.259 Units=m
New Line.LINE4230 Bus1=4222 Bus2=4231 phases=3 Linecode=2c_.007 Length=0.16051 Units=m
New Line.LINE4231 Bus1=4223 Bus2=4232 phases=3 Linecode=2c_.04 Length=0.12138 Units=m
New Line.LINE4232 Bus1=4224 Bus2=4233 phases=3 Linecode=2c_.04 Length=0.23355 Units=m
New Line.LINE4233 Bus1=4225 Bus2=4234 phases=3 Linecode=2c_.04 Length=0.12667 Units=m
New Line.LINE4234 Bus1=4226 Bus2=4235 phases=3 Linecode=4_XSC Length=0.061612 Units=m
New Line.LINE4235 Bus1=4227 Bus2=4236 phases=3 Linecode=2c_.04 Length=0.20055 Units=m
New Line.LINE4236 Bus1=4228 Bus2=4237 phases=3 Linecode=2c_.04 Length=0.37876 Units=m
New Line.LINE4237 Bus1=4229 Bus2=4238 phases=3 Linecode=4_XC Length=0.15127 Units=m
New Line.LINE4238 Bus1=4230 Bus2=4239 phases=3 Linecode=4c_.25 Length=0.31662 Units=m
New Line.LINE4239 Bus1=4230 Bus2=4240 phases=3 Linecode=4c_.25 Length=6.3272 Units=m
New Line.LINE4240 Bus1=4231 Bus2=4241 phases=3 Linecode=2c_.007 Length=0.13697 Units=m
New Line.LINE4241 Bus1=4232 Bus2=4242 phases=3 Linecode=2c_.04 Length=0.17726 Units=m
New Line.LINE4242 Bus1=4233 Bus2=4243 phases=3 Linecode=2c_.04 Length=0.7611 Units=m
New Line.LINE4243 Bus1=4234 Bus2=4244 phases=3 Linecode=2c_.04 Length=0.12879 Units=m
New Line.LINE4244 Bus1=4235 Bus2=4245 phases=3 Linecode=4_XSC Length=0.061327 Units=m
New Line.LINE4245 Bus1=4236 Bus2=4246 phases=3 Linecode=2c_.04 Length=0.26128 Units=m
New Line.LINE4246 Bus1=4237 Bus2=4247 phases=3 Linecode=2c_.04 Length=5.7233 Units=m
New Line.LINE4247 Bus1=4237 Bus2=4248 phases=3 Linecode=2c_.04 Length=0.31724 Units=m
New Line.LINE4248 Bus1=4238 Bus2=4249 phases=3 Linecode=4_XC Length=0.15286 Units=m
New Line.LINE4249 Bus1=4239 Bus2=4250 phases=3 Linecode=4c_.25 Length=0.16704 Units=m
New Line.LINE4250 Bus1=4240 Bus2=4251 phases=3 Linecode=4c_.25 Length=4.1575 Units=m
New Line.LINE4251 Bus1=4240 Bus2=4252 phases=3 Linecode=4c_.3_SAC Length=0.23632 Units=m
New Line.LINE4252 Bus1=4241 Bus2=4253 phases=3 Linecode=2c_.007 Length=0.20529 Units=m
New Line.LINE4253 Bus1=4242 Bus2=4254 phases=3 Linecode=2c_.04 Length=0.28442 Units=m
New Line.LINE4254 Bus1=4243 Bus2=4255 phases=3 Linecode=2c_.04 Length=8.8507 Units=m
New Line.LINE4255 Bus1=4244 Bus2=4256 phases=3 Linecode=2c_.04 Length=0.14822 Units=m
New Line.LINE4256 Bus1=4245 Bus2=4257 phases=3 Linecode=4_XSC Length=0.061854 Units=m
New Line.LINE4257 Bus1=4246 Bus2=4258 phases=3 Linecode=2c_.04 Length=0.39471 Units=m
New Line.LINE4258 Bus1=4248 Bus2=4259 phases=3 Linecode=2c_.04 Length=0.39099 Units=m
New Line.LINE4259 Bus1=4249 Bus2=4260 phases=3 Linecode=4_XC Length=0.15207 Units=m
New Line.LINE4260 Bus1=4250 Bus2=4261 phases=3 Linecode=4c_.25 Length=0.16715 Units=m
New Line.LINE4261 Bus1=4251 Bus2=4262 phases=3 Linecode=4c_.25 Length=17.9324 Units=m
New Line.LINE4262 Bus1=4252 Bus2=4263 phases=3 Linecode=4c_.3_SAC Length=0.71779 Units=m
New Line.LINE4263 Bus1=4253 Bus2=4264 phases=3 Linecode=2c_.007 Length=0.83227 Units=m
New Line.LINE4264 Bus1=4254 Bus2=4265 phases=3 Linecode=2c_.04 Length=8.9235 Units=m
New Line.LINE4265 Bus1=4255 Bus2=4266 phases=3 Linecode=2c_.04 Length=0.50502 Units=m
New Line.LINE4266 Bus1=4256 Bus2=4267 phases=3 Linecode=2c_.04 Length=0.44563 Units=m
New Line.LINE4267 Bus1=4257 Bus2=4268 phases=3 Linecode=4_XSC Length=0.061522 Units=m
New Line.LINE4268 Bus1=4258 Bus2=4269 phases=3 Linecode=2c_.04 Length=4.1626 Units=m
New Line.LINE4269 Bus1=4259 Bus2=4270 phases=3 Linecode=2c_.04 Length=0.5639 Units=m
New Line.LINE4270 Bus1=4260 Bus2=4271 phases=3 Linecode=4_XC Length=0.15105 Units=m
New Line.LINE4271 Bus1=4261 Bus2=4272 phases=3 Linecode=4c_.25 Length=0.16715 Units=m
New Line.LINE4272 Bus1=4262 Bus2=4273 phases=3 Linecode=4c_.25 Length=5.2419 Units=m
New Line.LINE4273 Bus1=4263 Bus2=4274 phases=3 Linecode=4c_.3_SAC Length=0.76073 Units=m
New Line.LINE4274 Bus1=4265 Bus2=4275 phases=3 Linecode=2c_.04 Length=0.49606 Units=m
New Line.LINE4275 Bus1=4266 Bus2=4276 phases=3 Linecode=2c_.04 Length=0.19037 Units=m
New Line.LINE4276 Bus1=4267 Bus2=4277 phases=3 Linecode=2c_.04 Length=4.1656 Units=m
New Line.LINE4277 Bus1=4268 Bus2=4278 phases=3 Linecode=4_XSC Length=0.061855 Units=m
New Line.LINE4278 Bus1=4269 Bus2=4279 phases=3 Linecode=2c_.04 Length=9.0513 Units=m
New Line.LINE4279 Bus1=4269 Bus2=4280 phases=3 Linecode=2c_.04 Length=4.4654 Units=m
New Line.LINE4280 Bus1=4270 Bus2=4281 phases=3 Linecode=2c_.04 Length=0.27491 Units=m
New Line.LINE4281 Bus1=4271 Bus2=4282 phases=3 Linecode=4_XC Length=0.1524 Units=m
New Line.LINE4282 Bus1=4272 Bus2=4283 phases=3 Linecode=4c_.25 Length=0.16743 Units=m
New Line.LINE4283 Bus1=4273 Bus2=4284 phases=3 Linecode=4c_.25 Length=2.0307 Units=m
New Line.LINE4284 Bus1=4273 Bus2=4285 phases=3 Linecode=4_XSC Length=0.1286 Units=m
New Line.LINE4285 Bus1=4274 Bus2=4286 phases=3 Linecode=4c_.3_SAC Length=0.78487 Units=m
New Line.LINE4286 Bus1=4275 Bus2=4287 phases=3 Linecode=2c_.04 Length=0.32268 Units=m
New Line.LINE4287 Bus1=4276 Bus2=4288 phases=3 Linecode=2c_.04 Length=0.12479 Units=m
New Line.LINE4288 Bus1=4277 Bus2=4289 phases=3 Linecode=2c_.04 Length=0.093477 Units=m
New Line.LINE4289 Bus1=4278 Bus2=4290 phases=3 Linecode=4_XSC Length=0.062241 Units=m
New Line.LINE4290 Bus1=4279 Bus2=4291 phases=3 Linecode=2c_.04 Length=7.394 Units=m
New Line.LINE4291 Bus1=4279 Bus2=4292 phases=3 Linecode=2c_.04 Length=6.9428 Units=m
New Line.LINE4292 Bus1=4280 Bus2=4293 phases=3 Linecode=2c_.04 Length=0.21152 Units=m
New Line.LINE4293 Bus1=4281 Bus2=4294 phases=3 Linecode=2c_.04 Length=0.33087 Units=m
New Line.LINE4294 Bus1=4283 Bus2=4295 phases=3 Linecode=4c_.25 Length=0.16615 Units=m
New Line.LINE4295 Bus1=4284 Bus2=4296 phases=3 Linecode=4c_.25 Length=16.8578 Units=m
New Line.LINE4296 Bus1=4284 Bus2=4297 phases=3 Linecode=2c_.04 Length=10.1698 Units=m
New Line.LINE4297 Bus1=4285 Bus2=4298 phases=3 Linecode=4_XSC Length=0.10948 Units=m
New Line.LINE4298 Bus1=4286 Bus2=4299 phases=3 Linecode=4c_.3_SAC Length=1.1049 Units=m
New Line.LINE4299 Bus1=4287 Bus2=4300 phases=3 Linecode=2c_.04 Length=0.19933 Units=m
New Line.LINE4300 Bus1=4288 Bus2=4301 phases=3 Linecode=2c_.04 Length=0.16444 Units=m
New Line.LINE4301 Bus1=4289 Bus2=4302 phases=3 Linecode=2c_.04 Length=0.14093 Units=m
New Line.LINE4302 Bus1=4290 Bus2=4303 phases=3 Linecode=4_XSC Length=0.061391 Units=m
New Line.LINE4303 Bus1=4291 Bus2=4304 phases=3 Linecode=2c_.04 Length=0.18546 Units=m
New Line.LINE4304 Bus1=4292 Bus2=4305 phases=3 Linecode=2c_.04 Length=0.24834 Units=m
New Line.LINE4305 Bus1=4293 Bus2=4306 phases=3 Linecode=2c_.04 Length=0.17695 Units=m
New Line.LINE4306 Bus1=4294 Bus2=4307 phases=3 Linecode=2c_.04 Length=4.9158 Units=m
New Line.LINE4307 Bus1=4295 Bus2=4308 phases=3 Linecode=4c_.25 Length=0.16688 Units=m
New Line.LINE4308 Bus1=4296 Bus2=4309 phases=3 Linecode=4c_.25 Length=4.6407 Units=m
New Line.LINE4309 Bus1=4296 Bus2=4310 phases=3 Linecode=2c_.04 Length=4.5511 Units=m
New Line.LINE4310 Bus1=4297 Bus2=4311 phases=3 Linecode=2c_.04 Length=0.32144 Units=m
New Line.LINE4311 Bus1=4298 Bus2=4312 phases=3 Linecode=4_XSC Length=0.19643 Units=m
New Line.LINE4312 Bus1=4299 Bus2=4313 phases=3 Linecode=4c_.3_SAC Length=1.4551 Units=m
New Line.LINE4313 Bus1=4300 Bus2=4314 phases=3 Linecode=2c_.04 Length=0.21446 Units=m
New Line.LINE4314 Bus1=4301 Bus2=4315 phases=3 Linecode=2c_.04 Length=0.1591 Units=m
New Line.LINE4315 Bus1=4302 Bus2=4316 phases=3 Linecode=2c_.04 Length=0.13548 Units=m
New Line.LINE4316 Bus1=4303 Bus2=4317 phases=3 Linecode=4_XSC Length=0.062074 Units=m
New Line.LINE4317 Bus1=4304 Bus2=4318 phases=3 Linecode=2c_.04 Length=0.20748 Units=m
New Line.LINE4318 Bus1=4305 Bus2=4319 phases=3 Linecode=2c_.04 Length=0.23622 Units=m
New Line.LINE4319 Bus1=4306 Bus2=4320 phases=3 Linecode=2c_.04 Length=0.18964 Units=m
New Line.LINE4320 Bus1=4307 Bus2=4321 phases=3 Linecode=2c_.04 Length=8.9534 Units=m
New Line.LINE4321 Bus1=4307 Bus2=4322 phases=3 Linecode=2c_.04 Length=4.4931 Units=m
New Line.LINE4322 Bus1=4308 Bus2=4323 phases=3 Linecode=4c_.25 Length=0.16724 Units=m
New Line.LINE4323 Bus1=4309 Bus2=4324 phases=3 Linecode=4c_.25 Length=7.5185 Units=m
New Line.LINE4324 Bus1=4309 Bus2=4325 phases=3 Linecode=4_PC Length=0.13875 Units=m
New Line.LINE4325 Bus1=4310 Bus2=4326 phases=3 Linecode=2c_.04 Length=2.1151 Units=m
New Line.LINE4326 Bus1=4311 Bus2=4327 phases=3 Linecode=2c_.04 Length=0.35481 Units=m
New Line.LINE4327 Bus1=4312 Bus2=4328 phases=3 Linecode=4_XSC Length=0.14712 Units=m
New Line.LINE4328 Bus1=4313 Bus2=4329 phases=3 Linecode=4c_.3_SAC Length=1.0758 Units=m
New Line.LINE4329 Bus1=4314 Bus2=4330 phases=3 Linecode=2c_.04 Length=0.19936 Units=m
New Line.LINE4330 Bus1=4315 Bus2=4331 phases=3 Linecode=2c_.04 Length=0.71781 Units=m
New Line.LINE4331 Bus1=4316 Bus2=4332 phases=3 Linecode=2c_.04 Length=0.17541 Units=m
New Line.LINE4332 Bus1=4317 Bus2=4333 phases=3 Linecode=4_XSC Length=0.06166 Units=m
New Line.LINE4333 Bus1=4318 Bus2=4334 phases=3 Linecode=2c_.04 Length=0.32685 Units=m
New Line.LINE4334 Bus1=4319 Bus2=4335 phases=3 Linecode=2c_.04 Length=0.17536 Units=m
New Line.LINE4335 Bus1=4320 Bus2=4336 phases=3 Linecode=2c_.04 Length=0.22438 Units=m
New Line.LINE4336 Bus1=4321 Bus2=4337 phases=3 Linecode=2c_.04 Length=6.9924 Units=m
New Line.LINE4337 Bus1=4321 Bus2=4338 phases=3 Linecode=2c_.04 Length=6.372 Units=m
New Line.LINE4338 Bus1=4322 Bus2=4339 phases=3 Linecode=2c_.04 Length=0.27491 Units=m
New Line.LINE4339 Bus1=4323 Bus2=4340 phases=3 Linecode=4c_.25 Length=0.79617 Units=m
New Line.LINE4340 Bus1=4324 Bus2=4341 phases=3 Linecode=4c_.25 Length=26.1146 Units=m
New Line.LINE4341 Bus1=4325 Bus2=4342 phases=3 Linecode=4_PC Length=0.17249 Units=m
New Line.LINE4342 Bus1=4326 Bus2=4343 phases=3 Linecode=2c_.04 Length=2.9905 Units=m
New Line.LINE4343 Bus1=4327 Bus2=4344 phases=3 Linecode=2c_.04 Length=0.52209 Units=m
New Line.LINE4344 Bus1=4328 Bus2=4345 phases=3 Linecode=4_XSC Length=0.18581 Units=m
New Line.LINE4345 Bus1=4329 Bus2=4346 phases=3 Linecode=4c_.3_SAC Length=0.97966 Units=m
New Line.LINE4346 Bus1=4330 Bus2=4347 phases=3 Linecode=2c_.04 Length=0.25626 Units=m
New Line.LINE4347 Bus1=4331 Bus2=4348 phases=3 Linecode=2c_.04 Length=3.7 Units=m
New Line.LINE4348 Bus1=4332 Bus2=4349 phases=3 Linecode=2c_.04 Length=0.17945 Units=m
New Line.LINE4349 Bus1=4333 Bus2=4350 phases=3 Linecode=4_XSC Length=0.061352 Units=m
New Line.LINE4350 Bus1=4334 Bus2=4351 phases=3 Linecode=2c_.04 Length=0.61134 Units=m
New Line.LINE4351 Bus1=4335 Bus2=4352 phases=3 Linecode=2c_.04 Length=0.60874 Units=m
New Line.LINE4352 Bus1=4336 Bus2=4353 phases=3 Linecode=2c_.04 Length=0.34308 Units=m
New Line.LINE4353 Bus1=4337 Bus2=4354 phases=3 Linecode=2c_.04 Length=0.29795 Units=m
New Line.LINE4354 Bus1=4338 Bus2=4355 phases=3 Linecode=2c_.04 Length=0.44981 Units=m
New Line.LINE4355 Bus1=4339 Bus2=4356 phases=3 Linecode=2c_.04 Length=0.23282 Units=m
New Line.LINE4356 Bus1=4341 Bus2=4357 phases=3 Linecode=4c_.25 Length=4.0911 Units=m
New Line.LINE4357 Bus1=4342 Bus2=4358 phases=3 Linecode=4_PC Length=0.15105 Units=m
New Line.LINE4358 Bus1=4343 Bus2=4359 phases=3 Linecode=2c_.04 Length=0.236 Units=m
New Line.LINE4359 Bus1=4344 Bus2=4360 phases=3 Linecode=2c_.04 Length=0.98413 Units=m
New Line.LINE4360 Bus1=4345 Bus2=4361 phases=3 Linecode=4_XSC Length=0.2334 Units=m
New Line.LINE4361 Bus1=4346 Bus2=4362 phases=3 Linecode=4c_.3_SAC Length=1.0848 Units=m
New Line.LINE4362 Bus1=4347 Bus2=4363 phases=3 Linecode=2c_.04 Length=0.47877 Units=m
New Line.LINE4363 Bus1=4349 Bus2=4364 phases=3 Linecode=2c_.04 Length=0.75245 Units=m
New Line.LINE4364 Bus1=4350 Bus2=4365 phases=3 Linecode=4_XSC Length=0.062266 Units=m
New Line.LINE4365 Bus1=4351 Bus2=4366 phases=3 Linecode=2c_.04 Length=3.5182 Units=m
New Line.LINE4366 Bus1=4351 Bus2=4367 phases=3 Linecode=2c_.04 Length=3.5182 Units=m
New Line.LINE4367 Bus1=4352 Bus2=4368 phases=3 Linecode=2c_.04 Length=5.7275 Units=m
New Line.LINE4368 Bus1=4352 Bus2=4369 phases=3 Linecode=2c_.04 Length=5.7275 Units=m
New Line.LINE4369 Bus1=4353 Bus2=4370 phases=3 Linecode=2c_.04 Length=1.0112 Units=m
New Line.LINE4370 Bus1=4354 Bus2=4371 phases=3 Linecode=2c_.04 Length=0.25069 Units=m
New Line.LINE4371 Bus1=4355 Bus2=4372 phases=3 Linecode=2c_.04 Length=0.29298 Units=m
New Line.LINE4372 Bus1=4356 Bus2=4373 phases=3 Linecode=2c_.04 Length=0.26 Units=m
New Line.LINE4373 Bus1=4357 Bus2=4374 phases=3 Linecode=4c_.25 Length=0.79626 Units=m
New Line.LINE4374 Bus1=4357 Bus2=4375 phases=3 Linecode=2c_.04 Length=0.95565 Units=m
New Line.LINE4375 Bus1=4358 Bus2=4376 phases=3 Linecode=4_PC Length=0.14798 Units=m
New Line.LINE4376 Bus1=4359 Bus2=4377 phases=3 Linecode=2c_.04 Length=0.22326 Units=m
New Line.LINE4377 Bus1=4360 Bus2=4378 phases=3 Linecode=2c_.04 Length=3.0639 Units=m
New Line.LINE4378 Bus1=4360 Bus2=4379 phases=3 Linecode=2c_.04 Length=1.0732 Units=m
New Line.LINE4379 Bus1=4361 Bus2=4380 phases=3 Linecode=4_XSC Length=0.32694 Units=m
New Line.LINE4380 Bus1=4362 Bus2=4381 phases=3 Linecode=4c_.3_SAC Length=1.4187 Units=m
New Line.LINE4381 Bus1=4363 Bus2=4382 phases=3 Linecode=2c_.04 Length=2.7014 Units=m
New Line.LINE4382 Bus1=4364 Bus2=4383 phases=3 Linecode=2c_.04 Length=4.0721 Units=m
New Line.LINE4383 Bus1=4365 Bus2=4384 phases=3 Linecode=4_XSC Length=0.94304 Units=m
New Line.LINE4384 Bus1=4370 Bus2=4385 phases=3 Linecode=2c_.04 Length=5.3352 Units=m
New Line.LINE4385 Bus1=4371 Bus2=4386 phases=3 Linecode=2c_.04 Length=0.147 Units=m
New Line.LINE4386 Bus1=4372 Bus2=4387 phases=3 Linecode=2c_.04 Length=0.21824 Units=m
New Line.LINE4387 Bus1=4373 Bus2=4388 phases=3 Linecode=2c_.04 Length=0.36627 Units=m
New Line.LINE4388 Bus1=4374 Bus2=4389 phases=3 Linecode=4c_.25 Length=0.51662 Units=m
New Line.LINE4389 Bus1=4375 Bus2=4390 phases=3 Linecode=2c_.04 Length=8.699 Units=m
New Line.LINE4390 Bus1=4376 Bus2=4391 phases=3 Linecode=4_PC Length=0.10794 Units=m
New Line.LINE4391 Bus1=4377 Bus2=4392 phases=3 Linecode=2c_.04 Length=0.77156 Units=m
New Line.LINE4392 Bus1=4379 Bus2=4393 phases=3 Linecode=2c_.04 Length=0.32144 Units=m
New Line.LINE4393 Bus1=4380 Bus2=4394 phases=3 Linecode=4_XSC Length=0.18513 Units=m
New Line.LINE4394 Bus1=4381 Bus2=4395 phases=3 Linecode=4c_.3_SAC Length=2.2706 Units=m
New Line.LINE4395 Bus1=4384 Bus2=4396 phases=3 Linecode=4_XSC Length=0.94338 Units=m
New Line.LINE4396 Bus1=4386 Bus2=4397 phases=3 Linecode=2c_.04 Length=0.32691 Units=m
New Line.LINE4397 Bus1=4387 Bus2=4398 phases=3 Linecode=2c_.04 Length=0.67727 Units=m
New Line.LINE4398 Bus1=4388 Bus2=4399 phases=3 Linecode=2c_.04 Length=0.83512 Units=m
New Line.LINE4399 Bus1=4389 Bus2=4400 phases=3 Linecode=2c_.007 Length=0.33538 Units=m
New Line.LINE4400 Bus1=4389 Bus2=4401 phases=3 Linecode=4c_.25 Length=8.2708 Units=m
New Line.LINE4401 Bus1=4390 Bus2=4402 phases=3 Linecode=2c_.04 Length=4.8594 Units=m
New Line.LINE4402 Bus1=4390 Bus2=4403 phases=3 Linecode=2c_.04 Length=5.2513 Units=m
New Line.LINE4403 Bus1=4391 Bus2=4404 phases=3 Linecode=4_PC Length=0.11002 Units=m
New Line.LINE4404 Bus1=4392 Bus2=4405 phases=3 Linecode=2c_.04 Length=3.6684 Units=m
New Line.LINE4405 Bus1=4392 Bus2=4406 phases=3 Linecode=2c_.04 Length=0.45874 Units=m
New Line.LINE4406 Bus1=4393 Bus2=4407 phases=3 Linecode=2c_.04 Length=0.31663 Units=m
New Line.LINE4407 Bus1=4394 Bus2=4408 phases=3 Linecode=4_XSC Length=0.3759 Units=m
New Line.LINE4408 Bus1=4395 Bus2=4409 phases=3 Linecode=4c_.3_SAC Length=7.0711 Units=m
New Line.LINE4409 Bus1=4397 Bus2=4410 phases=3 Linecode=2c_.04 Length=2.02 Units=m
New Line.LINE4410 Bus1=4397 Bus2=4411 phases=3 Linecode=2c_.04 Length=2.02 Units=m
New Line.LINE4411 Bus1=4398 Bus2=4412 phases=3 Linecode=2c_.04 Length=3.7331 Units=m
New Line.LINE4412 Bus1=4398 Bus2=4413 phases=3 Linecode=2c_.04 Length=3.7331 Units=m
New Line.LINE4413 Bus1=4399 Bus2=4414 phases=3 Linecode=2c_.04 Length=5.5009 Units=m
New Line.LINE4414 Bus1=4400 Bus2=4415 phases=3 Linecode=2c_.007 Length=0.31659 Units=m
New Line.LINE4415 Bus1=4401 Bus2=4416 phases=3 Linecode=4c_.25 Length=9.3146 Units=m
New Line.LINE4416 Bus1=4402 Bus2=4417 phases=3 Linecode=2c_.04 Length=0.67039 Units=m
New Line.LINE4417 Bus1=4403 Bus2=4418 phases=3 Linecode=2c_.04 Length=0.44758 Units=m
New Line.LINE4418 Bus1=4404 Bus2=4419 phases=3 Linecode=4_PC Length=0.10324 Units=m
New Line.LINE4419 Bus1=4406 Bus2=4420 phases=3 Linecode=2c_.04 Length=1.004 Units=m
New Line.LINE4420 Bus1=4407 Bus2=4421 phases=3 Linecode=2c_.04 Length=0.52212 Units=m
New Line.LINE4421 Bus1=4409 Bus2=4422 phases=3 Linecode=4c_.12 Length=0.61264 Units=m
New Line.LINE4422 Bus1=4415 Bus2=4423 phases=3 Linecode=2c_.007 Length=0.22091 Units=m
New Line.LINE4423 Bus1=4416 Bus2=4424 phases=3 Linecode=4_XC Length=0.20891 Units=m
New Line.LINE4424 Bus1=4416 Bus2=4425 phases=3 Linecode=4c_.25 Length=5.7561 Units=m
New Line.LINE4425 Bus1=4417 Bus2=4426 phases=3 Linecode=2c_.04 Length=0.24852 Units=m
New Line.LINE4426 Bus1=4418 Bus2=4427 phases=3 Linecode=2c_.04 Length=0.37443 Units=m
New Line.LINE4427 Bus1=4419 Bus2=4428 phases=3 Linecode=4_PC Length=0.30319 Units=m
New Line.LINE4428 Bus1=4420 Bus2=4429 phases=3 Linecode=2c_.04 Length=1.6493 Units=m
New Line.LINE4429 Bus1=4421 Bus2=4430 phases=3 Linecode=2c_.04 Length=1.764 Units=m
New Line.LINE4430 Bus1=4422 Bus2=4431 phases=3 Linecode=2c_.007 Length=0.16619 Units=m
New Line.LINE4431 Bus1=4422 Bus2=4432 phases=3 Linecode=4c_.12 Length=20.749 Units=m
New Line.LINE4432 Bus1=4423 Bus2=4433 phases=3 Linecode=2c_.007 Length=0.31553 Units=m
New Line.LINE4433 Bus1=4424 Bus2=4434 phases=3 Linecode=4_XC Length=0.093343 Units=m
New Line.LINE4434 Bus1=4425 Bus2=4435 phases=3 Linecode=2c_.04 Length=6.621 Units=m
New Line.LINE4435 Bus1=4425 Bus2=4436 phases=3 Linecode=4c_.25 Length=5.5845 Units=m
New Line.LINE4436 Bus1=4426 Bus2=4437 phases=3 Linecode=2c_.04 Length=0.29149 Units=m
New Line.LINE4437 Bus1=4427 Bus2=4438 phases=3 Linecode=2c_.04 Length=0.41927 Units=m
New Line.LINE4438 Bus1=4428 Bus2=4439 phases=3 Linecode=4_PC Length=0.3617 Units=m
New Line.LINE4439 Bus1=4429 Bus2=4440 phases=3 Linecode=2c_.04 Length=0.42759 Units=m
New Line.LINE4440 Bus1=4430 Bus2=4441 phases=3 Linecode=2c_.04 Length=2.2465 Units=m
New Line.LINE4441 Bus1=4431 Bus2=4442 phases=3 Linecode=2c_.007 Length=0.16177 Units=m
New Line.LINE4442 Bus1=4432 Bus2=4443 phases=3 Linecode=2c_.04 Length=1.1723 Units=m
New Line.LINE4443 Bus1=4432 Bus2=4444 phases=3 Linecode=4c_.12 Length=3.7383 Units=m
New Line.LINE4444 Bus1=4433 Bus2=4445 phases=3 Linecode=4_XSC Length=0.26261 Units=m
New Line.LINE4445 Bus1=4434 Bus2=4446 phases=3 Linecode=4_XC Length=0.093409 Units=m
New Line.LINE4446 Bus1=4435 Bus2=4447 phases=3 Linecode=2c_.04 Length=3.6967 Units=m
New Line.LINE4447 Bus1=4436 Bus2=4448 phases=3 Linecode=2c_.04 Length=6.1648 Units=m
New Line.LINE4448 Bus1=4436 Bus2=4449 phases=3 Linecode=4c_.25 Length=4.9223 Units=m
New Line.LINE4449 Bus1=4437 Bus2=4450 phases=3 Linecode=2c_.04 Length=0.28717 Units=m
New Line.LINE4450 Bus1=4438 Bus2=4451 phases=3 Linecode=2c_.04 Length=0.35018 Units=m
New Line.LINE4451 Bus1=4440 Bus2=4452 phases=3 Linecode=2c_.04 Length=2.8778 Units=m
New Line.LINE4452 Bus1=4440 Bus2=4453 phases=3 Linecode=2c_.04 Length=0.31724 Units=m
New Line.LINE4453 Bus1=4441 Bus2=4454 phases=3 Linecode=2c_.04 Length=4.3652 Units=m
New Line.LINE4454 Bus1=4442 Bus2=4455 phases=3 Linecode=2c_.007 Length=0.212 Units=m
New Line.LINE4455 Bus1=4443 Bus2=4456 phases=3 Linecode=2c_.04 Length=5.1461 Units=m
New Line.LINE4456 Bus1=4444 Bus2=4457 phases=3 Linecode=2c_.04 Length=5.9176 Units=m
New Line.LINE4457 Bus1=4444 Bus2=4458 phases=3 Linecode=4c_.12 Length=1.7394 Units=m
New Line.LINE4458 Bus1=4445 Bus2=4459 phases=3 Linecode=4_XSC Length=0.26196 Units=m
New Line.LINE4459 Bus1=4446 Bus2=4460 phases=3 Linecode=4_XC Length=0.093471 Units=m
New Line.LINE4460 Bus1=4447 Bus2=4461 phases=3 Linecode=2c_.04 Length=4.9291 Units=m
New Line.LINE4461 Bus1=4448 Bus2=4462 phases=3 Linecode=2c_.04 Length=5.5254 Units=m
New Line.LINE4462 Bus1=4449 Bus2=4463 phases=3 Linecode=4c_.25 Length=9.6515 Units=m
New Line.LINE4463 Bus1=4450 Bus2=4464 phases=3 Linecode=2c_.04 Length=0.3184 Units=m
New Line.LINE4464 Bus1=4451 Bus2=4465 phases=3 Linecode=2c_.04 Length=2.6278 Units=m
New Line.LINE4465 Bus1=4453 Bus2=4466 phases=3 Linecode=2c_.04 Length=0.38142 Units=m
New Line.LINE4466 Bus1=4454 Bus2=4467 phases=3 Linecode=2c_.04 Length=3.2028 Units=m
New Line.LINE4467 Bus1=4455 Bus2=4468 phases=3 Linecode=2c_.007 Length=0.27857 Units=m
New Line.LINE4468 Bus1=4456 Bus2=4469 phases=3 Linecode=2c_.04 Length=8.8342 Units=m
New Line.LINE4469 Bus1=4457 Bus2=4470 phases=3 Linecode=2c_.04 Length=2.0679 Units=m
New Line.LINE4470 Bus1=4457 Bus2=4471 phases=3 Linecode=2c_.04 Length=6.9422 Units=m
New Line.LINE4471 Bus1=4458 Bus2=4472 phases=3 Linecode=2c_.007 Length=0.16253 Units=m
New Line.LINE4472 Bus1=4458 Bus2=4473 phases=3 Linecode=4c_.12 Length=7.9683 Units=m
New Line.LINE4473 Bus1=4460 Bus2=4474 phases=3 Linecode=4_XC Length=0.093408 Units=m
New Line.LINE4474 Bus1=4463 Bus2=4475 phases=3 Linecode=2c_.04 Length=5.7542 Units=m
New Line.LINE4475 Bus1=4463 Bus2=4476 phases=3 Linecode=4c_.25 Length=1.4842 Units=m
New Line.LINE4476 Bus1=4464 Bus2=4477 phases=3 Linecode=2c_.04 Length=0.33544 Units=m
New Line.LINE4477 Bus1=4465 Bus2=4478 phases=3 Linecode=2c_.04 Length=4.827 Units=m
New Line.LINE4478 Bus1=4465 Bus2=4479 phases=3 Linecode=2c_.04 Length=0.51389 Units=m
New Line.LINE4479 Bus1=4466 Bus2=4480 phases=3 Linecode=2c_.04 Length=0.2019 Units=m
New Line.LINE4480 Bus1=4467 Bus2=4481 phases=3 Linecode=2c_.04 Length=0.35181 Units=m
New Line.LINE4481 Bus1=4468 Bus2=4482 phases=3 Linecode=2c_.007 Length=5.5207 Units=m
New Line.LINE4482 Bus1=4469 Bus2=4483 phases=3 Linecode=2c_.04 Length=0.40562 Units=m
New Line.LINE4483 Bus1=4470 Bus2=4484 phases=3 Linecode=2c_.04 Length=0.38803 Units=m
New Line.LINE4484 Bus1=4471 Bus2=4485 phases=3 Linecode=2c_.04 Length=0.49901 Units=m
New Line.LINE4485 Bus1=4472 Bus2=4486 phases=3 Linecode=2c_.007 Length=0.13282 Units=m
New Line.LINE4486 Bus1=4473 Bus2=4487 phases=3 Linecode=4_XC Length=0.47261 Units=m
New Line.LINE4487 Bus1=4473 Bus2=4488 phases=3 Linecode=4c_.12 Length=19.5623 Units=m
New Line.LINE4488 Bus1=4474 Bus2=4489 phases=3 Linecode=4_XC Length=0.094175 Units=m
New Line.LINE4489 Bus1=4475 Bus2=4490 phases=3 Linecode=2c_.04 Length=1.7992 Units=m
New Line.LINE4490 Bus1=4476 Bus2=4491 phases=3 Linecode=4c_.25 Length=5.7832 Units=m
New Line.LINE4491 Bus1=4477 Bus2=4492 phases=3 Linecode=2c_.04 Length=0.84874 Units=m
New Line.LINE4492 Bus1=4479 Bus2=4493 phases=3 Linecode=2c_.04 Length=0.5457 Units=m
New Line.LINE4493 Bus1=4480 Bus2=4494 phases=3 Linecode=2c_.04 Length=0.17156 Units=m
New Line.LINE4494 Bus1=4481 Bus2=4495 phases=3 Linecode=2c_.04 Length=0.23914 Units=m
New Line.LINE4495 Bus1=4482 Bus2=4496 phases=3 Linecode=4_XSC Length=0.42032 Units=m
New Line.LINE4496 Bus1=4483 Bus2=4497 phases=3 Linecode=2c_.04 Length=3.7578 Units=m
New Line.LINE4497 Bus1=4483 Bus2=4498 phases=3 Linecode=2c_.04 Length=0.26581 Units=m
New Line.LINE4498 Bus1=4484 Bus2=4499 phases=3 Linecode=2c_.04 Length=0.44138 Units=m
New Line.LINE4499 Bus1=4485 Bus2=4500 phases=3 Linecode=2c_.04 Length=0.36731 Units=m
New Line.LINE4500 Bus1=4486 Bus2=4501 phases=3 Linecode=2c_.007 Length=0.29929 Units=m
New Line.LINE4501 Bus1=4487 Bus2=4502 phases=3 Linecode=4_XC Length=0.082735 Units=m
New Line.LINE4502 Bus1=4488 Bus2=4503 phases=3 Linecode=4c_.12 Length=1.0381 Units=m
New Line.LINE4503 Bus1=4489 Bus2=4504 phases=3 Linecode=4_XC Length=0.093296 Units=m
New Line.LINE4504 Bus1=4490 Bus2=4505 phases=3 Linecode=2c_.04 Length=1.4243 Units=m
New Line.LINE4505 Bus1=4490 Bus2=4506 phases=3 Linecode=2c_.04 Length=0.55711 Units=m
New Line.LINE4506 Bus1=4491 Bus2=4507 phases=3 Linecode=4c_.25 Length=8.7539 Units=m
New Line.LINE4507 Bus1=4492 Bus2=4508 phases=3 Linecode=2c_.04 Length=4.9729 Units=m
New Line.LINE4508 Bus1=4492 Bus2=4509 phases=3 Linecode=2c_.04 Length=0.49081 Units=m
New Line.LINE4509 Bus1=4493 Bus2=4510 phases=3 Linecode=2c_.04 Length=6.7146 Units=m
New Line.LINE4510 Bus1=4494 Bus2=4511 phases=3 Linecode=2c_.04 Length=0.28393 Units=m
New Line.LINE4511 Bus1=4495 Bus2=4512 phases=3 Linecode=2c_.04 Length=0.28296 Units=m
New Line.LINE4512 Bus1=4496 Bus2=4513 phases=3 Linecode=4_XSC Length=0.07739 Units=m
New Line.LINE4513 Bus1=4498 Bus2=4514 phases=3 Linecode=2c_.04 Length=0.47541 Units=m
New Line.LINE4514 Bus1=4499 Bus2=4515 phases=3 Linecode=2c_.04 Length=1.8741 Units=m
New Line.LINE4515 Bus1=4500 Bus2=4516 phases=3 Linecode=2c_.04 Length=0.26054 Units=m
New Line.LINE4516 Bus1=4501 Bus2=4517 phases=3 Linecode=2c_.007 Length=0.27506 Units=m
New Line.LINE4517 Bus1=4502 Bus2=4518 phases=3 Linecode=4_XC Length=0.081843 Units=m
New Line.LINE4518 Bus1=4503 Bus2=4519 phases=3 Linecode=4c_.12 Length=0.27027 Units=m
New Line.LINE4519 Bus1=4503 Bus2=4520 phases=3 Linecode=4c_.12 Length=3.3181 Units=m
New Line.LINE4520 Bus1=4504 Bus2=4521 phases=3 Linecode=4_XC Length=0.093637 Units=m
New Line.LINE4521 Bus1=4505 Bus2=4522 phases=3 Linecode=2c_.04 Length=0.16929 Units=m
New Line.LINE4522 Bus1=4506 Bus2=4523 phases=3 Linecode=2c_.04 Length=0.22677 Units=m
New Line.LINE4523 Bus1=4507 Bus2=4524 phases=3 Linecode=2c_.04 Length=9.8871 Units=m
New Line.LINE4524 Bus1=4507 Bus2=4525 phases=3 Linecode=4c_.25 Length=2.5678 Units=m
New Line.LINE4525 Bus1=4509 Bus2=4526 phases=3 Linecode=2c_.04 Length=0.46587 Units=m
New Line.LINE4526 Bus1=4510 Bus2=4527 phases=3 Linecode=2c_.04 Length=2.509 Units=m
New Line.LINE4527 Bus1=4511 Bus2=4528 phases=3 Linecode=2c_.04 Length=3.1505 Units=m
New Line.LINE4528 Bus1=4512 Bus2=4529 phases=3 Linecode=2c_.04 Length=0.34717 Units=m
New Line.LINE4529 Bus1=4513 Bus2=4530 phases=3 Linecode=4_XSC Length=0.076609 Units=m
New Line.LINE4530 Bus1=4514 Bus2=4531 phases=3 Linecode=2c_.04 Length=0.27175 Units=m
New Line.LINE4531 Bus1=4515 Bus2=4532 phases=3 Linecode=2c_.04 Length=0.22086 Units=m
New Line.LINE4532 Bus1=4516 Bus2=4533 phases=3 Linecode=2c_.04 Length=0.35198 Units=m
New Line.LINE4533 Bus1=4517 Bus2=4534 phases=3 Linecode=2c_.007 Length=0.154 Units=m
New Line.LINE4534 Bus1=4518 Bus2=4535 phases=3 Linecode=4_XC Length=0.082735 Units=m
New Line.LINE4535 Bus1=4519 Bus2=4536 phases=3 Linecode=4c_.12 Length=0.19233 Units=m
New Line.LINE4536 Bus1=4520 Bus2=4537 phases=3 Linecode=4c_.04 Length=1.7171 Units=m
New Line.LINE4537 Bus1=4520 Bus2=4538 phases=3 Linecode=4c_.12 Length=1.3457 Units=m
New Line.LINE4538 Bus1=4521 Bus2=4539 phases=3 Linecode=4_XC Length=0.093215 Units=m
New Line.LINE4539 Bus1=4522 Bus2=4540 phases=3 Linecode=2c_.04 Length=0.12219 Units=m
New Line.LINE4540 Bus1=4523 Bus2=4541 phases=3 Linecode=2c_.04 Length=0.23652 Units=m
New Line.LINE4541 Bus1=4524 Bus2=4542 phases=3 Linecode=2c_.04 Length=1.7811 Units=m
New Line.LINE4542 Bus1=4524 Bus2=4543 phases=3 Linecode=2c_.04 Length=2.0942 Units=m
New Line.LINE4543 Bus1=4525 Bus2=4544 phases=3 Linecode=4c_.3 Length=3.3202 Units=m
New Line.LINE4544 Bus1=4526 Bus2=4545 phases=3 Linecode=2c_.04 Length=6.1821 Units=m
New Line.LINE4545 Bus1=4528 Bus2=4546 phases=3 Linecode=2c_.04 Length=0.23405 Units=m
New Line.LINE4546 Bus1=4529 Bus2=4547 phases=3 Linecode=2c_.04 Length=0.49123 Units=m
New Line.LINE4547 Bus1=4530 Bus2=4548 phases=3 Linecode=4_XSC Length=0.077103 Units=m
New Line.LINE4548 Bus1=4531 Bus2=4549 phases=3 Linecode=2c_.04 Length=0.34788 Units=m
New Line.LINE4549 Bus1=4532 Bus2=4550 phases=3 Linecode=2c_.04 Length=0.65207 Units=m
New Line.LINE4550 Bus1=4533 Bus2=4551 phases=3 Linecode=2c_.04 Length=0.41054 Units=m
New Line.LINE4551 Bus1=4534 Bus2=4552 phases=3 Linecode=2c_.007 Length=0.11962 Units=m
New Line.LINE4552 Bus1=4535 Bus2=4553 phases=3 Linecode=4_XC Length=0.082279 Units=m
New Line.LINE4553 Bus1=4536 Bus2=4554 phases=3 Linecode=4c_.12 Length=0.19221 Units=m
New Line.LINE4554 Bus1=4537 Bus2=4555 phases=3 Linecode=4c_.04 Length=5.0365 Units=m
New Line.LINE4555 Bus1=4538 Bus2=4556 phases=3 Linecode=4_XSC Length=0.95332 Units=m
New Line.LINE4556 Bus1=4538 Bus2=4557 phases=3 Linecode=4c_.12 Length=1.4343 Units=m
New Line.LINE4557 Bus1=4540 Bus2=4558 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE4558 Bus1=4541 Bus2=4559 phases=3 Linecode=2c_.04 Length=0.36216 Units=m
New Line.LINE4559 Bus1=4542 Bus2=4560 phases=3 Linecode=2c_.04 Length=2.1101 Units=m
New Line.LINE4560 Bus1=4543 Bus2=4561 phases=3 Linecode=2c_.04 Length=0.50028 Units=m
New Line.LINE4561 Bus1=4544 Bus2=4562 phases=3 Linecode=2c_.007 Length=0.34213 Units=m
New Line.LINE4562 Bus1=4544 Bus2=4563 phases=3 Linecode=4c_.3 Length=1.6611 Units=m
New Line.LINE4563 Bus1=4545 Bus2=4564 phases=3 Linecode=2c_.04 Length=3.9971 Units=m
New Line.LINE4564 Bus1=4546 Bus2=4565 phases=3 Linecode=2c_.04 Length=0.24063 Units=m
New Line.LINE4565 Bus1=4547 Bus2=4566 phases=3 Linecode=2c_.04 Length=2.9529 Units=m
New Line.LINE4566 Bus1=4547 Bus2=4567 phases=3 Linecode=2c_.04 Length=2.9529 Units=m
New Line.LINE4567 Bus1=4547 Bus2=4568 phases=3 Linecode=2c_.04 Length=0.39367 Units=m
New Line.LINE4568 Bus1=4548 Bus2=4569 phases=3 Linecode=4_XSC Length=0.077389 Units=m
New Line.LINE4569 Bus1=4549 Bus2=4570 phases=3 Linecode=2c_.04 Length=3.0587 Units=m
New Line.LINE4570 Bus1=4550 Bus2=4571 phases=3 Linecode=2c_.04 Length=0.26262 Units=m
New Line.LINE4571 Bus1=4551 Bus2=4572 phases=3 Linecode=2c_.04 Length=3.529 Units=m
New Line.LINE4572 Bus1=4552 Bus2=4573 phases=3 Linecode=2c_.007 Length=0.19898 Units=m
New Line.LINE4573 Bus1=4553 Bus2=4574 phases=3 Linecode=4_XC Length=0.082735 Units=m
New Line.LINE4574 Bus1=4554 Bus2=4575 phases=3 Linecode=4c_.12 Length=0.19171 Units=m
New Line.LINE4575 Bus1=4555 Bus2=4576 phases=3 Linecode=4c_.04 Length=3.2994 Units=m
New Line.LINE4576 Bus1=4556 Bus2=4577 phases=3 Linecode=4_XSC Length=0.80536 Units=m
New Line.LINE4577 Bus1=4557 Bus2=4578 phases=3 Linecode=4c_.12 Length=11.6921 Units=m
New Line.LINE4578 Bus1=4558 Bus2=4579 phases=3 Linecode=2c_.04 Length=0.16917 Units=m
New Line.LINE4579 Bus1=4559 Bus2=4580 phases=3 Linecode=2c_.04 Length=0.23957 Units=m
New Line.LINE4580 Bus1=4561 Bus2=4581 phases=3 Linecode=2c_.04 Length=3.5535 Units=m
New Line.LINE4581 Bus1=4562 Bus2=4582 phases=3 Linecode=2c_.007 Length=0.13906 Units=m
New Line.LINE4582 Bus1=4565 Bus2=4583 phases=3 Linecode=2c_.04 Length=0.26421 Units=m
New Line.LINE4583 Bus1=4568 Bus2=4584 phases=3 Linecode=2c_.04 Length=0.43468 Units=m
New Line.LINE4584 Bus1=4569 Bus2=4585 phases=3 Linecode=4_XSC Length=0.077253 Units=m
New Line.LINE4585 Bus1=4570 Bus2=4586 phases=3 Linecode=2c_.04 Length=7.2057 Units=m
New Line.LINE4586 Bus1=4571 Bus2=4587 phases=3 Linecode=2c_.04 Length=0.21632 Units=m
New Line.LINE4587 Bus1=4572 Bus2=4588 phases=3 Linecode=2c_.04 Length=0.29996 Units=m
New Line.LINE4588 Bus1=4573 Bus2=4589 phases=3 Linecode=2c_.007 Length=0.52057 Units=m
New Line.LINE4589 Bus1=4574 Bus2=4590 phases=3 Linecode=4_XC Length=0.082054 Units=m
New Line.LINE4590 Bus1=4575 Bus2=4591 phases=3 Linecode=4c_.12 Length=0.19286 Units=m
New Line.LINE4591 Bus1=4576 Bus2=4592 phases=3 Linecode=4c_.04 Length=9.2062 Units=m
New Line.LINE4592 Bus1=4577 Bus2=4593 phases=3 Linecode=4_XSC Length=0.71429 Units=m
New Line.LINE4593 Bus1=4578 Bus2=4594 phases=3 Linecode=4c_.12 Length=1.075 Units=m
New Line.LINE4594 Bus1=4579 Bus2=4595 phases=3 Linecode=2c_.04 Length=0.43603 Units=m
New Line.LINE4595 Bus1=4580 Bus2=4596 phases=3 Linecode=2c_.04 Length=0.2905 Units=m
New Line.LINE4596 Bus1=4582 Bus2=4597 phases=3 Linecode=2c_.007 Length=0.15543 Units=m
New Line.LINE4597 Bus1=4583 Bus2=4598 phases=3 Linecode=2c_.04 Length=6.1789 Units=m
New Line.LINE4598 Bus1=4584 Bus2=4599 phases=3 Linecode=2c_.04 Length=0.28925 Units=m
New Line.LINE4599 Bus1=4585 Bus2=4600 phases=3 Linecode=4_XSC Length=0.077466 Units=m
New Line.LINE4600 Bus1=4586 Bus2=4601 phases=3 Linecode=2c_.04 Length=0.31509 Units=m
New Line.LINE4601 Bus1=4587 Bus2=4602 phases=3 Linecode=2c_.04 Length=0.27497 Units=m
New Line.LINE4602 Bus1=4588 Bus2=4603 phases=3 Linecode=2c_.04 Length=0.30223 Units=m
New Line.LINE4603 Bus1=4589 Bus2=4604 phases=3 Linecode=2c_.007 Length=2.6895 Units=m
New Line.LINE4604 Bus1=4591 Bus2=4605 phases=3 Linecode=4c_.12 Length=0.19213 Units=m
New Line.LINE4605 Bus1=4592 Bus2=4606 phases=3 Linecode=2c_.04 Length=0.76972 Units=m
New Line.LINE4606 Bus1=4592 Bus2=4607 phases=3 Linecode=2c_.04 Length=4.858 Units=m
New Line.LINE4607 Bus1=4593 Bus2=4608 phases=3 Linecode=4_XSC Length=0.56132 Units=m
New Line.LINE4608 Bus1=4594 Bus2=4609 phases=3 Linecode=4c_.12 Length=0.46907 Units=m
New Line.LINE4609 Bus1=4595 Bus2=4610 phases=3 Linecode=2c_.04 Length=3.0232 Units=m
New Line.LINE4610 Bus1=4596 Bus2=4611 phases=3 Linecode=2c_.04 Length=0.26666 Units=m
New Line.LINE4611 Bus1=4597 Bus2=4612 phases=3 Linecode=2c_.007 Length=0.3402 Units=m
New Line.LINE4612 Bus1=4598 Bus2=4613 phases=3 Linecode=2c_.04 Length=7.3971 Units=m
New Line.LINE4613 Bus1=4599 Bus2=4614 phases=3 Linecode=2c_.04 Length=0.16574 Units=m
New Line.LINE4614 Bus1=4600 Bus2=4615 phases=3 Linecode=4_XSC Length=0.077 Units=m
New Line.LINE4615 Bus1=4601 Bus2=4616 phases=3 Linecode=2c_.04 Length=0.2401 Units=m
New Line.LINE4616 Bus1=4602 Bus2=4617 phases=3 Linecode=2c_.04 Length=0.61606 Units=m
New Line.LINE4617 Bus1=4603 Bus2=4618 phases=3 Linecode=2c_.04 Length=0.23242 Units=m
New Line.LINE4618 Bus1=4604 Bus2=4619 phases=3 Linecode=2c_.007 Length=2.4583 Units=m
New Line.LINE4619 Bus1=4605 Bus2=4620 phases=3 Linecode=4c_.12 Length=0.1922 Units=m
New Line.LINE4620 Bus1=4606 Bus2=4621 phases=3 Linecode=2c_.04 Length=0.40451 Units=m
New Line.LINE4621 Bus1=4607 Bus2=4622 phases=3 Linecode=2c_.04 Length=1.592 Units=m
New Line.LINE4622 Bus1=4608 Bus2=4623 phases=3 Linecode=4_XSC Length=0.67136 Units=m
New Line.LINE4623 Bus1=4609 Bus2=4624 phases=3 Linecode=4c_.12 Length=0.59002 Units=m
New Line.LINE4624 Bus1=4609 Bus2=4625 phases=3 Linecode=4c_.06 Length=0.60032 Units=m
New Line.LINE4625 Bus1=4611 Bus2=4626 phases=3 Linecode=2c_.04 Length=0.33446 Units=m
New Line.LINE4626 Bus1=4612 Bus2=4627 phases=3 Linecode=2c_.007 Length=0.12869 Units=m
New Line.LINE4627 Bus1=4613 Bus2=4628 phases=3 Linecode=2c_.04 Length=0.34539 Units=m
New Line.LINE4628 Bus1=4614 Bus2=4629 phases=3 Linecode=2c_.04 Length=0.14708 Units=m
New Line.LINE4629 Bus1=4615 Bus2=4630 phases=3 Linecode=4_XSC Length=0.077279 Units=m
New Line.LINE4630 Bus1=4616 Bus2=4631 phases=3 Linecode=2c_.04 Length=0.30283 Units=m
New Line.LINE4631 Bus1=4617 Bus2=4632 phases=3 Linecode=2c_.04 Length=5.0365 Units=m
New Line.LINE4632 Bus1=4617 Bus2=4633 phases=3 Linecode=2c_.04 Length=0.46 Units=m
New Line.LINE4633 Bus1=4618 Bus2=4634 phases=3 Linecode=2c_.04 Length=0.27405 Units=m
New Line.LINE4634 Bus1=4619 Bus2=4635 phases=3 Linecode=2c_.007 Length=0.18364 Units=m
New Line.LINE4635 Bus1=4621 Bus2=4636 phases=3 Linecode=2c_.04 Length=0.32445 Units=m
New Line.LINE4636 Bus1=4622 Bus2=4637 phases=3 Linecode=2c_.04 Length=10.1351 Units=m
New Line.LINE4637 Bus1=4622 Bus2=4638 phases=3 Linecode=2c_.04 Length=0.463 Units=m
New Line.LINE4638 Bus1=4623 Bus2=4639 phases=3 Linecode=4_XSC Length=0.83419 Units=m
New Line.LINE4639 Bus1=4624 Bus2=4640 phases=3 Linecode=4c_.12 Length=11.138 Units=m
New Line.LINE4640 Bus1=4625 Bus2=4641 phases=3 Linecode=4c_.06 Length=0.258 Units=m
New Line.LINE4641 Bus1=4626 Bus2=4642 phases=3 Linecode=2c_.04 Length=0.31168 Units=m
New Line.LINE4642 Bus1=4627 Bus2=4643 phases=3 Linecode=2c_.007 Length=0.10288 Units=m
New Line.LINE4643 Bus1=4628 Bus2=4644 phases=3 Linecode=2c_.04 Length=0.26879 Units=m
New Line.LINE4644 Bus1=4629 Bus2=4645 phases=3 Linecode=2c_.04 Length=0.32258 Units=m
New Line.LINE4645 Bus1=4630 Bus2=4646 phases=3 Linecode=4_XSC Length=0.077253 Units=m
New Line.LINE4646 Bus1=4631 Bus2=4647 phases=3 Linecode=2c_.04 Length=0.26897 Units=m
New Line.LINE4647 Bus1=4633 Bus2=4648 phases=3 Linecode=2c_.04 Length=0.27153 Units=m
New Line.LINE4648 Bus1=4634 Bus2=4649 phases=3 Linecode=2c_.04 Length=0.52642 Units=m
New Line.LINE4649 Bus1=4635 Bus2=4650 phases=3 Linecode=4_PSC Length=0.28382 Units=m
New Line.LINE4650 Bus1=4636 Bus2=4651 phases=3 Linecode=2c_.04 Length=0.34719 Units=m
New Line.LINE4651 Bus1=4637 Bus2=4652 phases=3 Linecode=25_PSC Length=0.34359 Units=m
New Line.LINE4652 Bus1=4637 Bus2=4653 phases=3 Linecode=2c_.04 Length=5.4924 Units=m
New Line.LINE4653 Bus1=4638 Bus2=4654 phases=3 Linecode=2c_.04 Length=0.31338 Units=m
New Line.LINE4654 Bus1=4639 Bus2=4655 phases=3 Linecode=4_XSC Length=0.80514 Units=m
New Line.LINE4655 Bus1=4640 Bus2=4656 phases=3 Linecode=4c_.12 Length=24.0591 Units=m
New Line.LINE4656 Bus1=4640 Bus2=4657 phases=3 Linecode=2c_.007 Length=1.0205 Units=m
New Line.LINE4657 Bus1=4641 Bus2=4658 phases=3 Linecode=4c_.06 Length=1.3464 Units=m
New Line.LINE4658 Bus1=4642 Bus2=4659 phases=3 Linecode=2c_.04 Length=0.25838 Units=m
New Line.LINE4659 Bus1=4643 Bus2=4660 phases=3 Linecode=2c_.007 Length=0.15353 Units=m
New Line.LINE4660 Bus1=4644 Bus2=4661 phases=3 Linecode=2c_.04 Length=0.34115 Units=m
New Line.LINE4661 Bus1=4645 Bus2=4662 phases=3 Linecode=2c_.04 Length=9.1072 Units=m
New Line.LINE4662 Bus1=4646 Bus2=4663 phases=3 Linecode=4_XSC Length=0.07739 Units=m
New Line.LINE4663 Bus1=4647 Bus2=4664 phases=3 Linecode=2c_.04 Length=0.49456 Units=m
New Line.LINE4664 Bus1=4648 Bus2=4665 phases=3 Linecode=2c_.04 Length=0.22137 Units=m
New Line.LINE4665 Bus1=4649 Bus2=4666 phases=3 Linecode=2c_.04 Length=4.4506 Units=m
New Line.LINE4666 Bus1=4649 Bus2=4667 phases=3 Linecode=2c_.04 Length=4.4506 Units=m
New Line.LINE4667 Bus1=4649 Bus2=4668 phases=3 Linecode=2c_.04 Length=0.38524 Units=m
New Line.LINE4668 Bus1=4650 Bus2=4669 phases=3 Linecode=4_PSC Length=0.096187 Units=m
New Line.LINE4669 Bus1=4651 Bus2=4670 phases=3 Linecode=2c_.04 Length=0.28455 Units=m
New Line.LINE4670 Bus1=4652 Bus2=4671 phases=3 Linecode=25_PSC Length=0.18873 Units=m
New Line.LINE4671 Bus1=4653 Bus2=4672 phases=3 Linecode=2c_.04 Length=0.25268 Units=m
New Line.LINE4672 Bus1=4654 Bus2=4673 phases=3 Linecode=2c_.04 Length=0.45853 Units=m
New Line.LINE4673 Bus1=4655 Bus2=4674 phases=3 Linecode=4_XSC Length=1.1912 Units=m
New Line.LINE4674 Bus1=4656 Bus2=4675 phases=3 Linecode=4c_.12 Length=2.9748 Units=m
New Line.LINE4675 Bus1=4656 Bus2=4676 phases=3 Linecode=2c_.007 Length=1.9637 Units=m
New Line.LINE4676 Bus1=4657 Bus2=4677 phases=3 Linecode=2c_.007 Length=0.61465 Units=m
New Line.LINE4677 Bus1=4658 Bus2=4678 phases=3 Linecode=4c_.06 Length=0.80187 Units=m
New Line.LINE4678 Bus1=4659 Bus2=4679 phases=3 Linecode=2c_.04 Length=0.25927 Units=m
New Line.LINE4679 Bus1=4660 Bus2=4680 phases=3 Linecode=2c_.007 Length=0.050089 Units=m
New Line.LINE4680 Bus1=4661 Bus2=4681 phases=3 Linecode=2c_.04 Length=2.4404 Units=m
New Line.LINE4681 Bus1=4662 Bus2=4682 phases=3 Linecode=2c_.04 Length=4.1145 Units=m
New Line.LINE4682 Bus1=4663 Bus2=4683 phases=3 Linecode=4_XSC Length=0.076418 Units=m
New Line.LINE4683 Bus1=4664 Bus2=4684 phases=3 Linecode=2c_.04 Length=4.7037 Units=m
New Line.LINE4684 Bus1=4665 Bus2=4685 phases=3 Linecode=2c_.04 Length=0.21346 Units=m
New Line.LINE4685 Bus1=4668 Bus2=4686 phases=3 Linecode=2c_.04 Length=0.57328 Units=m
New Line.LINE4686 Bus1=4669 Bus2=4687 phases=3 Linecode=4_PSC Length=0.10045 Units=m
New Line.LINE4687 Bus1=4670 Bus2=4688 phases=3 Linecode=2c_.04 Length=0.50934 Units=m
New Line.LINE4688 Bus1=4671 Bus2=4689 phases=3 Linecode=25_PSC Length=0.42814 Units=m
New Line.LINE4689 Bus1=4672 Bus2=4690 phases=3 Linecode=2c_.04 Length=0.1406 Units=m
New Line.LINE4690 Bus1=4673 Bus2=4691 phases=3 Linecode=2c_.04 Length=3.9146 Units=m
New Line.LINE4691 Bus1=4674 Bus2=4692 phases=3 Linecode=4_XSC Length=4.1319 Units=m
New Line.LINE4692 Bus1=4675 Bus2=4693 phases=3 Linecode=4c_.12 Length=5.8229 Units=m
New Line.LINE4693 Bus1=4675 Bus2=4694 phases=3 Linecode=2c_.04 Length=5.7031 Units=m
New Line.LINE4694 Bus1=4676 Bus2=4695 phases=3 Linecode=2c_.007 Length=0.12822 Units=m
New Line.LINE4695 Bus1=4677 Bus2=4696 phases=3 Linecode=2c_.007 Length=0.3298 Units=m
New Line.LINE4696 Bus1=4678 Bus2=4697 phases=3 Linecode=4c_.06 Length=0.53388 Units=m
New Line.LINE4697 Bus1=4679 Bus2=4698 phases=3 Linecode=2c_.04 Length=0.25516 Units=m
New Line.LINE4698 Bus1=4680 Bus2=4699 phases=3 Linecode=2c_.007 Length=0.085616 Units=m
New Line.LINE4699 Bus1=4681 Bus2=4700 phases=3 Linecode=2c_.04 Length=0.21818 Units=m
New Line.LINE4700 Bus1=4682 Bus2=4701 phases=3 Linecode=2c_.04 Length=0.60208 Units=m
New Line.LINE4701 Bus1=4683 Bus2=4702 phases=3 Linecode=4_XSC Length=0.078006 Units=m
New Line.LINE4702 Bus1=4685 Bus2=4703 phases=3 Linecode=2c_.04 Length=4.8936 Units=m
New Line.LINE4703 Bus1=4686 Bus2=4704 phases=3 Linecode=2c_.04 Length=0.50213 Units=m
New Line.LINE4704 Bus1=4687 Bus2=4705 phases=3 Linecode=4_PSC Length=1.1458 Units=m
New Line.LINE4705 Bus1=4688 Bus2=4706 phases=3 Linecode=2c_.04 Length=0.50894 Units=m
New Line.LINE4706 Bus1=4689 Bus2=4707 phases=3 Linecode=25_PSC Length=3.5119 Units=m
New Line.LINE4707 Bus1=4690 Bus2=4708 phases=3 Linecode=2c_.04 Length=0.11642 Units=m
New Line.LINE4708 Bus1=4692 Bus2=4709 phases=3 Linecode=4_XSC Length=0.56595 Units=m
New Line.LINE4709 Bus1=4693 Bus2=4710 phases=3 Linecode=4c_.12 Length=0.74149 Units=m
New Line.LINE4710 Bus1=4694 Bus2=4711 phases=3 Linecode=2c_.04 Length=0.39531 Units=m
New Line.LINE4711 Bus1=4694 Bus2=4712 phases=3 Linecode=2c_.04 Length=0.74668 Units=m
New Line.LINE4712 Bus1=4695 Bus2=4713 phases=3 Linecode=2c_.007 Length=0.142 Units=m
New Line.LINE4713 Bus1=4696 Bus2=4714 phases=3 Linecode=2c_.007 Length=0.39013 Units=m
New Line.LINE4714 Bus1=4697 Bus2=4715 phases=3 Linecode=4c_.06 Length=0.41437 Units=m
New Line.LINE4715 Bus1=4698 Bus2=4716 phases=3 Linecode=2c_.04 Length=0.22734 Units=m
New Line.LINE4716 Bus1=4699 Bus2=4717 phases=3 Linecode=4_XSC Length=0.55913 Units=m
New Line.LINE4717 Bus1=4700 Bus2=4718 phases=3 Linecode=2c_.04 Length=0.16789 Units=m
New Line.LINE4718 Bus1=4701 Bus2=4719 phases=3 Linecode=2c_.04 Length=0.19088 Units=m
New Line.LINE4719 Bus1=4702 Bus2=4720 phases=3 Linecode=4_XSC Length=0.076486 Units=m
New Line.LINE4720 Bus1=4703 Bus2=4721 phases=3 Linecode=2c_.04 Length=0.77238 Units=m
New Line.LINE4721 Bus1=4704 Bus2=4722 phases=3 Linecode=2c_.04 Length=1.1441 Units=m
New Line.LINE4722 Bus1=4705 Bus2=4723 phases=3 Linecode=4_PSC Length=0.89615 Units=m
New Line.LINE4723 Bus1=4706 Bus2=4724 phases=3 Linecode=2c_.04 Length=0.28595 Units=m
New Line.LINE4724 Bus1=4708 Bus2=4725 phases=3 Linecode=2c_.04 Length=0.47569 Units=m
New Line.LINE4725 Bus1=4709 Bus2=4726 phases=3 Linecode=4_XSC Length=0.17103 Units=m
New Line.LINE4726 Bus1=4710 Bus2=4727 phases=3 Linecode=4c_.04 Length=1.4913 Units=m
New Line.LINE4727 Bus1=4710 Bus2=4728 phases=3 Linecode=4c_.12 Length=17.846 Units=m
New Line.LINE4728 Bus1=4711 Bus2=4729 phases=3 Linecode=2c_.04 Length=0.36541 Units=m
New Line.LINE4729 Bus1=4712 Bus2=4730 phases=3 Linecode=2c_.04 Length=9.1166 Units=m
New Line.LINE4730 Bus1=4713 Bus2=4731 phases=3 Linecode=2c_.007 Length=0.11772 Units=m
New Line.LINE4731 Bus1=4714 Bus2=4732 phases=3 Linecode=2c_.007 Length=0.58577 Units=m
New Line.LINE4732 Bus1=4715 Bus2=4733 phases=3 Linecode=4c_.06 Length=0.56388 Units=m
New Line.LINE4733 Bus1=4716 Bus2=4734 phases=3 Linecode=2c_.04 Length=0.83719 Units=m
New Line.LINE4734 Bus1=4717 Bus2=4735 phases=3 Linecode=4_XSC Length=2.9232 Units=m
New Line.LINE4735 Bus1=4718 Bus2=4736 phases=3 Linecode=2c_.04 Length=0.12554 Units=m
New Line.LINE4736 Bus1=4719 Bus2=4737 phases=3 Linecode=2c_.04 Length=0.162 Units=m
New Line.LINE4737 Bus1=4720 Bus2=4738 phases=3 Linecode=4_XSC Length=0.077369 Units=m
New Line.LINE4738 Bus1=4721 Bus2=4739 phases=3 Linecode=2c_.04 Length=0.27174 Units=m
New Line.LINE4739 Bus1=4722 Bus2=4740 phases=3 Linecode=2c_.04 Length=2.8929 Units=m
New Line.LINE4740 Bus1=4724 Bus2=4741 phases=3 Linecode=2c_.04 Length=4.293 Units=m
New Line.LINE4741 Bus1=4724 Bus2=4742 phases=3 Linecode=2c_.04 Length=0.58286 Units=m
New Line.LINE4742 Bus1=4725 Bus2=4743 phases=3 Linecode=2c_.04 Length=1.8769 Units=m
New Line.LINE4743 Bus1=4725 Bus2=4744 phases=3 Linecode=2c_.04 Length=0.40983 Units=m
New Line.LINE4744 Bus1=4726 Bus2=4745 phases=3 Linecode=4_XSC Length=0.16976 Units=m
New Line.LINE4745 Bus1=4727 Bus2=4746 phases=3 Linecode=4c_.04 Length=5.047 Units=m
New Line.LINE4746 Bus1=4729 Bus2=4747 phases=3 Linecode=2c_.04 Length=0.40798 Units=m
New Line.LINE4747 Bus1=4730 Bus2=4748 phases=3 Linecode=2c_.04 Length=0.86642 Units=m
New Line.LINE4748 Bus1=4731 Bus2=4749 phases=3 Linecode=2c_.007 Length=0.12503 Units=m
New Line.LINE4749 Bus1=4732 Bus2=4750 phases=3 Linecode=2c_.007 Length=5.5797 Units=m
New Line.LINE4750 Bus1=4733 Bus2=4751 phases=3 Linecode=4c_.06 Length=0.95612 Units=m
New Line.LINE4751 Bus1=4734 Bus2=4752 phases=3 Linecode=2c_.04 Length=5.534 Units=m
New Line.LINE4752 Bus1=4736 Bus2=4753 phases=3 Linecode=2c_.04 Length=0.138 Units=m
New Line.LINE4753 Bus1=4737 Bus2=4754 phases=3 Linecode=2c_.04 Length=0.16868 Units=m
New Line.LINE4754 Bus1=4738 Bus2=4755 phases=3 Linecode=4_XSC Length=0.077162 Units=m
New Line.LINE4755 Bus1=4739 Bus2=4756 phases=3 Linecode=2c_.04 Length=0.25028 Units=m
New Line.LINE4756 Bus1=4740 Bus2=4757 phases=3 Linecode=2c_.04 Length=1.8294 Units=m
New Line.LINE4757 Bus1=4742 Bus2=4758 phases=3 Linecode=2c_.04 Length=0.29332 Units=m
New Line.LINE4758 Bus1=4744 Bus2=4759 phases=3 Linecode=2c_.04 Length=0.1414 Units=m
New Line.LINE4759 Bus1=4745 Bus2=4760 phases=3 Linecode=4_XSC Length=0.17066 Units=m
New Line.LINE4760 Bus1=4746 Bus2=4761 phases=3 Linecode=4c_.04 Length=8.5363 Units=m
New Line.LINE4761 Bus1=4747 Bus2=4762 phases=3 Linecode=2c_.04 Length=0.20325 Units=m
New Line.LINE4762 Bus1=4748 Bus2=4763 phases=3 Linecode=2c_.04 Length=0.23409 Units=m
New Line.LINE4763 Bus1=4749 Bus2=4764 phases=3 Linecode=2c_.007 Length=0.14143 Units=m
New Line.LINE4764 Bus1=4750 Bus2=4765 phases=3 Linecode=4_XSC Length=0.31166 Units=m
New Line.LINE4765 Bus1=4751 Bus2=4766 phases=3 Linecode=4c_.06 Length=1.348 Units=m
New Line.LINE4766 Bus1=4753 Bus2=4767 phases=3 Linecode=2c_.04 Length=0.63465 Units=m
New Line.LINE4767 Bus1=4754 Bus2=4768 phases=3 Linecode=2c_.04 Length=0.12481 Units=m
New Line.LINE4768 Bus1=4755 Bus2=4769 phases=3 Linecode=4_XSC Length=0.077524 Units=m
New Line.LINE4769 Bus1=4756 Bus2=4770 phases=3 Linecode=2c_.04 Length=0.59332 Units=m
New Line.LINE4770 Bus1=4757 Bus2=4771 phases=3 Linecode=2c_.04 Length=5.1535 Units=m
New Line.LINE4771 Bus1=4757 Bus2=4772 phases=3 Linecode=2c_.04 Length=1.2624 Units=m
New Line.LINE4772 Bus1=4758 Bus2=4773 phases=3 Linecode=2c_.04 Length=1.1275 Units=m
New Line.LINE4773 Bus1=4759 Bus2=4774 phases=3 Linecode=2c_.04 Length=0.057 Units=m
New Line.LINE4774 Bus1=4760 Bus2=4775 phases=3 Linecode=4_XSC Length=0.17077 Units=m
New Line.LINE4775 Bus1=4761 Bus2=4776 phases=3 Linecode=4c_.04 Length=7.4185 Units=m
New Line.LINE4776 Bus1=4762 Bus2=4777 phases=3 Linecode=2c_.04 Length=0.23295 Units=m
New Line.LINE4777 Bus1=4763 Bus2=4778 phases=3 Linecode=2c_.04 Length=0.33125 Units=m
New Line.LINE4778 Bus1=4764 Bus2=4779 phases=3 Linecode=4_XSC Length=0.15729 Units=m
New Line.LINE4779 Bus1=4765 Bus2=4780 phases=3 Linecode=4_XSC Length=0.10481 Units=m
New Line.LINE4780 Bus1=4766 Bus2=4781 phases=3 Linecode=4c_.06 Length=8.5271 Units=m
New Line.LINE4781 Bus1=4767 Bus2=4782 phases=3 Linecode=2c_.04 Length=0.62861 Units=m
New Line.LINE4782 Bus1=4768 Bus2=4783 phases=3 Linecode=2c_.04 Length=0.27681 Units=m
New Line.LINE4783 Bus1=4769 Bus2=4784 phases=3 Linecode=4_XSC Length=0.076844 Units=m
New Line.LINE4784 Bus1=4770 Bus2=4785 phases=3 Linecode=2c_.04 Length=5.3109 Units=m
New Line.LINE4785 Bus1=4770 Bus2=4786 phases=3 Linecode=2c_.04 Length=0.402 Units=m
New Line.LINE4786 Bus1=4772 Bus2=4787 phases=3 Linecode=2c_.04 Length=0.2652 Units=m
New Line.LINE4787 Bus1=4773 Bus2=4788 phases=3 Linecode=2c_.04 Length=0.45706 Units=m
New Line.LINE4788 Bus1=4774 Bus2=4789 phases=3 Linecode=2c_.04 Length=0.19997 Units=m
New Line.LINE4789 Bus1=4775 Bus2=4790 phases=3 Linecode=4_XSC Length=0.17091 Units=m
New Line.LINE4790 Bus1=4776 Bus2=4791 phases=3 Linecode=2c_.04 Length=0.66516 Units=m
New Line.LINE4791 Bus1=4776 Bus2=4792 phases=3 Linecode=2c_.04 Length=0.66943 Units=m
New Line.LINE4792 Bus1=4777 Bus2=4793 phases=3 Linecode=2c_.04 Length=0.13793 Units=m
New Line.LINE4793 Bus1=4778 Bus2=4794 phases=3 Linecode=2c_.04 Length=0.26676 Units=m
New Line.LINE4794 Bus1=4779 Bus2=4795 phases=3 Linecode=4_XSC Length=0.19164 Units=m
New Line.LINE4795 Bus1=4780 Bus2=4796 phases=3 Linecode=4_XSC Length=0.10379 Units=m
New Line.LINE4796 Bus1=4781 Bus2=4797 phases=3 Linecode=4c_.06 Length=6.198 Units=m
New Line.LINE4797 Bus1=4782 Bus2=4798 phases=3 Linecode=2c_.04 Length=4.0706 Units=m
New Line.LINE4798 Bus1=4782 Bus2=4799 phases=3 Linecode=2c_.04 Length=5.3631 Units=m
New Line.LINE4799 Bus1=4783 Bus2=4800 phases=3 Linecode=2c_.04 Length=0.63627 Units=m
New Line.LINE4800 Bus1=4784 Bus2=4801 phases=3 Linecode=4_XSC Length=5.7936 Units=m
New Line.LINE4801 Bus1=4786 Bus2=4802 phases=3 Linecode=2c_.04 Length=0.26022 Units=m
New Line.LINE4802 Bus1=4787 Bus2=4803 phases=3 Linecode=2c_.04 Length=0.22617 Units=m
New Line.LINE4803 Bus1=4788 Bus2=4804 phases=3 Linecode=2c_.04 Length=0.39067 Units=m
New Line.LINE4804 Bus1=4789 Bus2=4805 phases=3 Linecode=2c_.04 Length=5.1252 Units=m
New Line.LINE4805 Bus1=4790 Bus2=4806 phases=3 Linecode=4_XSC Length=0.1695 Units=m
New Line.LINE4806 Bus1=4791 Bus2=4807 phases=3 Linecode=2c_.04 Length=0.14714 Units=m
New Line.LINE4807 Bus1=4792 Bus2=4808 phases=3 Linecode=2c_.04 Length=0.16715 Units=m
New Line.LINE4808 Bus1=4793 Bus2=4809 phases=3 Linecode=2c_.04 Length=0.14561 Units=m
New Line.LINE4809 Bus1=4794 Bus2=4810 phases=3 Linecode=2c_.04 Length=0.21639 Units=m
New Line.LINE4810 Bus1=4795 Bus2=4811 phases=3 Linecode=4_XSC Length=0.19026 Units=m
New Line.LINE4811 Bus1=4796 Bus2=4812 phases=3 Linecode=4_XSC Length=0.10404 Units=m
New Line.LINE4812 Bus1=4797 Bus2=4813 phases=3 Linecode=2c_.04 Length=7.2653 Units=m
New Line.LINE4813 Bus1=4797 Bus2=4814 phases=3 Linecode=4c_.06 Length=1.8591 Units=m
New Line.LINE4814 Bus1=4799 Bus2=4815 phases=3 Linecode=2c_.04 Length=2.0232 Units=m
New Line.LINE4815 Bus1=4800 Bus2=4816 phases=3 Linecode=2c_.04 Length=3.9397 Units=m
New Line.LINE4816 Bus1=4800 Bus2=4817 phases=3 Linecode=2c_.04 Length=3.9397 Units=m
New Line.LINE4817 Bus1=4801 Bus2=4818 phases=3 Linecode=4_XSC Length=0.082006 Units=m
New Line.LINE4818 Bus1=4802 Bus2=4819 phases=3 Linecode=2c_.04 Length=0.24111 Units=m
New Line.LINE4819 Bus1=4803 Bus2=4820 phases=3 Linecode=2c_.04 Length=0.19683 Units=m
New Line.LINE4820 Bus1=4804 Bus2=4821 phases=3 Linecode=2c_.04 Length=1.249 Units=m
New Line.LINE4821 Bus1=4805 Bus2=4822 phases=3 Linecode=2c_.04 Length=0.19007 Units=m
New Line.LINE4822 Bus1=4807 Bus2=4823 phases=3 Linecode=2c_.04 Length=0.22286 Units=m
New Line.LINE4823 Bus1=4808 Bus2=4824 phases=3 Linecode=2c_.04 Length=0.10084 Units=m
New Line.LINE4824 Bus1=4809 Bus2=4825 phases=3 Linecode=2c_.04 Length=0.18085 Units=m
New Line.LINE4825 Bus1=4810 Bus2=4826 phases=3 Linecode=2c_.04 Length=0.28581 Units=m
New Line.LINE4826 Bus1=4811 Bus2=4827 phases=3 Linecode=4_XSC Length=0.19028 Units=m
New Line.LINE4827 Bus1=4812 Bus2=4828 phases=3 Linecode=4_XSC Length=0.10465 Units=m
New Line.LINE4828 Bus1=4813 Bus2=4829 phases=3 Linecode=2c_.04 Length=5.2662 Units=m
New Line.LINE4829 Bus1=4813 Bus2=4830 phases=3 Linecode=2c_.04 Length=0.72119 Units=m
New Line.LINE4830 Bus1=4814 Bus2=4831 phases=3 Linecode=2c_.04 Length=1.4013 Units=m
New Line.LINE4831 Bus1=4814 Bus2=4832 phases=3 Linecode=4c_.06 Length=16.9748 Units=m
New Line.LINE4832 Bus1=4818 Bus2=4833 phases=3 Linecode=4_XSC Length=0.082389 Units=m
New Line.LINE4833 Bus1=4819 Bus2=4834 phases=3 Linecode=2c_.04 Length=0.28438 Units=m
New Line.LINE4834 Bus1=4820 Bus2=4835 phases=3 Linecode=2c_.04 Length=0.16101 Units=m
New Line.LINE4835 Bus1=4821 Bus2=4836 phases=3 Linecode=2c_.04 Length=0.69993 Units=m
New Line.LINE4836 Bus1=4822 Bus2=4837 phases=3 Linecode=2c_.04 Length=0.25187 Units=m
New Line.LINE4837 Bus1=4823 Bus2=4838 phases=3 Linecode=2c_.04 Length=0.31056 Units=m
New Line.LINE4838 Bus1=4823 Bus2=4839 phases=3 Linecode=25_PSC Length=0.226 Units=m
New Line.LINE4839 Bus1=4824 Bus2=4840 phases=3 Linecode=2c_.04 Length=0.15571 Units=m
New Line.LINE4840 Bus1=4825 Bus2=4841 phases=3 Linecode=2c_.04 Length=0.30726 Units=m
New Line.LINE4841 Bus1=4826 Bus2=4842 phases=3 Linecode=2c_.04 Length=0.24858 Units=m
New Line.LINE4842 Bus1=4827 Bus2=4843 phases=3 Linecode=4_XSC Length=0.19137 Units=m
New Line.LINE4843 Bus1=4828 Bus2=4844 phases=3 Linecode=4_XSC Length=0.10429 Units=m
New Line.LINE4844 Bus1=4830 Bus2=4845 phases=3 Linecode=2c_.04 Length=0.15007 Units=m
New Line.LINE4845 Bus1=4831 Bus2=4846 phases=3 Linecode=2c_.04 Length=4.9905 Units=m
New Line.LINE4846 Bus1=4832 Bus2=4847 phases=3 Linecode=2c_.007 Length=0.33951 Units=m
New Line.LINE4847 Bus1=4832 Bus2=4848 phases=3 Linecode=4c_.06 Length=16.707 Units=m
New Line.LINE4848 Bus1=4833 Bus2=4849 phases=3 Linecode=4_XSC Length=0.083295 Units=m
New Line.LINE4849 Bus1=4834 Bus2=4850 phases=3 Linecode=2c_.04 Length=1.0793 Units=m
New Line.LINE4850 Bus1=4835 Bus2=4851 phases=3 Linecode=2c_.04 Length=9.0524 Units=m
New Line.LINE4851 Bus1=4836 Bus2=4852 phases=3 Linecode=2c_.04 Length=0.26774 Units=m
New Line.LINE4852 Bus1=4837 Bus2=4853 phases=3 Linecode=2c_.04 Length=4.967 Units=m
New Line.LINE4853 Bus1=4838 Bus2=4854 phases=3 Linecode=2c_.04 Length=0.37282 Units=m
New Line.LINE4854 Bus1=4839 Bus2=4855 phases=3 Linecode=25_PSC Length=0.13132 Units=m
New Line.LINE4855 Bus1=4840 Bus2=4856 phases=3 Linecode=25_PSC Length=0.17042 Units=m
New Line.LINE4856 Bus1=4840 Bus2=4857 phases=3 Linecode=2c_.04 Length=0.25815 Units=m
New Line.LINE4857 Bus1=4841 Bus2=4858 phases=3 Linecode=2c_.04 Length=1.2394 Units=m
New Line.LINE4858 Bus1=4842 Bus2=4859 phases=3 Linecode=2c_.04 Length=0.41703 Units=m
New Line.LINE4859 Bus1=4843 Bus2=4860 phases=3 Linecode=4_XSC Length=0.19032 Units=m
New Line.LINE4860 Bus1=4845 Bus2=4861 phases=3 Linecode=2c_.04 Length=0.18446 Units=m
New Line.LINE4861 Bus1=4846 Bus2=4862 phases=3 Linecode=2c_.04 Length=8.532 Units=m
New Line.LINE4862 Bus1=4847 Bus2=4863 phases=3 Linecode=2c_.007 Length=0.21852 Units=m
New Line.LINE4863 Bus1=4848 Bus2=4864 phases=3 Linecode=4c_.06 Length=8.0068 Units=m
New Line.LINE4864 Bus1=4849 Bus2=4865 phases=3 Linecode=4_XSC Length=0.081744 Units=m
New Line.LINE4865 Bus1=4850 Bus2=4866 phases=3 Linecode=2c_.04 Length=0.34458 Units=m
New Line.LINE4866 Bus1=4851 Bus2=4867 phases=3 Linecode=2c_.04 Length=0.41002 Units=m
New Line.LINE4867 Bus1=4852 Bus2=4868 phases=3 Linecode=2c_.04 Length=0.32228 Units=m
New Line.LINE4868 Bus1=4854 Bus2=4869 phases=3 Linecode=2c_.04 Length=5.5085 Units=m
New Line.LINE4869 Bus1=4855 Bus2=4870 phases=3 Linecode=25_PSC Length=0.20292 Units=m
New Line.LINE4870 Bus1=4856 Bus2=4871 phases=3 Linecode=25_PSC Length=0.17819 Units=m
New Line.LINE4871 Bus1=4857 Bus2=4872 phases=3 Linecode=2c_.04 Length=0.139 Units=m
New Line.LINE4872 Bus1=4858 Bus2=4873 phases=3 Linecode=2c_.04 Length=5.52 Units=m
New Line.LINE4873 Bus1=4858 Bus2=4874 phases=3 Linecode=2c_.04 Length=0.67119 Units=m
New Line.LINE4874 Bus1=4859 Bus2=4875 phases=3 Linecode=2c_.04 Length=3.3157 Units=m
New Line.LINE4875 Bus1=4860 Bus2=4876 phases=3 Linecode=4_XSC Length=0.19039 Units=m
New Line.LINE4876 Bus1=4861 Bus2=4877 phases=3 Linecode=2c_.04 Length=0.34919 Units=m
New Line.LINE4877 Bus1=4862 Bus2=4878 phases=3 Linecode=2c_.04 Length=4.0492 Units=m
New Line.LINE4878 Bus1=4862 Bus2=4879 phases=3 Linecode=2c_.04 Length=0.58404 Units=m
New Line.LINE4879 Bus1=4863 Bus2=4880 phases=3 Linecode=2c_.007 Length=0.17322 Units=m
New Line.LINE4880 Bus1=4864 Bus2=4881 phases=3 Linecode=4c_.06 Length=0.40674 Units=m
New Line.LINE4881 Bus1=4865 Bus2=4882 phases=3 Linecode=4_XSC Length=0.082292 Units=m
New Line.LINE4882 Bus1=4866 Bus2=4883 phases=3 Linecode=2c_.04 Length=0.34159 Units=m
New Line.LINE4883 Bus1=4867 Bus2=4884 phases=3 Linecode=2c_.04 Length=0.27326 Units=m
New Line.LINE4884 Bus1=4868 Bus2=4885 phases=3 Linecode=2c_.04 Length=0.41065 Units=m
New Line.LINE4885 Bus1=4869 Bus2=4886 phases=3 Linecode=2c_.04 Length=0.072561 Units=m
New Line.LINE4886 Bus1=4870 Bus2=4887 phases=3 Linecode=25_PSC Length=0.14678 Units=m
New Line.LINE4887 Bus1=4871 Bus2=4888 phases=3 Linecode=25_PSC Length=0.25827 Units=m
New Line.LINE4888 Bus1=4872 Bus2=4889 phases=3 Linecode=2c_.04 Length=0.15048 Units=m
New Line.LINE4889 Bus1=4874 Bus2=4890 phases=3 Linecode=2c_.04 Length=0.16868 Units=m
New Line.LINE4890 Bus1=4875 Bus2=4891 phases=3 Linecode=2c_.04 Length=0.3526 Units=m
New Line.LINE4891 Bus1=4876 Bus2=4892 phases=3 Linecode=4_XSC Length=0.19167 Units=m
New Line.LINE4892 Bus1=4877 Bus2=4893 phases=3 Linecode=2c_.04 Length=0.32034 Units=m
New Line.LINE4893 Bus1=4879 Bus2=4894 phases=3 Linecode=2c_.04 Length=0.197 Units=m
New Line.LINE4894 Bus1=4880 Bus2=4895 phases=3 Linecode=2c_.007 Length=0.22865 Units=m
New Line.LINE4895 Bus1=4881 Bus2=4896 phases=3 Linecode=4c_.06 Length=0.79595 Units=m
New Line.LINE4896 Bus1=4881 Bus2=4897 phases=3 Linecode=4c_.06 Length=0.49015 Units=m
New Line.LINE4897 Bus1=4882 Bus2=4898 phases=3 Linecode=4_XSC Length=0.08242 Units=m
New Line.LINE4898 Bus1=4883 Bus2=4899 phases=3 Linecode=2c_.04 Length=1.9563 Units=m
New Line.LINE4899 Bus1=4884 Bus2=4900 phases=3 Linecode=2c_.04 Length=0.32638 Units=m
New Line.LINE4900 Bus1=4885 Bus2=4901 phases=3 Linecode=2c_.04 Length=0.41065 Units=m
New Line.LINE4901 Bus1=4886 Bus2=4902 phases=3 Linecode=2c_.04 Length=0.035468 Units=m
New Line.LINE4902 Bus1=4887 Bus2=4903 phases=3 Linecode=25_PSC Length=0.18845 Units=m
New Line.LINE4903 Bus1=4888 Bus2=4904 phases=3 Linecode=25_PSC Length=0.13562 Units=m
New Line.LINE4904 Bus1=4889 Bus2=4905 phases=3 Linecode=2c_.04 Length=0.22738 Units=m
New Line.LINE4905 Bus1=4890 Bus2=4906 phases=3 Linecode=2c_.04 Length=0.108 Units=m
New Line.LINE4906 Bus1=4891 Bus2=4907 phases=3 Linecode=2c_.04 Length=0.23633 Units=m
New Line.LINE4907 Bus1=4893 Bus2=4908 phases=3 Linecode=2c_.04 Length=8.9601 Units=m
New Line.LINE4908 Bus1=4894 Bus2=4909 phases=3 Linecode=2c_.04 Length=0.10286 Units=m
New Line.LINE4909 Bus1=4895 Bus2=4910 phases=3 Linecode=2c_.007 Length=0.30641 Units=m
New Line.LINE4910 Bus1=4896 Bus2=4911 phases=3 Linecode=4c_.06 Length=0.57573 Units=m
New Line.LINE4911 Bus1=4897 Bus2=4912 phases=3 Linecode=4c_.06 Length=1.3864 Units=m
New Line.LINE4912 Bus1=4899 Bus2=4913 phases=3 Linecode=2c_.04 Length=0.36831 Units=m
New Line.LINE4913 Bus1=4900 Bus2=4914 phases=3 Linecode=2c_.04 Length=0.19126 Units=m
New Line.LINE4914 Bus1=4901 Bus2=4915 phases=3 Linecode=2c_.04 Length=1.1144 Units=m
New Line.LINE4915 Bus1=4902 Bus2=4916 phases=3 Linecode=2c_.04 Length=0.07052 Units=m
New Line.LINE4916 Bus1=4903 Bus2=4917 phases=3 Linecode=25_PSC Length=0.36057 Units=m
New Line.LINE4917 Bus1=4904 Bus2=4918 phases=3 Linecode=25_PSC Length=0.50672 Units=m
New Line.LINE4918 Bus1=4905 Bus2=4919 phases=3 Linecode=2c_.04 Length=4.9993 Units=m
New Line.LINE4919 Bus1=4906 Bus2=4920 phases=3 Linecode=2c_.04 Length=0.10657 Units=m
New Line.LINE4920 Bus1=4907 Bus2=4921 phases=3 Linecode=2c_.04 Length=0.34937 Units=m
New Line.LINE4921 Bus1=4908 Bus2=4922 phases=3 Linecode=2c_.04 Length=0.36374 Units=m
New Line.LINE4922 Bus1=4909 Bus2=4923 phases=3 Linecode=2c_.04 Length=0.16086 Units=m
New Line.LINE4923 Bus1=4910 Bus2=4924 phases=3 Linecode=2c_.007 Length=0.21684 Units=m
New Line.LINE4924 Bus1=4911 Bus2=4925 phases=3 Linecode=4c_.06 Length=0.93441 Units=m
New Line.LINE4925 Bus1=4912 Bus2=4926 phases=3 Linecode=4c_.06 Length=1.5749 Units=m
New Line.LINE4926 Bus1=4913 Bus2=4927 phases=3 Linecode=2c_.04 Length=0.39916 Units=m
New Line.LINE4927 Bus1=4914 Bus2=4928 phases=3 Linecode=2c_.04 Length=0.47021 Units=m
New Line.LINE4928 Bus1=4915 Bus2=4929 phases=3 Linecode=2c_.04 Length=1.4203 Units=m
New Line.LINE4929 Bus1=4915 Bus2=4930 phases=3 Linecode=2c_.04 Length=0.64873 Units=m
New Line.LINE4930 Bus1=4916 Bus2=4931 phases=3 Linecode=2c_.04 Length=0.095 Units=m
New Line.LINE4931 Bus1=4917 Bus2=4932 phases=3 Linecode=25_PSC Length=3.8677 Units=m
New Line.LINE4932 Bus1=4918 Bus2=4933 phases=3 Linecode=25_PSC Length=4.0299 Units=m
New Line.LINE4933 Bus1=4919 Bus2=4934 phases=3 Linecode=2c_.04 Length=0.11573 Units=m
New Line.LINE4934 Bus1=4920 Bus2=4935 phases=3 Linecode=2c_.04 Length=0.077006 Units=m
New Line.LINE4935 Bus1=4921 Bus2=4936 phases=3 Linecode=2c_.04 Length=0.344 Units=m
New Line.LINE4936 Bus1=4922 Bus2=4937 phases=3 Linecode=2c_.04 Length=0.27566 Units=m
New Line.LINE4937 Bus1=4923 Bus2=4938 phases=3 Linecode=2c_.04 Length=0.30325 Units=m
New Line.LINE4938 Bus1=4924 Bus2=4939 phases=3 Linecode=4_XSC Length=0.35751 Units=m
New Line.LINE4939 Bus1=4925 Bus2=4940 phases=3 Linecode=4c_.06 Length=2.9568 Units=m
New Line.LINE4940 Bus1=4926 Bus2=4941 phases=3 Linecode=4c_.06 Length=0.65524 Units=m
New Line.LINE4941 Bus1=4927 Bus2=4942 phases=3 Linecode=2c_.04 Length=8.0971 Units=m
New Line.LINE4942 Bus1=4928 Bus2=4943 phases=3 Linecode=2c_.04 Length=5.3836 Units=m
New Line.LINE4943 Bus1=4930 Bus2=4944 phases=3 Linecode=2c_.04 Length=0.19065 Units=m
New Line.LINE4944 Bus1=4931 Bus2=4945 phases=3 Linecode=2c_.04 Length=0.66427 Units=m
New Line.LINE4945 Bus1=4934 Bus2=4946 phases=3 Linecode=2c_.04 Length=0.091482 Units=m
New Line.LINE4946 Bus1=4935 Bus2=4947 phases=3 Linecode=2c_.04 Length=0.65482 Units=m
New Line.LINE4947 Bus1=4936 Bus2=4948 phases=3 Linecode=2c_.04 Length=0.4253 Units=m
New Line.LINE4948 Bus1=4937 Bus2=4949 phases=3 Linecode=2c_.04 Length=0.16033 Units=m
New Line.LINE4949 Bus1=4938 Bus2=4950 phases=3 Linecode=2c_.04 Length=4.8719 Units=m
New Line.LINE4950 Bus1=4939 Bus2=4951 phases=3 Linecode=4_XSC Length=0.059227 Units=m
New Line.LINE4951 Bus1=4940 Bus2=4952 phases=3 Linecode=4c_.06 Length=0.22091 Units=m
New Line.LINE4952 Bus1=4941 Bus2=4953 phases=3 Linecode=4c_.06 Length=0.94682 Units=m
New Line.LINE4953 Bus1=4942 Bus2=4954 phases=3 Linecode=2c_.04 Length=0.424 Units=m
New Line.LINE4954 Bus1=4944 Bus2=4955 phases=3 Linecode=2c_.04 Length=0.379 Units=m
New Line.LINE4955 Bus1=4945 Bus2=4956 phases=3 Linecode=2c_.04 Length=3.5946 Units=m
New Line.LINE4956 Bus1=4945 Bus2=4957 phases=3 Linecode=2c_.04 Length=3.5946 Units=m
New Line.LINE4957 Bus1=4945 Bus2=4958 phases=3 Linecode=2c_.04 Length=0.63903 Units=m
New Line.LINE4958 Bus1=4946 Bus2=4959 phases=3 Linecode=2c_.04 Length=0.11375 Units=m
New Line.LINE4959 Bus1=4947 Bus2=4960 phases=3 Linecode=2c_.04 Length=4.1908 Units=m
New Line.LINE4960 Bus1=4948 Bus2=4961 phases=3 Linecode=2c_.04 Length=5.896 Units=m
New Line.LINE4961 Bus1=4948 Bus2=4962 phases=3 Linecode=2c_.04 Length=5.896 Units=m
New Line.LINE4962 Bus1=4948 Bus2=4963 phases=3 Linecode=2c_.04 Length=0.77191 Units=m
New Line.LINE4963 Bus1=4949 Bus2=4964 phases=3 Linecode=2c_.04 Length=0.1434 Units=m
New Line.LINE4964 Bus1=4950 Bus2=4965 phases=3 Linecode=2c_.04 Length=0.38681 Units=m
New Line.LINE4965 Bus1=4951 Bus2=4966 phases=3 Linecode=4_XSC Length=0.058695 Units=m
New Line.LINE4966 Bus1=4952 Bus2=4967 phases=3 Linecode=4c_.06 Length=0.40626 Units=m
New Line.LINE4967 Bus1=4953 Bus2=4968 phases=3 Linecode=4_XSC Length=0.14384 Units=m
New Line.LINE4968 Bus1=4953 Bus2=4969 phases=3 Linecode=4c_.06 Length=8.1832 Units=m
New Line.LINE4969 Bus1=4954 Bus2=4970 phases=3 Linecode=2c_.04 Length=0.23971 Units=m
New Line.LINE4970 Bus1=4955 Bus2=4971 phases=3 Linecode=2c_.04 Length=1.4373 Units=m
New Line.LINE4971 Bus1=4958 Bus2=4972 phases=3 Linecode=2c_.04 Length=0.12714 Units=m
New Line.LINE4972 Bus1=4959 Bus2=4973 phases=3 Linecode=2c_.04 Length=0.091483 Units=m
New Line.LINE4973 Bus1=4960 Bus2=4974 phases=3 Linecode=2c_.04 Length=1.6173 Units=m
New Line.LINE4974 Bus1=4963 Bus2=4975 phases=3 Linecode=2c_.04 Length=0.54307 Units=m
New Line.LINE4975 Bus1=4964 Bus2=4976 phases=3 Linecode=2c_.04 Length=0.21411 Units=m
New Line.LINE4976 Bus1=4965 Bus2=4977 phases=3 Linecode=2c_.04 Length=0.24352 Units=m
New Line.LINE4977 Bus1=4966 Bus2=4978 phases=3 Linecode=4_XSC Length=0.059363 Units=m
New Line.LINE4978 Bus1=4967 Bus2=4979 phases=3 Linecode=4c_.06 Length=4.6427 Units=m
New Line.LINE4979 Bus1=4968 Bus2=4980 phases=3 Linecode=4_XSC Length=0.065194 Units=m
New Line.LINE4980 Bus1=4969 Bus2=4981 phases=3 Linecode=4c_.06 Length=0.8945 Units=m
New Line.LINE4981 Bus1=4970 Bus2=4982 phases=3 Linecode=2c_.04 Length=0.17765 Units=m
New Line.LINE4982 Bus1=4971 Bus2=4983 phases=3 Linecode=2c_.04 Length=0.73818 Units=m
New Line.LINE4983 Bus1=4972 Bus2=4984 phases=3 Linecode=2c_.04 Length=0.068243 Units=m
New Line.LINE4984 Bus1=4973 Bus2=4985 phases=3 Linecode=2c_.04 Length=0.080429 Units=m
New Line.LINE4985 Bus1=4974 Bus2=4986 phases=3 Linecode=2c_.04 Length=0.23881 Units=m
New Line.LINE4986 Bus1=4975 Bus2=4987 phases=3 Linecode=2c_.04 Length=0.74752 Units=m
New Line.LINE4987 Bus1=4976 Bus2=4988 phases=3 Linecode=2c_.04 Length=0.51407 Units=m
New Line.LINE4988 Bus1=4977 Bus2=4989 phases=3 Linecode=2c_.04 Length=0.1695 Units=m
New Line.LINE4989 Bus1=4978 Bus2=4990 phases=3 Linecode=4_XSC Length=0.058728 Units=m
New Line.LINE4990 Bus1=4979 Bus2=4991 phases=3 Linecode=4c_.06 Length=10.1052 Units=m
New Line.LINE4991 Bus1=4980 Bus2=4992 phases=3 Linecode=4_XSC Length=0.099529 Units=m
New Line.LINE4992 Bus1=4981 Bus2=4993 phases=3 Linecode=4c_.06 Length=0.65024 Units=m
New Line.LINE4993 Bus1=4982 Bus2=4994 phases=3 Linecode=2c_.04 Length=0.316 Units=m
New Line.LINE4994 Bus1=4983 Bus2=4995 phases=3 Linecode=2c_.04 Length=0.28991 Units=m
New Line.LINE4995 Bus1=4984 Bus2=4996 phases=3 Linecode=2c_.04 Length=0.086127 Units=m
New Line.LINE4996 Bus1=4985 Bus2=4997 phases=3 Linecode=2c_.04 Length=0.16451 Units=m
New Line.LINE4997 Bus1=4986 Bus2=4998 phases=3 Linecode=2c_.04 Length=0.23628 Units=m
New Line.LINE4998 Bus1=4987 Bus2=4999 phases=3 Linecode=2c_.04 Length=4.9361 Units=m
New Line.LINE4999 Bus1=4988 Bus2=41000 phases=3 Linecode=2c_.04 Length=5.3699 Units=m
New Line.LINE41000 Bus1=4989 Bus2=41001 phases=3 Linecode=2c_.04 Length=0.25272 Units=m
New Line.LINE41001 Bus1=4990 Bus2=41002 phases=3 Linecode=4_XSC Length=0.06 Units=m
New Line.LINE41002 Bus1=4991 Bus2=41003 phases=3 Linecode=4c_.06 Length=0.5954 Units=m
New Line.LINE41003 Bus1=4992 Bus2=41004 phases=3 Linecode=4_XSC Length=0.18183 Units=m
New Line.LINE41004 Bus1=4993 Bus2=41005 phases=3 Linecode=4c_.06 Length=14.2905 Units=m
New Line.LINE41005 Bus1=4994 Bus2=41006 phases=3 Linecode=2c_.04 Length=0.39625 Units=m
New Line.LINE41006 Bus1=4995 Bus2=41007 phases=3 Linecode=2c_.04 Length=0.20597 Units=m
New Line.LINE41007 Bus1=4996 Bus2=41008 phases=3 Linecode=2c_.04 Length=0.10964 Units=m
New Line.LINE41008 Bus1=4997 Bus2=41009 phases=3 Linecode=2c_.04 Length=0.49623 Units=m
New Line.LINE41009 Bus1=4998 Bus2=41010 phases=3 Linecode=2c_.04 Length=0.042544 Units=m
New Line.LINE41010 Bus1=4999 Bus2=41011 phases=3 Linecode=2c_.04 Length=0.28441 Units=m
New Line.LINE41011 Bus1=41001 Bus2=41012 phases=3 Linecode=2c_.04 Length=0.56397 Units=m
New Line.LINE41012 Bus1=41002 Bus2=41013 phases=3 Linecode=4_XSC Length=0.059034 Units=m
New Line.LINE41013 Bus1=41003 Bus2=41014 phases=3 Linecode=4c_.06 Length=0.34425 Units=m
New Line.LINE41014 Bus1=41004 Bus2=41015 phases=3 Linecode=4_XSC Length=0.031386 Units=m
New Line.LINE41015 Bus1=41005 Bus2=41016 phases=3 Linecode=4c_.06 Length=0.90379 Units=m
New Line.LINE41016 Bus1=41006 Bus2=41017 phases=3 Linecode=2c_.04 Length=0.40819 Units=m
New Line.LINE41017 Bus1=41007 Bus2=41018 phases=3 Linecode=2c_.04 Length=0.31379 Units=m
New Line.LINE41018 Bus1=41008 Bus2=41019 phases=3 Linecode=2c_.04 Length=9.5896 Units=m
New Line.LINE41019 Bus1=41009 Bus2=41020 phases=3 Linecode=2c_.04 Length=6.6052 Units=m
New Line.LINE41020 Bus1=41009 Bus2=41021 phases=3 Linecode=2c_.04 Length=6.6052 Units=m
New Line.LINE41021 Bus1=41010 Bus2=41022 phases=3 Linecode=2c_.04 Length=0.28379 Units=m
New Line.LINE41022 Bus1=41011 Bus2=41023 phases=3 Linecode=2c_.04 Length=0.46036 Units=m
New Line.LINE41023 Bus1=41012 Bus2=41024 phases=3 Linecode=2c_.04 Length=3.6084 Units=m
New Line.LINE41024 Bus1=41013 Bus2=41025 phases=3 Linecode=4_XSC Length=0.059202 Units=m
New Line.LINE41025 Bus1=41014 Bus2=41026 phases=3 Linecode=4c_.06 Length=0.27876 Units=m
New Line.LINE41026 Bus1=41015 Bus2=41027 phases=3 Linecode=4_XSC Length=0.031241 Units=m
New Line.LINE41027 Bus1=41016 Bus2=41028 phases=3 Linecode=4c_.06 Length=0.16782 Units=m
New Line.LINE41028 Bus1=41017 Bus2=41029 phases=3 Linecode=2c_.04 Length=4.5538 Units=m
New Line.LINE41029 Bus1=41018 Bus2=41030 phases=3 Linecode=2c_.04 Length=11.3602 Units=m
New Line.LINE41030 Bus1=41019 Bus2=41031 phases=3 Linecode=2c_.04 Length=0.19338 Units=m
New Line.LINE41031 Bus1=41022 Bus2=41032 phases=3 Linecode=2c_.04 Length=0.27783 Units=m
New Line.LINE41032 Bus1=41022 Bus2=41033 phases=3 Linecode=2c_.04 Length=0.39498 Units=m
New Line.LINE41033 Bus1=41023 Bus2=41034 phases=3 Linecode=2c_.04 Length=0.20523 Units=m
New Line.LINE41034 Bus1=41025 Bus2=41035 phases=3 Linecode=4_XSC Length=0.059304 Units=m
New Line.LINE41035 Bus1=41026 Bus2=41036 phases=3 Linecode=4c_.06 Length=0.55519 Units=m
New Line.LINE41036 Bus1=41027 Bus2=41037 phases=3 Linecode=4_XSC Length=0.031401 Units=m
New Line.LINE41037 Bus1=41028 Bus2=41038 phases=3 Linecode=4c_.06 Length=0.1494 Units=m
New Line.LINE41038 Bus1=41029 Bus2=41039 phases=3 Linecode=2c_.04 Length=0.23398 Units=m
New Line.LINE41039 Bus1=41030 Bus2=41040 phases=3 Linecode=2c_.04 Length=1.329 Units=m
New Line.LINE41040 Bus1=41031 Bus2=41041 phases=3 Linecode=2c_.04 Length=0.25421 Units=m
New Line.LINE41041 Bus1=41032 Bus2=41042 phases=3 Linecode=2c_.04 Length=0.1364 Units=m
New Line.LINE41042 Bus1=41033 Bus2=41043 phases=3 Linecode=2c_.04 Length=0.06712 Units=m
New Line.LINE41043 Bus1=41034 Bus2=41044 phases=3 Linecode=2c_.04 Length=0.20812 Units=m
New Line.LINE41044 Bus1=41035 Bus2=41045 phases=3 Linecode=4_XSC Length=0.059211 Units=m
New Line.LINE41045 Bus1=41036 Bus2=41046 phases=3 Linecode=2c_.007 Length=0.58038 Units=m
New Line.LINE41046 Bus1=41036 Bus2=41047 phases=3 Linecode=4c_.06 Length=2.3391 Units=m
New Line.LINE41047 Bus1=41037 Bus2=41048 phases=3 Linecode=4_XSC Length=0.031305 Units=m
New Line.LINE41048 Bus1=41038 Bus2=41049 phases=3 Linecode=4c_.06 Length=0.23841 Units=m
New Line.LINE41049 Bus1=41039 Bus2=41050 phases=3 Linecode=2c_.04 Length=0.18976 Units=m
New Line.LINE41050 Bus1=41040 Bus2=41051 phases=3 Linecode=2c_.04 Length=0.34788 Units=m
New Line.LINE41051 Bus1=41041 Bus2=41052 phases=3 Linecode=2c_.04 Length=3.5733 Units=m
New Line.LINE41052 Bus1=41042 Bus2=41053 phases=3 Linecode=2c_.04 Length=0.1514 Units=m
New Line.LINE41053 Bus1=41043 Bus2=41054 phases=3 Linecode=2c_.04 Length=0.25914 Units=m
New Line.LINE41054 Bus1=41044 Bus2=41055 phases=3 Linecode=2c_.04 Length=6.4201 Units=m
New Line.LINE41055 Bus1=41044 Bus2=41056 phases=3 Linecode=2c_.04 Length=0.76224 Units=m
New Line.LINE41056 Bus1=41045 Bus2=41057 phases=3 Linecode=4_XSC Length=0.97416 Units=m
New Line.LINE41057 Bus1=41046 Bus2=41058 phases=3 Linecode=2c_.007 Length=0.192 Units=m
New Line.LINE41058 Bus1=41047 Bus2=41059 phases=3 Linecode=4c_.04 Length=3.2347 Units=m
New Line.LINE41059 Bus1=41047 Bus2=41060 phases=3 Linecode=4c_.06 Length=1.3338 Units=m
New Line.LINE41060 Bus1=41048 Bus2=41061 phases=3 Linecode=4_XSC Length=0.031321 Units=m
New Line.LINE41061 Bus1=41049 Bus2=41062 phases=3 Linecode=4c_.06 Length=0.45401 Units=m
New Line.LINE41062 Bus1=41050 Bus2=41063 phases=3 Linecode=2c_.04 Length=0.18423 Units=m
New Line.LINE41063 Bus1=41051 Bus2=41064 phases=3 Linecode=2c_.04 Length=0.40656 Units=m
New Line.LINE41064 Bus1=41052 Bus2=41065 phases=3 Linecode=2c_.04 Length=0.95644 Units=m
New Line.LINE41065 Bus1=41053 Bus2=41066 phases=3 Linecode=2c_.04 Length=0.26988 Units=m
New Line.LINE41066 Bus1=41054 Bus2=41067 phases=3 Linecode=2c_.04 Length=0.21425 Units=m
New Line.LINE41067 Bus1=41056 Bus2=41068 phases=3 Linecode=2c_.04 Length=0.25771 Units=m
New Line.LINE41068 Bus1=41058 Bus2=41069 phases=3 Linecode=2c_.007 Length=2.1517 Units=m
New Line.LINE41069 Bus1=41059 Bus2=41070 phases=3 Linecode=4c_.04 Length=0.24214 Units=m
New Line.LINE41070 Bus1=41060 Bus2=41071 phases=3 Linecode=4c_.06 Length=0.2865 Units=m
New Line.LINE41071 Bus1=41061 Bus2=41072 phases=3 Linecode=4_XSC Length=0.031145 Units=m
New Line.LINE41072 Bus1=41062 Bus2=41073 phases=3 Linecode=2c_.007 Length=0.17969 Units=m
New Line.LINE41073 Bus1=41062 Bus2=41074 phases=3 Linecode=4c_.06 Length=1.9876 Units=m
New Line.LINE41074 Bus1=41063 Bus2=41075 phases=3 Linecode=2c_.04 Length=0.198 Units=m
New Line.LINE41075 Bus1=41064 Bus2=41076 phases=3 Linecode=2c_.04 Length=0.33472 Units=m
New Line.LINE41076 Bus1=41065 Bus2=41077 phases=3 Linecode=2c_.04 Length=3.3678 Units=m
New Line.LINE41077 Bus1=41066 Bus2=41078 phases=3 Linecode=2c_.04 Length=1.0276 Units=m
New Line.LINE41078 Bus1=41067 Bus2=41079 phases=3 Linecode=2c_.04 Length=0.69613 Units=m
New Line.LINE41079 Bus1=41068 Bus2=41080 phases=3 Linecode=2c_.04 Length=0.17682 Units=m
New Line.LINE41080 Bus1=41069 Bus2=41081 phases=3 Linecode=4_XSC Length=0.48032 Units=m
New Line.LINE41081 Bus1=41070 Bus2=41082 phases=3 Linecode=4c_.04 Length=0.16377 Units=m
New Line.LINE41082 Bus1=41071 Bus2=41083 phases=3 Linecode=4c_.06 Length=0.257 Units=m
New Line.LINE41083 Bus1=41072 Bus2=41084 phases=3 Linecode=4_XSC Length=0.031145 Units=m
New Line.LINE41084 Bus1=41073 Bus2=41085 phases=3 Linecode=2c_.007 Length=0.06691 Units=m
New Line.LINE41085 Bus1=41074 Bus2=41086 phases=3 Linecode=2c_.04 Length=2.4655 Units=m
New Line.LINE41086 Bus1=41074 Bus2=41087 phases=3 Linecode=4c_.06 Length=0.74271 Units=m
New Line.LINE41087 Bus1=41075 Bus2=41088 phases=3 Linecode=2c_.04 Length=0.26785 Units=m
New Line.LINE41088 Bus1=41076 Bus2=41089 phases=3 Linecode=2c_.04 Length=1.3616 Units=m
New Line.LINE41089 Bus1=41078 Bus2=41090 phases=3 Linecode=2c_.04 Length=4.2498 Units=m
New Line.LINE41090 Bus1=41079 Bus2=41091 phases=3 Linecode=2c_.04 Length=9.6282 Units=m
New Line.LINE41091 Bus1=41080 Bus2=41092 phases=3 Linecode=2c_.04 Length=0.259 Units=m
New Line.LINE41092 Bus1=41081 Bus2=41093 phases=3 Linecode=4_XSC Length=0.032558 Units=m
New Line.LINE41093 Bus1=41082 Bus2=41094 phases=3 Linecode=4c_.04 Length=0.202 Units=m
New Line.LINE41094 Bus1=41083 Bus2=41095 phases=3 Linecode=4c_.06 Length=0.58313 Units=m
New Line.LINE41095 Bus1=41084 Bus2=41096 phases=3 Linecode=4_XSC Length=0.031048 Units=m
New Line.LINE41096 Bus1=41085 Bus2=41097 phases=3 Linecode=2c_.007 Length=0.086332 Units=m
New Line.LINE41097 Bus1=41086 Bus2=41098 phases=3 Linecode=2c_.04 Length=0.27112 Units=m
New Line.LINE41098 Bus1=41087 Bus2=41099 phases=3 Linecode=4c_.06 Length=0.24299 Units=m
New Line.LINE41099 Bus1=41088 Bus2=41100 phases=3 Linecode=2c_.04 Length=0.57106 Units=m
New Line.LINE41100 Bus1=41089 Bus2=41101 phases=3 Linecode=2c_.04 Length=0.47818 Units=m
New Line.LINE41101 Bus1=41091 Bus2=41102 phases=3 Linecode=2c_.04 Length=0.75452 Units=m
New Line.LINE41102 Bus1=41092 Bus2=41103 phases=3 Linecode=2c_.04 Length=0.51295 Units=m
New Line.LINE41103 Bus1=41093 Bus2=41104 phases=3 Linecode=4_XSC Length=0.032696 Units=m
New Line.LINE41104 Bus1=41094 Bus2=41105 phases=3 Linecode=4c_.04 Length=0.14022 Units=m
New Line.LINE41105 Bus1=41095 Bus2=41106 phases=3 Linecode=4c_.06 Length=3.2188 Units=m
New Line.LINE41106 Bus1=41097 Bus2=41107 phases=3 Linecode=2c_.007 Length=0.2185 Units=m
New Line.LINE41107 Bus1=41098 Bus2=41108 phases=3 Linecode=2c_.04 Length=0.16541 Units=m
New Line.LINE41108 Bus1=41099 Bus2=41109 phases=3 Linecode=4c_.06 Length=0.20972 Units=m
New Line.LINE41109 Bus1=41100 Bus2=41110 phases=3 Linecode=2c_.04 Length=7.853 Units=m
New Line.LINE41110 Bus1=41100 Bus2=41111 phases=3 Linecode=2c_.04 Length=7.853 Units=m
New Line.LINE41111 Bus1=41101 Bus2=41112 phases=3 Linecode=2c_.04 Length=0.3893 Units=m
New Line.LINE41112 Bus1=41102 Bus2=41113 phases=3 Linecode=2c_.04 Length=0.61098 Units=m
New Line.LINE41113 Bus1=41103 Bus2=41114 phases=3 Linecode=2c_.04 Length=8.6151 Units=m
New Line.LINE41114 Bus1=41104 Bus2=41115 phases=3 Linecode=4_XSC Length=0.033016 Units=m
New Line.LINE41115 Bus1=41105 Bus2=41116 phases=3 Linecode=4c_.04 Length=0.52201 Units=m
New Line.LINE41116 Bus1=41106 Bus2=41117 phases=3 Linecode=4c_.06 Length=0.25724 Units=m
New Line.LINE41117 Bus1=41107 Bus2=41118 phases=3 Linecode=4_XSC Length=0.41071 Units=m
New Line.LINE41118 Bus1=41108 Bus2=41119 phases=3 Linecode=2c_.04 Length=0.21181 Units=m
New Line.LINE41119 Bus1=41109 Bus2=41120 phases=3 Linecode=4c_.06 Length=0.2016 Units=m
New Line.LINE41120 Bus1=41112 Bus2=41121 phases=3 Linecode=2c_.04 Length=0.29083 Units=m
New Line.LINE41121 Bus1=41113 Bus2=41122 phases=3 Linecode=2c_.04 Length=0.15832 Units=m
New Line.LINE41122 Bus1=41114 Bus2=41123 phases=3 Linecode=2c_.04 Length=0.5444 Units=m
New Line.LINE41123 Bus1=41115 Bus2=41124 phases=3 Linecode=4_XSC Length=0.031828 Units=m
New Line.LINE41124 Bus1=41116 Bus2=41125 phases=3 Linecode=4c_.04 Length=12.1039 Units=m
New Line.LINE41125 Bus1=41117 Bus2=41126 phases=3 Linecode=4c_.06 Length=0.25668 Units=m
New Line.LINE41126 Bus1=41118 Bus2=41127 phases=3 Linecode=4_XSC Length=0.077827 Units=m
New Line.LINE41127 Bus1=41119 Bus2=41128 phases=3 Linecode=2c_.04 Length=0.67769 Units=m
New Line.LINE41128 Bus1=41120 Bus2=41129 phases=3 Linecode=4c_.06 Length=0.40719 Units=m
New Line.LINE41129 Bus1=41121 Bus2=41130 phases=3 Linecode=2c_.04 Length=0.47928 Units=m
New Line.LINE41130 Bus1=41122 Bus2=41131 phases=3 Linecode=2c_.04 Length=0.14946 Units=m
New Line.LINE41131 Bus1=41123 Bus2=41132 phases=3 Linecode=2c_.04 Length=0.14991 Units=m
New Line.LINE41132 Bus1=41124 Bus2=41133 phases=3 Linecode=4_XSC Length=0.032449 Units=m
New Line.LINE41133 Bus1=41125 Bus2=41134 phases=3 Linecode=2c_.04 Length=0.41217 Units=m
New Line.LINE41134 Bus1=41125 Bus2=41135 phases=3 Linecode=2c_.04 Length=1.4907 Units=m
New Line.LINE41135 Bus1=41126 Bus2=41136 phases=3 Linecode=4c_.06 Length=3.5558 Units=m
New Line.LINE41136 Bus1=41127 Bus2=41137 phases=3 Linecode=4_XSC Length=0.077201 Units=m
New Line.LINE41137 Bus1=41128 Bus2=41138 phases=3 Linecode=2c_.04 Length=9.8867 Units=m
New Line.LINE41138 Bus1=41129 Bus2=41139 phases=3 Linecode=4c_.06 Length=2.8208 Units=m
New Line.LINE41139 Bus1=41130 Bus2=41140 phases=3 Linecode=2c_.04 Length=5.1137 Units=m
New Line.LINE41140 Bus1=41131 Bus2=41141 phases=3 Linecode=2c_.04 Length=0.098387 Units=m
New Line.LINE41141 Bus1=41132 Bus2=41142 phases=3 Linecode=2c_.04 Length=0.20327 Units=m
New Line.LINE41142 Bus1=41133 Bus2=41143 phases=3 Linecode=4_XSC Length=0.032696 Units=m
New Line.LINE41143 Bus1=41134 Bus2=41144 phases=3 Linecode=2c_.04 Length=3.8959 Units=m
New Line.LINE41144 Bus1=41135 Bus2=41145 phases=3 Linecode=2c_.04 Length=0.26373 Units=m
New Line.LINE41145 Bus1=41136 Bus2=41146 phases=3 Linecode=4c_.06 Length=0.45477 Units=m
New Line.LINE41146 Bus1=41137 Bus2=41147 phases=3 Linecode=4_XSC Length=0.078409 Units=m
New Line.LINE41147 Bus1=41138 Bus2=41148 phases=3 Linecode=2c_.04 Length=3.3171 Units=m
New Line.LINE41148 Bus1=41139 Bus2=41149 phases=3 Linecode=4c_.06 Length=0.74131 Units=m
New Line.LINE41149 Bus1=41141 Bus2=41150 phases=3 Linecode=2c_.04 Length=0.14447 Units=m
New Line.LINE41150 Bus1=41142 Bus2=41151 phases=3 Linecode=2c_.04 Length=0.27475 Units=m
New Line.LINE41151 Bus1=41143 Bus2=41152 phases=3 Linecode=4_XSC Length=0.032557 Units=m
New Line.LINE41152 Bus1=41144 Bus2=41153 phases=3 Linecode=2c_.04 Length=0.38253 Units=m
New Line.LINE41153 Bus1=41145 Bus2=41154 phases=3 Linecode=2c_.04 Length=0.30123 Units=m
New Line.LINE41154 Bus1=41146 Bus2=41155 phases=3 Linecode=4c_.06 Length=0.24253 Units=m
New Line.LINE41155 Bus1=41147 Bus2=41156 phases=3 Linecode=4_XSC Length=0.077233 Units=m
New Line.LINE41156 Bus1=41148 Bus2=41157 phases=3 Linecode=2c_.04 Length=1.485 Units=m
New Line.LINE41157 Bus1=41148 Bus2=41158 phases=3 Linecode=2c_.04 Length=3.5101 Units=m
New Line.LINE41158 Bus1=41149 Bus2=41159 phases=3 Linecode=4c_.06 Length=0.20494 Units=m
New Line.LINE41159 Bus1=41150 Bus2=41160 phases=3 Linecode=2c_.04 Length=0.14509 Units=m
New Line.LINE41160 Bus1=41151 Bus2=41161 phases=3 Linecode=2c_.04 Length=0.78268 Units=m
New Line.LINE41161 Bus1=41152 Bus2=41162 phases=3 Linecode=4_XSC Length=0.032999 Units=m
New Line.LINE41162 Bus1=41153 Bus2=41163 phases=3 Linecode=2c_.04 Length=0.099705 Units=m
New Line.LINE41163 Bus1=41154 Bus2=41164 phases=3 Linecode=2c_.04 Length=0.1821 Units=m
New Line.LINE41164 Bus1=41155 Bus2=41165 phases=3 Linecode=4c_.06 Length=0.191 Units=m
New Line.LINE41165 Bus1=41157 Bus2=41166 phases=3 Linecode=2c_.04 Length=0.35323 Units=m
New Line.LINE41166 Bus1=41158 Bus2=41167 phases=3 Linecode=2c_.04 Length=0.69171 Units=m
New Line.LINE41167 Bus1=41159 Bus2=41168 phases=3 Linecode=4c_.06 Length=0.2229 Units=m
New Line.LINE41168 Bus1=41160 Bus2=41169 phases=3 Linecode=2c_.04 Length=0.15729 Units=m
New Line.LINE41169 Bus1=41161 Bus2=41170 phases=3 Linecode=2c_.04 Length=7.3327 Units=m
New Line.LINE41170 Bus1=41162 Bus2=41171 phases=3 Linecode=4_XSC Length=0.032758 Units=m
New Line.LINE41171 Bus1=41163 Bus2=41172 phases=3 Linecode=2c_.04 Length=0.15395 Units=m
New Line.LINE41172 Bus1=41164 Bus2=41173 phases=3 Linecode=2c_.04 Length=0.15621 Units=m
New Line.LINE41173 Bus1=41165 Bus2=41174 phases=3 Linecode=4c_.06 Length=0.58421 Units=m
New Line.LINE41174 Bus1=41166 Bus2=41175 phases=3 Linecode=2c_.04 Length=0.12289 Units=m
New Line.LINE41175 Bus1=41167 Bus2=41176 phases=3 Linecode=2c_.04 Length=0.11606 Units=m
New Line.LINE41176 Bus1=41168 Bus2=41177 phases=3 Linecode=4c_.06 Length=0.3875 Units=m
New Line.LINE41177 Bus1=41169 Bus2=41178 phases=3 Linecode=2c_.04 Length=4.246 Units=m
New Line.LINE41178 Bus1=41171 Bus2=41179 phases=3 Linecode=4_XSC Length=0.032311 Units=m
New Line.LINE41179 Bus1=41172 Bus2=41180 phases=3 Linecode=2c_.04 Length=0.23286 Units=m
New Line.LINE41180 Bus1=41173 Bus2=41181 phases=3 Linecode=2c_.04 Length=0.1642 Units=m
New Line.LINE41181 Bus1=41174 Bus2=41182 phases=3 Linecode=4c_.06 Length=4.3502 Units=m
New Line.LINE41182 Bus1=41175 Bus2=41183 phases=3 Linecode=2c_.04 Length=0.10827 Units=m
New Line.LINE41183 Bus1=41176 Bus2=41184 phases=3 Linecode=2c_.04 Length=0.10312 Units=m
New Line.LINE41184 Bus1=41177 Bus2=41185 phases=3 Linecode=4c_.06 Length=2.5562 Units=m
New Line.LINE41185 Bus1=41178 Bus2=41186 phases=3 Linecode=2c_.04 Length=0.29761 Units=m
New Line.LINE41186 Bus1=41179 Bus2=41187 phases=3 Linecode=4_XSC Length=0.033014 Units=m
New Line.LINE41187 Bus1=41180 Bus2=41188 phases=3 Linecode=2c_.04 Length=0.25854 Units=m
New Line.LINE41188 Bus1=41181 Bus2=41189 phases=3 Linecode=2c_.04 Length=0.24921 Units=m
New Line.LINE41189 Bus1=41182 Bus2=41190 phases=3 Linecode=4c_.06 Length=0.33534 Units=m
New Line.LINE41190 Bus1=41183 Bus2=41191 phases=3 Linecode=2c_.04 Length=0.15672 Units=m
New Line.LINE41191 Bus1=41184 Bus2=41192 phases=3 Linecode=2c_.04 Length=0.091066 Units=m
New Line.LINE41192 Bus1=41185 Bus2=41193 phases=3 Linecode=4c_.06 Length=0.53222 Units=m
New Line.LINE41193 Bus1=41186 Bus2=41194 phases=3 Linecode=2c_.04 Length=0.18446 Units=m
New Line.LINE41194 Bus1=41187 Bus2=41195 phases=3 Linecode=4_XSC Length=0.031828 Units=m
New Line.LINE41195 Bus1=41188 Bus2=41196 phases=3 Linecode=2c_.04 Length=0.6095 Units=m
New Line.LINE41196 Bus1=41189 Bus2=41197 phases=3 Linecode=2c_.04 Length=0.77744 Units=m
New Line.LINE41197 Bus1=41190 Bus2=41198 phases=3 Linecode=4c_.04 Length=0.21541 Units=m
New Line.LINE41198 Bus1=41191 Bus2=41199 phases=3 Linecode=2c_.04 Length=0.22812 Units=m
New Line.LINE41199 Bus1=41192 Bus2=41200 phases=3 Linecode=2c_.04 Length=0.92289 Units=m
New Line.LINE41200 Bus1=41193 Bus2=41201 phases=3 Linecode=4c_.06 Length=0.26624 Units=m
New Line.LINE41201 Bus1=41194 Bus2=41202 phases=3 Linecode=2c_.04 Length=0.1364 Units=m
New Line.LINE41202 Bus1=41195 Bus2=41203 phases=3 Linecode=4_XSC Length=0.03245 Units=m
New Line.LINE41203 Bus1=41196 Bus2=41204 phases=3 Linecode=2c_.04 Length=4.8154 Units=m
New Line.LINE41204 Bus1=41196 Bus2=41205 phases=3 Linecode=2c_.04 Length=0.82948 Units=m
New Line.LINE41205 Bus1=41197 Bus2=41206 phases=3 Linecode=2c_.04 Length=5.1199 Units=m
New Line.LINE41206 Bus1=41197 Bus2=41207 phases=3 Linecode=2c_.04 Length=0.66542 Units=m
New Line.LINE41207 Bus1=41198 Bus2=41208 phases=3 Linecode=4c_.04 Length=0.030083 Units=m
New Line.LINE41208 Bus1=41199 Bus2=41209 phases=3 Linecode=2c_.04 Length=0.19606 Units=m
New Line.LINE41209 Bus1=41200 Bus2=41210 phases=3 Linecode=3c_.04 Length=5.031 Units=m
New Line.LINE41210 Bus1=41200 Bus2=41211 phases=3 Linecode=2c_.04 Length=0.61141 Units=m
New Line.LINE41211 Bus1=41201 Bus2=41212 phases=3 Linecode=4c_.06 Length=0.2066 Units=m
New Line.LINE41212 Bus1=41202 Bus2=41213 phases=3 Linecode=2c_.04 Length=0.18204 Units=m
New Line.LINE41213 Bus1=41203 Bus2=41214 phases=3 Linecode=4_XSC Length=0.033242 Units=m
New Line.LINE41214 Bus1=41205 Bus2=41215 phases=3 Linecode=2c_.04 Length=0.23119 Units=m
New Line.LINE41215 Bus1=41207 Bus2=41216 phases=3 Linecode=2c_.04 Length=0.12166 Units=m
New Line.LINE41216 Bus1=41208 Bus2=41217 phases=3 Linecode=4c_.04 Length=0.2757 Units=m
New Line.LINE41217 Bus1=41209 Bus2=41218 phases=3 Linecode=2c_.04 Length=0.39434 Units=m
New Line.LINE41218 Bus1=41211 Bus2=41219 phases=3 Linecode=2c_.04 Length=0.36456 Units=m
New Line.LINE41219 Bus1=41212 Bus2=41220 phases=3 Linecode=4c_.06 Length=0.83873 Units=m
New Line.LINE41220 Bus1=41213 Bus2=41221 phases=3 Linecode=2c_.04 Length=0.14997 Units=m
New Line.LINE41221 Bus1=41214 Bus2=41222 phases=3 Linecode=4_XSC Length=0.03178 Units=m
New Line.LINE41222 Bus1=41215 Bus2=41223 phases=3 Linecode=2c_.04 Length=0.1291 Units=m
New Line.LINE41223 Bus1=41216 Bus2=41224 phases=3 Linecode=2c_.04 Length=0.13252 Units=m
New Line.LINE41224 Bus1=41217 Bus2=41225 phases=3 Linecode=4c_.04 Length=0.33435 Units=m
New Line.LINE41225 Bus1=41218 Bus2=41226 phases=3 Linecode=2c_.04 Length=5.6364 Units=m
New Line.LINE41226 Bus1=41218 Bus2=41227 phases=3 Linecode=2c_.04 Length=0.89033 Units=m
New Line.LINE41227 Bus1=41219 Bus2=41228 phases=3 Linecode=2c_.04 Length=0.41932 Units=m
New Line.LINE41228 Bus1=41220 Bus2=41229 phases=3 Linecode=4c_.06 Length=3.3674 Units=m
New Line.LINE41229 Bus1=41221 Bus2=41230 phases=3 Linecode=2c_.04 Length=0.30548 Units=m
New Line.LINE41230 Bus1=41222 Bus2=41231 phases=3 Linecode=4_XSC Length=0.033 Units=m
New Line.LINE41231 Bus1=41223 Bus2=41232 phases=3 Linecode=2c_.04 Length=0.24385 Units=m
New Line.LINE41232 Bus1=41224 Bus2=41233 phases=3 Linecode=2c_.04 Length=0.13595 Units=m
New Line.LINE41233 Bus1=41225 Bus2=41234 phases=3 Linecode=4c_.04 Length=0.38783 Units=m
New Line.LINE41234 Bus1=41227 Bus2=41235 phases=3 Linecode=2c_.04 Length=0.17907 Units=m
New Line.LINE41235 Bus1=41228 Bus2=41236 phases=3 Linecode=2c_.04 Length=3.4185 Units=m
New Line.LINE41236 Bus1=41229 Bus2=41237 phases=3 Linecode=4c_.06 Length=0.89699 Units=m
New Line.LINE41237 Bus1=41230 Bus2=41238 phases=3 Linecode=2c_.04 Length=2.9033 Units=m
New Line.LINE41238 Bus1=41230 Bus2=41239 phases=3 Linecode=2c_.04 Length=2.9033 Units=m
New Line.LINE41239 Bus1=41231 Bus2=41240 phases=3 Linecode=4_XSC Length=1.5948 Units=m
New Line.LINE41240 Bus1=41232 Bus2=41241 phases=3 Linecode=2c_.04 Length=0.39594 Units=m
New Line.LINE41241 Bus1=41233 Bus2=41242 phases=3 Linecode=2c_.04 Length=0.38793 Units=m
New Line.LINE41242 Bus1=41234 Bus2=41243 phases=3 Linecode=4c_.04 Length=12.2915 Units=m
New Line.LINE41243 Bus1=41235 Bus2=41244 phases=3 Linecode=2c_.04 Length=0.10124 Units=m
New Line.LINE41244 Bus1=41236 Bus2=41245 phases=3 Linecode=2c_.04 Length=4.8962 Units=m
New Line.LINE41245 Bus1=41237 Bus2=41246 phases=3 Linecode=4c_.04 Length=0.37448 Units=m
New Line.LINE41246 Bus1=41241 Bus2=41247 phases=3 Linecode=2c_.04 Length=8.1963 Units=m
New Line.LINE41247 Bus1=41242 Bus2=41248 phases=3 Linecode=2c_.04 Length=3.4614 Units=m
New Line.LINE41248 Bus1=41243 Bus2=41249 phases=3 Linecode=2c_.04 Length=1.0801 Units=m
New Line.LINE41249 Bus1=41243 Bus2=41250 phases=3 Linecode=2c_.04 Length=1.7923 Units=m
New Line.LINE41250 Bus1=41244 Bus2=41251 phases=3 Linecode=2c_.04 Length=0.094 Units=m
New Line.LINE41251 Bus1=41245 Bus2=41252 phases=3 Linecode=2c_.04 Length=0.23122 Units=m
New Line.LINE41252 Bus1=41246 Bus2=41253 phases=3 Linecode=4c_.04 Length=0.17832 Units=m
New Line.LINE41253 Bus1=41247 Bus2=41254 phases=3 Linecode=2c_.04 Length=0.34462 Units=m
New Line.LINE41254 Bus1=41248 Bus2=41255 phases=3 Linecode=2c_.04 Length=1.2011 Units=m
New Line.LINE41255 Bus1=41249 Bus2=41256 phases=3 Linecode=2c_.04 Length=0.17043 Units=m
New Line.LINE41256 Bus1=41250 Bus2=41257 phases=3 Linecode=2c_.04 Length=0.62892 Units=m
New Line.LINE41257 Bus1=41251 Bus2=41258 phases=3 Linecode=2c_.04 Length=0.15685 Units=m
New Line.LINE41258 Bus1=41252 Bus2=41259 phases=3 Linecode=2c_.04 Length=0.22264 Units=m
New Line.LINE41259 Bus1=41253 Bus2=41260 phases=3 Linecode=4c_.04 Length=0.084095 Units=m
New Line.LINE41260 Bus1=41254 Bus2=41261 phases=3 Linecode=2c_.04 Length=0.079757 Units=m
New Line.LINE41261 Bus1=41255 Bus2=41262 phases=3 Linecode=2c_.04 Length=0.45616 Units=m
New Line.LINE41262 Bus1=41256 Bus2=41263 phases=3 Linecode=2c_.04 Length=0.12376 Units=m
New Line.LINE41263 Bus1=41257 Bus2=41264 phases=3 Linecode=2c_.04 Length=0.22415 Units=m
New Line.LINE41264 Bus1=41258 Bus2=41265 phases=3 Linecode=2c_.04 Length=0.25225 Units=m
New Line.LINE41265 Bus1=41259 Bus2=41266 phases=3 Linecode=2c_.04 Length=0.195 Units=m
New Line.LINE41266 Bus1=41260 Bus2=41267 phases=3 Linecode=4c_.04 Length=0.060828 Units=m
New Line.LINE41267 Bus1=41261 Bus2=41268 phases=3 Linecode=2c_.04 Length=0.052345 Units=m
New Line.LINE41268 Bus1=41262 Bus2=41269 phases=3 Linecode=2c_.04 Length=0.34 Units=m
New Line.LINE41269 Bus1=41263 Bus2=41270 phases=3 Linecode=2c_.04 Length=0.161 Units=m
New Line.LINE41270 Bus1=41264 Bus2=41271 phases=3 Linecode=2c_.04 Length=0.23503 Units=m
New Line.LINE41271 Bus1=41265 Bus2=41272 phases=3 Linecode=2c_.04 Length=0.41689 Units=m
New Line.LINE41272 Bus1=41266 Bus2=41273 phases=3 Linecode=2c_.04 Length=0.10625 Units=m
New Line.LINE41273 Bus1=41267 Bus2=41274 phases=3 Linecode=4c_.04 Length=0.22698 Units=m
New Line.LINE41274 Bus1=41268 Bus2=41275 phases=3 Linecode=2c_.04 Length=0.22897 Units=m
New Line.LINE41275 Bus1=41269 Bus2=41276 phases=3 Linecode=2c_.04 Length=1.4436 Units=m
New Line.LINE41276 Bus1=41270 Bus2=41277 phases=3 Linecode=2c_.04 Length=0.2106 Units=m
New Line.LINE41277 Bus1=41271 Bus2=41278 phases=3 Linecode=2c_.04 Length=0.772 Units=m
New Line.LINE41278 Bus1=41272 Bus2=41279 phases=3 Linecode=2c_.04 Length=2.0486 Units=m
New Line.LINE41279 Bus1=41273 Bus2=41280 phases=3 Linecode=2c_.04 Length=0.12947 Units=m
New Line.LINE41280 Bus1=41274 Bus2=41281 phases=3 Linecode=4c_.04 Length=0.62263 Units=m
New Line.LINE41281 Bus1=41275 Bus2=41282 phases=3 Linecode=2c_.04 Length=0.37423 Units=m
New Line.LINE41282 Bus1=41276 Bus2=41283 phases=3 Linecode=2c_.04 Length=0.28714 Units=m
New Line.LINE41283 Bus1=41277 Bus2=41284 phases=3 Linecode=2c_.04 Length=1.1054 Units=m
New Line.LINE41284 Bus1=41278 Bus2=41285 phases=3 Linecode=2c_.04 Length=4.25 Units=m
New Line.LINE41285 Bus1=41278 Bus2=41286 phases=3 Linecode=2c_.04 Length=0.86759 Units=m
New Line.LINE41286 Bus1=41279 Bus2=41287 phases=3 Linecode=2c_.04 Length=1.0467 Units=m
New Line.LINE41287 Bus1=41280 Bus2=41288 phases=3 Linecode=2c_.04 Length=0.6027 Units=m
New Line.LINE41288 Bus1=41281 Bus2=41289 phases=3 Linecode=4c_.04 Length=13.7079 Units=m
New Line.LINE41289 Bus1=41282 Bus2=41290 phases=3 Linecode=2c_.04 Length=0.41284 Units=m
New Line.LINE41290 Bus1=41283 Bus2=41291 phases=3 Linecode=2c_.04 Length=0.12521 Units=m
New Line.LINE41291 Bus1=41284 Bus2=41292 phases=3 Linecode=2c_.04 Length=5.6122 Units=m
New Line.LINE41292 Bus1=41284 Bus2=41293 phases=3 Linecode=2c_.04 Length=1.1747 Units=m
New Line.LINE41293 Bus1=41286 Bus2=41294 phases=3 Linecode=2c_.04 Length=0.13984 Units=m
New Line.LINE41294 Bus1=41287 Bus2=41295 phases=3 Linecode=2c_.04 Length=0.90754 Units=m
New Line.LINE41295 Bus1=41288 Bus2=41296 phases=3 Linecode=2c_.04 Length=5.4356 Units=m
New Line.LINE41296 Bus1=41288 Bus2=41297 phases=3 Linecode=2c_.04 Length=0.46021 Units=m
New Line.LINE41297 Bus1=41289 Bus2=41298 phases=3 Linecode=2c_.04 Length=1.8147 Units=m
New Line.LINE41298 Bus1=41289 Bus2=41299 phases=3 Linecode=2c_.04 Length=0.90995 Units=m
New Line.LINE41299 Bus1=41290 Bus2=41300 phases=3 Linecode=2c_.04 Length=5.8275 Units=m
New Line.LINE41300 Bus1=41290 Bus2=41301 phases=3 Linecode=2c_.04 Length=0.63226 Units=m
New Line.LINE41301 Bus1=41291 Bus2=41302 phases=3 Linecode=2c_.04 Length=0.11715 Units=m
New Line.LINE41302 Bus1=41293 Bus2=41303 phases=3 Linecode=2c_.04 Length=0.21855 Units=m
New Line.LINE41303 Bus1=41294 Bus2=41304 phases=3 Linecode=2c_.04 Length=0.11813 Units=m
New Line.LINE41304 Bus1=41295 Bus2=41305 phases=3 Linecode=2c_.04 Length=0.88714 Units=m
New Line.LINE41305 Bus1=41297 Bus2=41306 phases=3 Linecode=2c_.04 Length=0.18962 Units=m
New Line.LINE41306 Bus1=41298 Bus2=41307 phases=3 Linecode=2c_.04 Length=0.40355 Units=m
New Line.LINE41307 Bus1=41299 Bus2=41308 phases=3 Linecode=2c_.04 Length=0.381 Units=m
New Line.LINE41308 Bus1=41301 Bus2=41309 phases=3 Linecode=2c_.04 Length=0.25053 Units=m
New Line.LINE41309 Bus1=41302 Bus2=41310 phases=3 Linecode=2c_.04 Length=0.10124 Units=m
New Line.LINE41310 Bus1=41303 Bus2=41311 phases=3 Linecode=2c_.04 Length=0.14865 Units=m
New Line.LINE41311 Bus1=41304 Bus2=41312 phases=3 Linecode=2c_.04 Length=0.089268 Units=m
New Line.LINE41312 Bus1=41305 Bus2=41313 phases=3 Linecode=2c_.04 Length=2.4848 Units=m
New Line.LINE41313 Bus1=41306 Bus2=41314 phases=3 Linecode=2c_.04 Length=0.18993 Units=m
New Line.LINE41314 Bus1=41307 Bus2=41315 phases=3 Linecode=2c_.04 Length=0.24024 Units=m
New Line.LINE41315 Bus1=41308 Bus2=41316 phases=3 Linecode=2c_.04 Length=1.6206 Units=m
New Line.LINE41316 Bus1=41309 Bus2=41317 phases=3 Linecode=2c_.04 Length=0.17112 Units=m
New Line.LINE41317 Bus1=41310 Bus2=41318 phases=3 Linecode=2c_.04 Length=0.12075 Units=m
New Line.LINE41318 Bus1=41311 Bus2=41319 phases=3 Linecode=2c_.04 Length=0.227 Units=m
New Line.LINE41319 Bus1=41312 Bus2=41320 phases=3 Linecode=2c_.04 Length=0.12408 Units=m
New Line.LINE41320 Bus1=41313 Bus2=41321 phases=3 Linecode=2c_.04 Length=0.77275 Units=m
New Line.LINE41321 Bus1=41314 Bus2=41322 phases=3 Linecode=2c_.04 Length=0.12398 Units=m
New Line.LINE41322 Bus1=41315 Bus2=41323 phases=3 Linecode=2c_.04 Length=0.61489 Units=m
New Line.LINE41323 Bus1=41316 Bus2=41324 phases=3 Linecode=2c_.04 Length=0.31894 Units=m
New Line.LINE41324 Bus1=41317 Bus2=41325 phases=3 Linecode=2c_.04 Length=0.12685 Units=m
New Line.LINE41325 Bus1=41318 Bus2=41326 phases=3 Linecode=2c_.04 Length=0.8613 Units=m
New Line.LINE41326 Bus1=41319 Bus2=41327 phases=3 Linecode=2c_.04 Length=0.28215 Units=m
New Line.LINE41327 Bus1=41320 Bus2=41328 phases=3 Linecode=2c_.04 Length=0.32787 Units=m
New Line.LINE41328 Bus1=41321 Bus2=41329 phases=3 Linecode=2c_.04 Length=0.24947 Units=m
New Line.LINE41329 Bus1=41322 Bus2=41330 phases=3 Linecode=2c_.04 Length=0.10435 Units=m
New Line.LINE41330 Bus1=41323 Bus2=41331 phases=3 Linecode=2c_.04 Length=3.4503 Units=m
New Line.LINE41331 Bus1=41323 Bus2=41332 phases=3 Linecode=2c_.04 Length=0.56583 Units=m
New Line.LINE41332 Bus1=41324 Bus2=41333 phases=3 Linecode=2c_.04 Length=0.23733 Units=m
New Line.LINE41333 Bus1=41325 Bus2=41334 phases=3 Linecode=2c_.04 Length=0.0801 Units=m
New Line.LINE41334 Bus1=41326 Bus2=41335 phases=3 Linecode=2c_.04 Length=4.095 Units=m
New Line.LINE41335 Bus1=41326 Bus2=41336 phases=3 Linecode=2c_.04 Length=0.49759 Units=m
New Line.LINE41336 Bus1=41327 Bus2=41337 phases=3 Linecode=2c_.04 Length=0.50308 Units=m
New Line.LINE41337 Bus1=41328 Bus2=41338 phases=3 Linecode=2c_.04 Length=4.2773 Units=m
New Line.LINE41338 Bus1=41329 Bus2=41339 phases=3 Linecode=2c_.04 Length=0.14026 Units=m
New Line.LINE41339 Bus1=41330 Bus2=41340 phases=3 Linecode=2c_.04 Length=0.21266 Units=m
New Line.LINE41340 Bus1=41332 Bus2=41341 phases=3 Linecode=2c_.04 Length=0.25281 Units=m
New Line.LINE41341 Bus1=41333 Bus2=41342 phases=3 Linecode=2c_.04 Length=0.2486 Units=m
New Line.LINE41342 Bus1=41334 Bus2=41343 phases=3 Linecode=2c_.04 Length=0.48736 Units=m
New Line.LINE41343 Bus1=41336 Bus2=41344 phases=3 Linecode=2c_.04 Length=0.27595 Units=m
New Line.LINE41344 Bus1=41337 Bus2=41345 phases=3 Linecode=2c_.04 Length=4.3956 Units=m
New Line.LINE41345 Bus1=41338 Bus2=41346 phases=3 Linecode=2c_.04 Length=0.96577 Units=m
New Line.LINE41346 Bus1=41339 Bus2=41347 phases=3 Linecode=2c_.04 Length=0.12609 Units=m
New Line.LINE41347 Bus1=41340 Bus2=41348 phases=3 Linecode=2c_.04 Length=5.3464 Units=m
New Line.LINE41348 Bus1=41341 Bus2=41349 phases=3 Linecode=2c_.04 Length=0.19394 Units=m
New Line.LINE41349 Bus1=41342 Bus2=41350 phases=3 Linecode=2c_.04 Length=0.37705 Units=m
New Line.LINE41350 Bus1=41343 Bus2=41351 phases=3 Linecode=2c_.04 Length=4.2645 Units=m
New Line.LINE41351 Bus1=41344 Bus2=41352 phases=3 Linecode=2c_.04 Length=0.17219 Units=m
New Line.LINE41352 Bus1=41345 Bus2=41353 phases=3 Linecode=2c_.04 Length=0.54217 Units=m
New Line.LINE41353 Bus1=41346 Bus2=41354 phases=3 Linecode=2c_.04 Length=0.17514 Units=m
New Line.LINE41354 Bus1=41347 Bus2=41355 phases=3 Linecode=2c_.04 Length=0.26346 Units=m
New Line.LINE41355 Bus1=41348 Bus2=41356 phases=3 Linecode=2c_.04 Length=0.52924 Units=m
New Line.LINE41356 Bus1=41349 Bus2=41357 phases=3 Linecode=2c_.04 Length=0.11724 Units=m
New Line.LINE41357 Bus1=41350 Bus2=41358 phases=3 Linecode=2c_.04 Length=0.31699 Units=m
New Line.LINE41358 Bus1=41351 Bus2=41359 phases=3 Linecode=2c_.04 Length=0.43226 Units=m
New Line.LINE41359 Bus1=41352 Bus2=41360 phases=3 Linecode=2c_.04 Length=0.17448 Units=m
New Line.LINE41360 Bus1=41353 Bus2=41361 phases=3 Linecode=2c_.04 Length=0.29346 Units=m
New Line.LINE41361 Bus1=41354 Bus2=41362 phases=3 Linecode=2c_.04 Length=0.12331 Units=m
New Line.LINE41362 Bus1=41355 Bus2=41363 phases=3 Linecode=2c_.04 Length=0.85918 Units=m
New Line.LINE41363 Bus1=41356 Bus2=41364 phases=3 Linecode=2c_.04 Length=0.15847 Units=m
New Line.LINE41364 Bus1=41357 Bus2=41365 phases=3 Linecode=2c_.04 Length=0.34118 Units=m
New Line.LINE41365 Bus1=41358 Bus2=41366 phases=3 Linecode=2c_.04 Length=4.4487 Units=m
New Line.LINE41366 Bus1=41358 Bus2=41367 phases=3 Linecode=2c_.04 Length=0.44222 Units=m
New Line.LINE41367 Bus1=41359 Bus2=41368 phases=3 Linecode=2c_.04 Length=0.10971 Units=m
New Line.LINE41368 Bus1=41360 Bus2=41369 phases=3 Linecode=2c_.04 Length=0.16008 Units=m
New Line.LINE41369 Bus1=41361 Bus2=41370 phases=3 Linecode=2c_.04 Length=0.2265 Units=m
New Line.LINE41370 Bus1=41362 Bus2=41371 phases=3 Linecode=2c_.04 Length=0.16122 Units=m
New Line.LINE41371 Bus1=41363 Bus2=41372 phases=3 Linecode=2c_.04 Length=4.3293 Units=m
New Line.LINE41372 Bus1=41363 Bus2=41373 phases=3 Linecode=2c_.04 Length=1.0095 Units=m
New Line.LINE41373 Bus1=41364 Bus2=41374 phases=3 Linecode=2c_.04 Length=0.11421 Units=m
New Line.LINE41374 Bus1=41365 Bus2=41375 phases=3 Linecode=2c_.04 Length=5.1564 Units=m
New Line.LINE41375 Bus1=41367 Bus2=41376 phases=3 Linecode=2c_.04 Length=0.26705 Units=m
New Line.LINE41376 Bus1=41368 Bus2=41377 phases=3 Linecode=2c_.04 Length=0.12981 Units=m
New Line.LINE41377 Bus1=41369 Bus2=41378 phases=3 Linecode=2c_.04 Length=0.79152 Units=m
New Line.LINE41378 Bus1=41370 Bus2=41379 phases=3 Linecode=2c_.04 Length=0.37087 Units=m
New Line.LINE41379 Bus1=41371 Bus2=41380 phases=3 Linecode=2c_.04 Length=0.26501 Units=m
New Line.LINE41380 Bus1=41373 Bus2=41381 phases=3 Linecode=2c_.04 Length=0.18436 Units=m
New Line.LINE41381 Bus1=41374 Bus2=41382 phases=3 Linecode=2c_.04 Length=0.11423 Units=m
New Line.LINE41382 Bus1=41375 Bus2=41383 phases=3 Linecode=2c_.04 Length=0.30402 Units=m
New Line.LINE41383 Bus1=41376 Bus2=41384 phases=3 Linecode=2c_.04 Length=0.25378 Units=m
New Line.LINE41384 Bus1=41377 Bus2=41385 phases=3 Linecode=2c_.04 Length=0.16919 Units=m
New Line.LINE41385 Bus1=41378 Bus2=41386 phases=3 Linecode=2c_.04 Length=5.2752 Units=m
New Line.LINE41386 Bus1=41379 Bus2=41387 phases=3 Linecode=2c_.04 Length=0.75285 Units=m
New Line.LINE41387 Bus1=41380 Bus2=41388 phases=3 Linecode=2c_.04 Length=0.59831 Units=m
New Line.LINE41388 Bus1=41381 Bus2=41389 phases=3 Linecode=2c_.04 Length=0.1492 Units=m
New Line.LINE41389 Bus1=41382 Bus2=41390 phases=3 Linecode=2c_.04 Length=0.095901 Units=m
New Line.LINE41390 Bus1=41383 Bus2=41391 phases=3 Linecode=2c_.04 Length=0.22306 Units=m
New Line.LINE41391 Bus1=41384 Bus2=41392 phases=3 Linecode=2c_.04 Length=0.23034 Units=m
New Line.LINE41392 Bus1=41385 Bus2=41393 phases=3 Linecode=2c_.04 Length=0.17016 Units=m
New Line.LINE41393 Bus1=41386 Bus2=41394 phases=3 Linecode=2c_.04 Length=0.44151 Units=m
New Line.LINE41394 Bus1=41387 Bus2=41395 phases=3 Linecode=2c_.04 Length=5.0988 Units=m
New Line.LINE41395 Bus1=41387 Bus2=41396 phases=3 Linecode=2c_.04 Length=0.96254 Units=m
New Line.LINE41396 Bus1=41388 Bus2=41397 phases=3 Linecode=2c_.04 Length=3.9097 Units=m
New Line.LINE41397 Bus1=41388 Bus2=41398 phases=3 Linecode=2c_.04 Length=0.77118 Units=m
New Line.LINE41398 Bus1=41389 Bus2=41399 phases=3 Linecode=2c_.04 Length=0.20071 Units=m
New Line.LINE41399 Bus1=41390 Bus2=41400 phases=3 Linecode=2c_.04 Length=0.84058 Units=m
New Line.LINE41400 Bus1=41391 Bus2=41401 phases=3 Linecode=2c_.04 Length=0.15717 Units=m
New Line.LINE41401 Bus1=41392 Bus2=41402 phases=3 Linecode=2c_.04 Length=0.23034 Units=m
New Line.LINE41402 Bus1=41393 Bus2=41403 phases=3 Linecode=2c_.04 Length=0.27225 Units=m
New Line.LINE41403 Bus1=41394 Bus2=41404 phases=3 Linecode=2c_.04 Length=0.14982 Units=m
New Line.LINE41404 Bus1=41396 Bus2=41405 phases=3 Linecode=2c_.04 Length=0.29124 Units=m
New Line.LINE41405 Bus1=41398 Bus2=41406 phases=3 Linecode=2c_.04 Length=0.12423 Units=m
New Line.LINE41406 Bus1=41399 Bus2=41407 phases=3 Linecode=2c_.04 Length=0.42042 Units=m
New Line.LINE41407 Bus1=41400 Bus2=41408 phases=3 Linecode=2c_.04 Length=5.5743 Units=m
New Line.LINE41408 Bus1=41401 Bus2=41409 phases=3 Linecode=2c_.04 Length=0.20519 Units=m
New Line.LINE41409 Bus1=41402 Bus2=41410 phases=3 Linecode=2c_.04 Length=3.8862 Units=m
New Line.LINE41410 Bus1=41403 Bus2=41411 phases=3 Linecode=2c_.04 Length=0.48255 Units=m
New Line.LINE41411 Bus1=41404 Bus2=41412 phases=3 Linecode=2c_.04 Length=0.10657 Units=m
New Line.LINE41412 Bus1=41405 Bus2=41413 phases=3 Linecode=2c_.04 Length=0.20542 Units=m
New Line.LINE41413 Bus1=41406 Bus2=41414 phases=3 Linecode=2c_.04 Length=0.10885 Units=m
New Line.LINE41414 Bus1=41407 Bus2=41415 phases=3 Linecode=2c_.04 Length=4.225 Units=m
New Line.LINE41415 Bus1=41409 Bus2=41416 phases=3 Linecode=2c_.04 Length=0.28928 Units=m
New Line.LINE41416 Bus1=41410 Bus2=41417 phases=3 Linecode=2c_.04 Length=0.29982 Units=m
New Line.LINE41417 Bus1=41411 Bus2=41418 phases=3 Linecode=2c_.04 Length=5.3702 Units=m
New Line.LINE41418 Bus1=41412 Bus2=41419 phases=3 Linecode=2c_.04 Length=0.10197 Units=m
New Line.LINE41419 Bus1=41413 Bus2=41420 phases=3 Linecode=2c_.04 Length=0.2275 Units=m
New Line.LINE41420 Bus1=41414 Bus2=41421 phases=3 Linecode=2c_.04 Length=0.083433 Units=m
New Line.LINE41421 Bus1=41415 Bus2=41422 phases=3 Linecode=2c_.04 Length=0.39172 Units=m
New Line.LINE41422 Bus1=41416 Bus2=41423 phases=3 Linecode=2c_.04 Length=0.33264 Units=m
New Line.LINE41423 Bus1=41417 Bus2=41424 phases=3 Linecode=2c_.04 Length=0.20966 Units=m
New Line.LINE41424 Bus1=41419 Bus2=41425 phases=3 Linecode=2c_.04 Length=0.11423 Units=m
New Line.LINE41425 Bus1=41420 Bus2=41426 phases=3 Linecode=2c_.04 Length=0.31512 Units=m
New Line.LINE41426 Bus1=41421 Bus2=41427 phases=3 Linecode=2c_.04 Length=0.10216 Units=m
New Line.LINE41427 Bus1=41422 Bus2=41428 phases=3 Linecode=2c_.04 Length=0.40339 Units=m
New Line.LINE41428 Bus1=41423 Bus2=41429 phases=3 Linecode=2c_.04 Length=1.733 Units=m
New Line.LINE41429 Bus1=41423 Bus2=41430 phases=3 Linecode=2c_.04 Length=0.31797 Units=m
New Line.LINE41430 Bus1=41424 Bus2=41431 phases=3 Linecode=2c_.04 Length=0.24633 Units=m
New Line.LINE41431 Bus1=41425 Bus2=41432 phases=3 Linecode=2c_.04 Length=0.84561 Units=m
New Line.LINE41432 Bus1=41426 Bus2=41433 phases=3 Linecode=2c_.04 Length=0.37363 Units=m
New Line.LINE41433 Bus1=41427 Bus2=41434 phases=3 Linecode=2c_.04 Length=0.11206 Units=m
New Line.LINE41434 Bus1=41428 Bus2=41435 phases=3 Linecode=2c_.04 Length=0.94291 Units=m
New Line.LINE41435 Bus1=41430 Bus2=41436 phases=3 Linecode=2c_.04 Length=0.52636 Units=m
New Line.LINE41436 Bus1=41431 Bus2=41437 phases=3 Linecode=2c_.04 Length=0.57413 Units=m
New Line.LINE41437 Bus1=41432 Bus2=41438 phases=3 Linecode=2c_.04 Length=3.6715 Units=m
New Line.LINE41438 Bus1=41433 Bus2=41439 phases=3 Linecode=2c_.04 Length=8.021 Units=m
New Line.LINE41439 Bus1=41434 Bus2=41440 phases=3 Linecode=2c_.04 Length=0.29258 Units=m
New Line.LINE41440 Bus1=41435 Bus2=41441 phases=3 Linecode=2c_.04 Length=4.5606 Units=m
New Line.LINE41441 Bus1=41436 Bus2=41442 phases=3 Linecode=2c_.04 Length=0.17573 Units=m
New Line.LINE41442 Bus1=41437 Bus2=41443 phases=3 Linecode=2c_.04 Length=6.4539 Units=m
New Line.LINE41443 Bus1=41437 Bus2=41444 phases=3 Linecode=2c_.04 Length=0.52595 Units=m
New Line.LINE41444 Bus1=41439 Bus2=41445 phases=3 Linecode=2c_.04 Length=0.4528 Units=m
New Line.LINE41445 Bus1=41440 Bus2=41446 phases=3 Linecode=2c_.04 Length=9.5 Units=m
New Line.LINE41446 Bus1=41442 Bus2=41447 phases=3 Linecode=2c_.04 Length=0.26555 Units=m
New Line.LINE41447 Bus1=41444 Bus2=41448 phases=3 Linecode=2c_.04 Length=0.24958 Units=m
New Line.LINE41448 Bus1=41445 Bus2=41449 phases=3 Linecode=2c_.04 Length=0.2441 Units=m
New Line.LINE41449 Bus1=41446 Bus2=41450 phases=3 Linecode=2c_.04 Length=0.55466 Units=m
New Line.LINE41450 Bus1=41447 Bus2=41451 phases=3 Linecode=2c_.04 Length=0.23733 Units=m
New Line.LINE41451 Bus1=41448 Bus2=41452 phases=3 Linecode=2c_.04 Length=0.17771 Units=m
New Line.LINE41452 Bus1=41449 Bus2=41453 phases=3 Linecode=2c_.04 Length=0.3079 Units=m
New Line.LINE41453 Bus1=41450 Bus2=41454 phases=3 Linecode=2c_.04 Length=0.161 Units=m
New Line.LINE41454 Bus1=41451 Bus2=41455 phases=3 Linecode=2c_.04 Length=4.3226 Units=m
New Line.LINE41455 Bus1=41452 Bus2=41456 phases=3 Linecode=2c_.04 Length=0.22306 Units=m
New Line.LINE41456 Bus1=41453 Bus2=41457 phases=3 Linecode=2c_.04 Length=0.26108 Units=m
New Line.LINE41457 Bus1=41454 Bus2=41458 phases=3 Linecode=2c_.04 Length=0.14656 Units=m
New Line.LINE41458 Bus1=41455 Bus2=41459 phases=3 Linecode=2c_.04 Length=1.6478 Units=m
New Line.LINE41459 Bus1=41456 Bus2=41460 phases=3 Linecode=2c_.04 Length=0.25281 Units=m
New Line.LINE41460 Bus1=41457 Bus2=41461 phases=3 Linecode=2c_.04 Length=0.77755 Units=m
New Line.LINE41461 Bus1=41458 Bus2=41462 phases=3 Linecode=2c_.04 Length=0.13551 Units=m
New Line.LINE41462 Bus1=41459 Bus2=41463 phases=3 Linecode=2c_.04 Length=0.3702 Units=m
New Line.LINE41463 Bus1=41460 Bus2=41464 phases=3 Linecode=2c_.04 Length=7.0801 Units=m
New Line.LINE41464 Bus1=41461 Bus2=41465 phases=3 Linecode=2c_.04 Length=5.5541 Units=m
New Line.LINE41465 Bus1=41461 Bus2=41466 phases=3 Linecode=2c_.04 Length=0.57186 Units=m
New Line.LINE41466 Bus1=41462 Bus2=41467 phases=3 Linecode=2c_.04 Length=0.16541 Units=m
New Line.LINE41467 Bus1=41463 Bus2=41468 phases=3 Linecode=2c_.04 Length=0.1212 Units=m
New Line.LINE41468 Bus1=41464 Bus2=41469 phases=3 Linecode=2c_.04 Length=0.60823 Units=m
New Line.LINE41469 Bus1=41466 Bus2=41470 phases=3 Linecode=2c_.04 Length=0.48242 Units=m
New Line.LINE41470 Bus1=41467 Bus2=41471 phases=3 Linecode=2c_.04 Length=0.23792 Units=m
New Line.LINE41471 Bus1=41468 Bus2=41472 phases=3 Linecode=2c_.04 Length=0.10576 Units=m
New Line.LINE41472 Bus1=41469 Bus2=41473 phases=3 Linecode=2c_.04 Length=0.282 Units=m
New Line.LINE41473 Bus1=41470 Bus2=41474 phases=3 Linecode=2c_.04 Length=0.21355 Units=m
New Line.LINE41474 Bus1=41471 Bus2=41475 phases=3 Linecode=2c_.04 Length=0.53836 Units=m
New Line.LINE41475 Bus1=41472 Bus2=41476 phases=3 Linecode=2c_.04 Length=0.10983 Units=m
New Line.LINE41476 Bus1=41473 Bus2=41477 phases=3 Linecode=2c_.04 Length=0.22227 Units=m
New Line.LINE41477 Bus1=41474 Bus2=41478 phases=3 Linecode=2c_.04 Length=0.14451 Units=m
New Line.LINE41478 Bus1=41475 Bus2=41479 phases=3 Linecode=2c_.04 Length=5.1458 Units=m
New Line.LINE41479 Bus1=41475 Bus2=41480 phases=3 Linecode=2c_.04 Length=0.77607 Units=m
New Line.LINE41480 Bus1=41476 Bus2=41481 phases=3 Linecode=2c_.04 Length=0.12866 Units=m
New Line.LINE41481 Bus1=41477 Bus2=41482 phases=3 Linecode=2c_.04 Length=0.25851 Units=m
New Line.LINE41482 Bus1=41478 Bus2=41483 phases=3 Linecode=2c_.04 Length=0.20421 Units=m
New Line.LINE41483 Bus1=41480 Bus2=41484 phases=3 Linecode=2c_.04 Length=0.1821 Units=m
New Line.LINE41484 Bus1=41481 Bus2=41485 phases=3 Linecode=2c_.04 Length=0.76205 Units=m
New Line.LINE41485 Bus1=41482 Bus2=41486 phases=3 Linecode=2c_.04 Length=0.44613 Units=m
New Line.LINE41486 Bus1=41483 Bus2=41487 phases=3 Linecode=2c_.04 Length=0.17361 Units=m
New Line.LINE41487 Bus1=41484 Bus2=41488 phases=3 Linecode=2c_.04 Length=0.14416 Units=m
New Line.LINE41488 Bus1=41485 Bus2=41489 phases=3 Linecode=2c_.04 Length=1.6821 Units=m
New Line.LINE41489 Bus1=41485 Bus2=41490 phases=3 Linecode=2c_.04 Length=0.64885 Units=m
New Line.LINE41490 Bus1=41486 Bus2=41491 phases=3 Linecode=2c_.04 Length=4.9056 Units=m
New Line.LINE41491 Bus1=41486 Bus2=41492 phases=3 Linecode=2c_.04 Length=0.49941 Units=m
New Line.LINE41492 Bus1=41487 Bus2=41493 phases=3 Linecode=2c_.04 Length=0.79067 Units=m
New Line.LINE41493 Bus1=41488 Bus2=41494 phases=3 Linecode=2c_.04 Length=0.14561 Units=m
New Line.LINE41494 Bus1=41490 Bus2=41495 phases=3 Linecode=2c_.04 Length=0.17533 Units=m
New Line.LINE41495 Bus1=41492 Bus2=41496 phases=3 Linecode=2c_.04 Length=0.32184 Units=m
New Line.LINE41496 Bus1=41493 Bus2=41497 phases=3 Linecode=2c_.04 Length=4.4783 Units=m
New Line.LINE41497 Bus1=41494 Bus2=41498 phases=3 Linecode=2c_.04 Length=0.20259 Units=m
New Line.LINE41498 Bus1=41495 Bus2=41499 phases=3 Linecode=2c_.04 Length=0.13931 Units=m
New Line.LINE41499 Bus1=41496 Bus2=41500 phases=3 Linecode=2c_.04 Length=0.21562 Units=m
New Line.LINE41500 Bus1=41497 Bus2=41501 phases=3 Linecode=2c_.04 Length=0.62357 Units=m
New Line.LINE41501 Bus1=41498 Bus2=41502 phases=3 Linecode=2c_.04 Length=0.22154 Units=m
New Line.LINE41502 Bus1=41499 Bus2=41503 phases=3 Linecode=2c_.04 Length=0.083433 Units=m
New Line.LINE41503 Bus1=41500 Bus2=41504 phases=3 Linecode=2c_.04 Length=0.21193 Units=m
New Line.LINE41504 Bus1=41501 Bus2=41505 phases=3 Linecode=2c_.04 Length=0.1717 Units=m
New Line.LINE41505 Bus1=41502 Bus2=41506 phases=3 Linecode=2c_.04 Length=4.3796 Units=m
New Line.LINE41506 Bus1=41503 Bus2=41507 phases=3 Linecode=2c_.04 Length=0.12495 Units=m
New Line.LINE41507 Bus1=41504 Bus2=41508 phases=3 Linecode=2c_.04 Length=4.2361 Units=m
New Line.LINE41508 Bus1=41505 Bus2=41509 phases=3 Linecode=2c_.04 Length=0.1831 Units=m
New Line.LINE41509 Bus1=41506 Bus2=41510 phases=3 Linecode=2c_.04 Length=0.64706 Units=m
New Line.LINE41510 Bus1=41507 Bus2=41511 phases=3 Linecode=2c_.04 Length=0.3878 Units=m
New Line.LINE41511 Bus1=41508 Bus2=41512 phases=3 Linecode=2c_.04 Length=0.19972 Units=m
New Line.LINE41512 Bus1=41509 Bus2=41513 phases=3 Linecode=2c_.04 Length=0.2983 Units=m
New Line.LINE41513 Bus1=41510 Bus2=41514 phases=3 Linecode=2c_.04 Length=0.22659 Units=m
New Line.LINE41514 Bus1=41511 Bus2=41515 phases=3 Linecode=2c_.04 Length=7.8214 Units=m
New Line.LINE41515 Bus1=41512 Bus2=41516 phases=3 Linecode=2c_.04 Length=0.17771 Units=m
New Line.LINE41516 Bus1=41513 Bus2=41517 phases=3 Linecode=2c_.04 Length=0.33329 Units=m
New Line.LINE41517 Bus1=41514 Bus2=41518 phases=3 Linecode=2c_.04 Length=0.14135 Units=m
New Line.LINE41518 Bus1=41515 Bus2=41519 phases=3 Linecode=2c_.04 Length=0.50976 Units=m
New Line.LINE41519 Bus1=41516 Bus2=41520 phases=3 Linecode=2c_.04 Length=0.22623 Units=m
New Line.LINE41520 Bus1=41517 Bus2=41521 phases=3 Linecode=2c_.04 Length=0.70923 Units=m
New Line.LINE41521 Bus1=41518 Bus2=41522 phases=3 Linecode=2c_.04 Length=0.13979 Units=m
New Line.LINE41522 Bus1=41519 Bus2=41523 phases=3 Linecode=2c_.04 Length=0.13979 Units=m
New Line.LINE41523 Bus1=41520 Bus2=41524 phases=3 Linecode=2c_.04 Length=0.5562 Units=m
New Line.LINE41524 Bus1=41521 Bus2=41525 phases=3 Linecode=2c_.04 Length=5.9913 Units=m
New Line.LINE41525 Bus1=41522 Bus2=41526 phases=3 Linecode=2c_.04 Length=0.20948 Units=m
New Line.LINE41526 Bus1=41523 Bus2=41527 phases=3 Linecode=2c_.04 Length=0.16348 Units=m
New Line.LINE41527 Bus1=41524 Bus2=41528 phases=3 Linecode=2c_.04 Length=4.7799 Units=m
New Line.LINE41528 Bus1=41526 Bus2=41529 phases=3 Linecode=2c_.04 Length=0.7115 Units=m
New Line.LINE41529 Bus1=41527 Bus2=41530 phases=3 Linecode=2c_.04 Length=0.11244 Units=m
New Line.LINE41530 Bus1=41529 Bus2=41531 phases=3 Linecode=2c_.04 Length=3.2708 Units=m
New Line.LINE41531 Bus1=41530 Bus2=41532 phases=3 Linecode=2c_.04 Length=0.14241 Units=m
New Line.LINE41532 Bus1=41532 Bus2=41533 phases=3 Linecode=2c_.04 Length=0.6246 Units=m
New Line.LINE41533 Bus1=41533 Bus2=41534 phases=3 Linecode=2c_.04 Length=3.7664 Units=m
New Line.LINE51 Bus1=11 Bus2=52 phases=3 Linecode=3c_300_SAC_XC Length=0.79437 Units=m
New Line.LINE52 Bus1=52 Bus2=53 phases=3 Linecode=3c_300_SAC_XC Length=0.123 Units=m
New Line.LINE53 Bus1=53 Bus2=54 phases=3 Linecode=3c_300_SAC_XC Length=0.12315 Units=m
New Line.LINE54 Bus1=54 Bus2=55 phases=3 Linecode=3c_300_SAC_XC Length=0.12332 Units=m
New Line.LINE55 Bus1=55 Bus2=56 phases=3 Linecode=3c_300_SAC_XC Length=0.12238 Units=m
New Line.LINE56 Bus1=56 Bus2=57 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE57 Bus1=57 Bus2=58 phases=3 Linecode=3c_300_SAC_XC Length=0.12215 Units=m
New Line.LINE58 Bus1=58 Bus2=59 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE59 Bus1=59 Bus2=510 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE510 Bus1=510 Bus2=511 phases=3 Linecode=3c_300_SAC_XC Length=2.189 Units=m
New Line.LINE511 Bus1=511 Bus2=512 phases=3 Linecode=3c_300_SAC_XC Length=1.0177 Units=m
New Line.LINE512 Bus1=512 Bus2=513 phases=3 Linecode=3c_300_SAC_XC Length=0.093038 Units=m
New Line.LINE513 Bus1=513 Bus2=514 phases=3 Linecode=3c_300_SAC_XC Length=0.092655 Units=m
New Line.LINE514 Bus1=514 Bus2=515 phases=3 Linecode=3c_300_SAC_XC Length=0.091935 Units=m
New Line.LINE515 Bus1=515 Bus2=516 phases=3 Linecode=3c_300_SAC_XC Length=0.093006 Units=m
New Line.LINE516 Bus1=516 Bus2=517 phases=3 Linecode=3c_300_SAC_XC Length=0.092573 Units=m
New Line.LINE517 Bus1=517 Bus2=518 phases=3 Linecode=3c_300_SAC_XC Length=0.093301 Units=m
New Line.LINE518 Bus1=518 Bus2=519 phases=3 Linecode=3c_300_SAC_XC Length=3.652 Units=m
New Line.LINE519 Bus1=519 Bus2=520 phases=3 Linecode=3c_300_SAC_XC Length=0.23559 Units=m
New Line.LINE520 Bus1=520 Bus2=521 phases=3 Linecode=3c_300_SAC_XC Length=0.23526 Units=m
New Line.LINE521 Bus1=521 Bus2=522 phases=3 Linecode=3c_300_SAC_XC Length=0.235 Units=m
New Line.LINE522 Bus1=522 Bus2=523 phases=3 Linecode=3c_300_SAC_XC Length=0.23483 Units=m
New Line.LINE523 Bus1=523 Bus2=524 phases=3 Linecode=3c_300_SAC_XC Length=0.23548 Units=m
New Line.LINE524 Bus1=524 Bus2=525 phases=3 Linecode=3c_300_SAC_XC Length=0.36405 Units=m
New Line.LINE525 Bus1=525 Bus2=526 phases=3 Linecode=3c_300_SAC_XC Length=1.0081 Units=m
New Line.LINE526 Bus1=526 Bus2=527 phases=3 Linecode=3c_300_SAC_XC Length=0.1367 Units=m
New Line.LINE527 Bus1=527 Bus2=528 phases=3 Linecode=3c_300_SAC_XC Length=29.8356 Units=m
New Line.LINE528 Bus1=528 Bus2=529 phases=3 Linecode=3c_300_SAC_XC Length=0.74403 Units=m
New Line.LINE529 Bus1=529 Bus2=530 phases=3 Linecode=3c_300_SAC_XC Length=0.042953 Units=m
New Line.LINE530 Bus1=530 Bus2=531 phases=3 Linecode=3c_300_SAC_XC Length=0.041617 Units=m
New Line.LINE531 Bus1=531 Bus2=532 phases=3 Linecode=3c_300_SAC_XC Length=0.043139 Units=m
New Line.LINE532 Bus1=532 Bus2=533 phases=3 Linecode=3c_300_SAC_XC Length=0.04134 Units=m
New Line.LINE533 Bus1=533 Bus2=534 phases=3 Linecode=3c_300_SAC_XC Length=0.043081 Units=m
New Line.LINE534 Bus1=534 Bus2=535 phases=3 Linecode=3c_300_SAC_XC Length=0.041593 Units=m
New Line.LINE535 Bus1=535 Bus2=536 phases=3 Linecode=3c_300_SAC_XC Length=0.042013 Units=m
New Line.LINE536 Bus1=536 Bus2=537 phases=3 Linecode=3c_300_SAC_XC Length=0.042753 Units=m
New Line.LINE537 Bus1=537 Bus2=538 phases=3 Linecode=3c_300_SAC_XC Length=3.1574 Units=m
New Line.LINE538 Bus1=538 Bus2=539 phases=3 Linecode=4c_.25 Length=1.2503 Units=m
New Line.LINE539 Bus1=539 Bus2=540 phases=3 Linecode=3c_300_SAC_XC Length=0.91234 Units=m
New Line.LINE540 Bus1=539 Bus2=541 phases=3 Linecode=4c_.25 Length=10.8805 Units=m
New Line.LINE541 Bus1=540 Bus2=542 phases=3 Linecode=3c_300_SAC_XC Length=0.13809 Units=m
New Line.LINE542 Bus1=541 Bus2=543 phases=3 Linecode=2c_.04 Length=12.0689 Units=m
New Line.LINE543 Bus1=541 Bus2=544 phases=3 Linecode=4c_.25 Length=11.4005 Units=m
New Line.LINE544 Bus1=542 Bus2=545 phases=3 Linecode=3c_300_SAC_XC Length=0.25294 Units=m
New Line.LINE545 Bus1=543 Bus2=546 phases=3 Linecode=2c_.04 Length=0.76324 Units=m
New Line.LINE546 Bus1=544 Bus2=547 phases=3 Linecode=4c_.25 Length=18.9738 Units=m
New Line.LINE547 Bus1=545 Bus2=548 phases=3 Linecode=4c_.25 Length=0.39015 Units=m
New Line.LINE548 Bus1=545 Bus2=549 phases=3 Linecode=4c_.25 Length=5.8542 Units=m
New Line.LINE549 Bus1=546 Bus2=550 phases=3 Linecode=2c_.04 Length=0.20064 Units=m
New Line.LINE550 Bus1=547 Bus2=551 phases=3 Linecode=2c_.04 Length=12.2012 Units=m
New Line.LINE551 Bus1=547 Bus2=552 phases=3 Linecode=4c_.25 Length=2.3413 Units=m
New Line.LINE552 Bus1=549 Bus2=553 phases=3 Linecode=4c_.25 Length=17.0783 Units=m
New Line.LINE553 Bus1=550 Bus2=554 phases=3 Linecode=2c_.04 Length=0.1643 Units=m
New Line.LINE554 Bus1=551 Bus2=555 phases=3 Linecode=2c_.04 Length=1.6182 Units=m
New Line.LINE555 Bus1=551 Bus2=556 phases=3 Linecode=2c_.04 Length=4.6919 Units=m
New Line.LINE556 Bus1=552 Bus2=557 phases=3 Linecode=4c_.25 Length=0.37571 Units=m
New Line.LINE557 Bus1=552 Bus2=558 phases=3 Linecode=4c_.25 Length=5.7939 Units=m
New Line.LINE558 Bus1=553 Bus2=559 phases=3 Linecode=4c_.25 Length=27.1081 Units=m
New Line.LINE559 Bus1=554 Bus2=560 phases=3 Linecode=2c_.04 Length=0.14001 Units=m
New Line.LINE560 Bus1=555 Bus2=561 phases=3 Linecode=2c_.04 Length=0.41782 Units=m
New Line.LINE561 Bus1=556 Bus2=562 phases=3 Linecode=2c_.04 Length=0.33236 Units=m
New Line.LINE562 Bus1=557 Bus2=563 phases=3 Linecode=4c_.25 Length=0.054673 Units=m
New Line.LINE563 Bus1=558 Bus2=564 phases=3 Linecode=4c_.25 Length=7.9955 Units=m
New Line.LINE564 Bus1=559 Bus2=565 phases=3 Linecode=4c_.25 Length=7.9955 Units=m
New Line.LINE565 Bus1=560 Bus2=566 phases=3 Linecode=2c_.04 Length=0.25205 Units=m
New Line.LINE566 Bus1=561 Bus2=567 phases=3 Linecode=2c_.04 Length=0.15523 Units=m
New Line.LINE567 Bus1=562 Bus2=568 phases=3 Linecode=2c_.04 Length=0.14941 Units=m
New Line.LINE568 Bus1=563 Bus2=569 phases=3 Linecode=4c_.25 Length=0.054036 Units=m
New Line.LINE569 Bus1=564 Bus2=570 phases=3 Linecode=4c_.25 Length=14.4813 Units=m
New Line.LINE570 Bus1=565 Bus2=571 phases=3 Linecode=4c_.25 Length=20.299 Units=m
New Line.LINE571 Bus1=566 Bus2=572 phases=3 Linecode=2c_.04 Length=0.49802 Units=m
New Line.LINE572 Bus1=567 Bus2=573 phases=3 Linecode=2c_.04 Length=0.14036 Units=m
New Line.LINE573 Bus1=568 Bus2=574 phases=3 Linecode=2c_.04 Length=0.187 Units=m
New Line.LINE574 Bus1=569 Bus2=575 phases=3 Linecode=4c_.25 Length=0.054588 Units=m
New Line.LINE575 Bus1=570 Bus2=576 phases=3 Linecode=4c_.25 Length=0.78653 Units=m
New Line.LINE576 Bus1=571 Bus2=577 phases=3 Linecode=4c_.25 Length=24.4256 Units=m
New Line.LINE577 Bus1=572 Bus2=578 phases=3 Linecode=2c_.04 Length=4.538 Units=m
New Line.LINE578 Bus1=572 Bus2=579 phases=3 Linecode=2c_.04 Length=3.6242 Units=m
New Line.LINE579 Bus1=573 Bus2=580 phases=3 Linecode=2c_.04 Length=0.11124 Units=m
New Line.LINE580 Bus1=574 Bus2=581 phases=3 Linecode=2c_.04 Length=0.33711 Units=m
New Line.LINE581 Bus1=575 Bus2=582 phases=3 Linecode=4c_.25 Length=0.054708 Units=m
New Line.LINE582 Bus1=576 Bus2=583 phases=3 Linecode=2c_.04 Length=7.4519 Units=m
New Line.LINE583 Bus1=576 Bus2=584 phases=3 Linecode=4c_.25 Length=5.3481 Units=m
New Line.LINE584 Bus1=577 Bus2=585 phases=3 Linecode=4c_.25 Length=3.1516 Units=m
New Line.LINE585 Bus1=577 Bus2=586 phases=3 Linecode=2c_.007 Length=0.61422 Units=m
New Line.LINE586 Bus1=579 Bus2=587 phases=3 Linecode=2c_.04 Length=5.4403 Units=m
New Line.LINE587 Bus1=580 Bus2=588 phases=3 Linecode=2c_.04 Length=0.11954 Units=m
New Line.LINE588 Bus1=581 Bus2=589 phases=3 Linecode=2c_.04 Length=0.67653 Units=m
New Line.LINE589 Bus1=582 Bus2=590 phases=3 Linecode=4c_.25 Length=0.053461 Units=m
New Line.LINE590 Bus1=583 Bus2=591 phases=3 Linecode=2c_.04 Length=3.1522 Units=m
New Line.LINE591 Bus1=584 Bus2=592 phases=3 Linecode=4c_.25 Length=10.7165 Units=m
New Line.LINE592 Bus1=585 Bus2=593 phases=3 Linecode=4c_.25 Length=0.366 Units=m
New Line.LINE593 Bus1=586 Bus2=594 phases=3 Linecode=2c_.007 Length=0.058599 Units=m
New Line.LINE594 Bus1=588 Bus2=595 phases=3 Linecode=2c_.04 Length=0.25049 Units=m
New Line.LINE595 Bus1=589 Bus2=596 phases=3 Linecode=2c_.04 Length=6.8722 Units=m
New Line.LINE596 Bus1=589 Bus2=597 phases=3 Linecode=2c_.04 Length=0.87663 Units=m
New Line.LINE597 Bus1=590 Bus2=598 phases=3 Linecode=4c_.25 Length=0.054038 Units=m
New Line.LINE598 Bus1=591 Bus2=599 phases=3 Linecode=2c_.04 Length=1.1226 Units=m
New Line.LINE599 Bus1=592 Bus2=5100 phases=3 Linecode=4c_.25 Length=19.7474 Units=m
New Line.LINE5100 Bus1=592 Bus2=5101 phases=3 Linecode=2c_.04 Length=8.6144 Units=m
New Line.LINE5101 Bus1=593 Bus2=5102 phases=3 Linecode=4c_.25 Length=0.26829 Units=m
New Line.LINE5102 Bus1=594 Bus2=5103 phases=3 Linecode=2c_.007 Length=0.058601 Units=m
New Line.LINE5103 Bus1=595 Bus2=5104 phases=3 Linecode=2c_.04 Length=0.92362 Units=m
New Line.LINE5104 Bus1=597 Bus2=5105 phases=3 Linecode=2c_.04 Length=0.20475 Units=m
New Line.LINE5105 Bus1=598 Bus2=5106 phases=3 Linecode=4c_.25 Length=1.6295 Units=m
New Line.LINE5106 Bus1=599 Bus2=5107 phases=3 Linecode=2c_.04 Length=0.20719 Units=m
New Line.LINE5107 Bus1=5100 Bus2=5108 phases=3 Linecode=4c_.25 Length=7.9385 Units=m
New Line.LINE5108 Bus1=5101 Bus2=5109 phases=3 Linecode=2c_.04 Length=0.45275 Units=m
New Line.LINE5109 Bus1=5102 Bus2=5110 phases=3 Linecode=4c_.25 Length=0.19163 Units=m
New Line.LINE5110 Bus1=5103 Bus2=5111 phases=3 Linecode=2c_.007 Length=0.058729 Units=m
New Line.LINE5111 Bus1=5104 Bus2=5112 phases=3 Linecode=2c_.04 Length=5.5946 Units=m
New Line.LINE5112 Bus1=5104 Bus2=5113 phases=3 Linecode=2c_.04 Length=0.7278 Units=m
New Line.LINE5113 Bus1=5105 Bus2=5114 phases=3 Linecode=2c_.04 Length=0.14328 Units=m
New Line.LINE5114 Bus1=5106 Bus2=5115 phases=3 Linecode=4c_.25 Length=0.057078 Units=m
New Line.LINE5115 Bus1=5107 Bus2=5116 phases=3 Linecode=2c_.04 Length=0.16282 Units=m
New Line.LINE5116 Bus1=5108 Bus2=5117 phases=3 Linecode=4c_.12 Length=0.87092 Units=m
New Line.LINE5117 Bus1=5108 Bus2=5118 phases=3 Linecode=4c_.25 Length=4.9378 Units=m
New Line.LINE5118 Bus1=5109 Bus2=5119 phases=3 Linecode=2c_.04 Length=0.34472 Units=m
New Line.LINE5119 Bus1=5110 Bus2=5120 phases=3 Linecode=4c_.25 Length=8.9153 Units=m
New Line.LINE5120 Bus1=5111 Bus2=5121 phases=3 Linecode=2c_.007 Length=0.058309 Units=m
New Line.LINE5121 Bus1=5113 Bus2=5122 phases=3 Linecode=2c_.04 Length=0.26032 Units=m
New Line.LINE5122 Bus1=5114 Bus2=5123 phases=3 Linecode=2c_.04 Length=0.12104 Units=m
New Line.LINE5123 Bus1=5115 Bus2=5124 phases=3 Linecode=4c_.25 Length=0.057705 Units=m
New Line.LINE5124 Bus1=5116 Bus2=5125 phases=3 Linecode=2c_.04 Length=0.14094 Units=m
New Line.LINE5125 Bus1=5117 Bus2=5126 phases=3 Linecode=4c_.12 Length=9.0931 Units=m
New Line.LINE5126 Bus1=5118 Bus2=5127 phases=3 Linecode=2c_.04 Length=7.5904 Units=m
New Line.LINE5127 Bus1=5118 Bus2=5128 phases=3 Linecode=4c_.25 Length=1.772 Units=m
New Line.LINE5128 Bus1=5119 Bus2=5129 phases=3 Linecode=2c_.04 Length=0.28663 Units=m
New Line.LINE5129 Bus1=5120 Bus2=5130 phases=3 Linecode=4c_.25 Length=7.0668 Units=m
New Line.LINE5130 Bus1=5121 Bus2=5131 phases=3 Linecode=2c_.007 Length=0.059464 Units=m
New Line.LINE5131 Bus1=5122 Bus2=5132 phases=3 Linecode=2c_.04 Length=0.19267 Units=m
New Line.LINE5132 Bus1=5123 Bus2=5133 phases=3 Linecode=2c_.04 Length=0.14886 Units=m
New Line.LINE5133 Bus1=5124 Bus2=5134 phases=3 Linecode=4c_.25 Length=0.057586 Units=m
New Line.LINE5134 Bus1=5125 Bus2=5135 phases=3 Linecode=2c_.04 Length=0.2033 Units=m
New Line.LINE5135 Bus1=5126 Bus2=5136 phases=3 Linecode=4c_.12 Length=2.3274 Units=m
New Line.LINE5136 Bus1=5127 Bus2=5137 phases=3 Linecode=2c_.04 Length=0.91813 Units=m
New Line.LINE5137 Bus1=5127 Bus2=5138 phases=3 Linecode=2c_.04 Length=5.9452 Units=m
New Line.LINE5138 Bus1=5128 Bus2=5139 phases=3 Linecode=25_SAC_XC Length=4.6884 Units=m
New Line.LINE5139 Bus1=5128 Bus2=5140 phases=3 Linecode=4c_.25 Length=12.0214 Units=m
New Line.LINE5140 Bus1=5129 Bus2=5141 phases=3 Linecode=2c_.04 Length=0.33594 Units=m
New Line.LINE5141 Bus1=5130 Bus2=5142 phases=3 Linecode=4c_.25 Length=9.2881 Units=m
New Line.LINE5142 Bus1=5131 Bus2=5143 phases=3 Linecode=2c_.007 Length=0.058695 Units=m
New Line.LINE5143 Bus1=5132 Bus2=5144 phases=3 Linecode=2c_.04 Length=0.125 Units=m
New Line.LINE5144 Bus1=5133 Bus2=5145 phases=3 Linecode=2c_.04 Length=0.39248 Units=m
New Line.LINE5145 Bus1=5134 Bus2=5146 phases=3 Linecode=4c_.25 Length=0.056939 Units=m
New Line.LINE5146 Bus1=5135 Bus2=5147 phases=3 Linecode=2c_.04 Length=0.48677 Units=m
New Line.LINE5147 Bus1=5136 Bus2=5148 phases=3 Linecode=4c_.12 Length=0.47282 Units=m
New Line.LINE5148 Bus1=5137 Bus2=5149 phases=3 Linecode=2c_.04 Length=0.279 Units=m
New Line.LINE5149 Bus1=5138 Bus2=5150 phases=3 Linecode=2c_.04 Length=0.40817 Units=m
New Line.LINE5150 Bus1=5140 Bus2=5151 phases=3 Linecode=4c_.25 Length=0.36049 Units=m
New Line.LINE5151 Bus1=5141 Bus2=5152 phases=3 Linecode=2c_.04 Length=0.39906 Units=m
New Line.LINE5152 Bus1=5142 Bus2=5153 phases=3 Linecode=4c_.25 Length=18.6396 Units=m
New Line.LINE5153 Bus1=5142 Bus2=5154 phases=3 Linecode=4c_.25 Length=0.15649 Units=m
New Line.LINE5154 Bus1=5143 Bus2=5155 phases=3 Linecode=2c_.007 Length=0.058035 Units=m
New Line.LINE5155 Bus1=5144 Bus2=5156 phases=3 Linecode=2c_.04 Length=0.096565 Units=m
New Line.LINE5156 Bus1=5145 Bus2=5157 phases=3 Linecode=2c_.04 Length=4.5461 Units=m
New Line.LINE5157 Bus1=5146 Bus2=5158 phases=3 Linecode=4c_.25 Length=0.057385 Units=m
New Line.LINE5158 Bus1=5147 Bus2=5159 phases=3 Linecode=2c_.04 Length=4.8641 Units=m
New Line.LINE5159 Bus1=5147 Bus2=5160 phases=3 Linecode=2c_.04 Length=4.619 Units=m
New Line.LINE5160 Bus1=5148 Bus2=5161 phases=3 Linecode=4c_.12 Length=0.43112 Units=m
New Line.LINE5161 Bus1=5149 Bus2=5162 phases=3 Linecode=2c_.04 Length=0.22411 Units=m
New Line.LINE5162 Bus1=5150 Bus2=5163 phases=3 Linecode=2c_.04 Length=0.21079 Units=m
New Line.LINE5163 Bus1=5151 Bus2=5164 phases=3 Linecode=4_XC Length=0.30716 Units=m
New Line.LINE5164 Bus1=5151 Bus2=5165 phases=3 Linecode=4c_.25 Length=22.3097 Units=m
New Line.LINE5165 Bus1=5152 Bus2=5166 phases=3 Linecode=2c_.04 Length=0.61124 Units=m
New Line.LINE5166 Bus1=5153 Bus2=5167 phases=3 Linecode=4c_.25 Length=18.2891 Units=m
New Line.LINE5167 Bus1=5153 Bus2=5168 phases=3 Linecode=4_PC Length=0.25224 Units=m
New Line.LINE5168 Bus1=5154 Bus2=5169 phases=3 Linecode=4c_.25 Length=0.11015 Units=m
New Line.LINE5169 Bus1=5155 Bus2=5170 phases=3 Linecode=2c_.007 Length=0.058693 Units=m
New Line.LINE5170 Bus1=5156 Bus2=5171 phases=3 Linecode=2c_.04 Length=0.17669 Units=m
New Line.LINE5171 Bus1=5157 Bus2=5172 phases=3 Linecode=2c_.04 Length=0.18766 Units=m
New Line.LINE5172 Bus1=5158 Bus2=5173 phases=3 Linecode=4c_.25 Length=0.0564 Units=m
New Line.LINE5173 Bus1=5160 Bus2=5174 phases=3 Linecode=2c_.04 Length=5.0194 Units=m
New Line.LINE5174 Bus1=5161 Bus2=5175 phases=3 Linecode=4c_.12 Length=0.4659 Units=m
New Line.LINE5175 Bus1=5162 Bus2=5176 phases=3 Linecode=2c_.04 Length=0.33723 Units=m
New Line.LINE5176 Bus1=5163 Bus2=5177 phases=3 Linecode=2c_.04 Length=0.419 Units=m
New Line.LINE5177 Bus1=5164 Bus2=5178 phases=3 Linecode=4_XC Length=0.084853 Units=m
New Line.LINE5178 Bus1=5165 Bus2=5179 phases=3 Linecode=4c_.25 Length=2.3275 Units=m
New Line.LINE5179 Bus1=5165 Bus2=5180 phases=3 Linecode=2c_.04 Length=0.70786 Units=m
New Line.LINE5180 Bus1=5166 Bus2=5181 phases=3 Linecode=2c_.04 Length=0.42629 Units=m
New Line.LINE5181 Bus1=5167 Bus2=5182 phases=3 Linecode=4c_.25 Length=10.0969 Units=m
New Line.LINE5182 Bus1=5167 Bus2=5183 phases=3 Linecode=2c_.007 Length=0.15318 Units=m
New Line.LINE5183 Bus1=5168 Bus2=5184 phases=3 Linecode=4_PC Length=0.12481 Units=m
New Line.LINE5184 Bus1=5169 Bus2=5185 phases=3 Linecode=4c_.25 Length=0.22498 Units=m
New Line.LINE5185 Bus1=5170 Bus2=5186 phases=3 Linecode=2c_.007 Length=0.44493 Units=m
New Line.LINE5186 Bus1=5171 Bus2=5187 phases=3 Linecode=2c_.04 Length=0.29253 Units=m
New Line.LINE5187 Bus1=5172 Bus2=5188 phases=3 Linecode=2c_.04 Length=0.17624 Units=m
New Line.LINE5188 Bus1=5173 Bus2=5189 phases=3 Linecode=4c_.25 Length=0.058138 Units=m
New Line.LINE5189 Bus1=5175 Bus2=5190 phases=3 Linecode=4c_.12 Length=3.3758 Units=m
New Line.LINE5190 Bus1=5176 Bus2=5191 phases=3 Linecode=2c_.04 Length=0.88238 Units=m
New Line.LINE5191 Bus1=5177 Bus2=5192 phases=3 Linecode=2c_.04 Length=0.47995 Units=m
New Line.LINE5192 Bus1=5178 Bus2=5193 phases=3 Linecode=4_XC Length=0.085381 Units=m
New Line.LINE5193 Bus1=5179 Bus2=5194 phases=3 Linecode=4c_.25 Length=12.8546 Units=m
New Line.LINE5194 Bus1=5180 Bus2=5195 phases=3 Linecode=2c_.04 Length=11.2932 Units=m
New Line.LINE5195 Bus1=5181 Bus2=5196 phases=3 Linecode=2c_.04 Length=5.1097 Units=m
New Line.LINE5196 Bus1=5181 Bus2=5197 phases=3 Linecode=2c_.04 Length=0.58934 Units=m
New Line.LINE5197 Bus1=5182 Bus2=5198 phases=3 Linecode=4c_.25 Length=13.5453 Units=m
New Line.LINE5198 Bus1=5182 Bus2=5199 phases=3 Linecode=2c_.04 Length=4.3768 Units=m
New Line.LINE5199 Bus1=5183 Bus2=5200 phases=3 Linecode=2c_.007 Length=0.13259 Units=m
New Line.LINE5200 Bus1=5184 Bus2=5201 phases=3 Linecode=4_PC Length=0.10668 Units=m
New Line.LINE5201 Bus1=5185 Bus2=5202 phases=3 Linecode=4c_.25 Length=0.13982 Units=m
New Line.LINE5202 Bus1=5186 Bus2=5203 phases=3 Linecode=4_XSC Length=0.56683 Units=m
New Line.LINE5203 Bus1=5187 Bus2=5204 phases=3 Linecode=2c_.04 Length=4.6631 Units=m
New Line.LINE5204 Bus1=5188 Bus2=5205 phases=3 Linecode=2c_.04 Length=0.11814 Units=m
New Line.LINE5205 Bus1=5189 Bus2=5206 phases=3 Linecode=4c_.25 Length=0.3887 Units=m
New Line.LINE5206 Bus1=5190 Bus2=5207 phases=3 Linecode=4c_.12 Length=6.0016 Units=m
New Line.LINE5207 Bus1=5191 Bus2=5208 phases=3 Linecode=2c_.04 Length=5.5803 Units=m
New Line.LINE5208 Bus1=5191 Bus2=5209 phases=3 Linecode=2c_.04 Length=0.64429 Units=m
New Line.LINE5209 Bus1=5192 Bus2=5210 phases=3 Linecode=2c_.04 Length=0.33384 Units=m
New Line.LINE5210 Bus1=5193 Bus2=5211 phases=3 Linecode=4_XC Length=0.085089 Units=m
New Line.LINE5211 Bus1=5194 Bus2=5212 phases=3 Linecode=4c_.25 Length=1.4678 Units=m
New Line.LINE5212 Bus1=5194 Bus2=5213 phases=3 Linecode=4c_.25 Length=0.94348 Units=m
New Line.LINE5213 Bus1=5195 Bus2=5214 phases=3 Linecode=2c_.04 Length=4.3808 Units=m
New Line.LINE5214 Bus1=5195 Bus2=5215 phases=3 Linecode=2c_.04 Length=3.9874 Units=m
New Line.LINE5215 Bus1=5197 Bus2=5216 phases=3 Linecode=2c_.04 Length=4.8491 Units=m
New Line.LINE5216 Bus1=5198 Bus2=5217 phases=3 Linecode=4c_.25 Length=20.8243 Units=m
New Line.LINE5217 Bus1=5199 Bus2=5218 phases=3 Linecode=2c_.04 Length=2.6958 Units=m
New Line.LINE5218 Bus1=5199 Bus2=5219 phases=3 Linecode=2c_.04 Length=2.7364 Units=m
New Line.LINE5219 Bus1=5200 Bus2=5220 phases=3 Linecode=2c_.007 Length=0.17141 Units=m
New Line.LINE5220 Bus1=5201 Bus2=5221 phases=3 Linecode=4_PC Length=0.24947 Units=m
New Line.LINE5221 Bus1=5202 Bus2=5222 phases=3 Linecode=4c_.25 Length=0.22821 Units=m
New Line.LINE5222 Bus1=5203 Bus2=5223 phases=3 Linecode=4_XSC Length=0.074726 Units=m
New Line.LINE5223 Bus1=5204 Bus2=5224 phases=3 Linecode=2c_.04 Length=0.23658 Units=m
New Line.LINE5224 Bus1=5205 Bus2=5225 phases=3 Linecode=2c_.04 Length=0.18707 Units=m
New Line.LINE5225 Bus1=5206 Bus2=5226 phases=3 Linecode=4c_.25 Length=2.5216 Units=m
New Line.LINE5226 Bus1=5207 Bus2=5227 phases=3 Linecode=2c_.04 Length=11.4901 Units=m
New Line.LINE5227 Bus1=5207 Bus2=5228 phases=3 Linecode=4c_.12 Length=10.6748 Units=m
New Line.LINE5228 Bus1=5209 Bus2=5229 phases=3 Linecode=2c_.04 Length=0.44158 Units=m
New Line.LINE5229 Bus1=5210 Bus2=5230 phases=3 Linecode=2c_.04 Length=5.9129 Units=m
New Line.LINE5230 Bus1=5210 Bus2=5231 phases=3 Linecode=2c_.04 Length=0.3005 Units=m
New Line.LINE5231 Bus1=5211 Bus2=5232 phases=3 Linecode=4_XC Length=0.084505 Units=m
New Line.LINE5232 Bus1=5212 Bus2=5233 phases=3 Linecode=4c_.25 Length=11.3451 Units=m
New Line.LINE5233 Bus1=5213 Bus2=5234 phases=3 Linecode=4c_.25 Length=0.052611 Units=m
New Line.LINE5234 Bus1=5214 Bus2=5235 phases=3 Linecode=2c_.04 Length=0.14837 Units=m
New Line.LINE5235 Bus1=5215 Bus2=5236 phases=3 Linecode=2c_.04 Length=0.17182 Units=m
New Line.LINE5236 Bus1=5216 Bus2=5237 phases=3 Linecode=2c_.04 Length=5.1818 Units=m
New Line.LINE5237 Bus1=5217 Bus2=5238 phases=3 Linecode=4c_.25 Length=12.0775 Units=m
New Line.LINE5238 Bus1=5217 Bus2=5239 phases=3 Linecode=4c_.25 Length=0.11543 Units=m
New Line.LINE5239 Bus1=5218 Bus2=5240 phases=3 Linecode=2c_.04 Length=0.25274 Units=m
New Line.LINE5240 Bus1=5219 Bus2=5241 phases=3 Linecode=2c_.04 Length=0.50973 Units=m
New Line.LINE5241 Bus1=5220 Bus2=5242 phases=3 Linecode=2c_.007 Length=0.33889 Units=m
New Line.LINE5242 Bus1=5221 Bus2=5243 phases=3 Linecode=4_PC Length=0.076237 Units=m
New Line.LINE5243 Bus1=5223 Bus2=5244 phases=3 Linecode=4_XSC Length=0.07433 Units=m
New Line.LINE5244 Bus1=5224 Bus2=5245 phases=3 Linecode=2c_.04 Length=0.15869 Units=m
New Line.LINE5245 Bus1=5225 Bus2=5246 phases=3 Linecode=2c_.04 Length=0.1941 Units=m
New Line.LINE5246 Bus1=5226 Bus2=5247 phases=3 Linecode=4c_.25 Length=0.04338 Units=m
New Line.LINE5247 Bus1=5227 Bus2=5248 phases=3 Linecode=2c_.04 Length=0.31368 Units=m
New Line.LINE5248 Bus1=5228 Bus2=5249 phases=3 Linecode=2c_.007 Length=0.19647 Units=m
New Line.LINE5249 Bus1=5228 Bus2=5250 phases=3 Linecode=4c_.12 Length=6.0347 Units=m
New Line.LINE5250 Bus1=5229 Bus2=5251 phases=3 Linecode=2c_.04 Length=0.24559 Units=m
New Line.LINE5251 Bus1=5231 Bus2=5252 phases=3 Linecode=2c_.04 Length=0.64076 Units=m
New Line.LINE5252 Bus1=5232 Bus2=5253 phases=3 Linecode=4_XC Length=0.085275 Units=m
New Line.LINE5253 Bus1=5233 Bus2=5254 phases=3 Linecode=4c_.25 Length=6.2238 Units=m
New Line.LINE5254 Bus1=5234 Bus2=5255 phases=3 Linecode=4c_.25 Length=0.053 Units=m
New Line.LINE5255 Bus1=5235 Bus2=5256 phases=3 Linecode=2c_.04 Length=0.10211 Units=m
New Line.LINE5256 Bus1=5236 Bus2=5257 phases=3 Linecode=2c_.04 Length=0.099861 Units=m
New Line.LINE5257 Bus1=5238 Bus2=5258 phases=3 Linecode=4c_.25 Length=3.8945 Units=m
New Line.LINE5258 Bus1=5239 Bus2=5259 phases=3 Linecode=4c_.25 Length=0.074999 Units=m
New Line.LINE5259 Bus1=5240 Bus2=5260 phases=3 Linecode=2c_.04 Length=0.13718 Units=m
New Line.LINE5260 Bus1=5241 Bus2=5261 phases=3 Linecode=2c_.04 Length=0.14839 Units=m
New Line.LINE5261 Bus1=5242 Bus2=5262 phases=3 Linecode=2c_.007 Length=0.21154 Units=m
New Line.LINE5262 Bus1=5243 Bus2=5263 phases=3 Linecode=4_PC Length=0.069288 Units=m
New Line.LINE5263 Bus1=5244 Bus2=5264 phases=3 Linecode=4_XSC Length=0.07433 Units=m
New Line.LINE5264 Bus1=5245 Bus2=5265 phases=3 Linecode=2c_.04 Length=0.10791 Units=m
New Line.LINE5265 Bus1=5246 Bus2=5266 phases=3 Linecode=2c_.04 Length=0.84051 Units=m
New Line.LINE5266 Bus1=5247 Bus2=5267 phases=3 Linecode=4c_.25 Length=0.043602 Units=m
New Line.LINE5267 Bus1=5248 Bus2=5268 phases=3 Linecode=2c_.04 Length=0.4659 Units=m
New Line.LINE5268 Bus1=5249 Bus2=5269 phases=3 Linecode=2c_.007 Length=0.071169 Units=m
New Line.LINE5269 Bus1=5250 Bus2=5270 phases=3 Linecode=2c_.04 Length=11.2215 Units=m
New Line.LINE5270 Bus1=5250 Bus2=5271 phases=3 Linecode=4c_.12 Length=15.6927 Units=m
New Line.LINE5271 Bus1=5251 Bus2=5272 phases=3 Linecode=2c_.04 Length=0.17998 Units=m
New Line.LINE5272 Bus1=5252 Bus2=5273 phases=3 Linecode=2c_.04 Length=0.24802 Units=m
New Line.LINE5273 Bus1=5253 Bus2=5274 phases=3 Linecode=4_XC Length=0.085475 Units=m
New Line.LINE5274 Bus1=5254 Bus2=5275 phases=3 Linecode=4c_.25 Length=1.6263 Units=m
New Line.LINE5275 Bus1=5254 Bus2=5276 phases=3 Linecode=2c_.04 Length=7.3711 Units=m
New Line.LINE5276 Bus1=5255 Bus2=5277 phases=3 Linecode=4c_.25 Length=0.054129 Units=m
New Line.LINE5277 Bus1=5256 Bus2=5278 phases=3 Linecode=2c_.04 Length=0.11597 Units=m
New Line.LINE5278 Bus1=5257 Bus2=5279 phases=3 Linecode=2c_.04 Length=0.12782 Units=m
New Line.LINE5279 Bus1=5258 Bus2=5280 phases=3 Linecode=4c_.25 Length=2.8031 Units=m
New Line.LINE5280 Bus1=5259 Bus2=5281 phases=3 Linecode=4c_.25 Length=0.097514 Units=m
New Line.LINE5281 Bus1=5260 Bus2=5282 phases=3 Linecode=2c_.04 Length=0.13319 Units=m
New Line.LINE5282 Bus1=5261 Bus2=5283 phases=3 Linecode=2c_.04 Length=0.23907 Units=m
New Line.LINE5283 Bus1=5262 Bus2=5284 phases=3 Linecode=2c_.007 Length=0.42354 Units=m
New Line.LINE5284 Bus1=5263 Bus2=5285 phases=3 Linecode=4_PC Length=0.25041 Units=m
New Line.LINE5285 Bus1=5264 Bus2=5286 phases=3 Linecode=4_XSC Length=0.074726 Units=m
New Line.LINE5286 Bus1=5265 Bus2=5287 phases=3 Linecode=2c_.04 Length=0.071386 Units=m
New Line.LINE5287 Bus1=5266 Bus2=5288 phases=3 Linecode=2c_.04 Length=6.9097 Units=m
New Line.LINE5288 Bus1=5266 Bus2=5289 phases=3 Linecode=2c_.04 Length=0.80698 Units=m
New Line.LINE5289 Bus1=5267 Bus2=5290 phases=3 Linecode=4c_.25 Length=0.043184 Units=m
New Line.LINE5290 Bus1=5268 Bus2=5291 phases=3 Linecode=2c_.04 Length=1.0584 Units=m
New Line.LINE5291 Bus1=5269 Bus2=5292 phases=3 Linecode=2c_.007 Length=0.070858 Units=m
New Line.LINE5292 Bus1=5270 Bus2=5293 phases=3 Linecode=2c_.04 Length=0.23468 Units=m
New Line.LINE5293 Bus1=5271 Bus2=5294 phases=3 Linecode=2c_.04 Length=11.2376 Units=m
New Line.LINE5294 Bus1=5271 Bus2=5295 phases=3 Linecode=4c_.12 Length=16.5942 Units=m
New Line.LINE5295 Bus1=5272 Bus2=5296 phases=3 Linecode=2c_.04 Length=0.30924 Units=m
New Line.LINE5296 Bus1=5273 Bus2=5297 phases=3 Linecode=2c_.04 Length=0.28399 Units=m
New Line.LINE5297 Bus1=5274 Bus2=5298 phases=3 Linecode=4_XC Length=0.08477 Units=m
New Line.LINE5298 Bus1=5275 Bus2=5299 phases=3 Linecode=4c_.25 Length=10.7835 Units=m
New Line.LINE5299 Bus1=5276 Bus2=5300 phases=3 Linecode=2c_.04 Length=3.7366 Units=m
New Line.LINE5300 Bus1=5276 Bus2=5301 phases=3 Linecode=2c_.04 Length=3.4111 Units=m
New Line.LINE5301 Bus1=5277 Bus2=5302 phases=3 Linecode=4c_.25 Length=0.052555 Units=m
New Line.LINE5302 Bus1=5278 Bus2=5303 phases=3 Linecode=2c_.04 Length=0.093521 Units=m
New Line.LINE5303 Bus1=5279 Bus2=5304 phases=3 Linecode=2c_.04 Length=0.18642 Units=m
New Line.LINE5304 Bus1=5280 Bus2=5305 phases=3 Linecode=4c_.25 Length=1.3411 Units=m
New Line.LINE5305 Bus1=5280 Bus2=5306 phases=3 Linecode=2c_.007 Length=0.20482 Units=m
New Line.LINE5306 Bus1=5281 Bus2=5307 phases=3 Linecode=4c_.25 Length=0.11927 Units=m
New Line.LINE5307 Bus1=5282 Bus2=5308 phases=3 Linecode=2c_.04 Length=0.19069 Units=m
New Line.LINE5308 Bus1=5283 Bus2=5309 phases=3 Linecode=2c_.04 Length=0.26568 Units=m
New Line.LINE5309 Bus1=5284 Bus2=5310 phases=3 Linecode=4_XSC Length=0.31069 Units=m
New Line.LINE5310 Bus1=5285 Bus2=5311 phases=3 Linecode=4_PC Length=0.62693 Units=m
New Line.LINE5311 Bus1=5286 Bus2=5312 phases=3 Linecode=4_XSC Length=0.074249 Units=m
New Line.LINE5312 Bus1=5287 Bus2=5313 phases=3 Linecode=2c_.04 Length=0.064661 Units=m
New Line.LINE5313 Bus1=5289 Bus2=5314 phases=3 Linecode=2c_.04 Length=0.23209 Units=m
New Line.LINE5314 Bus1=5290 Bus2=5315 phases=3 Linecode=4c_.25 Length=0.04391 Units=m
New Line.LINE5315 Bus1=5291 Bus2=5316 phases=3 Linecode=2c_.04 Length=2.5119 Units=m
New Line.LINE5316 Bus1=5292 Bus2=5317 phases=3 Linecode=2c_.007 Length=0.071007 Units=m
New Line.LINE5317 Bus1=5293 Bus2=5318 phases=3 Linecode=2c_.04 Length=0.22086 Units=m
New Line.LINE5318 Bus1=5294 Bus2=5319 phases=3 Linecode=2c_.04 Length=0.20782 Units=m
New Line.LINE5319 Bus1=5295 Bus2=5320 phases=3 Linecode=2c_.04 Length=5.8651 Units=m
New Line.LINE5320 Bus1=5295 Bus2=5321 phases=3 Linecode=4c_.12 Length=5.3583 Units=m
New Line.LINE5321 Bus1=5296 Bus2=5322 phases=3 Linecode=2c_.04 Length=3.7572 Units=m
New Line.LINE5322 Bus1=5297 Bus2=5323 phases=3 Linecode=2c_.04 Length=0.30169 Units=m
New Line.LINE5323 Bus1=5298 Bus2=5324 phases=3 Linecode=4_XC Length=1.444 Units=m
New Line.LINE5324 Bus1=5299 Bus2=5325 phases=3 Linecode=4c_.25 Length=0.86507 Units=m
New Line.LINE5325 Bus1=5300 Bus2=5326 phases=3 Linecode=2c_.04 Length=0.18261 Units=m
New Line.LINE5326 Bus1=5301 Bus2=5327 phases=3 Linecode=2c_.04 Length=0.72303 Units=m
New Line.LINE5327 Bus1=5302 Bus2=5328 phases=3 Linecode=4c_.25 Length=0.053851 Units=m
New Line.LINE5328 Bus1=5303 Bus2=5329 phases=3 Linecode=2c_.04 Length=0.15852 Units=m
New Line.LINE5329 Bus1=5304 Bus2=5330 phases=3 Linecode=2c_.04 Length=0.14437 Units=m
New Line.LINE5330 Bus1=5305 Bus2=5331 phases=3 Linecode=3c_185_SAC_XC Length=1.0133 Units=m
New Line.LINE5331 Bus1=5305 Bus2=5332 phases=3 Linecode=4c_.25 Length=22.7308 Units=m
New Line.LINE5332 Bus1=5306 Bus2=5333 phases=3 Linecode=2c_.007 Length=0.12536 Units=m
New Line.LINE5333 Bus1=5307 Bus2=5334 phases=3 Linecode=4c_.25 Length=0.29599 Units=m
New Line.LINE5334 Bus1=5308 Bus2=5335 phases=3 Linecode=2c_.04 Length=0.51984 Units=m
New Line.LINE5335 Bus1=5309 Bus2=5336 phases=3 Linecode=2c_.04 Length=0.6425 Units=m
New Line.LINE5336 Bus1=5310 Bus2=5337 phases=3 Linecode=4_XSC Length=0.054745 Units=m
New Line.LINE5337 Bus1=5312 Bus2=5338 phases=3 Linecode=4_XSC Length=0.075213 Units=m
New Line.LINE5338 Bus1=5313 Bus2=5339 phases=3 Linecode=2c_.04 Length=0.1036 Units=m
New Line.LINE5339 Bus1=5314 Bus2=5340 phases=3 Linecode=2c_.04 Length=0.17342 Units=m
New Line.LINE5340 Bus1=5315 Bus2=5341 phases=3 Linecode=4c_.25 Length=0.04272 Units=m
New Line.LINE5341 Bus1=5317 Bus2=5342 phases=3 Linecode=2c_.007 Length=0.070407 Units=m
New Line.LINE5342 Bus1=5318 Bus2=5343 phases=3 Linecode=2c_.04 Length=0.145 Units=m
New Line.LINE5343 Bus1=5319 Bus2=5344 phases=3 Linecode=2c_.04 Length=0.21409 Units=m
New Line.LINE5344 Bus1=5320 Bus2=5345 phases=3 Linecode=2c_.04 Length=1.0015 Units=m
New Line.LINE5345 Bus1=5321 Bus2=5346 phases=3 Linecode=4c_.12 Length=10.1314 Units=m
New Line.LINE5346 Bus1=5322 Bus2=5347 phases=3 Linecode=2c_.04 Length=0.4723 Units=m
New Line.LINE5347 Bus1=5323 Bus2=5348 phases=3 Linecode=2c_.04 Length=4.0353 Units=m
New Line.LINE5348 Bus1=5325 Bus2=5349 phases=3 Linecode=2c_.04 Length=0.17157 Units=m
New Line.LINE5349 Bus1=5325 Bus2=5350 phases=3 Linecode=4c_.25 Length=10.117 Units=m
New Line.LINE5350 Bus1=5326 Bus2=5351 phases=3 Linecode=2c_.04 Length=0.17475 Units=m
New Line.LINE5351 Bus1=5327 Bus2=5352 phases=3 Linecode=2c_.04 Length=0.25248 Units=m
New Line.LINE5352 Bus1=5328 Bus2=5353 phases=3 Linecode=4c_.25 Length=0.053151 Units=m
New Line.LINE5353 Bus1=5329 Bus2=5354 phases=3 Linecode=2c_.04 Length=1.303 Units=m
New Line.LINE5354 Bus1=5330 Bus2=5355 phases=3 Linecode=2c_.04 Length=0.95501 Units=m
New Line.LINE5355 Bus1=5331 Bus2=5356 phases=3 Linecode=3c_185_SAC_XC Length=0.98747 Units=m
New Line.LINE5356 Bus1=5332 Bus2=5357 phases=3 Linecode=4c_.25 Length=1.1392 Units=m
New Line.LINE5357 Bus1=5333 Bus2=5358 phases=3 Linecode=2c_.007 Length=0.29917 Units=m
New Line.LINE5358 Bus1=5334 Bus2=5359 phases=3 Linecode=4c_.25 Length=0.087091 Units=m
New Line.LINE5359 Bus1=5335 Bus2=5360 phases=3 Linecode=2c_.04 Length=0.29818 Units=m
New Line.LINE5360 Bus1=5336 Bus2=5361 phases=3 Linecode=2c_.04 Length=4.844 Units=m
New Line.LINE5361 Bus1=5336 Bus2=5362 phases=3 Linecode=2c_.04 Length=0.62467 Units=m
New Line.LINE5362 Bus1=5337 Bus2=5363 phases=3 Linecode=4_XSC Length=0.055009 Units=m
New Line.LINE5363 Bus1=5338 Bus2=5364 phases=3 Linecode=4_XSC Length=0.074966 Units=m
New Line.LINE5364 Bus1=5339 Bus2=5365 phases=3 Linecode=2c_.04 Length=1.1336 Units=m
New Line.LINE5365 Bus1=5340 Bus2=5366 phases=3 Linecode=2c_.04 Length=0.098858 Units=m
New Line.LINE5366 Bus1=5341 Bus2=5367 phases=3 Linecode=4c_.25 Length=0.043738 Units=m
New Line.LINE5367 Bus1=5342 Bus2=5368 phases=3 Linecode=2c_.007 Length=0.070935 Units=m
New Line.LINE5368 Bus1=5343 Bus2=5369 phases=3 Linecode=2c_.04 Length=0.3634 Units=m
New Line.LINE5369 Bus1=5344 Bus2=5370 phases=3 Linecode=2c_.04 Length=0.34575 Units=m
New Line.LINE5370 Bus1=5345 Bus2=5371 phases=3 Linecode=2c_.04 Length=4.2766 Units=m
New Line.LINE5371 Bus1=5346 Bus2=5372 phases=3 Linecode=4c_.12 Length=2.236 Units=m
New Line.LINE5372 Bus1=5346 Bus2=5373 phases=3 Linecode=16_PSC Length=0.66547 Units=m
New Line.LINE5373 Bus1=5347 Bus2=5374 phases=3 Linecode=2c_.04 Length=0.27683 Units=m
New Line.LINE5374 Bus1=5348 Bus2=5375 phases=3 Linecode=2c_.04 Length=0.28454 Units=m
New Line.LINE5375 Bus1=5349 Bus2=5376 phases=3 Linecode=2c_.04 Length=0.19109 Units=m
New Line.LINE5376 Bus1=5350 Bus2=5377 phases=3 Linecode=4_XC Length=0.18733 Units=m
New Line.LINE5377 Bus1=5350 Bus2=5378 phases=3 Linecode=4c_.25 Length=7.7136 Units=m
New Line.LINE5378 Bus1=5351 Bus2=5379 phases=3 Linecode=2c_.04 Length=0.22459 Units=m
New Line.LINE5379 Bus1=5352 Bus2=5380 phases=3 Linecode=2c_.04 Length=0.12914 Units=m
New Line.LINE5380 Bus1=5353 Bus2=5381 phases=3 Linecode=4c_.25 Length=0.0528 Units=m
New Line.LINE5381 Bus1=5354 Bus2=5382 phases=3 Linecode=2c_.04 Length=4.8891 Units=m
New Line.LINE5382 Bus1=5354 Bus2=5383 phases=3 Linecode=2c_.04 Length=0.99571 Units=m
New Line.LINE5383 Bus1=5355 Bus2=5384 phases=3 Linecode=2c_.04 Length=5.8829 Units=m
New Line.LINE5384 Bus1=5355 Bus2=5385 phases=3 Linecode=2c_.04 Length=1.026 Units=m
New Line.LINE5385 Bus1=5356 Bus2=5386 phases=3 Linecode=3c_185_SAC_XC Length=0.88152 Units=m
New Line.LINE5386 Bus1=5357 Bus2=5387 phases=3 Linecode=4_XC Length=0.51813 Units=m
New Line.LINE5387 Bus1=5357 Bus2=5388 phases=3 Linecode=4c_.25 Length=12.9632 Units=m
New Line.LINE5388 Bus1=5358 Bus2=5389 phases=3 Linecode=2c_.007 Length=0.31516 Units=m
New Line.LINE5389 Bus1=5359 Bus2=5390 phases=3 Linecode=4c_.25 Length=0.21446 Units=m
New Line.LINE5390 Bus1=5360 Bus2=5391 phases=3 Linecode=2c_.04 Length=4.6643 Units=m
New Line.LINE5391 Bus1=5360 Bus2=5392 phases=3 Linecode=2c_.04 Length=0.33467 Units=m
New Line.LINE5392 Bus1=5362 Bus2=5393 phases=3 Linecode=2c_.04 Length=0.29903 Units=m
New Line.LINE5393 Bus1=5363 Bus2=5394 phases=3 Linecode=4_XSC Length=0.055902 Units=m
New Line.LINE5394 Bus1=5364 Bus2=5395 phases=3 Linecode=4_XSC Length=0.81762 Units=m
New Line.LINE5395 Bus1=5365 Bus2=5396 phases=3 Linecode=2c_.04 Length=6.0097 Units=m
New Line.LINE5396 Bus1=5365 Bus2=5397 phases=3 Linecode=2c_.04 Length=0.67101 Units=m
New Line.LINE5397 Bus1=5366 Bus2=5398 phases=3 Linecode=2c_.04 Length=0.123 Units=m
New Line.LINE5398 Bus1=5367 Bus2=5399 phases=3 Linecode=4c_.25 Length=0.044011 Units=m
New Line.LINE5399 Bus1=5368 Bus2=5400 phases=3 Linecode=2c_.007 Length=0.071346 Units=m
New Line.LINE5400 Bus1=5369 Bus2=5401 phases=3 Linecode=2c_.04 Length=3.0779 Units=m
New Line.LINE5401 Bus1=5369 Bus2=5402 phases=3 Linecode=2c_.04 Length=3.3138 Units=m
New Line.LINE5402 Bus1=5370 Bus2=5403 phases=3 Linecode=2c_.04 Length=0.62378 Units=m
New Line.LINE5403 Bus1=5371 Bus2=5404 phases=3 Linecode=2c_.04 Length=0.27575 Units=m
New Line.LINE5404 Bus1=5372 Bus2=5405 phases=3 Linecode=4c_.12 Length=5.5364 Units=m
New Line.LINE5405 Bus1=5373 Bus2=5406 phases=3 Linecode=16_PSC Length=1.7394 Units=m
New Line.LINE5406 Bus1=5374 Bus2=5407 phases=3 Linecode=2c_.04 Length=0.6011 Units=m
New Line.LINE5407 Bus1=5375 Bus2=5408 phases=3 Linecode=2c_.04 Length=0.21537 Units=m
New Line.LINE5408 Bus1=5376 Bus2=5409 phases=3 Linecode=2c_.04 Length=0.19831 Units=m
New Line.LINE5409 Bus1=5377 Bus2=5410 phases=3 Linecode=4_XC Length=0.030413 Units=m
New Line.LINE5410 Bus1=5378 Bus2=5411 phases=3 Linecode=4c_.25 Length=21.8352 Units=m
New Line.LINE5411 Bus1=5378 Bus2=5412 phases=3 Linecode=2c_.04 Length=5.9563 Units=m
New Line.LINE5412 Bus1=5379 Bus2=5413 phases=3 Linecode=2c_.04 Length=0.3752 Units=m
New Line.LINE5413 Bus1=5380 Bus2=5414 phases=3 Linecode=2c_.04 Length=0.12342 Units=m
New Line.LINE5414 Bus1=5381 Bus2=5415 phases=3 Linecode=4c_.25 Length=0.053237 Units=m
New Line.LINE5415 Bus1=5383 Bus2=5416 phases=3 Linecode=2c_.04 Length=0.15416 Units=m
New Line.LINE5416 Bus1=5385 Bus2=5417 phases=3 Linecode=2c_.04 Length=0.17941 Units=m
New Line.LINE5417 Bus1=5386 Bus2=5418 phases=3 Linecode=3c_185_SAC_XC Length=0.81374 Units=m
New Line.LINE5418 Bus1=5387 Bus2=5419 phases=3 Linecode=4_XC Length=0.12001 Units=m
New Line.LINE5419 Bus1=5388 Bus2=5420 phases=3 Linecode=4c_.25 Length=16.5404 Units=m
New Line.LINE5420 Bus1=5388 Bus2=5421 phases=3 Linecode=2c_.04 Length=4.2977 Units=m
New Line.LINE5421 Bus1=5389 Bus2=5422 phases=3 Linecode=2c_.007 Length=0.15406 Units=m
New Line.LINE5422 Bus1=5392 Bus2=5423 phases=3 Linecode=2c_.04 Length=0.33869 Units=m
New Line.LINE5423 Bus1=5393 Bus2=5424 phases=3 Linecode=2c_.04 Length=0.23938 Units=m
New Line.LINE5424 Bus1=5394 Bus2=5425 phases=3 Linecode=4_XSC Length=0.054781 Units=m
New Line.LINE5425 Bus1=5397 Bus2=5426 phases=3 Linecode=2c_.04 Length=0.23993 Units=m
New Line.LINE5426 Bus1=5398 Bus2=5427 phases=3 Linecode=2c_.04 Length=0.079429 Units=m
New Line.LINE5427 Bus1=5399 Bus2=5428 phases=3 Linecode=4c_.25 Length=0.042953 Units=m
New Line.LINE5428 Bus1=5400 Bus2=5429 phases=3 Linecode=2c_.007 Length=0.070837 Units=m
New Line.LINE5429 Bus1=5402 Bus2=5430 phases=3 Linecode=2c_.04 Length=3.4593 Units=m
New Line.LINE5430 Bus1=5403 Bus2=5431 phases=3 Linecode=2c_.04 Length=1.8331 Units=m
New Line.LINE5431 Bus1=5403 Bus2=5432 phases=3 Linecode=2c_.04 Length=0.49731 Units=m
New Line.LINE5432 Bus1=5404 Bus2=5433 phases=3 Linecode=2c_.04 Length=0.25268 Units=m
New Line.LINE5433 Bus1=5405 Bus2=5434 phases=3 Linecode=4c_.12 Length=3.5026 Units=m
New Line.LINE5434 Bus1=5406 Bus2=5435 phases=3 Linecode=16_PSC Length=2.3165 Units=m
New Line.LINE5435 Bus1=5407 Bus2=5436 phases=3 Linecode=2c_.04 Length=0.50781 Units=m
New Line.LINE5436 Bus1=5408 Bus2=5437 phases=3 Linecode=2c_.04 Length=0.193 Units=m
New Line.LINE5437 Bus1=5409 Bus2=5438 phases=3 Linecode=2c_.04 Length=0.83512 Units=m
New Line.LINE5438 Bus1=5410 Bus2=5439 phases=3 Linecode=4_XC Length=0.044795 Units=m
New Line.LINE5439 Bus1=5411 Bus2=5440 phases=3 Linecode=2c_.04 Length=8.3802 Units=m
New Line.LINE5440 Bus1=5411 Bus2=5441 phases=3 Linecode=4c_.25 Length=1.3713 Units=m
New Line.LINE5441 Bus1=5412 Bus2=5442 phases=3 Linecode=2c_.04 Length=0.312 Units=m
New Line.LINE5442 Bus1=5413 Bus2=5443 phases=3 Linecode=2c_.04 Length=1.2883 Units=m
New Line.LINE5443 Bus1=5414 Bus2=5444 phases=3 Linecode=2c_.04 Length=0.16671 Units=m
New Line.LINE5444 Bus1=5415 Bus2=5445 phases=3 Linecode=4c_.25 Length=0.56778 Units=m
New Line.LINE5445 Bus1=5416 Bus2=5446 phases=3 Linecode=2c_.04 Length=0.15183 Units=m
New Line.LINE5446 Bus1=5417 Bus2=5447 phases=3 Linecode=2c_.04 Length=0.14042 Units=m
New Line.LINE5447 Bus1=5418 Bus2=5448 phases=3 Linecode=3c_185_SAC_XC Length=0.85843 Units=m
New Line.LINE5448 Bus1=5419 Bus2=5449 phases=3 Linecode=4_XC Length=0.11986 Units=m
New Line.LINE5449 Bus1=5420 Bus2=5450 phases=3 Linecode=4c_.25 Length=6.276 Units=m
New Line.LINE5450 Bus1=5421 Bus2=5451 phases=3 Linecode=2c_.04 Length=2.1235 Units=m
New Line.LINE5451 Bus1=5421 Bus2=5452 phases=3 Linecode=2c_.04 Length=3.165 Units=m
New Line.LINE5452 Bus1=5422 Bus2=5453 phases=3 Linecode=2c_.007 Length=0.12791 Units=m
New Line.LINE5453 Bus1=5423 Bus2=5454 phases=3 Linecode=2c_.04 Length=0.19121 Units=m
New Line.LINE5454 Bus1=5424 Bus2=5455 phases=3 Linecode=2c_.04 Length=0.28653 Units=m
New Line.LINE5455 Bus1=5425 Bus2=5456 phases=3 Linecode=4_XSC Length=0.054707 Units=m
New Line.LINE5456 Bus1=5426 Bus2=5457 phases=3 Linecode=2c_.04 Length=0.22849 Units=m
New Line.LINE5457 Bus1=5427 Bus2=5458 phases=3 Linecode=2c_.04 Length=0.1254 Units=m
New Line.LINE5458 Bus1=5428 Bus2=5459 phases=3 Linecode=4c_.25 Length=0.53723 Units=m
New Line.LINE5459 Bus1=5429 Bus2=5460 phases=3 Linecode=2c_.007 Length=0.070605 Units=m
New Line.LINE5460 Bus1=5432 Bus2=5461 phases=3 Linecode=2c_.04 Length=2.9571 Units=m
New Line.LINE5461 Bus1=5433 Bus2=5462 phases=3 Linecode=2c_.04 Length=0.29382 Units=m
New Line.LINE5462 Bus1=5434 Bus2=5463 phases=3 Linecode=4c_.12 Length=3.3583 Units=m
New Line.LINE5463 Bus1=5435 Bus2=5464 phases=3 Linecode=16_PSC Length=0.79986 Units=m
New Line.LINE5464 Bus1=5436 Bus2=5465 phases=3 Linecode=2c_.04 Length=5.3738 Units=m
New Line.LINE5465 Bus1=5436 Bus2=5466 phases=3 Linecode=2c_.04 Length=0.54364 Units=m
New Line.LINE5466 Bus1=5437 Bus2=5467 phases=3 Linecode=2c_.04 Length=0.9627 Units=m
New Line.LINE5467 Bus1=5438 Bus2=5468 phases=3 Linecode=2c_.04 Length=0.15556 Units=m
New Line.LINE5468 Bus1=5439 Bus2=5469 phases=3 Linecode=4_XC Length=0.044905 Units=m
New Line.LINE5469 Bus1=5440 Bus2=5470 phases=3 Linecode=2c_.04 Length=0.50543 Units=m
New Line.LINE5470 Bus1=5440 Bus2=5471 phases=3 Linecode=2c_.04 Length=3.7606 Units=m
New Line.LINE5471 Bus1=5441 Bus2=5472 phases=3 Linecode=4c_.25 Length=0.1571 Units=m
New Line.LINE5472 Bus1=5441 Bus2=5473 phases=3 Linecode=4c_.25 Length=6.2167 Units=m
New Line.LINE5473 Bus1=5442 Bus2=5474 phases=3 Linecode=2c_.04 Length=0.31968 Units=m
New Line.LINE5474 Bus1=5443 Bus2=5475 phases=3 Linecode=2c_.04 Length=5.2554 Units=m
New Line.LINE5475 Bus1=5443 Bus2=5476 phases=3 Linecode=2c_.04 Length=1.5068 Units=m
New Line.LINE5476 Bus1=5444 Bus2=5477 phases=3 Linecode=2c_.04 Length=0.16681 Units=m
New Line.LINE5477 Bus1=5445 Bus2=5478 phases=3 Linecode=4c_.25 Length=0.053759 Units=m
New Line.LINE5478 Bus1=5446 Bus2=5479 phases=3 Linecode=2c_.04 Length=0.16641 Units=m
New Line.LINE5479 Bus1=5447 Bus2=5480 phases=3 Linecode=2c_.04 Length=0.10218 Units=m
New Line.LINE5480 Bus1=5448 Bus2=5481 phases=3 Linecode=3c_185_SAC_XC Length=1 Units=m
New Line.LINE5481 Bus1=5449 Bus2=5482 phases=3 Linecode=4_XC Length=0.11987 Units=m
New Line.LINE5482 Bus1=5450 Bus2=5483 phases=3 Linecode=2c_.007 Length=0.12346 Units=m
New Line.LINE5483 Bus1=5450 Bus2=5484 phases=3 Linecode=4c_.25 Length=7.0024 Units=m
New Line.LINE5484 Bus1=5451 Bus2=5485 phases=3 Linecode=2c_.04 Length=0.2224 Units=m
New Line.LINE5485 Bus1=5452 Bus2=5486 phases=3 Linecode=2c_.04 Length=1.9831 Units=m
New Line.LINE5486 Bus1=5453 Bus2=5487 phases=3 Linecode=2c_.007 Length=0.10062 Units=m
New Line.LINE5487 Bus1=5454 Bus2=5488 phases=3 Linecode=2c_.04 Length=0.183 Units=m
New Line.LINE5488 Bus1=5455 Bus2=5489 phases=3 Linecode=2c_.04 Length=3.6894 Units=m
New Line.LINE5489 Bus1=5456 Bus2=5490 phases=3 Linecode=4_XSC Length=0.055975 Units=m
New Line.LINE5490 Bus1=5457 Bus2=5491 phases=3 Linecode=2c_.04 Length=0.1294 Units=m
New Line.LINE5491 Bus1=5458 Bus2=5492 phases=3 Linecode=2c_.04 Length=0.31908 Units=m
New Line.LINE5492 Bus1=5460 Bus2=5493 phases=3 Linecode=2c_.007 Length=0.080737 Units=m
New Line.LINE5493 Bus1=5461 Bus2=5494 phases=3 Linecode=2c_.04 Length=4.2553 Units=m
New Line.LINE5494 Bus1=5462 Bus2=5495 phases=3 Linecode=2c_.04 Length=0.61025 Units=m
New Line.LINE5495 Bus1=5463 Bus2=5496 phases=3 Linecode=4c_.12 Length=3.5378 Units=m
New Line.LINE5496 Bus1=5463 Bus2=5497 phases=3 Linecode=2c_.0225 Length=1.9778 Units=m
New Line.LINE5497 Bus1=5464 Bus2=5498 phases=3 Linecode=16_PSC Length=2.475 Units=m
New Line.LINE5498 Bus1=5466 Bus2=5499 phases=3 Linecode=2c_.04 Length=0.52147 Units=m
New Line.LINE5499 Bus1=5467 Bus2=5500 phases=3 Linecode=2c_.04 Length=5.2735 Units=m
New Line.LINE5500 Bus1=5468 Bus2=5501 phases=3 Linecode=2c_.04 Length=0.22 Units=m
New Line.LINE5501 Bus1=5469 Bus2=5502 phases=3 Linecode=4_XC Length=0.030266 Units=m
New Line.LINE5502 Bus1=5470 Bus2=5503 phases=3 Linecode=2c_.04 Length=0.34648 Units=m
New Line.LINE5503 Bus1=5471 Bus2=5504 phases=3 Linecode=2c_.04 Length=2.9189 Units=m
New Line.LINE5504 Bus1=5472 Bus2=5505 phases=3 Linecode=4c_.25 Length=0.047202 Units=m
New Line.LINE5505 Bus1=5473 Bus2=5506 phases=3 Linecode=4c_.25 Length=3.2745 Units=m
New Line.LINE5506 Bus1=5474 Bus2=5507 phases=3 Linecode=2c_.04 Length=0.44206 Units=m
New Line.LINE5507 Bus1=5476 Bus2=5508 phases=3 Linecode=2c_.04 Length=0.21919 Units=m
New Line.LINE5508 Bus1=5477 Bus2=5509 phases=3 Linecode=2c_.04 Length=0.59483 Units=m
New Line.LINE5509 Bus1=5478 Bus2=5510 phases=3 Linecode=4c_.25 Length=0.05346 Units=m
New Line.LINE5510 Bus1=5479 Bus2=5511 phases=3 Linecode=2c_.04 Length=0.17466 Units=m
New Line.LINE5511 Bus1=5480 Bus2=5512 phases=3 Linecode=2c_.04 Length=0.13285 Units=m
New Line.LINE5512 Bus1=5481 Bus2=5513 phases=3 Linecode=3c_185_SAC_XC Length=8.9438 Units=m
New Line.LINE5513 Bus1=5482 Bus2=5514 phases=3 Linecode=4_XC Length=0.11995 Units=m
New Line.LINE5514 Bus1=5483 Bus2=5515 phases=3 Linecode=2c_.007 Length=0.10604 Units=m
New Line.LINE5515 Bus1=5484 Bus2=5516 phases=3 Linecode=4_XC Length=0.61296 Units=m
New Line.LINE5516 Bus1=5484 Bus2=5517 phases=3 Linecode=4c_.25 Length=0.074095 Units=m
New Line.LINE5517 Bus1=5485 Bus2=5518 phases=3 Linecode=2c_.04 Length=0.19137 Units=m
New Line.LINE5518 Bus1=5486 Bus2=5519 phases=3 Linecode=2c_.04 Length=0.23638 Units=m
New Line.LINE5519 Bus1=5487 Bus2=5520 phases=3 Linecode=2c_.007 Length=0.17682 Units=m
New Line.LINE5520 Bus1=5488 Bus2=5521 phases=3 Linecode=2c_.04 Length=0.14546 Units=m
New Line.LINE5521 Bus1=5489 Bus2=5522 phases=3 Linecode=2c_.04 Length=0.40965 Units=m
New Line.LINE5522 Bus1=5490 Bus2=5523 phases=3 Linecode=4_XSC Length=0.054818 Units=m
New Line.LINE5523 Bus1=5491 Bus2=5524 phases=3 Linecode=2c_.04 Length=0.1186 Units=m
New Line.LINE5524 Bus1=5492 Bus2=5525 phases=3 Linecode=2c_.04 Length=1.3776 Units=m
New Line.LINE5525 Bus1=5493 Bus2=5526 phases=3 Linecode=2c_.007 Length=0.067324 Units=m
New Line.LINE5526 Bus1=5495 Bus2=5527 phases=3 Linecode=2c_.04 Length=3.7675 Units=m
New Line.LINE5527 Bus1=5495 Bus2=5528 phases=3 Linecode=2c_.04 Length=3.6204 Units=m
New Line.LINE5528 Bus1=5496 Bus2=5529 phases=3 Linecode=4c_.12 Length=0.78858 Units=m
New Line.LINE5529 Bus1=5497 Bus2=5530 phases=3 Linecode=2c_.0225 Length=0.42409 Units=m
New Line.LINE5530 Bus1=5498 Bus2=5531 phases=3 Linecode=16_PSC Length=1.8662 Units=m
New Line.LINE5531 Bus1=5499 Bus2=5532 phases=3 Linecode=2c_.04 Length=0.31594 Units=m
New Line.LINE5532 Bus1=5501 Bus2=5533 phases=3 Linecode=2c_.04 Length=10.7617 Units=m
New Line.LINE5533 Bus1=5502 Bus2=5534 phases=3 Linecode=4_XC Length=0.030149 Units=m
New Line.LINE5534 Bus1=5503 Bus2=5535 phases=3 Linecode=2c_.04 Length=0.34806 Units=m
New Line.LINE5535 Bus1=5504 Bus2=5536 phases=3 Linecode=2c_.04 Length=2.6674 Units=m
New Line.LINE5536 Bus1=5505 Bus2=5537 phases=3 Linecode=4c_.25 Length=0.046518 Units=m
New Line.LINE5537 Bus1=5506 Bus2=5538 phases=3 Linecode=4c_.25 Length=1.4399 Units=m
New Line.LINE5538 Bus1=5506 Bus2=5539 phases=3 Linecode=4c_.25 Length=1.0897 Units=m
New Line.LINE5539 Bus1=5507 Bus2=5540 phases=3 Linecode=2c_.04 Length=0.38578 Units=m
New Line.LINE5540 Bus1=5508 Bus2=5541 phases=3 Linecode=2c_.04 Length=0.174 Units=m
New Line.LINE5541 Bus1=5509 Bus2=5542 phases=3 Linecode=2c_.04 Length=6.0055 Units=m
New Line.LINE5542 Bus1=5509 Bus2=5543 phases=3 Linecode=2c_.04 Length=0.8317 Units=m
New Line.LINE5543 Bus1=5510 Bus2=5544 phases=3 Linecode=4c_.25 Length=0.053086 Units=m
New Line.LINE5544 Bus1=5511 Bus2=5545 phases=3 Linecode=2c_.04 Length=0.21836 Units=m
New Line.LINE5545 Bus1=5512 Bus2=5546 phases=3 Linecode=2c_.04 Length=0.157 Units=m
New Line.LINE5546 Bus1=5513 Bus2=5547 phases=3 Linecode=3c_185_SAC_XC Length=0.27851 Units=m
New Line.LINE5547 Bus1=5513 Bus2=5548 phases=3 Linecode=3c_185_SAC_XC Length=11.5422 Units=m
New Line.LINE5548 Bus1=5514 Bus2=5549 phases=3 Linecode=4_XC Length=0.11981 Units=m
New Line.LINE5549 Bus1=5515 Bus2=5550 phases=3 Linecode=2c_.007 Length=0.20512 Units=m
New Line.LINE5550 Bus1=5516 Bus2=5551 phases=3 Linecode=4_XC Length=0.2292 Units=m
New Line.LINE5551 Bus1=5517 Bus2=5552 phases=3 Linecode=4c_.25 Length=6.3974 Units=m
New Line.LINE5552 Bus1=5518 Bus2=5553 phases=3 Linecode=2c_.04 Length=0.18921 Units=m
New Line.LINE5553 Bus1=5519 Bus2=5554 phases=3 Linecode=2c_.04 Length=0.16234 Units=m
New Line.LINE5554 Bus1=5520 Bus2=5555 phases=3 Linecode=2c_.007 Length=0.34389 Units=m
New Line.LINE5555 Bus1=5521 Bus2=5556 phases=3 Linecode=2c_.04 Length=0.14882 Units=m
New Line.LINE5556 Bus1=5522 Bus2=5557 phases=3 Linecode=2c_.04 Length=0.21523 Units=m
New Line.LINE5557 Bus1=5523 Bus2=5558 phases=3 Linecode=4_XSC Length=0.73441 Units=m
New Line.LINE5558 Bus1=5524 Bus2=5559 phases=3 Linecode=2c_.04 Length=0.15772 Units=m
New Line.LINE5559 Bus1=5525 Bus2=5560 phases=3 Linecode=2c_.04 Length=0.60642 Units=m
New Line.LINE5560 Bus1=5526 Bus2=5561 phases=3 Linecode=2c_.007 Length=0.058258 Units=m
New Line.LINE5561 Bus1=5528 Bus2=5562 phases=3 Linecode=2c_.04 Length=3.5214 Units=m
New Line.LINE5562 Bus1=5529 Bus2=5563 phases=3 Linecode=4c_.12 Length=2.5083 Units=m
New Line.LINE5563 Bus1=5530 Bus2=5564 phases=3 Linecode=2c_.0225 Length=0.44197 Units=m
New Line.LINE5564 Bus1=5531 Bus2=5565 phases=3 Linecode=2c_.04 Length=1.3413 Units=m
New Line.LINE5565 Bus1=5531 Bus2=5566 phases=3 Linecode=16_PSC Length=0.32669 Units=m
New Line.LINE5566 Bus1=5532 Bus2=5567 phases=3 Linecode=2c_.04 Length=0.30924 Units=m
New Line.LINE5567 Bus1=5533 Bus2=5568 phases=3 Linecode=2c_.04 Length=0.35232 Units=m
New Line.LINE5568 Bus1=5534 Bus2=5569 phases=3 Linecode=4_XC Length=1.0782 Units=m
New Line.LINE5569 Bus1=5535 Bus2=5570 phases=3 Linecode=2c_.04 Length=0.40118 Units=m
New Line.LINE5570 Bus1=5536 Bus2=5571 phases=3 Linecode=2c_.04 Length=5.8486 Units=m
New Line.LINE5571 Bus1=5537 Bus2=5572 phases=3 Linecode=4c_.25 Length=0.047539 Units=m
New Line.LINE5572 Bus1=5538 Bus2=5573 phases=3 Linecode=4c_.25 Length=0.59264 Units=m
New Line.LINE5573 Bus1=5540 Bus2=5574 phases=3 Linecode=2c_.04 Length=1.394 Units=m
New Line.LINE5574 Bus1=5541 Bus2=5575 phases=3 Linecode=2c_.04 Length=0.23404 Units=m
New Line.LINE5575 Bus1=5543 Bus2=5576 phases=3 Linecode=2c_.04 Length=0.19514 Units=m
New Line.LINE5576 Bus1=5544 Bus2=5577 phases=3 Linecode=4c_.25 Length=0.053367 Units=m
New Line.LINE5577 Bus1=5545 Bus2=5578 phases=3 Linecode=2c_.04 Length=3.1945 Units=m
New Line.LINE5578 Bus1=5546 Bus2=5579 phases=3 Linecode=2c_.04 Length=0.19121 Units=m
New Line.LINE5579 Bus1=5547 Bus2=5580 phases=3 Linecode=3c_185_SAC_XC Length=0.10469 Units=m
New Line.LINE5580 Bus1=5548 Bus2=5581 phases=3 Linecode=35_SAC_PC Length=0.47378 Units=m
New Line.LINE5581 Bus1=5548 Bus2=5582 phases=3 Linecode=3c_185_SAC_XC Length=6.6062 Units=m
New Line.LINE5582 Bus1=5550 Bus2=5583 phases=3 Linecode=2c_.007 Length=0.17664 Units=m
New Line.LINE5583 Bus1=5551 Bus2=5584 phases=3 Linecode=4_XC Length=0.23001 Units=m
New Line.LINE5584 Bus1=5552 Bus2=5585 phases=3 Linecode=4c_.25 Length=8.9939 Units=m
New Line.LINE5585 Bus1=5553 Bus2=5586 phases=3 Linecode=2c_.04 Length=0.24244 Units=m
New Line.LINE5586 Bus1=5554 Bus2=5587 phases=3 Linecode=2c_.04 Length=0.2224 Units=m
New Line.LINE5587 Bus1=5555 Bus2=5588 phases=3 Linecode=4_PSC Length=0.25681 Units=m
New Line.LINE5588 Bus1=5556 Bus2=5589 phases=3 Linecode=2c_.04 Length=0.27606 Units=m
New Line.LINE5589 Bus1=5557 Bus2=5590 phases=3 Linecode=2c_.04 Length=0.19376 Units=m
New Line.LINE5590 Bus1=5558 Bus2=5591 phases=3 Linecode=4_XSC Length=0.73406 Units=m
New Line.LINE5591 Bus1=5559 Bus2=5592 phases=3 Linecode=2c_.04 Length=0.24127 Units=m
New Line.LINE5592 Bus1=5560 Bus2=5593 phases=3 Linecode=2c_.04 Length=0.15116 Units=m
New Line.LINE5593 Bus1=5561 Bus2=5594 phases=3 Linecode=2c_.007 Length=0.057488 Units=m
New Line.LINE5594 Bus1=5563 Bus2=5595 phases=3 Linecode=4c_.12 Length=1.0142 Units=m
New Line.LINE5595 Bus1=5563 Bus2=5596 phases=3 Linecode=4c_.12 Length=1.1303 Units=m
New Line.LINE5596 Bus1=5564 Bus2=5597 phases=3 Linecode=2c_.0225 Length=0.49906 Units=m
New Line.LINE5597 Bus1=5565 Bus2=5598 phases=3 Linecode=2c_.04 Length=0.51856 Units=m
New Line.LINE5598 Bus1=5566 Bus2=5599 phases=3 Linecode=16_PSC Length=0.53798 Units=m
New Line.LINE5599 Bus1=5567 Bus2=5600 phases=3 Linecode=2c_.04 Length=0.83721 Units=m
New Line.LINE5600 Bus1=5568 Bus2=5601 phases=3 Linecode=2c_.04 Length=0.25866 Units=m
New Line.LINE5601 Bus1=5570 Bus2=5602 phases=3 Linecode=2c_.04 Length=0.49652 Units=m
New Line.LINE5602 Bus1=5572 Bus2=5603 phases=3 Linecode=4c_.25 Length=0.047171 Units=m
New Line.LINE5603 Bus1=5573 Bus2=5604 phases=3 Linecode=4c_.25 Length=0.95023 Units=m
New Line.LINE5604 Bus1=5574 Bus2=5605 phases=3 Linecode=2c_.04 Length=0.18173 Units=m
New Line.LINE5605 Bus1=5574 Bus2=5606 phases=3 Linecode=2c_.04 Length=0.92658 Units=m
New Line.LINE5606 Bus1=5575 Bus2=5607 phases=3 Linecode=2c_.04 Length=0.30321 Units=m
New Line.LINE5607 Bus1=5576 Bus2=5608 phases=3 Linecode=2c_.04 Length=0.15827 Units=m
New Line.LINE5608 Bus1=5577 Bus2=5609 phases=3 Linecode=4c_.25 Length=0.05331 Units=m
New Line.LINE5609 Bus1=5578 Bus2=5610 phases=3 Linecode=2c_.04 Length=0.45981 Units=m
New Line.LINE5610 Bus1=5579 Bus2=5611 phases=3 Linecode=2c_.04 Length=3.7191 Units=m
New Line.LINE5611 Bus1=5580 Bus2=5612 phases=3 Linecode=3c_185_SAC_XC Length=0.13147 Units=m
New Line.LINE5612 Bus1=5581 Bus2=5613 phases=3 Linecode=35_SAC_PC Length=0.43018 Units=m
New Line.LINE5613 Bus1=5582 Bus2=5614 phases=3 Linecode=3c_185_SAC_XC Length=5.3412 Units=m
New Line.LINE5614 Bus1=5583 Bus2=5615 phases=3 Linecode=2c_.007 Length=0.17463 Units=m
New Line.LINE5615 Bus1=5584 Bus2=5616 phases=3 Linecode=4_XC Length=0.22905 Units=m
New Line.LINE5616 Bus1=5585 Bus2=5617 phases=3 Linecode=4c_.06 Length=0.88829 Units=m
New Line.LINE5617 Bus1=5585 Bus2=5618 phases=3 Linecode=4c_.25 Length=0.72168 Units=m
New Line.LINE5618 Bus1=5586 Bus2=5619 phases=3 Linecode=2c_.04 Length=0.46462 Units=m
New Line.LINE5619 Bus1=5587 Bus2=5620 phases=3 Linecode=2c_.04 Length=0.56134 Units=m
New Line.LINE5620 Bus1=5588 Bus2=5621 phases=3 Linecode=4_PSC Length=0.32525 Units=m
New Line.LINE5621 Bus1=5589 Bus2=5622 phases=3 Linecode=2c_.04 Length=4.4768 Units=m
New Line.LINE5622 Bus1=5590 Bus2=5623 phases=3 Linecode=2c_.04 Length=0.57306 Units=m
New Line.LINE5623 Bus1=5591 Bus2=5624 phases=3 Linecode=4_XSC Length=0.73442 Units=m
New Line.LINE5624 Bus1=5592 Bus2=5625 phases=3 Linecode=2c_.04 Length=2.1257 Units=m
New Line.LINE5625 Bus1=5593 Bus2=5626 phases=3 Linecode=2c_.04 Length=0.16965 Units=m
New Line.LINE5626 Bus1=5594 Bus2=5627 phases=3 Linecode=2c_.007 Length=0.058592 Units=m
New Line.LINE5627 Bus1=5595 Bus2=5628 phases=3 Linecode=4c_.12 Length=0.054489 Units=m
New Line.LINE5628 Bus1=5596 Bus2=5629 phases=3 Linecode=4c_.12 Length=5.4361 Units=m
New Line.LINE5629 Bus1=5596 Bus2=5630 phases=3 Linecode=3c_95_SAC_XC Length=0.32989 Units=m
New Line.LINE5630 Bus1=5597 Bus2=5631 phases=3 Linecode=2c_.0225 Length=0.5685 Units=m
New Line.LINE5631 Bus1=5598 Bus2=5632 phases=3 Linecode=2c_.04 Length=0.327 Units=m
New Line.LINE5632 Bus1=5599 Bus2=5633 phases=3 Linecode=16_PSC Length=0.77399 Units=m
New Line.LINE5633 Bus1=5600 Bus2=5634 phases=3 Linecode=2c_.04 Length=3.1782 Units=m
New Line.LINE5634 Bus1=5601 Bus2=5635 phases=3 Linecode=2c_.04 Length=0.20804 Units=m
New Line.LINE5635 Bus1=5602 Bus2=5636 phases=3 Linecode=2c_.04 Length=0.31784 Units=m
New Line.LINE5636 Bus1=5603 Bus2=5637 phases=3 Linecode=4c_.25 Length=0.04738 Units=m
New Line.LINE5637 Bus1=5604 Bus2=5638 phases=3 Linecode=4c_.25 Length=0.76771 Units=m
New Line.LINE5638 Bus1=5605 Bus2=5639 phases=3 Linecode=2c_.04 Length=0.39088 Units=m
New Line.LINE5639 Bus1=5606 Bus2=5640 phases=3 Linecode=2c_.04 Length=1.5226 Units=m
New Line.LINE5640 Bus1=5607 Bus2=5641 phases=3 Linecode=2c_.04 Length=3.8787 Units=m
New Line.LINE5641 Bus1=5608 Bus2=5642 phases=3 Linecode=2c_.04 Length=0.14905 Units=m
New Line.LINE5642 Bus1=5609 Bus2=5643 phases=3 Linecode=4c_.25 Length=0.053534 Units=m
New Line.LINE5643 Bus1=5610 Bus2=5644 phases=3 Linecode=2c_.04 Length=0.17155 Units=m
New Line.LINE5644 Bus1=5611 Bus2=5645 phases=3 Linecode=2c_.04 Length=0.123 Units=m
New Line.LINE5645 Bus1=5612 Bus2=5646 phases=3 Linecode=3c_185_SAC_XC Length=0.29102 Units=m
New Line.LINE5646 Bus1=5613 Bus2=5647 phases=3 Linecode=35_SAC_PC Length=0.25815 Units=m
New Line.LINE5647 Bus1=5614 Bus2=5648 phases=3 Linecode=35_SAC_PC Length=0.34368 Units=m
New Line.LINE5648 Bus1=5614 Bus2=5649 phases=3 Linecode=35_SAC_PC Length=0.30887 Units=m
New Line.LINE5649 Bus1=5614 Bus2=5650 phases=3 Linecode=35_SAC_PC Length=0.20879 Units=m
New Line.LINE5650 Bus1=5614 Bus2=5651 phases=3 Linecode=3c_185_SAC_XC Length=2.358 Units=m
New Line.LINE5651 Bus1=5615 Bus2=5652 phases=3 Linecode=2c_.007 Length=0.17658 Units=m
New Line.LINE5652 Bus1=5617 Bus2=5653 phases=3 Linecode=4c_.06 Length=0.39911 Units=m
New Line.LINE5653 Bus1=5618 Bus2=5654 phases=3 Linecode=4c_.25 Length=7.1219 Units=m
New Line.LINE5654 Bus1=5619 Bus2=5655 phases=3 Linecode=2c_.04 Length=3.8275 Units=m
New Line.LINE5655 Bus1=5619 Bus2=5656 phases=3 Linecode=2c_.04 Length=0.37193 Units=m
New Line.LINE5656 Bus1=5620 Bus2=5657 phases=3 Linecode=2c_.04 Length=3.4596 Units=m
New Line.LINE5657 Bus1=5620 Bus2=5658 phases=3 Linecode=2c_.04 Length=0.45935 Units=m
New Line.LINE5658 Bus1=5622 Bus2=5659 phases=3 Linecode=2c_.04 Length=0.34937 Units=m
New Line.LINE5659 Bus1=5623 Bus2=5660 phases=3 Linecode=2c_.04 Length=0.53584 Units=m
New Line.LINE5660 Bus1=5625 Bus2=5661 phases=3 Linecode=2c_.04 Length=0.47596 Units=m
New Line.LINE5661 Bus1=5626 Bus2=5662 phases=3 Linecode=2c_.04 Length=1.0125 Units=m
New Line.LINE5662 Bus1=5627 Bus2=5663 phases=3 Linecode=2c_.007 Length=0.057569 Units=m
New Line.LINE5663 Bus1=5628 Bus2=5664 phases=3 Linecode=4c_.12 Length=0.054999 Units=m
New Line.LINE5664 Bus1=5629 Bus2=5665 phases=3 Linecode=2c_.0225 Length=4.5698 Units=m
New Line.LINE5665 Bus1=5630 Bus2=5666 phases=3 Linecode=3c_95_SAC_XC Length=0.53715 Units=m
New Line.LINE5666 Bus1=5631 Bus2=5667 phases=3 Linecode=2c_.0225 Length=0.71752 Units=m
New Line.LINE5667 Bus1=5632 Bus2=5668 phases=3 Linecode=2c_.04 Length=0.27512 Units=m
New Line.LINE5668 Bus1=5633 Bus2=5669 phases=3 Linecode=16_PSC Length=0.14143 Units=m
New Line.LINE5669 Bus1=5634 Bus2=5670 phases=3 Linecode=2c_.04 Length=0.3362 Units=m
New Line.LINE5670 Bus1=5635 Bus2=5671 phases=3 Linecode=2c_.04 Length=0.36085 Units=m
New Line.LINE5671 Bus1=5636 Bus2=5672 phases=3 Linecode=2c_.04 Length=4.7343 Units=m
New Line.LINE5672 Bus1=5636 Bus2=5673 phases=3 Linecode=2c_.04 Length=0.31707 Units=m
New Line.LINE5673 Bus1=5637 Bus2=5674 phases=3 Linecode=4c_.25 Length=0.64353 Units=m
New Line.LINE5674 Bus1=5638 Bus2=5675 phases=3 Linecode=4c_.25 Length=1.1391 Units=m
New Line.LINE5675 Bus1=5639 Bus2=5676 phases=3 Linecode=2c_.04 Length=0.42254 Units=m
New Line.LINE5676 Bus1=5640 Bus2=5677 phases=3 Linecode=2c_.04 Length=0.75381 Units=m
New Line.LINE5677 Bus1=5641 Bus2=5678 phases=3 Linecode=2c_.04 Length=0.17323 Units=m
New Line.LINE5678 Bus1=5642 Bus2=5679 phases=3 Linecode=2c_.04 Length=0.15415 Units=m
New Line.LINE5679 Bus1=5643 Bus2=5680 phases=3 Linecode=4c_.25 Length=0.053759 Units=m
New Line.LINE5680 Bus1=5644 Bus2=5681 phases=3 Linecode=2c_.04 Length=0.13197 Units=m
New Line.LINE5681 Bus1=5645 Bus2=5682 phases=3 Linecode=2c_.04 Length=0.13509 Units=m
New Line.LINE5682 Bus1=5646 Bus2=5683 phases=3 Linecode=3c_185_SAC_XC Length=0.37529 Units=m
New Line.LINE5683 Bus1=5647 Bus2=5684 phases=3 Linecode=35_SAC_PC Length=0.21087 Units=m
New Line.LINE5684 Bus1=5648 Bus2=5685 phases=3 Linecode=35_SAC_PC Length=0.31931 Units=m
New Line.LINE5685 Bus1=5649 Bus2=5686 phases=3 Linecode=35_SAC_PC Length=0.37987 Units=m
New Line.LINE5686 Bus1=5650 Bus2=5687 phases=3 Linecode=35_SAC_PC Length=0.19358 Units=m
New Line.LINE5687 Bus1=5651 Bus2=5688 phases=3 Linecode=35_SAC_PC Length=0.29445 Units=m
New Line.LINE5688 Bus1=5651 Bus2=5689 phases=3 Linecode=3c_185_SAC_XC Length=2.6866 Units=m
New Line.LINE5689 Bus1=5652 Bus2=5690 phases=3 Linecode=2c_.007 Length=0.19042 Units=m
New Line.LINE5690 Bus1=5653 Bus2=5691 phases=3 Linecode=4c_.06 Length=0.43713 Units=m
New Line.LINE5691 Bus1=5654 Bus2=5692 phases=3 Linecode=4c_.25 Length=9.6338 Units=m
New Line.LINE5692 Bus1=5656 Bus2=5693 phases=3 Linecode=2c_.04 Length=0.26567 Units=m
New Line.LINE5693 Bus1=5658 Bus2=5694 phases=3 Linecode=2c_.04 Length=0.26802 Units=m
New Line.LINE5694 Bus1=5659 Bus2=5695 phases=3 Linecode=2c_.04 Length=0.189 Units=m
New Line.LINE5695 Bus1=5660 Bus2=5696 phases=3 Linecode=2c_.04 Length=4.1868 Units=m
New Line.LINE5696 Bus1=5660 Bus2=5697 phases=3 Linecode=2c_.04 Length=0.59875 Units=m
New Line.LINE5697 Bus1=5661 Bus2=5698 phases=3 Linecode=2c_.04 Length=0.42 Units=m
New Line.LINE5698 Bus1=5662 Bus2=5699 phases=3 Linecode=2c_.04 Length=3.9475 Units=m
New Line.LINE5699 Bus1=5663 Bus2=5700 phases=3 Linecode=2c_.007 Length=0.058421 Units=m
New Line.LINE5700 Bus1=5664 Bus2=5701 phases=3 Linecode=4c_.12 Length=0.054562 Units=m
New Line.LINE5701 Bus1=5665 Bus2=5702 phases=3 Linecode=2c_.0225 Length=0.95239 Units=m
New Line.LINE5702 Bus1=5666 Bus2=5703 phases=3 Linecode=3c_95_SAC_XC Length=0.34436 Units=m
New Line.LINE5703 Bus1=5667 Bus2=5704 phases=3 Linecode=2c_.0225 Length=0.57442 Units=m
New Line.LINE5704 Bus1=5668 Bus2=5705 phases=3 Linecode=2c_.04 Length=0.21637 Units=m
New Line.LINE5705 Bus1=5669 Bus2=5706 phases=3 Linecode=16_PSC Length=0.090956 Units=m
New Line.LINE5706 Bus1=5670 Bus2=5707 phases=3 Linecode=2c_.04 Length=0.96117 Units=m
New Line.LINE5707 Bus1=5671 Bus2=5708 phases=3 Linecode=2c_.04 Length=1.1122 Units=m
New Line.LINE5708 Bus1=5673 Bus2=5709 phases=3 Linecode=2c_.04 Length=0.43332 Units=m
New Line.LINE5709 Bus1=5674 Bus2=5710 phases=3 Linecode=4c_.25 Length=0.044284 Units=m
New Line.LINE5710 Bus1=5675 Bus2=5711 phases=3 Linecode=4c_.25 Length=1.5444 Units=m
New Line.LINE5711 Bus1=5676 Bus2=5712 phases=3 Linecode=2c_.04 Length=0.32432 Units=m
New Line.LINE5712 Bus1=5677 Bus2=5713 phases=3 Linecode=2c_.04 Length=0.19417 Units=m
New Line.LINE5713 Bus1=5678 Bus2=5714 phases=3 Linecode=2c_.04 Length=0.17441 Units=m
New Line.LINE5714 Bus1=5679 Bus2=5715 phases=3 Linecode=2c_.04 Length=0.18542 Units=m
New Line.LINE5715 Bus1=5680 Bus2=5716 phases=3 Linecode=4c_.25 Length=0.053009 Units=m
New Line.LINE5716 Bus1=5681 Bus2=5717 phases=3 Linecode=2c_.04 Length=0.12479 Units=m
New Line.LINE5717 Bus1=5682 Bus2=5718 phases=3 Linecode=2c_.04 Length=0.16772 Units=m
New Line.LINE5718 Bus1=5684 Bus2=5719 phases=3 Linecode=35_SAC_PC Length=6.1102 Units=m
New Line.LINE5719 Bus1=5685 Bus2=5720 phases=3 Linecode=35_SAC_PC Length=0.30816 Units=m
New Line.LINE5720 Bus1=5686 Bus2=5721 phases=3 Linecode=35_SAC_PC Length=0.4843 Units=m
New Line.LINE5721 Bus1=5687 Bus2=5722 phases=3 Linecode=35_SAC_PC Length=0.11795 Units=m
New Line.LINE5722 Bus1=5688 Bus2=5723 phases=3 Linecode=35_SAC_PC Length=0.105 Units=m
New Line.LINE5723 Bus1=5689 Bus2=5724 phases=3 Linecode=3c_185_SAC_XC Length=1.0196 Units=m
New Line.LINE5724 Bus1=5690 Bus2=5725 phases=3 Linecode=2c_.007 Length=0.94936 Units=m
New Line.LINE5725 Bus1=5691 Bus2=5726 phases=3 Linecode=4c_.06 Length=0.41204 Units=m
New Line.LINE5726 Bus1=5692 Bus2=5727 phases=3 Linecode=4c_.25 Length=1.2702 Units=m
New Line.LINE5727 Bus1=5693 Bus2=5728 phases=3 Linecode=2c_.04 Length=0.1607 Units=m
New Line.LINE5728 Bus1=5694 Bus2=5729 phases=3 Linecode=2c_.04 Length=0.20806 Units=m
New Line.LINE5729 Bus1=5695 Bus2=5730 phases=3 Linecode=2c_.04 Length=0.17441 Units=m
New Line.LINE5730 Bus1=5697 Bus2=5731 phases=3 Linecode=2c_.04 Length=0.39855 Units=m
New Line.LINE5731 Bus1=5698 Bus2=5732 phases=3 Linecode=2c_.04 Length=3.4798 Units=m
New Line.LINE5732 Bus1=5699 Bus2=5733 phases=3 Linecode=2c_.04 Length=5.1757 Units=m
New Line.LINE5733 Bus1=5700 Bus2=5734 phases=3 Linecode=2c_.007 Length=0.058309 Units=m
New Line.LINE5734 Bus1=5701 Bus2=5735 phases=3 Linecode=4c_.12 Length=0.053852 Units=m
New Line.LINE5735 Bus1=5702 Bus2=5736 phases=3 Linecode=2c_.0225 Length=0.56051 Units=m
New Line.LINE5736 Bus1=5703 Bus2=5737 phases=3 Linecode=3c_95_SAC_XC Length=1.4013 Units=m
New Line.LINE5737 Bus1=5704 Bus2=5738 phases=3 Linecode=2c_.0225 Length=0.41827 Units=m
New Line.LINE5738 Bus1=5705 Bus2=5739 phases=3 Linecode=2c_.04 Length=0.51707 Units=m
New Line.LINE5739 Bus1=5706 Bus2=5740 phases=3 Linecode=16_PSC Length=0.079158 Units=m
New Line.LINE5740 Bus1=5707 Bus2=5741 phases=3 Linecode=2c_.04 Length=0.8768 Units=m
New Line.LINE5741 Bus1=5708 Bus2=5742 phases=3 Linecode=2c_.04 Length=3.4133 Units=m
New Line.LINE5742 Bus1=5709 Bus2=5743 phases=3 Linecode=2c_.04 Length=0.23312 Units=m
New Line.LINE5743 Bus1=5710 Bus2=5744 phases=3 Linecode=4c_.25 Length=0.044045 Units=m
New Line.LINE5744 Bus1=5711 Bus2=5745 phases=3 Linecode=4c_.25 Length=2.6735 Units=m
New Line.LINE5745 Bus1=5712 Bus2=5746 phases=3 Linecode=2c_.04 Length=0.2464 Units=m
New Line.LINE5746 Bus1=5713 Bus2=5747 phases=3 Linecode=2c_.04 Length=0.29812 Units=m
New Line.LINE5747 Bus1=5714 Bus2=5748 phases=3 Linecode=2c_.04 Length=0.22227 Units=m
New Line.LINE5748 Bus1=5715 Bus2=5749 phases=3 Linecode=2c_.04 Length=0.21667 Units=m
New Line.LINE5749 Bus1=5716 Bus2=5750 phases=3 Linecode=4c_.25 Length=0.053664 Units=m
New Line.LINE5750 Bus1=5717 Bus2=5751 phases=3 Linecode=2c_.04 Length=0.11122 Units=m
New Line.LINE5751 Bus1=5718 Bus2=5752 phases=3 Linecode=2c_.04 Length=0.20995 Units=m
New Line.LINE5752 Bus1=5719 Bus2=5753 phases=3 Linecode=35_SAC_PC Length=0.2633 Units=m
New Line.LINE5753 Bus1=5720 Bus2=5754 phases=3 Linecode=35_SAC_PC Length=0.53697 Units=m
New Line.LINE5754 Bus1=5721 Bus2=5755 phases=3 Linecode=35_SAC_PC Length=0.60795 Units=m
New Line.LINE5755 Bus1=5722 Bus2=5756 phases=3 Linecode=35_SAC_PC Length=0.10589 Units=m
New Line.LINE5756 Bus1=5723 Bus2=5757 phases=3 Linecode=35_SAC_PC Length=0.13657 Units=m
New Line.LINE5757 Bus1=5724 Bus2=5758 phases=3 Linecode=3c_185_SAC_XC Length=0.80842 Units=m
New Line.LINE5758 Bus1=5726 Bus2=5759 phases=3 Linecode=4c_.06 Length=0.65691 Units=m
New Line.LINE5759 Bus1=5727 Bus2=5760 phases=3 Linecode=4c_.25 Length=4.4682 Units=m
New Line.LINE5760 Bus1=5727 Bus2=5761 phases=3 Linecode=4c_.25 Length=1.1814 Units=m
New Line.LINE5761 Bus1=5728 Bus2=5762 phases=3 Linecode=2c_.04 Length=0.16189 Units=m
New Line.LINE5762 Bus1=5729 Bus2=5763 phases=3 Linecode=2c_.04 Length=0.23381 Units=m
New Line.LINE5763 Bus1=5730 Bus2=5764 phases=3 Linecode=2c_.04 Length=0.58744 Units=m
New Line.LINE5764 Bus1=5731 Bus2=5765 phases=3 Linecode=2c_.04 Length=0.25421 Units=m
New Line.LINE5765 Bus1=5732 Bus2=5766 phases=3 Linecode=2c_.04 Length=6.0311 Units=m
New Line.LINE5766 Bus1=5734 Bus2=5767 phases=3 Linecode=2c_.007 Length=0.05728 Units=m
New Line.LINE5767 Bus1=5735 Bus2=5768 phases=3 Linecode=4c_.12 Length=0.055226 Units=m
New Line.LINE5768 Bus1=5736 Bus2=5769 phases=3 Linecode=2c_.0225 Length=0.49578 Units=m
New Line.LINE5769 Bus1=5737 Bus2=5770 phases=3 Linecode=3c_95_SAC_XC Length=10.6891 Units=m
New Line.LINE5770 Bus1=5738 Bus2=5771 phases=3 Linecode=2c_.0225 Length=0.34616 Units=m
New Line.LINE5771 Bus1=5739 Bus2=5772 phases=3 Linecode=2c_.04 Length=1.8505 Units=m
New Line.LINE5772 Bus1=5740 Bus2=5773 phases=3 Linecode=16_PSC Length=0.104 Units=m
New Line.LINE5773 Bus1=5741 Bus2=5774 phases=3 Linecode=2c_.04 Length=0.59427 Units=m
New Line.LINE5774 Bus1=5743 Bus2=5775 phases=3 Linecode=2c_.04 Length=0.23303 Units=m
New Line.LINE5775 Bus1=5744 Bus2=5776 phases=3 Linecode=4c_.25 Length=0.045353 Units=m
New Line.LINE5776 Bus1=5746 Bus2=5777 phases=3 Linecode=2c_.04 Length=0.40188 Units=m
New Line.LINE5777 Bus1=5747 Bus2=5778 phases=3 Linecode=2c_.04 Length=0.42975 Units=m
New Line.LINE5778 Bus1=5748 Bus2=5779 phases=3 Linecode=2c_.04 Length=1.4967 Units=m
New Line.LINE5779 Bus1=5749 Bus2=5780 phases=3 Linecode=2c_.04 Length=3.2468 Units=m
New Line.LINE5780 Bus1=5750 Bus2=5781 phases=3 Linecode=4c_.25 Length=0.27821 Units=m
New Line.LINE5781 Bus1=5751 Bus2=5782 phases=3 Linecode=2c_.04 Length=0.14187 Units=m
New Line.LINE5782 Bus1=5752 Bus2=5783 phases=3 Linecode=2c_.04 Length=0.22182 Units=m
New Line.LINE5783 Bus1=5753 Bus2=5784 phases=3 Linecode=35_SAC_PC Length=0.21728 Units=m
New Line.LINE5784 Bus1=5754 Bus2=5785 phases=3 Linecode=35_SAC_PC Length=1.2139 Units=m
New Line.LINE5785 Bus1=5755 Bus2=5786 phases=3 Linecode=35_SAC_PC Length=0.68939 Units=m
New Line.LINE5786 Bus1=5756 Bus2=5787 phases=3 Linecode=35_SAC_PC Length=0.15199 Units=m
New Line.LINE5787 Bus1=5757 Bus2=5788 phases=3 Linecode=35_SAC_PC Length=0.25795 Units=m
New Line.LINE5788 Bus1=5758 Bus2=5789 phases=3 Linecode=3c_185_SAC_XC Length=0.88538 Units=m
New Line.LINE5789 Bus1=5759 Bus2=5790 phases=3 Linecode=4c_.06 Length=0.35852 Units=m
New Line.LINE5790 Bus1=5760 Bus2=5791 phases=3 Linecode=4c_.06 Length=8.2035 Units=m
New Line.LINE5791 Bus1=5761 Bus2=5792 phases=3 Linecode=4c_.25 Length=0.2093 Units=m
New Line.LINE5792 Bus1=5762 Bus2=5793 phases=3 Linecode=2c_.04 Length=0.22727 Units=m
New Line.LINE5793 Bus1=5763 Bus2=5794 phases=3 Linecode=2c_.04 Length=4.0979 Units=m
New Line.LINE5794 Bus1=5764 Bus2=5795 phases=3 Linecode=2c_.04 Length=0.24262 Units=m
New Line.LINE5795 Bus1=5765 Bus2=5796 phases=3 Linecode=2c_.04 Length=0.23016 Units=m
New Line.LINE5796 Bus1=5767 Bus2=5797 phases=3 Linecode=2c_.007 Length=1.2438 Units=m
New Line.LINE5797 Bus1=5768 Bus2=5798 phases=3 Linecode=4c_.12 Length=0.054232 Units=m
New Line.LINE5798 Bus1=5769 Bus2=5799 phases=3 Linecode=2c_.0225 Length=0.45951 Units=m
New Line.LINE5799 Bus1=5770 Bus2=5800 phases=3 Linecode=3c_95_SAC_XC Length=2.9312 Units=m
New Line.LINE5800 Bus1=5771 Bus2=5801 phases=3 Linecode=2c_.0225 Length=0.57328 Units=m
New Line.LINE5801 Bus1=5772 Bus2=5802 phases=3 Linecode=2c_.04 Length=1.1575 Units=m
New Line.LINE5802 Bus1=5773 Bus2=5803 phases=3 Linecode=16_PSC Length=0.11402 Units=m
New Line.LINE5803 Bus1=5774 Bus2=5804 phases=3 Linecode=2c_.04 Length=0.49176 Units=m
New Line.LINE5804 Bus1=5775 Bus2=5805 phases=3 Linecode=2c_.04 Length=1.4763 Units=m
New Line.LINE5805 Bus1=5776 Bus2=5806 phases=3 Linecode=4c_.25 Length=0.043463 Units=m
New Line.LINE5806 Bus1=5777 Bus2=5807 phases=3 Linecode=2c_.04 Length=0.92006 Units=m
New Line.LINE5807 Bus1=5778 Bus2=5808 phases=3 Linecode=2c_.04 Length=5.2778 Units=m
New Line.LINE5808 Bus1=5779 Bus2=5809 phases=3 Linecode=2c_.04 Length=5.4159 Units=m
New Line.LINE5809 Bus1=5780 Bus2=5810 phases=3 Linecode=2c_.04 Length=0.19884 Units=m
New Line.LINE5810 Bus1=5781 Bus2=5811 phases=3 Linecode=4c_.25 Length=0.76721 Units=m
New Line.LINE5811 Bus1=5782 Bus2=5812 phases=3 Linecode=2c_.04 Length=0.25225 Units=m
New Line.LINE5812 Bus1=5783 Bus2=5813 phases=3 Linecode=2c_.04 Length=0.97753 Units=m
New Line.LINE5813 Bus1=5784 Bus2=5814 phases=3 Linecode=35_SAC_PC Length=0.24358 Units=m
New Line.LINE5814 Bus1=5785 Bus2=5815 phases=3 Linecode=35_SAC_PC Length=0.69621 Units=m
New Line.LINE5815 Bus1=5786 Bus2=5816 phases=3 Linecode=35_SAC_PC Length=0.64487 Units=m
New Line.LINE5816 Bus1=5787 Bus2=5817 phases=3 Linecode=35_SAC_PC Length=0.15565 Units=m
New Line.LINE5817 Bus1=5788 Bus2=5818 phases=3 Linecode=35_SAC_PC Length=0.8128 Units=m
New Line.LINE5818 Bus1=5789 Bus2=5819 phases=3 Linecode=3c_185_SAC_XC Length=0.85265 Units=m
New Line.LINE5819 Bus1=5790 Bus2=5820 phases=3 Linecode=4c_.06 Length=1.1964 Units=m
New Line.LINE5820 Bus1=5791 Bus2=5821 phases=3 Linecode=4c_.06 Length=9.9413 Units=m
New Line.LINE5821 Bus1=5792 Bus2=5822 phases=3 Linecode=4c_.25 Length=0.29397 Units=m
New Line.LINE5822 Bus1=5793 Bus2=5823 phases=3 Linecode=2c_.04 Length=3.7963 Units=m
New Line.LINE5823 Bus1=5794 Bus2=5824 phases=3 Linecode=2c_.04 Length=0.45688 Units=m
New Line.LINE5824 Bus1=5795 Bus2=5825 phases=3 Linecode=2c_.04 Length=4.4924 Units=m
New Line.LINE5825 Bus1=5795 Bus2=5826 phases=3 Linecode=2c_.04 Length=0.2645 Units=m
New Line.LINE5826 Bus1=5796 Bus2=5827 phases=3 Linecode=2c_.04 Length=0.32275 Units=m
New Line.LINE5827 Bus1=5798 Bus2=5828 phases=3 Linecode=4c_.12 Length=0.054819 Units=m
New Line.LINE5828 Bus1=5799 Bus2=5829 phases=3 Linecode=2c_.0225 Length=0.49317 Units=m
New Line.LINE5829 Bus1=5800 Bus2=5830 phases=3 Linecode=3c_95_SAC_XC Length=0.3843 Units=m
New Line.LINE5830 Bus1=5801 Bus2=5831 phases=3 Linecode=2c_.0225 Length=0.98477 Units=m
New Line.LINE5831 Bus1=5803 Bus2=5832 phases=3 Linecode=16_PSC Length=0.13619 Units=m
New Line.LINE5832 Bus1=5804 Bus2=5833 phases=3 Linecode=2c_.04 Length=1.7621 Units=m
New Line.LINE5833 Bus1=5805 Bus2=5834 phases=3 Linecode=2c_.04 Length=0.2459 Units=m
New Line.LINE5834 Bus1=5806 Bus2=5835 phases=3 Linecode=4c_.25 Length=0.044655 Units=m
New Line.LINE5835 Bus1=5807 Bus2=5836 phases=3 Linecode=2c_.04 Length=5.6258 Units=m
New Line.LINE5836 Bus1=5810 Bus2=5837 phases=3 Linecode=2c_.04 Length=0.13662 Units=m
New Line.LINE5837 Bus1=5811 Bus2=5838 phases=3 Linecode=4c_.25 Length=0.041593 Units=m
New Line.LINE5838 Bus1=5812 Bus2=5839 phases=3 Linecode=2c_.04 Length=0.92911 Units=m
New Line.LINE5839 Bus1=5813 Bus2=5840 phases=3 Linecode=2c_.04 Length=6.0415 Units=m
New Line.LINE5840 Bus1=5814 Bus2=5841 phases=3 Linecode=35_SAC_PC Length=0.238 Units=m
New Line.LINE5841 Bus1=5815 Bus2=5842 phases=3 Linecode=35_SAC_PC Length=0.61796 Units=m
New Line.LINE5842 Bus1=5816 Bus2=5843 phases=3 Linecode=35_SAC_PC Length=0.65253 Units=m
New Line.LINE5843 Bus1=5817 Bus2=5844 phases=3 Linecode=35_SAC_PC Length=0.25879 Units=m
New Line.LINE5844 Bus1=5818 Bus2=5845 phases=3 Linecode=35_SAC_PC Length=5.7982 Units=m
New Line.LINE5845 Bus1=5819 Bus2=5846 phases=3 Linecode=3c_185_SAC_XC Length=0.90946 Units=m
New Line.LINE5846 Bus1=5820 Bus2=5847 phases=3 Linecode=4c_.06 Length=0.67928 Units=m
New Line.LINE5847 Bus1=5821 Bus2=5848 phases=3 Linecode=4_XSC Length=0.22906 Units=m
New Line.LINE5848 Bus1=5821 Bus2=5849 phases=3 Linecode=4c_.06 Length=7.6603 Units=m
New Line.LINE5849 Bus1=5822 Bus2=5850 phases=3 Linecode=4c_.25 Length=0.33094 Units=m
New Line.LINE5850 Bus1=5823 Bus2=5851 phases=3 Linecode=2c_.04 Length=0.2348 Units=m
New Line.LINE5851 Bus1=5824 Bus2=5852 phases=3 Linecode=2c_.04 Length=0.24699 Units=m
New Line.LINE5852 Bus1=5826 Bus2=5853 phases=3 Linecode=2c_.04 Length=0.55814 Units=m
New Line.LINE5853 Bus1=5827 Bus2=5854 phases=3 Linecode=2c_.04 Length=4.655 Units=m
New Line.LINE5854 Bus1=5828 Bus2=5855 phases=3 Linecode=4c_.12 Length=1.3041 Units=m
New Line.LINE5855 Bus1=5829 Bus2=5856 phases=3 Linecode=2c_.0225 Length=4.4694 Units=m
New Line.LINE5856 Bus1=5830 Bus2=5857 phases=3 Linecode=3c_95_SAC_XC Length=0.36459 Units=m
New Line.LINE5857 Bus1=5831 Bus2=5858 phases=3 Linecode=2c_.0225 Length=0.53264 Units=m
New Line.LINE5858 Bus1=5832 Bus2=5859 phases=3 Linecode=16_PSC Length=0.1765 Units=m
New Line.LINE5859 Bus1=5833 Bus2=5860 phases=3 Linecode=2c_.04 Length=5.4589 Units=m
New Line.LINE5860 Bus1=5834 Bus2=5861 phases=3 Linecode=2c_.04 Length=0.21087 Units=m
New Line.LINE5861 Bus1=5835 Bus2=5862 phases=3 Linecode=4c_.25 Length=0.044553 Units=m
New Line.LINE5862 Bus1=5837 Bus2=5863 phases=3 Linecode=2c_.04 Length=0.13165 Units=m
New Line.LINE5863 Bus1=5838 Bus2=5864 phases=3 Linecode=4c_.25 Length=0.042202 Units=m
New Line.LINE5864 Bus1=5839 Bus2=5865 phases=3 Linecode=2c_.04 Length=4.2686 Units=m
New Line.LINE5865 Bus1=5841 Bus2=5866 phases=3 Linecode=35_SAC_PC Length=0.45863 Units=m
New Line.LINE5866 Bus1=5842 Bus2=5867 phases=3 Linecode=35_SAC_PC Length=0.6069 Units=m
New Line.LINE5867 Bus1=5843 Bus2=5868 phases=3 Linecode=35_SAC_PC Length=0.83185 Units=m
New Line.LINE5868 Bus1=5844 Bus2=5869 phases=3 Linecode=35_SAC_PC Length=0.19227 Units=m
New Line.LINE5869 Bus1=5845 Bus2=5870 phases=3 Linecode=35_SAC_PC Length=0.4873 Units=m
New Line.LINE5870 Bus1=5846 Bus2=5871 phases=3 Linecode=3c_185_SAC_XC Length=1.1064 Units=m
New Line.LINE5871 Bus1=5847 Bus2=5872 phases=3 Linecode=4c_.06 Length=0.92406 Units=m
New Line.LINE5872 Bus1=5848 Bus2=5873 phases=3 Linecode=4_XSC Length=0.087476 Units=m
New Line.LINE5873 Bus1=5849 Bus2=5874 phases=3 Linecode=4c_.06 Length=6.6602 Units=m
New Line.LINE5874 Bus1=5850 Bus2=5875 phases=3 Linecode=4c_.25 Length=0.83709 Units=m
New Line.LINE5875 Bus1=5851 Bus2=5876 phases=3 Linecode=2c_.04 Length=0.39643 Units=m
New Line.LINE5876 Bus1=5852 Bus2=5877 phases=3 Linecode=2c_.04 Length=0.20771 Units=m
New Line.LINE5877 Bus1=5853 Bus2=5878 phases=3 Linecode=2c_.04 Length=0.19278 Units=m
New Line.LINE5878 Bus1=5854 Bus2=5879 phases=3 Linecode=2c_.04 Length=2.0726 Units=m
New Line.LINE5879 Bus1=5856 Bus2=5880 phases=3 Linecode=2c_.0225 Length=6.8041 Units=m
New Line.LINE5880 Bus1=5857 Bus2=5881 phases=3 Linecode=3c_95_SAC_XC Length=0.361 Units=m
New Line.LINE5881 Bus1=5858 Bus2=5882 phases=3 Linecode=2c_.0225 Length=2.1428 Units=m
New Line.LINE5882 Bus1=5859 Bus2=5883 phases=3 Linecode=16_PSC Length=0.39606 Units=m
New Line.LINE5883 Bus1=5861 Bus2=5884 phases=3 Linecode=2c_.04 Length=0.25507 Units=m
New Line.LINE5884 Bus1=5862 Bus2=5885 phases=3 Linecode=4c_.25 Length=0.044407 Units=m
New Line.LINE5885 Bus1=5863 Bus2=5886 phases=3 Linecode=2c_.04 Length=0.14459 Units=m
New Line.LINE5886 Bus1=5864 Bus2=5887 phases=3 Linecode=4c_.25 Length=0.04245 Units=m
New Line.LINE5887 Bus1=5866 Bus2=5888 phases=3 Linecode=35_SAC_PC Length=4.2477 Units=m
New Line.LINE5888 Bus1=5867 Bus2=5889 phases=3 Linecode=35_SAC_PC Length=0.41923 Units=m
New Line.LINE5889 Bus1=5868 Bus2=5890 phases=3 Linecode=35_SAC_PC Length=0.872 Units=m
New Line.LINE5890 Bus1=5869 Bus2=5891 phases=3 Linecode=35_SAC_PC Length=0.18201 Units=m
New Line.LINE5891 Bus1=5870 Bus2=5892 phases=3 Linecode=35_SAC_PC Length=0.23049 Units=m
New Line.LINE5892 Bus1=5870 Bus2=5893 phases=3 Linecode=35_SAC_PC Length=0.31747 Units=m
New Line.LINE5893 Bus1=5871 Bus2=5894 phases=3 Linecode=3c_185_SAC_XC Length=1.0167 Units=m
New Line.LINE5894 Bus1=5872 Bus2=5895 phases=3 Linecode=4c_.06 Length=0.68879 Units=m
New Line.LINE5895 Bus1=5873 Bus2=5896 phases=3 Linecode=4_XSC Length=0.094155 Units=m
New Line.LINE5896 Bus1=5874 Bus2=5897 phases=3 Linecode=.04_LTC Length=4.884 Units=m
New Line.LINE5897 Bus1=5874 Bus2=5898 phases=3 Linecode=4c_.06 Length=1.7526 Units=m
New Line.LINE5898 Bus1=5876 Bus2=5899 phases=3 Linecode=2c_.04 Length=0.14714 Units=m
New Line.LINE5899 Bus1=5877 Bus2=5900 phases=3 Linecode=2c_.04 Length=0.4707 Units=m
New Line.LINE5900 Bus1=5878 Bus2=5901 phases=3 Linecode=2c_.04 Length=0.16344 Units=m
New Line.LINE5901 Bus1=5879 Bus2=5902 phases=3 Linecode=2c_.04 Length=0.18749 Units=m
New Line.LINE5902 Bus1=5880 Bus2=5903 phases=3 Linecode=2c_.0225 Length=0.18263 Units=m
New Line.LINE5903 Bus1=5881 Bus2=5904 phases=3 Linecode=3c_95_SAC_XC Length=0.31417 Units=m
New Line.LINE5904 Bus1=5882 Bus2=5905 phases=3 Linecode=2c_.0225 Length=1.0736 Units=m
New Line.LINE5905 Bus1=5882 Bus2=5906 phases=3 Linecode=2c_.0225 Length=0.18974 Units=m
New Line.LINE5906 Bus1=5883 Bus2=5907 phases=3 Linecode=16_PSC Length=0.12308 Units=m
New Line.LINE5907 Bus1=5884 Bus2=5908 phases=3 Linecode=2c_.04 Length=8.7405 Units=m
New Line.LINE5908 Bus1=5885 Bus2=5909 phases=3 Linecode=4c_.25 Length=0.044723 Units=m
New Line.LINE5909 Bus1=5886 Bus2=5910 phases=3 Linecode=2c_.04 Length=0.17095 Units=m
New Line.LINE5910 Bus1=5887 Bus2=5911 phases=3 Linecode=4c_.25 Length=0.041881 Units=m
New Line.LINE5911 Bus1=5889 Bus2=5912 phases=3 Linecode=35_SAC_PC Length=0.55263 Units=m
New Line.LINE5912 Bus1=5890 Bus2=5913 phases=3 Linecode=35_SAC_PC Length=0.74661 Units=m
New Line.LINE5913 Bus1=5891 Bus2=5914 phases=3 Linecode=35_SAC_PC Length=0.17361 Units=m
New Line.LINE5914 Bus1=5892 Bus2=5915 phases=3 Linecode=35_SAC_PC Length=0.19914 Units=m
New Line.LINE5915 Bus1=5893 Bus2=5916 phases=3 Linecode=35_SAC_PC Length=0.45669 Units=m
New Line.LINE5916 Bus1=5894 Bus2=5917 phases=3 Linecode=3c_185_SAC_XC Length=0.88828 Units=m
New Line.LINE5917 Bus1=5895 Bus2=5918 phases=3 Linecode=4c_.06 Length=0.58132 Units=m
New Line.LINE5918 Bus1=5896 Bus2=5919 phases=3 Linecode=4_XSC Length=0.092086 Units=m
New Line.LINE5919 Bus1=5897 Bus2=5920 phases=3 Linecode=.04_LTC Length=6.1025 Units=m
New Line.LINE5920 Bus1=5897 Bus2=5921 phases=3 Linecode=.04_LTC Length=3.2692 Units=m
New Line.LINE5921 Bus1=5898 Bus2=5922 phases=3 Linecode=4_PC Length=0.19805 Units=m
New Line.LINE5922 Bus1=5898 Bus2=5923 phases=3 Linecode=4c_.06 Length=13.9934 Units=m
New Line.LINE5923 Bus1=5899 Bus2=5924 phases=3 Linecode=2c_.04 Length=0.50717 Units=m
New Line.LINE5924 Bus1=5900 Bus2=5925 phases=3 Linecode=2c_.04 Length=4.5433 Units=m
New Line.LINE5925 Bus1=5900 Bus2=5926 phases=3 Linecode=2c_.04 Length=0.38093 Units=m
New Line.LINE5926 Bus1=5901 Bus2=5927 phases=3 Linecode=2c_.04 Length=0.33099 Units=m
New Line.LINE5927 Bus1=5902 Bus2=5928 phases=3 Linecode=2c_.04 Length=0.26334 Units=m
New Line.LINE5928 Bus1=5903 Bus2=5929 phases=3 Linecode=2c_.0225 Length=0.19642 Units=m
New Line.LINE5929 Bus1=5904 Bus2=5930 phases=3 Linecode=3c_95_SAC_XC Length=0.33678 Units=m
New Line.LINE5930 Bus1=5905 Bus2=5931 phases=3 Linecode=2c_.0225 Length=0.39837 Units=m
New Line.LINE5931 Bus1=5906 Bus2=5932 phases=3 Linecode=2c_.0225 Length=0.25739 Units=m
New Line.LINE5932 Bus1=5907 Bus2=5933 phases=3 Linecode=16_PSC Length=0.11937 Units=m
New Line.LINE5933 Bus1=5908 Bus2=5934 phases=3 Linecode=2c_.04 Length=3.8291 Units=m
New Line.LINE5934 Bus1=5909 Bus2=5935 phases=3 Linecode=4c_.25 Length=0.32877 Units=m
New Line.LINE5935 Bus1=5910 Bus2=5936 phases=3 Linecode=2c_.04 Length=0.71985 Units=m
New Line.LINE5936 Bus1=5911 Bus2=5937 phases=3 Linecode=4c_.25 Length=0.041786 Units=m
New Line.LINE5937 Bus1=5912 Bus2=5938 phases=3 Linecode=35_SAC_PC Length=0.57586 Units=m
New Line.LINE5938 Bus1=5913 Bus2=5939 phases=3 Linecode=35_SAC_PC Length=0.59569 Units=m
New Line.LINE5939 Bus1=5914 Bus2=5940 phases=3 Linecode=35_SAC_PC Length=0.23719 Units=m
New Line.LINE5940 Bus1=5915 Bus2=5941 phases=3 Linecode=35_SAC_PC Length=0.47163 Units=m
New Line.LINE5941 Bus1=5916 Bus2=5942 phases=3 Linecode=35_SAC_PC Length=0.66627 Units=m
New Line.LINE5942 Bus1=5917 Bus2=5943 phases=3 Linecode=3c_185_SAC_XC Length=0.51255 Units=m
New Line.LINE5943 Bus1=5918 Bus2=5944 phases=3 Linecode=4c_.06 Length=8.6467 Units=m
New Line.LINE5944 Bus1=5919 Bus2=5945 phases=3 Linecode=4_XSC Length=0.083487 Units=m
New Line.LINE5945 Bus1=5920 Bus2=5946 phases=3 Linecode=.04_LTC Length=0.2002 Units=m
New Line.LINE5946 Bus1=5921 Bus2=5947 phases=3 Linecode=.04_LTC Length=2.0661 Units=m
New Line.LINE5947 Bus1=5922 Bus2=5948 phases=3 Linecode=4_PC Length=0.06435 Units=m
New Line.LINE5948 Bus1=5923 Bus2=5949 phases=3 Linecode=4c_.06 Length=21.1784 Units=m
New Line.LINE5949 Bus1=5924 Bus2=5950 phases=3 Linecode=2c_.04 Length=3.9736 Units=m
New Line.LINE5950 Bus1=5924 Bus2=5951 phases=3 Linecode=2c_.04 Length=0.53878 Units=m
New Line.LINE5951 Bus1=5926 Bus2=5952 phases=3 Linecode=2c_.04 Length=0.26878 Units=m
New Line.LINE5952 Bus1=5927 Bus2=5953 phases=3 Linecode=2c_.04 Length=6.0768 Units=m
New Line.LINE5953 Bus1=5928 Bus2=5954 phases=3 Linecode=2c_.04 Length=0.72336 Units=m
New Line.LINE5954 Bus1=5929 Bus2=5955 phases=3 Linecode=2c_.0225 Length=0.24586 Units=m
New Line.LINE5955 Bus1=5930 Bus2=5956 phases=3 Linecode=3c_95_SAC_XC Length=0.22145 Units=m
New Line.LINE5956 Bus1=5931 Bus2=5957 phases=3 Linecode=2c_.0225 Length=0.26555 Units=m
New Line.LINE5957 Bus1=5932 Bus2=5958 phases=3 Linecode=2c_.0225 Length=0.50929 Units=m
New Line.LINE5958 Bus1=5933 Bus2=5959 phases=3 Linecode=16_PSC Length=0.14765 Units=m
New Line.LINE5959 Bus1=5934 Bus2=5960 phases=3 Linecode=2c_.04 Length=0.2459 Units=m
New Line.LINE5960 Bus1=5935 Bus2=5961 phases=3 Linecode=4c_.25 Length=0.30349 Units=m
New Line.LINE5961 Bus1=5936 Bus2=5962 phases=3 Linecode=2c_.04 Length=5.6159 Units=m
New Line.LINE5962 Bus1=5937 Bus2=5963 phases=3 Linecode=4c_.25 Length=0.042952 Units=m
New Line.LINE5963 Bus1=5938 Bus2=5964 phases=3 Linecode=35_SAC_PC Length=0.96473 Units=m
New Line.LINE5964 Bus1=5939 Bus2=5965 phases=3 Linecode=35_SAC_PC Length=0.48013 Units=m
New Line.LINE5965 Bus1=5940 Bus2=5966 phases=3 Linecode=35_SAC_PC Length=6.6096 Units=m
New Line.LINE5966 Bus1=5941 Bus2=5967 phases=3 Linecode=35_SAC_PC Length=0.95207 Units=m
New Line.LINE5967 Bus1=5942 Bus2=5968 phases=3 Linecode=35_SAC_PC Length=0.81184 Units=m
New Line.LINE5968 Bus1=5943 Bus2=5969 phases=3 Linecode=3c_185_SAC_XC Length=0.29416 Units=m
New Line.LINE5969 Bus1=5944 Bus2=5970 phases=3 Linecode=35_SAC_XC Length=0.38699 Units=m
New Line.LINE5970 Bus1=5944 Bus2=5971 phases=3 Linecode=4c_.06 Length=1.2045 Units=m
New Line.LINE5971 Bus1=5945 Bus2=5972 phases=3 Linecode=4_XSC Length=0.80499 Units=m
New Line.LINE5972 Bus1=5946 Bus2=5973 phases=3 Linecode=.04_LTC Length=0.068447 Units=m
New Line.LINE5973 Bus1=5947 Bus2=5974 phases=3 Linecode=.04_LTC Length=0.12816 Units=m
New Line.LINE5974 Bus1=5948 Bus2=5975 phases=3 Linecode=4_PC Length=0.097248 Units=m
New Line.LINE5975 Bus1=5951 Bus2=5976 phases=3 Linecode=2c_.04 Length=0.29672 Units=m
New Line.LINE5976 Bus1=5952 Bus2=5977 phases=3 Linecode=2c_.04 Length=0.21112 Units=m
New Line.LINE5977 Bus1=5953 Bus2=5978 phases=3 Linecode=2c_.04 Length=0.79112 Units=m
New Line.LINE5978 Bus1=5954 Bus2=5979 phases=3 Linecode=2c_.04 Length=5.6149 Units=m
New Line.LINE5979 Bus1=5954 Bus2=5980 phases=3 Linecode=2c_.04 Length=0.63805 Units=m
New Line.LINE5980 Bus1=5955 Bus2=5981 phases=3 Linecode=2c_.0225 Length=0.53043 Units=m
New Line.LINE5981 Bus1=5956 Bus2=5982 phases=3 Linecode=3c_95_SAC_XC Length=0.24539 Units=m
New Line.LINE5982 Bus1=5957 Bus2=5983 phases=3 Linecode=2c_.0225 Length=0.20003 Units=m
New Line.LINE5983 Bus1=5958 Bus2=5984 phases=3 Linecode=2c_.0225 Length=0.31557 Units=m
New Line.LINE5984 Bus1=5959 Bus2=5985 phases=3 Linecode=16_PSC Length=0.12166 Units=m
New Line.LINE5985 Bus1=5960 Bus2=5986 phases=3 Linecode=2c_.04 Length=0.19416 Units=m
New Line.LINE5986 Bus1=5961 Bus2=5987 phases=3 Linecode=4c_.25 Length=0.052887 Units=m
New Line.LINE5987 Bus1=5963 Bus2=5988 phases=3 Linecode=4c_.25 Length=0.042012 Units=m
New Line.LINE5988 Bus1=5964 Bus2=5989 phases=3 Linecode=35_SAC_PC Length=0.6211 Units=m
New Line.LINE5989 Bus1=5965 Bus2=5990 phases=3 Linecode=35_SAC_PC Length=0.39784 Units=m
New Line.LINE5990 Bus1=5966 Bus2=5991 phases=3 Linecode=35_SAC_PC Length=0.29744 Units=m
New Line.LINE5991 Bus1=5967 Bus2=5992 phases=3 Linecode=35_SAC_PC Length=0.87043 Units=m
New Line.LINE5992 Bus1=5968 Bus2=5993 phases=3 Linecode=35_SAC_PC Length=1.793 Units=m
New Line.LINE5993 Bus1=5969 Bus2=5994 phases=3 Linecode=3c_185_SAC_XC Length=0.29645 Units=m
New Line.LINE5994 Bus1=5970 Bus2=5995 phases=3 Linecode=35_SAC_XC Length=0.15221 Units=m
New Line.LINE5995 Bus1=5971 Bus2=5996 phases=3 Linecode=4c_.06 Length=0.69672 Units=m
New Line.LINE5996 Bus1=5973 Bus2=5997 phases=3 Linecode=.04_LTC Length=0.0811 Units=m
New Line.LINE5997 Bus1=5974 Bus2=5998 phases=3 Linecode=.04_LTC Length=0.14148 Units=m
New Line.LINE5998 Bus1=5975 Bus2=5999 phases=3 Linecode=4_PC Length=0.07948 Units=m
New Line.LINE5999 Bus1=5976 Bus2=51000 phases=3 Linecode=2c_.04 Length=0.20169 Units=m
New Line.LINE51000 Bus1=5977 Bus2=51001 phases=3 Linecode=2c_.04 Length=0.26567 Units=m
New Line.LINE51001 Bus1=5978 Bus2=51002 phases=3 Linecode=2c_.04 Length=0.3809 Units=m
New Line.LINE51002 Bus1=5980 Bus2=51003 phases=3 Linecode=2c_.04 Length=0.23623 Units=m
New Line.LINE51003 Bus1=5981 Bus2=51004 phases=3 Linecode=2c_.0225 Length=5.1612 Units=m
New Line.LINE51004 Bus1=5982 Bus2=51005 phases=3 Linecode=3c_95_SAC_XC Length=0.33218 Units=m
New Line.LINE51005 Bus1=5983 Bus2=51006 phases=3 Linecode=2c_.0225 Length=0.23458 Units=m
New Line.LINE51006 Bus1=5984 Bus2=51007 phases=3 Linecode=2c_.0225 Length=0.21271 Units=m
New Line.LINE51007 Bus1=5985 Bus2=51008 phases=3 Linecode=16_PSC Length=0.2702 Units=m
New Line.LINE51008 Bus1=5986 Bus2=51009 phases=3 Linecode=2c_.04 Length=0.19228 Units=m
New Line.LINE51009 Bus1=5987 Bus2=51010 phases=3 Linecode=4c_.25 Length=0.053151 Units=m
New Line.LINE51010 Bus1=5988 Bus2=51011 phases=3 Linecode=4c_.25 Length=0.041593 Units=m
New Line.LINE51011 Bus1=5989 Bus2=51012 phases=3 Linecode=35_SAC_PC Length=1.1653 Units=m
New Line.LINE51012 Bus1=5990 Bus2=51013 phases=3 Linecode=35_SAC_PC Length=0.56538 Units=m
New Line.LINE51013 Bus1=5991 Bus2=51014 phases=3 Linecode=35_SAC_PC Length=0.25656 Units=m
New Line.LINE51014 Bus1=5992 Bus2=51015 phases=3 Linecode=35_SAC_PC Length=0.96658 Units=m
New Line.LINE51015 Bus1=5993 Bus2=51016 phases=3 Linecode=35_SAC_PC Length=1.1048 Units=m
New Line.LINE51016 Bus1=5994 Bus2=51017 phases=3 Linecode=3c_185_SAC_XC Length=0.31408 Units=m
New Line.LINE51017 Bus1=5995 Bus2=51018 phases=3 Linecode=35_SAC_XC Length=0.063891 Units=m
New Line.LINE51018 Bus1=5996 Bus2=51019 phases=3 Linecode=4c_.06 Length=0.49006 Units=m
New Line.LINE51019 Bus1=5997 Bus2=51020 phases=3 Linecode=.04_LTC Length=0.082491 Units=m
New Line.LINE51020 Bus1=5998 Bus2=51021 phases=3 Linecode=.04_LTC Length=0.1115 Units=m
New Line.LINE51021 Bus1=5999 Bus2=51022 phases=3 Linecode=4_PC Length=0.086348 Units=m
New Line.LINE51022 Bus1=51000 Bus2=51023 phases=3 Linecode=2c_.04 Length=0.61757 Units=m
New Line.LINE51023 Bus1=51001 Bus2=51024 phases=3 Linecode=2c_.04 Length=3.1697 Units=m
New Line.LINE51024 Bus1=51002 Bus2=51025 phases=3 Linecode=2c_.04 Length=0.33091 Units=m
New Line.LINE51025 Bus1=51003 Bus2=51026 phases=3 Linecode=2c_.04 Length=0.26632 Units=m
New Line.LINE51026 Bus1=51005 Bus2=51027 phases=3 Linecode=3c_95_SAC_XC Length=6.5068 Units=m
New Line.LINE51027 Bus1=51006 Bus2=51028 phases=3 Linecode=2c_.0225 Length=0.19962 Units=m
New Line.LINE51028 Bus1=51007 Bus2=51029 phases=3 Linecode=2c_.0225 Length=0.37593 Units=m
New Line.LINE51029 Bus1=51008 Bus2=51030 phases=3 Linecode=16_PSC Length=1.9423 Units=m
New Line.LINE51030 Bus1=51009 Bus2=51031 phases=3 Linecode=2c_.04 Length=1.6539 Units=m
New Line.LINE51031 Bus1=51010 Bus2=51032 phases=3 Linecode=4c_.25 Length=0.053339 Units=m
New Line.LINE51032 Bus1=51011 Bus2=51033 phases=3 Linecode=4c_.25 Length=0.04272 Units=m
New Line.LINE51033 Bus1=51012 Bus2=51034 phases=3 Linecode=35_SAC_PC Length=0.93048 Units=m
New Line.LINE51034 Bus1=51013 Bus2=51035 phases=3 Linecode=35_SAC_PC Length=0.2523 Units=m
New Line.LINE51035 Bus1=51014 Bus2=51036 phases=3 Linecode=35_SAC_PC Length=0.20712 Units=m
New Line.LINE51036 Bus1=51015 Bus2=51037 phases=3 Linecode=35_SAC_PC Length=1.6326 Units=m
New Line.LINE51037 Bus1=51016 Bus2=51038 phases=3 Linecode=35_SAC_PC Length=0.27082 Units=m
New Line.LINE51038 Bus1=51017 Bus2=51039 phases=3 Linecode=3c_185_SAC_XC Length=0.31746 Units=m
New Line.LINE51039 Bus1=51018 Bus2=51040 phases=3 Linecode=35_SAC_XC Length=0.23517 Units=m
New Line.LINE51040 Bus1=51019 Bus2=51041 phases=3 Linecode=4c_.06 Length=6.3335 Units=m
New Line.LINE51041 Bus1=51020 Bus2=51042 phases=3 Linecode=.04_LTC Length=0.087801 Units=m
New Line.LINE51042 Bus1=51021 Bus2=51043 phases=3 Linecode=.04_LTC Length=0.11068 Units=m
New Line.LINE51043 Bus1=51022 Bus2=51044 phases=3 Linecode=4_PC Length=0.079158 Units=m
New Line.LINE51044 Bus1=51023 Bus2=51045 phases=3 Linecode=2c_.04 Length=2.3183 Units=m
New Line.LINE51045 Bus1=51024 Bus2=51046 phases=3 Linecode=2c_.04 Length=0.42756 Units=m
New Line.LINE51046 Bus1=51025 Bus2=51047 phases=3 Linecode=2c_.04 Length=0.31484 Units=m
New Line.LINE51047 Bus1=51026 Bus2=51048 phases=3 Linecode=2c_.04 Length=0.31495 Units=m
New Line.LINE51048 Bus1=51027 Bus2=51049 phases=3 Linecode=3c_95_SAC_XC Length=0.47186 Units=m
New Line.LINE51049 Bus1=51028 Bus2=51050 phases=3 Linecode=2c_.0225 Length=0.70693 Units=m
New Line.LINE51050 Bus1=51029 Bus2=51051 phases=3 Linecode=2c_.0225 Length=0.20524 Units=m
New Line.LINE51051 Bus1=51031 Bus2=51052 phases=3 Linecode=2c_.04 Length=0.225 Units=m
New Line.LINE51052 Bus1=51032 Bus2=51053 phases=3 Linecode=4c_.25 Length=0.052201 Units=m
New Line.LINE51053 Bus1=51033 Bus2=51054 phases=3 Linecode=4c_.25 Length=0.41454 Units=m
New Line.LINE51054 Bus1=51034 Bus2=51055 phases=3 Linecode=35_SAC_PC Length=1.367 Units=m
New Line.LINE51055 Bus1=51035 Bus2=51056 phases=3 Linecode=35_SAC_PC Length=3.6947 Units=m
New Line.LINE51056 Bus1=51036 Bus2=51057 phases=3 Linecode=35_SAC_PC Length=0.22424 Units=m
New Line.LINE51057 Bus1=51037 Bus2=51058 phases=3 Linecode=35_SAC_PC Length=1.4914 Units=m
New Line.LINE51058 Bus1=51038 Bus2=51059 phases=3 Linecode=35_SAC_PC Length=0.10515 Units=m
New Line.LINE51059 Bus1=51039 Bus2=51060 phases=3 Linecode=3c_185_SAC_XC Length=5.9753 Units=m
New Line.LINE51060 Bus1=51040 Bus2=51061 phases=3 Linecode=35_SAC_XC Length=0.050328 Units=m
New Line.LINE51061 Bus1=51041 Bus2=51062 phases=3 Linecode=4c_.06 Length=13.6435 Units=m
New Line.LINE51062 Bus1=51042 Bus2=51063 phases=3 Linecode=.04_LTC Length=0.097863 Units=m
New Line.LINE51063 Bus1=51043 Bus2=51064 phases=3 Linecode=.04_LTC Length=0.12386 Units=m
New Line.LINE51064 Bus1=51044 Bus2=51065 phases=3 Linecode=4_PC Length=0.084592 Units=m
New Line.LINE51065 Bus1=51045 Bus2=51066 phases=3 Linecode=2c_.04 Length=0.36537 Units=m
New Line.LINE51066 Bus1=51046 Bus2=51067 phases=3 Linecode=2c_.04 Length=0.218 Units=m
New Line.LINE51067 Bus1=51047 Bus2=51068 phases=3 Linecode=2c_.04 Length=0.50481 Units=m
New Line.LINE51068 Bus1=51048 Bus2=51069 phases=3 Linecode=2c_.04 Length=3.9299 Units=m
New Line.LINE51069 Bus1=51049 Bus2=51070 phases=3 Linecode=3c_95_SAC_XC Length=0.25025 Units=m
New Line.LINE51070 Bus1=51050 Bus2=51071 phases=3 Linecode=2c_.0225 Length=4.3449 Units=m
New Line.LINE51071 Bus1=51051 Bus2=51072 phases=3 Linecode=2c_.0225 Length=0.31088 Units=m
New Line.LINE51072 Bus1=51052 Bus2=51073 phases=3 Linecode=2c_.04 Length=0.19228 Units=m
New Line.LINE51073 Bus1=51053 Bus2=51074 phases=3 Linecode=4c_.25 Length=0.053235 Units=m
New Line.LINE51074 Bus1=51055 Bus2=51075 phases=3 Linecode=35_SAC_PC Length=0.20373 Units=m
New Line.LINE51075 Bus1=51057 Bus2=51076 phases=3 Linecode=35_SAC_PC Length=0.35468 Units=m
New Line.LINE51076 Bus1=51058 Bus2=51077 phases=3 Linecode=35_SAC_PC Length=0.17279 Units=m
New Line.LINE51077 Bus1=51059 Bus2=51078 phases=3 Linecode=35_SAC_PC Length=4.4219 Units=m
New Line.LINE51078 Bus1=51060 Bus2=51079 phases=3 Linecode=3c_185_SAC_XC Length=0.32023 Units=m
New Line.LINE51079 Bus1=51061 Bus2=51080 phases=3 Linecode=35_SAC_XC Length=0.051196 Units=m
New Line.LINE51080 Bus1=51062 Bus2=51081 phases=3 Linecode=4c_.06 Length=4.3565 Units=m
New Line.LINE51081 Bus1=51063 Bus2=51082 phases=3 Linecode=.04_LTC Length=0.12306 Units=m
New Line.LINE51082 Bus1=51064 Bus2=51083 phases=3 Linecode=.04_LTC Length=0.1186 Units=m
New Line.LINE51083 Bus1=51065 Bus2=51084 phases=3 Linecode=4_PC Length=0.08415 Units=m
New Line.LINE51084 Bus1=51066 Bus2=51085 phases=3 Linecode=2c_.04 Length=0.319 Units=m
New Line.LINE51085 Bus1=51067 Bus2=51086 phases=3 Linecode=2c_.04 Length=0.43732 Units=m
New Line.LINE51086 Bus1=51068 Bus2=51087 phases=3 Linecode=2c_.04 Length=6.3374 Units=m
New Line.LINE51087 Bus1=51068 Bus2=51088 phases=3 Linecode=2c_.04 Length=0.69862 Units=m
New Line.LINE51088 Bus1=51069 Bus2=51089 phases=3 Linecode=2c_.04 Length=5.9994 Units=m
New Line.LINE51089 Bus1=51070 Bus2=51090 phases=3 Linecode=3c_95_SAC_XC Length=0.3804 Units=m
New Line.LINE51090 Bus1=51072 Bus2=51091 phases=3 Linecode=2c_.0225 Length=0.19242 Units=m
New Line.LINE51091 Bus1=51073 Bus2=51092 phases=3 Linecode=2c_.04 Length=0.30878 Units=m
New Line.LINE51092 Bus1=51074 Bus2=51093 phases=3 Linecode=4c_.25 Length=0.05201 Units=m
New Line.LINE51093 Bus1=51075 Bus2=51094 phases=3 Linecode=35_SAC_PC Length=0.14117 Units=m
New Line.LINE51094 Bus1=51076 Bus2=51095 phases=3 Linecode=35_SAC_PC Length=2.0475 Units=m
New Line.LINE51095 Bus1=51077 Bus2=51096 phases=3 Linecode=35_SAC_PC Length=0.15016 Units=m
New Line.LINE51096 Bus1=51078 Bus2=51097 phases=3 Linecode=35_SAC_PC Length=0.25054 Units=m
New Line.LINE51097 Bus1=51079 Bus2=51098 phases=3 Linecode=3c_185_SAC_XC Length=0.1653 Units=m
New Line.LINE51098 Bus1=51080 Bus2=51099 phases=3 Linecode=35_SAC_XC Length=0.05104 Units=m
New Line.LINE51099 Bus1=51081 Bus2=51100 phases=3 Linecode=4c_.06 Length=0.69623 Units=m
New Line.LINE51100 Bus1=51081 Bus2=51101 phases=3 Linecode=2c_.04 Length=4.0857 Units=m
New Line.LINE51101 Bus1=51082 Bus2=51102 phases=3 Linecode=.04_LTC Length=0.11814 Units=m
New Line.LINE51102 Bus1=51083 Bus2=51103 phases=3 Linecode=.04_LTC Length=0.103 Units=m
New Line.LINE51103 Bus1=51084 Bus2=51104 phases=3 Linecode=4_PC Length=0.12151 Units=m
New Line.LINE51104 Bus1=51085 Bus2=51105 phases=3 Linecode=2c_.04 Length=0.64183 Units=m
New Line.LINE51105 Bus1=51086 Bus2=51106 phases=3 Linecode=2c_.04 Length=2.8719 Units=m
New Line.LINE51106 Bus1=51088 Bus2=51107 phases=3 Linecode=2c_.04 Length=0.341 Units=m
New Line.LINE51107 Bus1=51089 Bus2=51108 phases=3 Linecode=2c_.04 Length=0.23623 Units=m
New Line.LINE51108 Bus1=51090 Bus2=51109 phases=3 Linecode=3c_95_SAC_XC Length=0.33945 Units=m
New Line.LINE51109 Bus1=51091 Bus2=51110 phases=3 Linecode=2c_.0225 Length=0.17945 Units=m
New Line.LINE51110 Bus1=51092 Bus2=51111 phases=3 Linecode=2c_.04 Length=5.2471 Units=m
New Line.LINE51111 Bus1=51093 Bus2=51112 phases=3 Linecode=4c_.25 Length=1.7855 Units=m
New Line.LINE51112 Bus1=51094 Bus2=51113 phases=3 Linecode=35_SAC_PC Length=0.14731 Units=m
New Line.LINE51113 Bus1=51095 Bus2=51114 phases=3 Linecode=35_SAC_PC Length=0.25065 Units=m
New Line.LINE51114 Bus1=51095 Bus2=51115 phases=3 Linecode=35_SAC_PC Length=8.1246 Units=m
New Line.LINE51115 Bus1=51096 Bus2=51116 phases=3 Linecode=35_SAC_PC Length=4.7432 Units=m
New Line.LINE51116 Bus1=51097 Bus2=51117 phases=3 Linecode=35_SAC_PC Length=0.213 Units=m
New Line.LINE51117 Bus1=51098 Bus2=51118 phases=3 Linecode=3c_185_SAC_XC Length=0.19257 Units=m
New Line.LINE51118 Bus1=51099 Bus2=51119 phases=3 Linecode=35_SAC_XC Length=0.050486 Units=m
New Line.LINE51119 Bus1=51100 Bus2=51120 phases=3 Linecode=4c_.6 Length=1.9738 Units=m
New Line.LINE51120 Bus1=51101 Bus2=51121 phases=3 Linecode=2c_.04 Length=3.4848 Units=m
New Line.LINE51121 Bus1=51101 Bus2=51122 phases=3 Linecode=2c_.04 Length=4.0528 Units=m
New Line.LINE51122 Bus1=51102 Bus2=51123 phases=3 Linecode=.04_LTC Length=0.10429 Units=m
New Line.LINE51123 Bus1=51103 Bus2=51124 phases=3 Linecode=.04_LTC Length=0.085212 Units=m
New Line.LINE51124 Bus1=51104 Bus2=51125 phases=3 Linecode=4_PC Length=0.073389 Units=m
New Line.LINE51125 Bus1=51105 Bus2=51126 phases=3 Linecode=2c_.04 Length=3.6753 Units=m
New Line.LINE51126 Bus1=51106 Bus2=51127 phases=3 Linecode=2c_.04 Length=0.60901 Units=m
New Line.LINE51127 Bus1=51107 Bus2=51128 phases=3 Linecode=2c_.04 Length=0.21144 Units=m
New Line.LINE51128 Bus1=51108 Bus2=51129 phases=3 Linecode=2c_.04 Length=0.27858 Units=m
New Line.LINE51129 Bus1=51109 Bus2=51130 phases=3 Linecode=3c_95_SAC_XC Length=4.0546 Units=m
New Line.LINE51130 Bus1=51110 Bus2=51131 phases=3 Linecode=2c_.0225 Length=0.15261 Units=m
New Line.LINE51131 Bus1=51113 Bus2=51132 phases=3 Linecode=35_SAC_PC Length=0.1114 Units=m
New Line.LINE51132 Bus1=51114 Bus2=51133 phases=3 Linecode=35_SAC_PC Length=0.39113 Units=m
New Line.LINE51133 Bus1=51115 Bus2=51134 phases=3 Linecode=35_SAC_PC Length=0.51017 Units=m
New Line.LINE51134 Bus1=51116 Bus2=51135 phases=3 Linecode=35_SAC_PC Length=0.53363 Units=m
New Line.LINE51135 Bus1=51117 Bus2=51136 phases=3 Linecode=35_SAC_PC Length=0.1929 Units=m
New Line.LINE51136 Bus1=51118 Bus2=51137 phases=3 Linecode=3c_185_SAC_XC Length=0.216 Units=m
New Line.LINE51137 Bus1=51119 Bus2=51138 phases=3 Linecode=35_SAC_XC Length=0.050289 Units=m
New Line.LINE51138 Bus1=51120 Bus2=51139 phases=3 Linecode=4c_.6 Length=1.3877 Units=m
New Line.LINE51139 Bus1=51121 Bus2=51140 phases=3 Linecode=2c_.04 Length=1.6161 Units=m
New Line.LINE51140 Bus1=51122 Bus2=51141 phases=3 Linecode=2c_.04 Length=0.64367 Units=m
New Line.LINE51141 Bus1=51123 Bus2=51142 phases=3 Linecode=.04_LTC Length=1.1456 Units=m
New Line.LINE51142 Bus1=51124 Bus2=51143 phases=3 Linecode=.04_LTC Length=0.10585 Units=m
New Line.LINE51143 Bus1=51126 Bus2=51144 phases=3 Linecode=2c_.04 Length=4.5201 Units=m
New Line.LINE51144 Bus1=51126 Bus2=51145 phases=3 Linecode=2c_.04 Length=1.8261 Units=m
New Line.LINE51145 Bus1=51127 Bus2=51146 phases=3 Linecode=2c_.04 Length=4.1388 Units=m
New Line.LINE51146 Bus1=51127 Bus2=51147 phases=3 Linecode=2c_.04 Length=1.9506 Units=m
New Line.LINE51147 Bus1=51128 Bus2=51148 phases=3 Linecode=2c_.04 Length=0.16051 Units=m
New Line.LINE51148 Bus1=51129 Bus2=51149 phases=3 Linecode=2c_.04 Length=0.45667 Units=m
New Line.LINE51149 Bus1=51130 Bus2=51150 phases=3 Linecode=3c_95_SAC_XC Length=0.23049 Units=m
New Line.LINE51150 Bus1=51131 Bus2=51151 phases=3 Linecode=2c_.0225 Length=0.215 Units=m
New Line.LINE51151 Bus1=51132 Bus2=51152 phases=3 Linecode=35_SAC_PC Length=0.32173 Units=m
New Line.LINE51152 Bus1=51133 Bus2=51153 phases=3 Linecode=35_SAC_PC Length=0.44111 Units=m
New Line.LINE51153 Bus1=51134 Bus2=51154 phases=3 Linecode=35_SAC_PC Length=0.33634 Units=m
New Line.LINE51154 Bus1=51135 Bus2=51155 phases=3 Linecode=35_SAC_PC Length=0.21427 Units=m
New Line.LINE51155 Bus1=51136 Bus2=51156 phases=3 Linecode=35_SAC_PC Length=0.19428 Units=m
New Line.LINE51156 Bus1=51137 Bus2=51157 phases=3 Linecode=3c_185_SAC_XC Length=0.3418 Units=m
New Line.LINE51157 Bus1=51138 Bus2=51158 phases=3 Linecode=35_SAC_XC Length=1.1622 Units=m
New Line.LINE51158 Bus1=51139 Bus2=51159 phases=3 Linecode=2c_.007 Length=0.39871 Units=m
New Line.LINE51159 Bus1=51139 Bus2=51160 phases=3 Linecode=4c_.6 Length=1.2415 Units=m
New Line.LINE51160 Bus1=51140 Bus2=51161 phases=3 Linecode=2c_.04 Length=0.38917 Units=m
New Line.LINE51161 Bus1=51141 Bus2=51162 phases=3 Linecode=2c_.04 Length=0.53158 Units=m
New Line.LINE51162 Bus1=51142 Bus2=51163 phases=3 Linecode=.04_LTC Length=0.10439 Units=m
New Line.LINE51163 Bus1=51143 Bus2=51164 phases=3 Linecode=.04_LTC Length=1.5862 Units=m
New Line.LINE51164 Bus1=51145 Bus2=51165 phases=3 Linecode=2c_.04 Length=0.41111 Units=m
New Line.LINE51165 Bus1=51147 Bus2=51166 phases=3 Linecode=2c_.04 Length=0.99318 Units=m
New Line.LINE51166 Bus1=51148 Bus2=51167 phases=3 Linecode=2c_.04 Length=0.28053 Units=m
New Line.LINE51167 Bus1=51149 Bus2=51168 phases=3 Linecode=2c_.04 Length=5.3634 Units=m
New Line.LINE51168 Bus1=51150 Bus2=51169 phases=3 Linecode=3c_95_SAC_XC Length=0.49482 Units=m
New Line.LINE51169 Bus1=51151 Bus2=51170 phases=3 Linecode=2c_.0225 Length=0.55027 Units=m
New Line.LINE51170 Bus1=51152 Bus2=51171 phases=3 Linecode=35_SAC_PC Length=4.4036 Units=m
New Line.LINE51171 Bus1=51153 Bus2=51172 phases=3 Linecode=35_SAC_PC Length=0.37436 Units=m
New Line.LINE51172 Bus1=51154 Bus2=51173 phases=3 Linecode=35_SAC_PC Length=0.28903 Units=m
New Line.LINE51173 Bus1=51155 Bus2=51174 phases=3 Linecode=35_SAC_PC Length=0.23805 Units=m
New Line.LINE51174 Bus1=51156 Bus2=51175 phases=3 Linecode=35_SAC_PC Length=0.76356 Units=m
New Line.LINE51175 Bus1=51157 Bus2=51176 phases=3 Linecode=3c_185_SAC_XC Length=0.26954 Units=m
New Line.LINE51176 Bus1=51158 Bus2=51177 phases=3 Linecode=35_SAC_XC Length=6.4057 Units=m
New Line.LINE51177 Bus1=51159 Bus2=51178 phases=3 Linecode=2c_.007 Length=0.12732 Units=m
New Line.LINE51178 Bus1=51160 Bus2=51179 phases=3 Linecode=4c_.6 Length=13.2571 Units=m
New Line.LINE51179 Bus1=51161 Bus2=51180 phases=3 Linecode=2c_.04 Length=0.54895 Units=m
New Line.LINE51180 Bus1=51162 Bus2=51181 phases=3 Linecode=2c_.04 Length=0.39351 Units=m
New Line.LINE51181 Bus1=51163 Bus2=51182 phases=3 Linecode=.04_LTC Length=0.12207 Units=m
New Line.LINE51182 Bus1=51164 Bus2=51183 phases=3 Linecode=.04_LTC Length=3.6508 Units=m
New Line.LINE51183 Bus1=51164 Bus2=51184 phases=3 Linecode=.04_LTC Length=5.2555 Units=m
New Line.LINE51184 Bus1=51165 Bus2=51185 phases=3 Linecode=2c_.04 Length=0.2348 Units=m
New Line.LINE51185 Bus1=51166 Bus2=51186 phases=3 Linecode=2c_.04 Length=0.2707 Units=m
New Line.LINE51186 Bus1=51167 Bus2=51187 phases=3 Linecode=2c_.04 Length=8.8478 Units=m
New Line.LINE51187 Bus1=51169 Bus2=51188 phases=3 Linecode=3c_95_SAC_XC Length=0.80416 Units=m
New Line.LINE51188 Bus1=51169 Bus2=51189 phases=3 Linecode=3c_95_SAC_XC Length=2.9092 Units=m
New Line.LINE51189 Bus1=51170 Bus2=51190 phases=3 Linecode=2c_.0225 Length=3.0704 Units=m
New Line.LINE51190 Bus1=51172 Bus2=51191 phases=3 Linecode=35_SAC_PC Length=0.46446 Units=m
New Line.LINE51191 Bus1=51173 Bus2=51192 phases=3 Linecode=35_SAC_PC Length=0.25809 Units=m
New Line.LINE51192 Bus1=51174 Bus2=51193 phases=3 Linecode=35_SAC_PC Length=0.26708 Units=m
New Line.LINE51193 Bus1=51175 Bus2=51194 phases=3 Linecode=35_SAC_PC Length=1.6533 Units=m
New Line.LINE51194 Bus1=51176 Bus2=51195 phases=3 Linecode=3c_185_SAC_XC Length=0.38341 Units=m
New Line.LINE51195 Bus1=51178 Bus2=51196 phases=3 Linecode=2c_.007 Length=0.087361 Units=m
New Line.LINE51196 Bus1=51179 Bus2=51197 phases=3 Linecode=4c_.6 Length=10.0561 Units=m
New Line.LINE51197 Bus1=51180 Bus2=51198 phases=3 Linecode=2c_.04 Length=0.571 Units=m
New Line.LINE51198 Bus1=51181 Bus2=51199 phases=3 Linecode=2c_.04 Length=0.42478 Units=m
New Line.LINE51199 Bus1=51182 Bus2=51200 phases=3 Linecode=.04_LTC Length=0.090933 Units=m
New Line.LINE51200 Bus1=51184 Bus2=51201 phases=3 Linecode=.04_LTC Length=2.0526 Units=m
New Line.LINE51201 Bus1=51185 Bus2=51202 phases=3 Linecode=2c_.04 Length=0.25372 Units=m
New Line.LINE51202 Bus1=51186 Bus2=51203 phases=3 Linecode=2c_.04 Length=0.20747 Units=m
New Line.LINE51203 Bus1=51187 Bus2=51204 phases=3 Linecode=2c_.04 Length=0.2977 Units=m
New Line.LINE51204 Bus1=51188 Bus2=51205 phases=3 Linecode=3c_95_SAC_XC Length=7.1536 Units=m
New Line.LINE51205 Bus1=51188 Bus2=51206 phases=3 Linecode=3c_95_SAC_XC Length=0.18118 Units=m
New Line.LINE51206 Bus1=51189 Bus2=51207 phases=3 Linecode=3c_95_SAC_XC Length=0.87104 Units=m
New Line.LINE51207 Bus1=51191 Bus2=51208 phases=3 Linecode=35_SAC_PC Length=0.90327 Units=m
New Line.LINE51208 Bus1=51192 Bus2=51209 phases=3 Linecode=35_SAC_PC Length=0.66304 Units=m
New Line.LINE51209 Bus1=51193 Bus2=51210 phases=3 Linecode=35_SAC_PC Length=0.44146 Units=m
New Line.LINE51210 Bus1=51195 Bus2=51211 phases=3 Linecode=3c_95_SAC_XC Length=5.6944 Units=m
New Line.LINE51211 Bus1=51195 Bus2=51212 phases=3 Linecode=3c_185_SAC_XC Length=0.44337 Units=m
New Line.LINE51212 Bus1=51196 Bus2=51213 phases=3 Linecode=2c_.007 Length=0.09481 Units=m
New Line.LINE51213 Bus1=51197 Bus2=51214 phases=3 Linecode=4c_.6 Length=22.0608 Units=m
New Line.LINE51214 Bus1=51198 Bus2=51215 phases=3 Linecode=2c_.04 Length=0.82423 Units=m
New Line.LINE51215 Bus1=51199 Bus2=51216 phases=3 Linecode=2c_.04 Length=0.46103 Units=m
New Line.LINE51216 Bus1=51200 Bus2=51217 phases=3 Linecode=.04_LTC Length=0.10633 Units=m
New Line.LINE51217 Bus1=51201 Bus2=51218 phases=3 Linecode=.04_LTC Length=5.6446 Units=m
New Line.LINE51218 Bus1=51201 Bus2=51219 phases=3 Linecode=.04_LTC Length=0.72153 Units=m
New Line.LINE51219 Bus1=51202 Bus2=51220 phases=3 Linecode=2c_.04 Length=0.23821 Units=m
New Line.LINE51220 Bus1=51203 Bus2=51221 phases=3 Linecode=2c_.04 Length=13.2303 Units=m
New Line.LINE51221 Bus1=51204 Bus2=51222 phases=3 Linecode=2c_.04 Length=0.28966 Units=m
New Line.LINE51222 Bus1=51205 Bus2=51223 phases=3 Linecode=3c_95_SAC_XC Length=1.4687 Units=m
New Line.LINE51223 Bus1=51206 Bus2=51224 phases=3 Linecode=3c_95_SAC_XC Length=0.2042 Units=m
New Line.LINE51224 Bus1=51207 Bus2=51225 phases=3 Linecode=3c_95_SAC_XC Length=1.0872 Units=m
New Line.LINE51225 Bus1=51208 Bus2=51226 phases=3 Linecode=35_SAC_PC Length=0.33562 Units=m
New Line.LINE51226 Bus1=51209 Bus2=51227 phases=3 Linecode=35_SAC_PC Length=4.2932 Units=m
New Line.LINE51227 Bus1=51210 Bus2=51228 phases=3 Linecode=35_SAC_PC Length=1.7642 Units=m
New Line.LINE51228 Bus1=51211 Bus2=51229 phases=3 Linecode=35_SAC_PC Length=0.40511 Units=m
New Line.LINE51229 Bus1=51211 Bus2=51230 phases=3 Linecode=3c_95_SAC_XC Length=4.0158 Units=m
New Line.LINE51230 Bus1=51212 Bus2=51231 phases=3 Linecode=3c_185_SAC_XC Length=0.34147 Units=m
New Line.LINE51231 Bus1=51213 Bus2=51232 phases=3 Linecode=2c_.007 Length=0.1252 Units=m
New Line.LINE51232 Bus1=51214 Bus2=51233 phases=3 Linecode=2c_.04 Length=5.5568 Units=m
New Line.LINE51233 Bus1=51214 Bus2=51234 phases=3 Linecode=4c_.6 Length=11.091 Units=m
New Line.LINE51234 Bus1=51215 Bus2=51235 phases=3 Linecode=2c_.04 Length=1.9796 Units=m
New Line.LINE51235 Bus1=51216 Bus2=51236 phases=3 Linecode=2c_.04 Length=2.0383 Units=m
New Line.LINE51236 Bus1=51217 Bus2=51237 phases=3 Linecode=.04_LTC Length=0.091967 Units=m
New Line.LINE51237 Bus1=51219 Bus2=51238 phases=3 Linecode=.04_LTC Length=0.15486 Units=m
New Line.LINE51238 Bus1=51220 Bus2=51239 phases=3 Linecode=2c_.04 Length=0.28265 Units=m
New Line.LINE51239 Bus1=51221 Bus2=51240 phases=3 Linecode=2c_.04 Length=0.53416 Units=m
New Line.LINE51240 Bus1=51222 Bus2=51241 phases=3 Linecode=2c_.04 Length=0.31538 Units=m
New Line.LINE51241 Bus1=51223 Bus2=51242 phases=3 Linecode=3c_95_SAC_XC Length=1.4819 Units=m
New Line.LINE51242 Bus1=51224 Bus2=51243 phases=3 Linecode=3c_95_SAC_XC Length=0.13375 Units=m
New Line.LINE51243 Bus1=51225 Bus2=51244 phases=3 Linecode=3c_95_SAC_XC Length=1.1223 Units=m
New Line.LINE51244 Bus1=51227 Bus2=51245 phases=3 Linecode=35_SAC_PC Length=0.24584 Units=m
New Line.LINE51245 Bus1=51229 Bus2=51246 phases=3 Linecode=35_SAC_PC Length=0.18926 Units=m
New Line.LINE51246 Bus1=51230 Bus2=51247 phases=3 Linecode=35_SAC_PC Length=0.27514 Units=m
New Line.LINE51247 Bus1=51230 Bus2=51248 phases=3 Linecode=3c_95_SAC_XC Length=3.903 Units=m
New Line.LINE51248 Bus1=51231 Bus2=51249 phases=3 Linecode=3c_185_SAC_XC Length=0.44727 Units=m
New Line.LINE51249 Bus1=51232 Bus2=51250 phases=3 Linecode=2c_.007 Length=0.68939 Units=m
New Line.LINE51250 Bus1=51233 Bus2=51251 phases=3 Linecode=2c_.04 Length=0.32324 Units=m
New Line.LINE51251 Bus1=51233 Bus2=51252 phases=3 Linecode=2c_.04 Length=1.1955 Units=m
New Line.LINE51252 Bus1=51234 Bus2=51253 phases=3 Linecode=4c_.6 Length=1.4238 Units=m
New Line.LINE51253 Bus1=51235 Bus2=51254 phases=3 Linecode=2c_.04 Length=4.7978 Units=m
New Line.LINE51254 Bus1=51235 Bus2=51255 phases=3 Linecode=2c_.04 Length=5.3641 Units=m
New Line.LINE51255 Bus1=51236 Bus2=51256 phases=3 Linecode=2c_.04 Length=4.0648 Units=m
New Line.LINE51256 Bus1=51236 Bus2=51257 phases=3 Linecode=2c_.04 Length=5.8221 Units=m
New Line.LINE51257 Bus1=51237 Bus2=51258 phases=3 Linecode=.04_LTC Length=0.10155 Units=m
New Line.LINE51258 Bus1=51238 Bus2=51259 phases=3 Linecode=.04_LTC Length=0.14833 Units=m
New Line.LINE51259 Bus1=51239 Bus2=51260 phases=3 Linecode=2c_.04 Length=5.045 Units=m
New Line.LINE51260 Bus1=51240 Bus2=51261 phases=3 Linecode=2c_.04 Length=0.47866 Units=m
New Line.LINE51261 Bus1=51241 Bus2=51262 phases=3 Linecode=2c_.04 Length=0.77118 Units=m
New Line.LINE51262 Bus1=51242 Bus2=51263 phases=3 Linecode=3c_95_SAC_XC Length=0.63258 Units=m
New Line.LINE51263 Bus1=51243 Bus2=51264 phases=3 Linecode=3c_95_SAC_XC Length=0.14783 Units=m
New Line.LINE51264 Bus1=51244 Bus2=51265 phases=3 Linecode=3c_95_SAC_XC Length=1.1319 Units=m
New Line.LINE51265 Bus1=51245 Bus2=51266 phases=3 Linecode=35_SAC_PC Length=0.23162 Units=m
New Line.LINE51266 Bus1=51246 Bus2=51267 phases=3 Linecode=35_SAC_PC Length=0.12756 Units=m
New Line.LINE51267 Bus1=51247 Bus2=51268 phases=3 Linecode=35_SAC_PC Length=0.20038 Units=m
New Line.LINE51268 Bus1=51248 Bus2=51269 phases=3 Linecode=35_SAC_PC Length=0.3124 Units=m
New Line.LINE51269 Bus1=51248 Bus2=51270 phases=3 Linecode=3c_95_SAC_XC Length=1.4146 Units=m
New Line.LINE51270 Bus1=51249 Bus2=51271 phases=3 Linecode=35_SAC_PC Length=0.1831 Units=m
New Line.LINE51271 Bus1=51249 Bus2=51272 phases=3 Linecode=3c_185_SAC_XC Length=0.67647 Units=m
New Line.LINE51272 Bus1=51250 Bus2=51273 phases=3 Linecode=2c_.007 Length=0.14583 Units=m
New Line.LINE51273 Bus1=51251 Bus2=51274 phases=3 Linecode=2c_.04 Length=0.28206 Units=m
New Line.LINE51274 Bus1=51252 Bus2=51275 phases=3 Linecode=2c_.04 Length=0.30938 Units=m
New Line.LINE51275 Bus1=51255 Bus2=51276 phases=3 Linecode=2c_.04 Length=5.031 Units=m
New Line.LINE51276 Bus1=51255 Bus2=51277 phases=3 Linecode=2c_.04 Length=1.8946 Units=m
New Line.LINE51277 Bus1=51257 Bus2=51278 phases=3 Linecode=2c_.04 Length=4.9748 Units=m
New Line.LINE51278 Bus1=51257 Bus2=51279 phases=3 Linecode=2c_.04 Length=1.0425 Units=m
New Line.LINE51279 Bus1=51258 Bus2=51280 phases=3 Linecode=.04_LTC Length=0.83762 Units=m
New Line.LINE51280 Bus1=51259 Bus2=51281 phases=3 Linecode=.04_LTC Length=0.22073 Units=m
New Line.LINE51281 Bus1=51260 Bus2=51282 phases=3 Linecode=2c_.04 Length=4.5754 Units=m
New Line.LINE51282 Bus1=51261 Bus2=51283 phases=3 Linecode=2c_.04 Length=0.40484 Units=m
New Line.LINE51283 Bus1=51262 Bus2=51284 phases=3 Linecode=2c_.04 Length=6.928 Units=m
New Line.LINE51284 Bus1=51263 Bus2=51285 phases=3 Linecode=3c_95_SAC_XC Length=0.42636 Units=m
New Line.LINE51285 Bus1=51264 Bus2=51286 phases=3 Linecode=3c_95_SAC_XC Length=0.16481 Units=m
New Line.LINE51286 Bus1=51265 Bus2=51287 phases=3 Linecode=3c_95_SAC_XC Length=0.60867 Units=m
New Line.LINE51287 Bus1=51266 Bus2=51288 phases=3 Linecode=35_SAC_PC Length=0.59975 Units=m
New Line.LINE51288 Bus1=51267 Bus2=51289 phases=3 Linecode=35_SAC_PC Length=0.12726 Units=m
New Line.LINE51289 Bus1=51268 Bus2=51290 phases=3 Linecode=35_SAC_PC Length=0.29108 Units=m
New Line.LINE51290 Bus1=51269 Bus2=51291 phases=3 Linecode=35_SAC_PC Length=0.17542 Units=m
New Line.LINE51291 Bus1=51270 Bus2=51292 phases=3 Linecode=3c_95_SAC_XC Length=1.86 Units=m
New Line.LINE51292 Bus1=51271 Bus2=51293 phases=3 Linecode=35_SAC_PC Length=0.38074 Units=m
New Line.LINE51293 Bus1=51272 Bus2=51294 phases=3 Linecode=3c_185_SAC_XC Length=2.0731 Units=m
New Line.LINE51294 Bus1=51273 Bus2=51295 phases=3 Linecode=2c_.007 Length=0.097509 Units=m
New Line.LINE51295 Bus1=51274 Bus2=51296 phases=3 Linecode=35_SAC_XSC Length=0.16106 Units=m
New Line.LINE51296 Bus1=51274 Bus2=51297 phases=3 Linecode=2c_.04 Length=0.88998 Units=m
New Line.LINE51297 Bus1=51275 Bus2=51298 phases=3 Linecode=2c_.04 Length=0.38752 Units=m
New Line.LINE51298 Bus1=51277 Bus2=51299 phases=3 Linecode=2c_.04 Length=0.24581 Units=m
New Line.LINE51299 Bus1=51279 Bus2=51300 phases=3 Linecode=2c_.04 Length=0.50917 Units=m
New Line.LINE51300 Bus1=51280 Bus2=51301 phases=3 Linecode=.04_LTC Length=4.5175 Units=m
New Line.LINE51301 Bus1=51280 Bus2=51302 phases=3 Linecode=.04_LTC Length=7.3795 Units=m
New Line.LINE51302 Bus1=51281 Bus2=51303 phases=3 Linecode=.04_LTC Length=0.164 Units=m
New Line.LINE51303 Bus1=51282 Bus2=51304 phases=3 Linecode=2c_.04 Length=0.24746 Units=m
New Line.LINE51304 Bus1=51283 Bus2=51305 phases=3 Linecode=2c_.04 Length=3.7671 Units=m
New Line.LINE51305 Bus1=51285 Bus2=51306 phases=3 Linecode=3c_95_SAC_XC Length=1.0259 Units=m
New Line.LINE51306 Bus1=51286 Bus2=51307 phases=3 Linecode=3c_95_SAC_XC Length=0.17454 Units=m
New Line.LINE51307 Bus1=51287 Bus2=51308 phases=3 Linecode=3c_95_SAC_XC Length=0.53891 Units=m
New Line.LINE51308 Bus1=51288 Bus2=51309 phases=3 Linecode=35_SAC_PC Length=3.8223 Units=m
New Line.LINE51309 Bus1=51289 Bus2=51310 phases=3 Linecode=35_SAC_PC Length=0.15261 Units=m
New Line.LINE51310 Bus1=51290 Bus2=51311 phases=3 Linecode=35_SAC_PC Length=2.6887 Units=m
New Line.LINE51311 Bus1=51291 Bus2=51312 phases=3 Linecode=35_SAC_PC Length=0.22216 Units=m
New Line.LINE51312 Bus1=51292 Bus2=51313 phases=3 Linecode=3c_95_SAC_XC Length=0.24569 Units=m
New Line.LINE51313 Bus1=51292 Bus2=51314 phases=3 Linecode=3c_95_SAC_XC Length=0.83081 Units=m
New Line.LINE51314 Bus1=51293 Bus2=51315 phases=3 Linecode=35_SAC_PC Length=0.42866 Units=m
New Line.LINE51315 Bus1=51294 Bus2=51316 phases=3 Linecode=35_SAC_PC Length=0.35104 Units=m
New Line.LINE51316 Bus1=51294 Bus2=51317 phases=3 Linecode=3c_185_SAC_XC Length=4.4327 Units=m
New Line.LINE51317 Bus1=51295 Bus2=51318 phases=3 Linecode=2c_.007 Length=0.088023 Units=m
New Line.LINE51318 Bus1=51296 Bus2=51319 phases=3 Linecode=35_SAC_XSC Length=0.11583 Units=m
New Line.LINE51319 Bus1=51297 Bus2=51320 phases=3 Linecode=2c_.04 Length=5.1444 Units=m
New Line.LINE51320 Bus1=51298 Bus2=51321 phases=3 Linecode=2c_.04 Length=0.41054 Units=m
New Line.LINE51321 Bus1=51299 Bus2=51322 phases=3 Linecode=2c_.04 Length=0.22808 Units=m
New Line.LINE51322 Bus1=51300 Bus2=51323 phases=3 Linecode=2c_.04 Length=0.167 Units=m
New Line.LINE51323 Bus1=51302 Bus2=51324 phases=3 Linecode=.04_LTC Length=0.15914 Units=m
New Line.LINE51324 Bus1=51303 Bus2=51325 phases=3 Linecode=.04_LTC Length=0.20632 Units=m
New Line.LINE51325 Bus1=51304 Bus2=51326 phases=3 Linecode=2c_.04 Length=0.30537 Units=m
New Line.LINE51326 Bus1=51305 Bus2=51327 phases=3 Linecode=2c_.04 Length=0.71408 Units=m
New Line.LINE51327 Bus1=51306 Bus2=51328 phases=3 Linecode=3c_95_SAC_XC Length=0.3772 Units=m
New Line.LINE51328 Bus1=51307 Bus2=51329 phases=3 Linecode=3c_95_SAC_XC Length=0.14749 Units=m
New Line.LINE51329 Bus1=51308 Bus2=51330 phases=3 Linecode=3c_95_SAC_XC Length=1.803 Units=m
New Line.LINE51330 Bus1=51310 Bus2=51331 phases=3 Linecode=35_SAC_PC Length=2.7265 Units=m
New Line.LINE51331 Bus1=51311 Bus2=51332 phases=3 Linecode=35_SAC_PC Length=0.20156 Units=m
New Line.LINE51332 Bus1=51312 Bus2=51333 phases=3 Linecode=35_SAC_PC Length=0.28342 Units=m
New Line.LINE51333 Bus1=51313 Bus2=51334 phases=3 Linecode=3c_95_SAC_XC Length=0.30941 Units=m
New Line.LINE51334 Bus1=51314 Bus2=51335 phases=3 Linecode=35_SAC_PC Length=0.18726 Units=m
New Line.LINE51335 Bus1=51314 Bus2=51336 phases=3 Linecode=3c_95_SAC_XC Length=0.65217 Units=m
New Line.LINE51336 Bus1=51315 Bus2=51337 phases=3 Linecode=35_SAC_PC Length=0.23681 Units=m
New Line.LINE51337 Bus1=51316 Bus2=51338 phases=3 Linecode=35_SAC_PC Length=0.29083 Units=m
New Line.LINE51338 Bus1=51317 Bus2=51339 phases=3 Linecode=4_PC Length=0.2244 Units=m
New Line.LINE51339 Bus1=51317 Bus2=51340 phases=3 Linecode=3c_185_SAC_XC Length=0.053235 Units=m
New Line.LINE51340 Bus1=51318 Bus2=51341 phases=3 Linecode=2c_.007 Length=0.11133 Units=m
New Line.LINE51341 Bus1=51319 Bus2=51342 phases=3 Linecode=35_SAC_XSC Length=0.17159 Units=m
New Line.LINE51342 Bus1=51320 Bus2=51343 phases=3 Linecode=2c_.04 Length=0.39277 Units=m
New Line.LINE51343 Bus1=51321 Bus2=51344 phases=3 Linecode=2c_.04 Length=0.64425 Units=m
New Line.LINE51344 Bus1=51322 Bus2=51345 phases=3 Linecode=2c_.04 Length=0.204 Units=m
New Line.LINE51345 Bus1=51323 Bus2=51346 phases=3 Linecode=2c_.04 Length=0.208 Units=m
New Line.LINE51346 Bus1=51324 Bus2=51347 phases=3 Linecode=.04_LTC Length=0.13114 Units=m
New Line.LINE51347 Bus1=51325 Bus2=51348 phases=3 Linecode=.04_LTC Length=0.22734 Units=m
New Line.LINE51348 Bus1=51326 Bus2=51349 phases=3 Linecode=2c_.04 Length=0.24694 Units=m
New Line.LINE51349 Bus1=51327 Bus2=51350 phases=3 Linecode=2c_.04 Length=0.30248 Units=m
New Line.LINE51350 Bus1=51328 Bus2=51351 phases=3 Linecode=3c_95_SAC_XC Length=1.4942 Units=m
New Line.LINE51351 Bus1=51329 Bus2=51352 phases=3 Linecode=3c_95_SAC_XC Length=0.20919 Units=m
New Line.LINE51352 Bus1=51330 Bus2=51353 phases=3 Linecode=3c_95_SAC_XC Length=4.9572 Units=m
New Line.LINE51353 Bus1=51331 Bus2=51354 phases=3 Linecode=35_SAC_PC Length=0.1514 Units=m
New Line.LINE51354 Bus1=51332 Bus2=51355 phases=3 Linecode=35_SAC_PC Length=0.17967 Units=m
New Line.LINE51355 Bus1=51333 Bus2=51356 phases=3 Linecode=35_SAC_PC Length=2.6187 Units=m
New Line.LINE51356 Bus1=51334 Bus2=51357 phases=3 Linecode=3c_95_SAC_XC Length=0.73215 Units=m
New Line.LINE51357 Bus1=51335 Bus2=51358 phases=3 Linecode=35_SAC_PC Length=0.13322 Units=m
New Line.LINE51358 Bus1=51336 Bus2=51359 phases=3 Linecode=3c_95_SAC_XC Length=1.1285 Units=m
New Line.LINE51359 Bus1=51337 Bus2=51360 phases=3 Linecode=35_SAC_PC Length=0.35734 Units=m
New Line.LINE51360 Bus1=51338 Bus2=51361 phases=3 Linecode=35_SAC_PC Length=0.16458 Units=m
New Line.LINE51361 Bus1=51339 Bus2=51362 phases=3 Linecode=4_PC Length=0.14909 Units=m
New Line.LINE51362 Bus1=51340 Bus2=51363 phases=3 Linecode=3c_185_SAC_XC Length=4.8986 Units=m
New Line.LINE51363 Bus1=51341 Bus2=51364 phases=3 Linecode=4_XSC Length=0.3144 Units=m
New Line.LINE51364 Bus1=51342 Bus2=51365 phases=3 Linecode=35_SAC_XSC Length=0.17259 Units=m
New Line.LINE51365 Bus1=51343 Bus2=51366 phases=3 Linecode=2c_.04 Length=0.33166 Units=m
New Line.LINE51366 Bus1=51344 Bus2=51367 phases=3 Linecode=2c_.04 Length=5.763 Units=m
New Line.LINE51367 Bus1=51344 Bus2=51368 phases=3 Linecode=2c_.04 Length=0.50671 Units=m
New Line.LINE51368 Bus1=51345 Bus2=51369 phases=3 Linecode=2c_.04 Length=0.75755 Units=m
New Line.LINE51369 Bus1=51346 Bus2=51370 phases=3 Linecode=2c_.04 Length=0.14087 Units=m
New Line.LINE51370 Bus1=51347 Bus2=51371 phases=3 Linecode=.04_LTC Length=0.11443 Units=m
New Line.LINE51371 Bus1=51348 Bus2=51372 phases=3 Linecode=.04_LTC Length=0.19709 Units=m
New Line.LINE51372 Bus1=51349 Bus2=51373 phases=3 Linecode=2c_.04 Length=0.66271 Units=m
New Line.LINE51373 Bus1=51350 Bus2=51374 phases=3 Linecode=2c_.04 Length=0.35987 Units=m
New Line.LINE51374 Bus1=51351 Bus2=51375 phases=3 Linecode=3c_95_SAC_XC Length=1.7117 Units=m
New Line.LINE51375 Bus1=51352 Bus2=51376 phases=3 Linecode=3c_95_SAC_XC Length=0.20049 Units=m
New Line.LINE51376 Bus1=51353 Bus2=51377 phases=3 Linecode=3c_95_SAC_XC Length=6.7261 Units=m
New Line.LINE51377 Bus1=51353 Bus2=51378 phases=3 Linecode=35_SAC_PC Length=0.3056 Units=m
New Line.LINE51378 Bus1=51354 Bus2=51379 phases=3 Linecode=35_SAC_PC Length=0.13865 Units=m
New Line.LINE51379 Bus1=51355 Bus2=51380 phases=3 Linecode=35_SAC_PC Length=0.3243 Units=m
New Line.LINE51380 Bus1=51356 Bus2=51381 phases=3 Linecode=35_SAC_PC Length=0.29444 Units=m
New Line.LINE51381 Bus1=51357 Bus2=51382 phases=3 Linecode=3c_95_SAC_XC Length=6.4615 Units=m
New Line.LINE51382 Bus1=51358 Bus2=51383 phases=3 Linecode=35_SAC_PC Length=0.47823 Units=m
New Line.LINE51383 Bus1=51359 Bus2=51384 phases=3 Linecode=3c_95_SAC_XC Length=0.74762 Units=m
New Line.LINE51384 Bus1=51360 Bus2=51385 phases=3 Linecode=35_SAC_PC Length=3.8957 Units=m
New Line.LINE51385 Bus1=51361 Bus2=51386 phases=3 Linecode=35_SAC_PC Length=0.19361 Units=m
New Line.LINE51386 Bus1=51362 Bus2=51387 phases=3 Linecode=4_PC Length=0.12976 Units=m
New Line.LINE51387 Bus1=51363 Bus2=51388 phases=3 Linecode=3c_185_SAC_XC Length=0.69912 Units=m
New Line.LINE51388 Bus1=51364 Bus2=51389 phases=3 Linecode=4_XSC Length=0.42729 Units=m
New Line.LINE51389 Bus1=51365 Bus2=51390 phases=3 Linecode=35_SAC_XSC Length=0.17214 Units=m
New Line.LINE51390 Bus1=51366 Bus2=51391 phases=3 Linecode=2c_.04 Length=1.2028 Units=m
New Line.LINE51391 Bus1=51368 Bus2=51392 phases=3 Linecode=2c_.04 Length=0.56736 Units=m
New Line.LINE51392 Bus1=51369 Bus2=51393 phases=3 Linecode=2c_.04 Length=8.5317 Units=m
New Line.LINE51393 Bus1=51370 Bus2=51394 phases=3 Linecode=2c_.04 Length=0.25146 Units=m
New Line.LINE51394 Bus1=51371 Bus2=51395 phases=3 Linecode=.04_LTC Length=0.10478 Units=m
New Line.LINE51395 Bus1=51372 Bus2=51396 phases=3 Linecode=.04_LTC Length=0.16766 Units=m
New Line.LINE51396 Bus1=51373 Bus2=51397 phases=3 Linecode=2c_.04 Length=4.5805 Units=m
New Line.LINE51397 Bus1=51374 Bus2=51398 phases=3 Linecode=2c_.04 Length=1.0626 Units=m
New Line.LINE51398 Bus1=51375 Bus2=51399 phases=3 Linecode=3c_95_SAC_XC Length=1.3699 Units=m
New Line.LINE51399 Bus1=51376 Bus2=51400 phases=3 Linecode=3c_95_SAC_XC Length=0.1926 Units=m
New Line.LINE51400 Bus1=51377 Bus2=51401 phases=3 Linecode=3c_95_SAC_XC Length=2.0068 Units=m
New Line.LINE51401 Bus1=51377 Bus2=51402 phases=3 Linecode=35_SAC_PC Length=0.27719 Units=m
New Line.LINE51402 Bus1=51378 Bus2=51403 phases=3 Linecode=35_SAC_PC Length=0.37751 Units=m
New Line.LINE51403 Bus1=51379 Bus2=51404 phases=3 Linecode=35_SAC_PC Length=0.10108 Units=m
New Line.LINE51404 Bus1=51380 Bus2=51405 phases=3 Linecode=35_SAC_PC Length=5.2961 Units=m
New Line.LINE51405 Bus1=51381 Bus2=51406 phases=3 Linecode=35_SAC_PC Length=0.30947 Units=m
New Line.LINE51406 Bus1=51382 Bus2=51407 phases=3 Linecode=3c_95_SAC_XC Length=0.61269 Units=m
New Line.LINE51407 Bus1=51383 Bus2=51408 phases=3 Linecode=35_SAC_PC Length=1.9053 Units=m
New Line.LINE51408 Bus1=51384 Bus2=51409 phases=3 Linecode=3c_95_SAC_XC Length=0.36662 Units=m
New Line.LINE51409 Bus1=51384 Bus2=51410 phases=3 Linecode=3c_95_SAC_XC Length=0.90833 Units=m
New Line.LINE51410 Bus1=51385 Bus2=51411 phases=3 Linecode=35_SAC_PC Length=0.22198 Units=m
New Line.LINE51411 Bus1=51386 Bus2=51412 phases=3 Linecode=35_SAC_PC Length=0.3042 Units=m
New Line.LINE51412 Bus1=51387 Bus2=51413 phases=3 Linecode=4_PC Length=0.12567 Units=m
New Line.LINE51413 Bus1=51388 Bus2=51414 phases=3 Linecode=35_SAC_PC Length=0.23838 Units=m
New Line.LINE51414 Bus1=51388 Bus2=51415 phases=3 Linecode=35_SAC_PC Length=0.18406 Units=m
New Line.LINE51415 Bus1=51388 Bus2=51416 phases=3 Linecode=3c_185_SAC_XC Length=0.48423 Units=m
New Line.LINE51416 Bus1=51389 Bus2=51417 phases=3 Linecode=4_XSC Length=0.42716 Units=m
New Line.LINE51417 Bus1=51390 Bus2=51418 phases=3 Linecode=35_SAC_XSC Length=0.17228 Units=m
New Line.LINE51418 Bus1=51391 Bus2=51419 phases=3 Linecode=2c_.04 Length=1.2846 Units=m
New Line.LINE51419 Bus1=51392 Bus2=51420 phases=3 Linecode=2c_.04 Length=0.26034 Units=m
New Line.LINE51420 Bus1=51393 Bus2=51421 phases=3 Linecode=2c_.04 Length=0.23242 Units=m
New Line.LINE51421 Bus1=51394 Bus2=51422 phases=3 Linecode=2c_.04 Length=7.558 Units=m
New Line.LINE51422 Bus1=51395 Bus2=51423 phases=3 Linecode=.04_LTC Length=0.26388 Units=m
New Line.LINE51423 Bus1=51396 Bus2=51424 phases=3 Linecode=.04_LTC Length=0.19334 Units=m
New Line.LINE51424 Bus1=51398 Bus2=51425 phases=3 Linecode=2c_.04 Length=2.5508 Units=m
New Line.LINE51425 Bus1=51399 Bus2=51426 phases=3 Linecode=3c_95_SAC_XC Length=1.5804 Units=m
New Line.LINE51426 Bus1=51400 Bus2=51427 phases=3 Linecode=3c_95_SAC_XC Length=6.5 Units=m
New Line.LINE51427 Bus1=51401 Bus2=51428 phases=3 Linecode=3c_95_SAC_XC Length=2.9227 Units=m
New Line.LINE51428 Bus1=51401 Bus2=51429 phases=3 Linecode=35_SAC_PC Length=0.2305 Units=m
New Line.LINE51429 Bus1=51402 Bus2=51430 phases=3 Linecode=35_SAC_PC Length=0.5218 Units=m
New Line.LINE51430 Bus1=51403 Bus2=51431 phases=3 Linecode=35_SAC_PC Length=0.60115 Units=m
New Line.LINE51431 Bus1=51404 Bus2=51432 phases=3 Linecode=35_SAC_PC Length=0.12554 Units=m
New Line.LINE51432 Bus1=51406 Bus2=51433 phases=3 Linecode=35_SAC_PC Length=0.44292 Units=m
New Line.LINE51433 Bus1=51407 Bus2=51434 phases=3 Linecode=3c_95_SAC_XC Length=0.45583 Units=m
New Line.LINE51434 Bus1=51408 Bus2=51435 phases=3 Linecode=35_SAC_PC Length=0.262 Units=m
New Line.LINE51435 Bus1=51409 Bus2=51436 phases=3 Linecode=3c_95_SAC_XC Length=0.2435 Units=m
New Line.LINE51436 Bus1=51410 Bus2=51437 phases=3 Linecode=3c_95_SAC_XC Length=0.64669 Units=m
New Line.LINE51437 Bus1=51411 Bus2=51438 phases=3 Linecode=35_SAC_PC Length=0.18461 Units=m
New Line.LINE51438 Bus1=51412 Bus2=51439 phases=3 Linecode=35_SAC_PC Length=0.57375 Units=m
New Line.LINE51439 Bus1=51413 Bus2=51440 phases=3 Linecode=4_PC Length=0.10521 Units=m
New Line.LINE51440 Bus1=51414 Bus2=51441 phases=3 Linecode=35_SAC_PC Length=0.1693 Units=m
New Line.LINE51441 Bus1=51415 Bus2=51442 phases=3 Linecode=35_SAC_PC Length=0.254 Units=m
New Line.LINE51442 Bus1=51416 Bus2=51443 phases=3 Linecode=3c_185_SAC_XC Length=4.1888 Units=m
New Line.LINE51443 Bus1=51417 Bus2=51444 phases=3 Linecode=4_XSC Length=0.4272 Units=m
New Line.LINE51444 Bus1=51418 Bus2=51445 phases=3 Linecode=35_SAC_XSC Length=0.54743 Units=m
New Line.LINE51445 Bus1=51419 Bus2=51446 phases=3 Linecode=2c_.04 Length=0.38675 Units=m
New Line.LINE51446 Bus1=51420 Bus2=51447 phases=3 Linecode=2c_.04 Length=0.18508 Units=m
New Line.LINE51447 Bus1=51421 Bus2=51448 phases=3 Linecode=2c_.04 Length=0.22132 Units=m
New Line.LINE51448 Bus1=51422 Bus2=51449 phases=3 Linecode=2c_.04 Length=2.4892 Units=m
New Line.LINE51449 Bus1=51423 Bus2=51450 phases=3 Linecode=.04_LTC Length=3.4203 Units=m
New Line.LINE51450 Bus1=51423 Bus2=51451 phases=3 Linecode=.04_LTC Length=0.19696 Units=m
New Line.LINE51451 Bus1=51424 Bus2=51452 phases=3 Linecode=.04_LTC Length=0.14534 Units=m
New Line.LINE51452 Bus1=51426 Bus2=51453 phases=3 Linecode=3c_95_SAC_XC Length=1.4863 Units=m
New Line.LINE51453 Bus1=51427 Bus2=51454 phases=3 Linecode=3c_95_SAC_XC Length=1.6603 Units=m
New Line.LINE51454 Bus1=51429 Bus2=51455 phases=3 Linecode=35_SAC_PC Length=0.32475 Units=m
New Line.LINE51455 Bus1=51430 Bus2=51456 phases=3 Linecode=35_SAC_PC Length=3.2762 Units=m
New Line.LINE51456 Bus1=51431 Bus2=51457 phases=3 Linecode=35_SAC_PC Length=0.18646 Units=m
New Line.LINE51457 Bus1=51432 Bus2=51458 phases=3 Linecode=35_SAC_PC Length=0.20471 Units=m
New Line.LINE51458 Bus1=51433 Bus2=51459 phases=3 Linecode=35_SAC_PC Length=6.0455 Units=m
New Line.LINE51459 Bus1=51434 Bus2=51460 phases=3 Linecode=3c_95_SAC_XC Length=0.41468 Units=m
New Line.LINE51460 Bus1=51435 Bus2=51461 phases=3 Linecode=35_SAC_PC Length=0.27802 Units=m
New Line.LINE51461 Bus1=51436 Bus2=51462 phases=3 Linecode=3c_95_SAC_XC Length=0.30936 Units=m
New Line.LINE51462 Bus1=51437 Bus2=51463 phases=3 Linecode=3c_95_SAC_XC Length=0.73808 Units=m
New Line.LINE51463 Bus1=51438 Bus2=51464 phases=3 Linecode=35_SAC_PC Length=0.12791 Units=m
New Line.LINE51464 Bus1=51439 Bus2=51465 phases=3 Linecode=35_SAC_PC Length=0.80639 Units=m
New Line.LINE51465 Bus1=51440 Bus2=51466 phases=3 Linecode=4_PC Length=0.17939 Units=m
New Line.LINE51466 Bus1=51441 Bus2=51467 phases=3 Linecode=35_SAC_PC Length=0.11402 Units=m
New Line.LINE51467 Bus1=51442 Bus2=51468 phases=3 Linecode=35_SAC_PC Length=0.36299 Units=m
New Line.LINE51468 Bus1=51443 Bus2=51469 phases=3 Linecode=3c_185_SAC_XC Length=2.5359 Units=m
New Line.LINE51469 Bus1=51444 Bus2=51470 phases=3 Linecode=4_XSC Length=0.4272 Units=m
New Line.LINE51470 Bus1=51445 Bus2=51471 phases=3 Linecode=35_SAC_XSC Length=5.207 Units=m
New Line.LINE51471 Bus1=51446 Bus2=51472 phases=3 Linecode=2c_.04 Length=0.31202 Units=m
New Line.LINE51472 Bus1=51447 Bus2=51473 phases=3 Linecode=2c_.04 Length=0.30873 Units=m
New Line.LINE51473 Bus1=51448 Bus2=51474 phases=3 Linecode=2c_.04 Length=0.346 Units=m
New Line.LINE51474 Bus1=51449 Bus2=51475 phases=3 Linecode=2c_.04 Length=0.0975 Units=m
New Line.LINE51475 Bus1=51451 Bus2=51476 phases=3 Linecode=.04_LTC Length=0.14517 Units=m
New Line.LINE51476 Bus1=51452 Bus2=51477 phases=3 Linecode=.04_LTC Length=0.16164 Units=m
New Line.LINE51477 Bus1=51453 Bus2=51478 phases=3 Linecode=3c_95_SAC_XC Length=1.1081 Units=m
New Line.LINE51478 Bus1=51454 Bus2=51479 phases=3 Linecode=3c_95_SAC_XC Length=0.29204 Units=m
New Line.LINE51479 Bus1=51455 Bus2=51480 phases=3 Linecode=35_SAC_PC Length=0.40983 Units=m
New Line.LINE51480 Bus1=51456 Bus2=51481 phases=3 Linecode=35_SAC_PC Length=0.27119 Units=m
New Line.LINE51481 Bus1=51457 Bus2=51482 phases=3 Linecode=35_SAC_PC Length=0.1932 Units=m
New Line.LINE51482 Bus1=51458 Bus2=51483 phases=3 Linecode=35_SAC_PC Length=5.9427 Units=m
New Line.LINE51483 Bus1=51461 Bus2=51484 phases=3 Linecode=35_SAC_PC Length=0.36898 Units=m
New Line.LINE51484 Bus1=51462 Bus2=51485 phases=3 Linecode=3c_95_SAC_XC Length=0.20319 Units=m
New Line.LINE51485 Bus1=51463 Bus2=51486 phases=3 Linecode=35_SAC_PC Length=0.36473 Units=m
New Line.LINE51486 Bus1=51463 Bus2=51487 phases=3 Linecode=3c_95_SAC_XC Length=1.1831 Units=m
New Line.LINE51487 Bus1=51464 Bus2=51488 phases=3 Linecode=35_SAC_PC Length=0.13928 Units=m
New Line.LINE51488 Bus1=51465 Bus2=51489 phases=3 Linecode=35_SAC_PC Length=5.5275 Units=m
New Line.LINE51489 Bus1=51466 Bus2=51490 phases=3 Linecode=4_PC Length=0.16202 Units=m
New Line.LINE51490 Bus1=51467 Bus2=51491 phases=3 Linecode=35_SAC_PC Length=0.15282 Units=m
New Line.LINE51491 Bus1=51468 Bus2=51492 phases=3 Linecode=35_SAC_PC Length=0.77576 Units=m
New Line.LINE51492 Bus1=51469 Bus2=51493 phases=3 Linecode=35_SAC_PC Length=0.19799 Units=m
New Line.LINE51493 Bus1=51469 Bus2=51494 phases=3 Linecode=3c_185_SAC_XC Length=4.3065 Units=m
New Line.LINE51494 Bus1=51472 Bus2=51495 phases=3 Linecode=2c_.04 Length=1.1212 Units=m
New Line.LINE51495 Bus1=51473 Bus2=51496 phases=3 Linecode=2c_.04 Length=0.83857 Units=m
New Line.LINE51496 Bus1=51474 Bus2=51497 phases=3 Linecode=2c_.04 Length=1.0216 Units=m
New Line.LINE51497 Bus1=51475 Bus2=51498 phases=3 Linecode=2c_.04 Length=0.14828 Units=m
New Line.LINE51498 Bus1=51476 Bus2=51499 phases=3 Linecode=.04_LTC Length=0.14376 Units=m
New Line.LINE51499 Bus1=51477 Bus2=51500 phases=3 Linecode=.04_LTC Length=0.11846 Units=m
New Line.LINE51500 Bus1=51478 Bus2=51501 phases=3 Linecode=3c_95_SAC_XC Length=1.7261 Units=m
New Line.LINE51501 Bus1=51480 Bus2=51502 phases=3 Linecode=35_SAC_PC Length=0.84697 Units=m
New Line.LINE51502 Bus1=51481 Bus2=51503 phases=3 Linecode=35_SAC_PC Length=0.215 Units=m
New Line.LINE51503 Bus1=51482 Bus2=51504 phases=3 Linecode=35_SAC_PC Length=0.216 Units=m
New Line.LINE51504 Bus1=51484 Bus2=51505 phases=3 Linecode=35_SAC_PC Length=6.3746 Units=m
New Line.LINE51505 Bus1=51485 Bus2=51506 phases=3 Linecode=3c_95_SAC_XC Length=0.99199 Units=m
New Line.LINE51506 Bus1=51486 Bus2=51507 phases=3 Linecode=35_SAC_PC Length=0.15526 Units=m
New Line.LINE51507 Bus1=51487 Bus2=51508 phases=3 Linecode=3c_95_SAC_XC Length=0.9379 Units=m
New Line.LINE51508 Bus1=51488 Bus2=51509 phases=3 Linecode=35_SAC_PC Length=0.28622 Units=m
New Line.LINE51509 Bus1=51489 Bus2=51510 phases=3 Linecode=35_SAC_PC Length=0.20026 Units=m
New Line.LINE51510 Bus1=51490 Bus2=51511 phases=3 Linecode=4_PC Length=0.18453 Units=m
New Line.LINE51511 Bus1=51491 Bus2=51512 phases=3 Linecode=35_SAC_PC Length=0.33517 Units=m
New Line.LINE51512 Bus1=51492 Bus2=51513 phases=3 Linecode=35_SAC_PC Length=5.4895 Units=m
New Line.LINE51513 Bus1=51493 Bus2=51514 phases=3 Linecode=35_SAC_PC Length=0.29132 Units=m
New Line.LINE51514 Bus1=51494 Bus2=51515 phases=3 Linecode=35_SAC_PC Length=0.14325 Units=m
New Line.LINE51515 Bus1=51494 Bus2=51516 phases=3 Linecode=3c_185_SAC_XC Length=4.2019 Units=m
New Line.LINE51516 Bus1=51495 Bus2=51517 phases=3 Linecode=.04_XSC Length=3.8532 Units=m
New Line.LINE51517 Bus1=51495 Bus2=51518 phases=3 Linecode=2c_.04 Length=1.86 Units=m
New Line.LINE51518 Bus1=51496 Bus2=51519 phases=3 Linecode=2c_.04 Length=9.2423 Units=m
New Line.LINE51519 Bus1=51497 Bus2=51520 phases=3 Linecode=2c_.04 Length=6.7205 Units=m
New Line.LINE51520 Bus1=51498 Bus2=51521 phases=3 Linecode=2c_.04 Length=0.076654 Units=m
New Line.LINE51521 Bus1=51499 Bus2=51522 phases=3 Linecode=.04_LTC Length=0.17021 Units=m
New Line.LINE51522 Bus1=51500 Bus2=51523 phases=3 Linecode=.04_LTC Length=0.146 Units=m
New Line.LINE51523 Bus1=51501 Bus2=51524 phases=3 Linecode=35_SAC_PC Length=0.47945 Units=m
New Line.LINE51524 Bus1=51501 Bus2=51525 phases=3 Linecode=3c_95_SAC_XC Length=1.7827 Units=m
New Line.LINE51525 Bus1=51502 Bus2=51526 phases=3 Linecode=35_SAC_PC Length=0.13185 Units=m
New Line.LINE51526 Bus1=51503 Bus2=51527 phases=3 Linecode=35_SAC_PC Length=0.24672 Units=m
New Line.LINE51527 Bus1=51504 Bus2=51528 phases=3 Linecode=35_SAC_PC Length=0.70844 Units=m
New Line.LINE51528 Bus1=51506 Bus2=51529 phases=3 Linecode=3c_95_SAC_XC Length=0.80871 Units=m
New Line.LINE51529 Bus1=51507 Bus2=51530 phases=3 Linecode=35_SAC_PC Length=0.1316 Units=m
New Line.LINE51530 Bus1=51508 Bus2=51531 phases=3 Linecode=3c_95_SAC_XC Length=0.79368 Units=m
New Line.LINE51531 Bus1=51509 Bus2=51532 phases=3 Linecode=35_SAC_PC Length=3.2698 Units=m
New Line.LINE51532 Bus1=51510 Bus2=51533 phases=3 Linecode=35_SAC_PC Length=0.22233 Units=m
New Line.LINE51533 Bus1=51511 Bus2=51534 phases=3 Linecode=4_PC Length=0.32039 Units=m
New Line.LINE51534 Bus1=51512 Bus2=51535 phases=3 Linecode=35_SAC_PC Length=0.25588 Units=m
New Line.LINE51535 Bus1=51513 Bus2=51536 phases=3 Linecode=35_SAC_PC Length=0.56895 Units=m
New Line.LINE51536 Bus1=51514 Bus2=51537 phases=3 Linecode=35_SAC_PC Length=0.71397 Units=m
New Line.LINE51537 Bus1=51515 Bus2=51538 phases=3 Linecode=35_SAC_PC Length=0.198 Units=m
New Line.LINE51538 Bus1=51516 Bus2=51539 phases=3 Linecode=35_SAC_PC Length=0.11552 Units=m
New Line.LINE51539 Bus1=51516 Bus2=51540 phases=3 Linecode=3c_185_SAC_XC Length=2.6075 Units=m
New Line.LINE51540 Bus1=51518 Bus2=51541 phases=3 Linecode=2c_.04 Length=0.35535 Units=m
New Line.LINE51541 Bus1=51519 Bus2=51542 phases=3 Linecode=2c_.04 Length=0.37583 Units=m
New Line.LINE51542 Bus1=51521 Bus2=51543 phases=3 Linecode=2c_.04 Length=0.077885 Units=m
New Line.LINE51543 Bus1=51522 Bus2=51544 phases=3 Linecode=.04_LTC Length=0.18123 Units=m
New Line.LINE51544 Bus1=51523 Bus2=51545 phases=3 Linecode=.04_LTC Length=0.13454 Units=m
New Line.LINE51545 Bus1=51524 Bus2=51546 phases=3 Linecode=35_SAC_PC Length=0.24781 Units=m
New Line.LINE51546 Bus1=51525 Bus2=51547 phases=3 Linecode=3c_95_SAC_XC Length=1.3738 Units=m
New Line.LINE51547 Bus1=51526 Bus2=51548 phases=3 Linecode=35_SAC_PC Length=0.20394 Units=m
New Line.LINE51548 Bus1=51527 Bus2=51549 phases=3 Linecode=35_SAC_PC Length=0.36766 Units=m
New Line.LINE51549 Bus1=51528 Bus2=51550 phases=3 Linecode=35_SAC_PC Length=2.8353 Units=m
New Line.LINE51550 Bus1=51529 Bus2=51551 phases=3 Linecode=3c_95_SAC_XC Length=1.2912 Units=m
New Line.LINE51551 Bus1=51530 Bus2=51552 phases=3 Linecode=35_SAC_PC Length=0.17149 Units=m
New Line.LINE51552 Bus1=51531 Bus2=51553 phases=3 Linecode=3c_95_SAC_XC Length=0.91311 Units=m
New Line.LINE51553 Bus1=51533 Bus2=51554 phases=3 Linecode=35_SAC_PC Length=0.27206 Units=m
New Line.LINE51554 Bus1=51535 Bus2=51555 phases=3 Linecode=35_SAC_PC Length=0.36904 Units=m
New Line.LINE51555 Bus1=51536 Bus2=51556 phases=3 Linecode=35_SAC_PC Length=0.19451 Units=m
New Line.LINE51556 Bus1=51537 Bus2=51557 phases=3 Linecode=35_SAC_PC Length=0.21015 Units=m
New Line.LINE51557 Bus1=51538 Bus2=51558 phases=3 Linecode=35_SAC_PC Length=0.42098 Units=m
New Line.LINE51558 Bus1=51539 Bus2=51559 phases=3 Linecode=35_SAC_PC Length=0.15932 Units=m
New Line.LINE51559 Bus1=51540 Bus2=51560 phases=3 Linecode=3c_185_SAC_XC Length=0.3982 Units=m
New Line.LINE51560 Bus1=51540 Bus2=51561 phases=3 Linecode=3c_185_SAC_XC Length=0.85854 Units=m
New Line.LINE51561 Bus1=51541 Bus2=51562 phases=3 Linecode=2c_.04 Length=0.306 Units=m
New Line.LINE51562 Bus1=51542 Bus2=51563 phases=3 Linecode=2c_.04 Length=0.38091 Units=m
New Line.LINE51563 Bus1=51543 Bus2=51564 phases=3 Linecode=2c_.04 Length=0.089022 Units=m
New Line.LINE51564 Bus1=51544 Bus2=51565 phases=3 Linecode=.04_LTC Length=0.15512 Units=m
New Line.LINE51565 Bus1=51545 Bus2=51566 phases=3 Linecode=.04_LTC Length=0.2875 Units=m
New Line.LINE51566 Bus1=51546 Bus2=51567 phases=3 Linecode=35_SAC_PC Length=0.2772 Units=m
New Line.LINE51567 Bus1=51547 Bus2=51568 phases=3 Linecode=3c_95_SAC_XC Length=1.2523 Units=m
New Line.LINE51568 Bus1=51548 Bus2=51569 phases=3 Linecode=35_SAC_PC Length=0.80411 Units=m
New Line.LINE51569 Bus1=51549 Bus2=51570 phases=3 Linecode=35_SAC_PC Length=0.44741 Units=m
New Line.LINE51570 Bus1=51550 Bus2=51571 phases=3 Linecode=35_SAC_PC Length=5.4189 Units=m
New Line.LINE51571 Bus1=51551 Bus2=51572 phases=3 Linecode=3c_95_SAC_XC Length=4.1074 Units=m
New Line.LINE51572 Bus1=51552 Bus2=51573 phases=3 Linecode=35_SAC_PC Length=0.1861 Units=m
New Line.LINE51573 Bus1=51553 Bus2=51574 phases=3 Linecode=3c_95_SAC_XC Length=0.84635 Units=m
New Line.LINE51574 Bus1=51554 Bus2=51575 phases=3 Linecode=35_SAC_PC Length=3.8181 Units=m
New Line.LINE51575 Bus1=51555 Bus2=51576 phases=3 Linecode=35_SAC_PC Length=4.0417 Units=m
New Line.LINE51576 Bus1=51556 Bus2=51577 phases=3 Linecode=35_SAC_PC Length=0.1617 Units=m
New Line.LINE51577 Bus1=51557 Bus2=51578 phases=3 Linecode=35_SAC_PC Length=0.32165 Units=m
New Line.LINE51578 Bus1=51558 Bus2=51579 phases=3 Linecode=35_SAC_PC Length=0.16082 Units=m
New Line.LINE51579 Bus1=51559 Bus2=51580 phases=3 Linecode=35_SAC_PC Length=0.2348 Units=m
New Line.LINE51580 Bus1=51560 Bus2=51581 phases=3 Linecode=3c_185_SAC_XC Length=0.21892 Units=m
New Line.LINE51581 Bus1=51561 Bus2=51582 phases=3 Linecode=35_SAC_PC Length=0.18378 Units=m
New Line.LINE51582 Bus1=51561 Bus2=51583 phases=3 Linecode=3c_185_SAC_XC Length=8.5369 Units=m
New Line.LINE51583 Bus1=51562 Bus2=51584 phases=3 Linecode=2c_.04 Length=0.29427 Units=m
New Line.LINE51584 Bus1=51563 Bus2=51585 phases=3 Linecode=2c_.04 Length=0.51912 Units=m
New Line.LINE51585 Bus1=51564 Bus2=51586 phases=3 Linecode=2c_.04 Length=0.10001 Units=m
New Line.LINE51586 Bus1=51565 Bus2=51587 phases=3 Linecode=.04_LTC Length=0.1767 Units=m
New Line.LINE51587 Bus1=51566 Bus2=51588 phases=3 Linecode=.04_LTC Length=8.2025 Units=m
New Line.LINE51588 Bus1=51567 Bus2=51589 phases=3 Linecode=35_SAC_PC Length=0.22287 Units=m
New Line.LINE51589 Bus1=51568 Bus2=51590 phases=3 Linecode=35_SAC_PC Length=0.24319 Units=m
New Line.LINE51590 Bus1=51568 Bus2=51591 phases=3 Linecode=3c_95_SAC_XC Length=1.7056 Units=m
New Line.LINE51591 Bus1=51569 Bus2=51592 phases=3 Linecode=35_SAC_PC Length=2.0687 Units=m
New Line.LINE51592 Bus1=51570 Bus2=51593 phases=3 Linecode=35_SAC_PC Length=3.3952 Units=m
New Line.LINE51593 Bus1=51571 Bus2=51594 phases=3 Linecode=35_SAC_PC Length=0.35546 Units=m
New Line.LINE51594 Bus1=51572 Bus2=51595 phases=3 Linecode=3c_95_SAC_XC Length=0.4202 Units=m
New Line.LINE51595 Bus1=51573 Bus2=51596 phases=3 Linecode=35_SAC_PC Length=0.22227 Units=m
New Line.LINE51596 Bus1=51574 Bus2=51597 phases=3 Linecode=35_SAC_PC Length=0.34246 Units=m
New Line.LINE51597 Bus1=51574 Bus2=51598 phases=3 Linecode=35_SAC_PC Length=0.29685 Units=m
New Line.LINE51598 Bus1=51574 Bus2=51599 phases=3 Linecode=3c_95_SAC_XC Length=3.0623 Units=m
New Line.LINE51599 Bus1=51576 Bus2=51600 phases=3 Linecode=35_SAC_PC Length=0.20236 Units=m
New Line.LINE51600 Bus1=51577 Bus2=51601 phases=3 Linecode=35_SAC_PC Length=0.38161 Units=m
New Line.LINE51601 Bus1=51578 Bus2=51602 phases=3 Linecode=35_SAC_PC Length=0.20958 Units=m
New Line.LINE51602 Bus1=51579 Bus2=51603 phases=3 Linecode=35_SAC_PC Length=0.13244 Units=m
New Line.LINE51603 Bus1=51580 Bus2=51604 phases=3 Linecode=35_SAC_PC Length=0.35876 Units=m
New Line.LINE51604 Bus1=51581 Bus2=51605 phases=3 Linecode=3c_185_SAC_XC Length=0.17912 Units=m
New Line.LINE51605 Bus1=51582 Bus2=51606 phases=3 Linecode=35_SAC_PC Length=0.30716 Units=m
New Line.LINE51606 Bus1=51583 Bus2=51607 phases=3 Linecode=25_SAC_XC Length=4.8568 Units=m
New Line.LINE51607 Bus1=51583 Bus2=51608 phases=3 Linecode=3c_185_SAC_XC Length=3.3293 Units=m
New Line.LINE51608 Bus1=51584 Bus2=51609 phases=3 Linecode=2c_.04 Length=4.159 Units=m
New Line.LINE51609 Bus1=51585 Bus2=51610 phases=3 Linecode=2c_.04 Length=0.60346 Units=m
New Line.LINE51610 Bus1=51586 Bus2=51611 phases=3 Linecode=2c_.04 Length=0.089022 Units=m
New Line.LINE51611 Bus1=51587 Bus2=51612 phases=3 Linecode=.04_LTC Length=0.1967 Units=m
New Line.LINE51612 Bus1=51588 Bus2=51613 phases=3 Linecode=.04_LTC Length=4.1989 Units=m
New Line.LINE51613 Bus1=51589 Bus2=51614 phases=3 Linecode=35_SAC_PC Length=0.20612 Units=m
New Line.LINE51614 Bus1=51590 Bus2=51615 phases=3 Linecode=35_SAC_PC Length=0.22408 Units=m
New Line.LINE51615 Bus1=51591 Bus2=51616 phases=3 Linecode=3c_95_SAC_XC Length=0.20786 Units=m
New Line.LINE51616 Bus1=51591 Bus2=51617 phases=3 Linecode=3c_95_SAC_XC Length=2.0667 Units=m
New Line.LINE51617 Bus1=51592 Bus2=51618 phases=3 Linecode=35_SAC_PC Length=6.8892 Units=m
New Line.LINE51618 Bus1=51593 Bus2=51619 phases=3 Linecode=35_SAC_PC Length=5.6684 Units=m
New Line.LINE51619 Bus1=51594 Bus2=51620 phases=3 Linecode=35_SAC_PC Length=5.1875 Units=m
New Line.LINE51620 Bus1=51594 Bus2=51621 phases=3 Linecode=35_SAC_PC Length=3.2891 Units=m
New Line.LINE51621 Bus1=51595 Bus2=51622 phases=3 Linecode=3c_95_SAC_XC Length=0.30893 Units=m
New Line.LINE51622 Bus1=51596 Bus2=51623 phases=3 Linecode=35_SAC_PC Length=0.27403 Units=m
New Line.LINE51623 Bus1=51597 Bus2=51624 phases=3 Linecode=35_SAC_PC Length=0.089537 Units=m
New Line.LINE51624 Bus1=51598 Bus2=51625 phases=3 Linecode=35_SAC_PC Length=0.13998 Units=m
New Line.LINE51625 Bus1=51599 Bus2=51626 phases=3 Linecode=3c_95_SAC_XC Length=0.86134 Units=m
New Line.LINE51626 Bus1=51600 Bus2=51627 phases=3 Linecode=35_SAC_PC Length=0.16665 Units=m
New Line.LINE51627 Bus1=51601 Bus2=51628 phases=3 Linecode=35_SAC_PC Length=5.3159 Units=m
New Line.LINE51628 Bus1=51602 Bus2=51629 phases=3 Linecode=35_SAC_PC Length=0.29321 Units=m
New Line.LINE51629 Bus1=51603 Bus2=51630 phases=3 Linecode=35_SAC_PC Length=0.21731 Units=m
New Line.LINE51630 Bus1=51604 Bus2=51631 phases=3 Linecode=35_SAC_PC Length=0.198 Units=m
New Line.LINE51631 Bus1=51605 Bus2=51632 phases=3 Linecode=3c_185_SAC_XC Length=0.18461 Units=m
New Line.LINE51632 Bus1=51606 Bus2=51633 phases=3 Linecode=35_SAC_PC Length=0.26998 Units=m
New Line.LINE51633 Bus1=51607 Bus2=51634 phases=3 Linecode=25_SAC_XC Length=5.278 Units=m
New Line.LINE51634 Bus1=51608 Bus2=51635 phases=3 Linecode=3c_185_SAC_XC Length=0.9156 Units=m
New Line.LINE51635 Bus1=51609 Bus2=51636 phases=3 Linecode=2c_.04 Length=5.9609 Units=m
New Line.LINE51636 Bus1=51610 Bus2=51637 phases=3 Linecode=2c_.04 Length=5.0182 Units=m
New Line.LINE51637 Bus1=51610 Bus2=51638 phases=3 Linecode=2c_.04 Length=0.7297 Units=m
New Line.LINE51638 Bus1=51611 Bus2=51639 phases=3 Linecode=2c_.04 Length=0.12703 Units=m
New Line.LINE51639 Bus1=51612 Bus2=51640 phases=3 Linecode=.04_LTC Length=0.21024 Units=m
New Line.LINE51640 Bus1=51613 Bus2=51641 phases=3 Linecode=.04_LTC Length=0.12121 Units=m
New Line.LINE51641 Bus1=51614 Bus2=51642 phases=3 Linecode=35_SAC_PC Length=9.2462 Units=m
New Line.LINE51642 Bus1=51615 Bus2=51643 phases=3 Linecode=35_SAC_PC Length=0.2482 Units=m
New Line.LINE51643 Bus1=51616 Bus2=51644 phases=3 Linecode=3c_95_SAC_XC Length=0.2038 Units=m
New Line.LINE51644 Bus1=51617 Bus2=51645 phases=3 Linecode=3c_95_SAC_XC Length=1.5707 Units=m
New Line.LINE51645 Bus1=51618 Bus2=51646 phases=3 Linecode=35_SAC_PC Length=0.40426 Units=m
New Line.LINE51646 Bus1=51619 Bus2=51647 phases=3 Linecode=35_SAC_PC Length=0.24185 Units=m
New Line.LINE51647 Bus1=51622 Bus2=51648 phases=3 Linecode=3c_95_SAC_XC Length=0.28685 Units=m
New Line.LINE51648 Bus1=51623 Bus2=51649 phases=3 Linecode=35_SAC_PC Length=6.752 Units=m
New Line.LINE51649 Bus1=51624 Bus2=51650 phases=3 Linecode=35_SAC_PC Length=0.063032 Units=m
New Line.LINE51650 Bus1=51625 Bus2=51651 phases=3 Linecode=35_SAC_PC Length=0.12279 Units=m
New Line.LINE51651 Bus1=51626 Bus2=51652 phases=3 Linecode=3c_95_SAC_XC Length=0.54466 Units=m
New Line.LINE51652 Bus1=51627 Bus2=51653 phases=3 Linecode=35_SAC_PC Length=0.27325 Units=m
New Line.LINE51653 Bus1=51629 Bus2=51654 phases=3 Linecode=35_SAC_PC Length=4.2033 Units=m
New Line.LINE51654 Bus1=51630 Bus2=51655 phases=3 Linecode=35_SAC_PC Length=0.21181 Units=m
New Line.LINE51655 Bus1=51631 Bus2=51656 phases=3 Linecode=35_SAC_PC Length=0.19069 Units=m
New Line.LINE51656 Bus1=51632 Bus2=51657 phases=3 Linecode=3c_185_SAC_XC Length=0.19038 Units=m
New Line.LINE51657 Bus1=51633 Bus2=51658 phases=3 Linecode=35_SAC_PC Length=0.15931 Units=m
New Line.LINE51658 Bus1=51635 Bus2=51659 phases=3 Linecode=3c_185_SAC_XC Length=1.2926 Units=m
New Line.LINE51659 Bus1=51636 Bus2=51660 phases=3 Linecode=2c_.04 Length=0.41616 Units=m
New Line.LINE51660 Bus1=51638 Bus2=51661 phases=3 Linecode=2c_.04 Length=0.50088 Units=m
New Line.LINE51661 Bus1=51639 Bus2=51662 phases=3 Linecode=2c_.04 Length=0.28642 Units=m
New Line.LINE51662 Bus1=51640 Bus2=51663 phases=3 Linecode=.04_LTC Length=0.17049 Units=m
New Line.LINE51663 Bus1=51641 Bus2=51664 phases=3 Linecode=.04_LTC Length=0.12844 Units=m
New Line.LINE51664 Bus1=51642 Bus2=51665 phases=3 Linecode=35_SAC_PC Length=0.20601 Units=m
New Line.LINE51665 Bus1=51643 Bus2=51666 phases=3 Linecode=35_SAC_PC Length=0.22553 Units=m
New Line.LINE51666 Bus1=51644 Bus2=51667 phases=3 Linecode=3c_95_SAC_XC Length=0.26598 Units=m
New Line.LINE51667 Bus1=51645 Bus2=51668 phases=3 Linecode=3c_95_SAC_XC Length=1.6431 Units=m
New Line.LINE51668 Bus1=51646 Bus2=51669 phases=3 Linecode=35_SAC_PC Length=4.6701 Units=m
New Line.LINE51669 Bus1=51647 Bus2=51670 phases=3 Linecode=35_SAC_PC Length=0.16824 Units=m
New Line.LINE51670 Bus1=51648 Bus2=51671 phases=3 Linecode=3c_95_SAC_XC Length=0.46952 Units=m
New Line.LINE51671 Bus1=51649 Bus2=51672 phases=3 Linecode=35_SAC_PC Length=0.31878 Units=m
New Line.LINE51672 Bus1=51650 Bus2=51673 phases=3 Linecode=35_SAC_PC Length=0.068154 Units=m
New Line.LINE51673 Bus1=51651 Bus2=51674 phases=3 Linecode=35_SAC_PC Length=0.10569 Units=m
New Line.LINE51674 Bus1=51652 Bus2=51675 phases=3 Linecode=3c_95_SAC_XC Length=10.1671 Units=m
New Line.LINE51675 Bus1=51653 Bus2=51676 phases=3 Linecode=35_SAC_PC Length=4.2789 Units=m
New Line.LINE51676 Bus1=51654 Bus2=51677 phases=3 Linecode=35_SAC_PC Length=4.53 Units=m
New Line.LINE51677 Bus1=51655 Bus2=51678 phases=3 Linecode=35_SAC_PC Length=4.531 Units=m
New Line.LINE51678 Bus1=51656 Bus2=51679 phases=3 Linecode=35_SAC_PC Length=0.28567 Units=m
New Line.LINE51679 Bus1=51657 Bus2=51680 phases=3 Linecode=3c_185_SAC_XC Length=0.31453 Units=m
New Line.LINE51680 Bus1=51658 Bus2=51681 phases=3 Linecode=35_SAC_PC Length=0.15403 Units=m
New Line.LINE51681 Bus1=51659 Bus2=51682 phases=3 Linecode=3c_185_SAC_XC Length=1.1574 Units=m
New Line.LINE51682 Bus1=51660 Bus2=51683 phases=3 Linecode=2c_.04 Length=0.24742 Units=m
New Line.LINE51683 Bus1=51661 Bus2=51684 phases=3 Linecode=2c_.04 Length=0.20145 Units=m
New Line.LINE51684 Bus1=51662 Bus2=51685 phases=3 Linecode=2c_.04 Length=5.9635 Units=m
New Line.LINE51685 Bus1=51663 Bus2=51686 phases=3 Linecode=.04_LTC Length=0.17352 Units=m
New Line.LINE51686 Bus1=51664 Bus2=51687 phases=3 Linecode=.04_LTC Length=0.14948 Units=m
New Line.LINE51687 Bus1=51665 Bus2=51688 phases=3 Linecode=35_SAC_PC Length=0.20225 Units=m
New Line.LINE51688 Bus1=51666 Bus2=51689 phases=3 Linecode=35_SAC_PC Length=0.45505 Units=m
New Line.LINE51689 Bus1=51667 Bus2=51690 phases=3 Linecode=3c_95_SAC_XC Length=0.19329 Units=m
New Line.LINE51690 Bus1=51668 Bus2=51691 phases=3 Linecode=3c_95_SAC_XC Length=2.0512 Units=m
New Line.LINE51691 Bus1=51670 Bus2=51692 phases=3 Linecode=35_SAC_PC Length=0.23286 Units=m
New Line.LINE51692 Bus1=51671 Bus2=51693 phases=3 Linecode=3c_95_SAC_XC Length=0.40418 Units=m
New Line.LINE51693 Bus1=51672 Bus2=51694 phases=3 Linecode=35_SAC_PC Length=2.5553 Units=m
New Line.LINE51694 Bus1=51673 Bus2=51695 phases=3 Linecode=35_SAC_PC Length=0.08914 Units=m
New Line.LINE51695 Bus1=51674 Bus2=51696 phases=3 Linecode=35_SAC_PC Length=0.116 Units=m
New Line.LINE51696 Bus1=51675 Bus2=51697 phases=3 Linecode=35_SAC_PC Length=0.70675 Units=m
New Line.LINE51697 Bus1=51675 Bus2=51698 phases=3 Linecode=3c_95_SAC_XC Length=2.5004 Units=m
New Line.LINE51698 Bus1=51678 Bus2=51699 phases=3 Linecode=35_SAC_PC Length=4.0505 Units=m
New Line.LINE51699 Bus1=51679 Bus2=51700 phases=3 Linecode=35_SAC_PC Length=4.569 Units=m
New Line.LINE51700 Bus1=51681 Bus2=51701 phases=3 Linecode=35_SAC_PC Length=0.56261 Units=m
New Line.LINE51701 Bus1=51682 Bus2=51702 phases=3 Linecode=3c_185_SAC_XC Length=0.83558 Units=m
New Line.LINE51702 Bus1=51683 Bus2=51703 phases=3 Linecode=2c_.04 Length=0.21038 Units=m
New Line.LINE51703 Bus1=51684 Bus2=51704 phases=3 Linecode=2c_.04 Length=0.346 Units=m
New Line.LINE51704 Bus1=51686 Bus2=51705 phases=3 Linecode=.04_LTC Length=0.16928 Units=m
New Line.LINE51705 Bus1=51687 Bus2=51706 phases=3 Linecode=.04_LTC Length=0.16 Units=m
New Line.LINE51706 Bus1=51688 Bus2=51707 phases=3 Linecode=35_SAC_PC Length=0.21745 Units=m
New Line.LINE51707 Bus1=51689 Bus2=51708 phases=3 Linecode=35_SAC_PC Length=2.4878 Units=m
New Line.LINE51708 Bus1=51691 Bus2=51709 phases=3 Linecode=3c_95_SAC_XC Length=1.2768 Units=m
New Line.LINE51709 Bus1=51692 Bus2=51710 phases=3 Linecode=35_SAC_PC Length=0.19968 Units=m
New Line.LINE51710 Bus1=51693 Bus2=51711 phases=3 Linecode=25_SAC_XC Length=5.2142 Units=m
New Line.LINE51711 Bus1=51693 Bus2=51712 phases=3 Linecode=3c_95_SAC_XC Length=0.81039 Units=m
New Line.LINE51712 Bus1=51694 Bus2=51713 phases=3 Linecode=35_SAC_PC Length=2.7414 Units=m
New Line.LINE51713 Bus1=51695 Bus2=51714 phases=3 Linecode=35_SAC_PC Length=0.14988 Units=m
New Line.LINE51714 Bus1=51696 Bus2=51715 phases=3 Linecode=35_SAC_PC Length=0.1506 Units=m
New Line.LINE51715 Bus1=51697 Bus2=51716 phases=3 Linecode=35_SAC_PC Length=0.99848 Units=m
New Line.LINE51716 Bus1=51698 Bus2=51717 phases=3 Linecode=35_SAC_PC Length=0.17514 Units=m
New Line.LINE51717 Bus1=51698 Bus2=51718 phases=3 Linecode=35_SAC_PC Length=0.20348 Units=m
New Line.LINE51718 Bus1=51698 Bus2=51719 phases=3 Linecode=3c_95_SAC_XC Length=0.7664 Units=m
New Line.LINE51719 Bus1=51700 Bus2=51720 phases=3 Linecode=35_SAC_PC Length=4.6646 Units=m
New Line.LINE51720 Bus1=51701 Bus2=51721 phases=3 Linecode=35_SAC_PC Length=4.0959 Units=m
New Line.LINE51721 Bus1=51702 Bus2=51722 phases=3 Linecode=25_SAC_XC Length=2.5558 Units=m
New Line.LINE51722 Bus1=51702 Bus2=51723 phases=3 Linecode=3c_185_SAC_XC Length=0.83657 Units=m
New Line.LINE51723 Bus1=51703 Bus2=51724 phases=3 Linecode=2c_.04 Length=0.30297 Units=m
New Line.LINE51724 Bus1=51704 Bus2=51725 phases=3 Linecode=2c_.04 Length=0.5038 Units=m
New Line.LINE51725 Bus1=51705 Bus2=51726 phases=3 Linecode=.04_LTC Length=0.2002 Units=m
New Line.LINE51726 Bus1=51706 Bus2=51727 phases=3 Linecode=.04_LTC Length=0.12747 Units=m
New Line.LINE51727 Bus1=51707 Bus2=51728 phases=3 Linecode=35_SAC_PC Length=0.377 Units=m
New Line.LINE51728 Bus1=51708 Bus2=51729 phases=3 Linecode=35_SAC_PC Length=0.44354 Units=m
New Line.LINE51729 Bus1=51709 Bus2=51730 phases=3 Linecode=3c_95_SAC_XC Length=1.6662 Units=m
New Line.LINE51730 Bus1=51710 Bus2=51731 phases=3 Linecode=35_SAC_PC Length=0.32526 Units=m
New Line.LINE51731 Bus1=51711 Bus2=51732 phases=3 Linecode=25_SAC_XC Length=0.1636 Units=m
New Line.LINE51732 Bus1=51712 Bus2=51733 phases=3 Linecode=3c_95_SAC_XC Length=0.32982 Units=m
New Line.LINE51733 Bus1=51713 Bus2=51734 phases=3 Linecode=35_SAC_PC Length=2.9945 Units=m
New Line.LINE51734 Bus1=51714 Bus2=51735 phases=3 Linecode=35_SAC_PC Length=0.18664 Units=m
New Line.LINE51735 Bus1=51715 Bus2=51736 phases=3 Linecode=35_SAC_PC Length=0.23769 Units=m
New Line.LINE51736 Bus1=51716 Bus2=51737 phases=3 Linecode=35_SAC_PC Length=0.41003 Units=m
New Line.LINE51737 Bus1=51717 Bus2=51738 phases=3 Linecode=35_SAC_PC Length=0.093536 Units=m
New Line.LINE51738 Bus1=51718 Bus2=51739 phases=3 Linecode=35_SAC_PC Length=0.24373 Units=m
New Line.LINE51739 Bus1=51719 Bus2=51740 phases=3 Linecode=3c_95_SAC_XC Length=0.18102 Units=m
New Line.LINE51740 Bus1=51719 Bus2=51741 phases=3 Linecode=3c_95_SAC_XC Length=8.2193 Units=m
New Line.LINE51741 Bus1=51721 Bus2=51742 phases=3 Linecode=35_SAC_PC Length=4.4525 Units=m
New Line.LINE51742 Bus1=51722 Bus2=51743 phases=3 Linecode=25_SAC_XC Length=6.0908 Units=m
New Line.LINE51743 Bus1=51723 Bus2=51744 phases=3 Linecode=3c_185_SAC_XC Length=1.399 Units=m
New Line.LINE51744 Bus1=51724 Bus2=51745 phases=3 Linecode=2c_.04 Length=0.57685 Units=m
New Line.LINE51745 Bus1=51725 Bus2=51746 phases=3 Linecode=2c_.04 Length=0.6673 Units=m
New Line.LINE51746 Bus1=51726 Bus2=51747 phases=3 Linecode=.04_LTC Length=0.09392 Units=m
New Line.LINE51747 Bus1=51727 Bus2=51748 phases=3 Linecode=.04_LTC Length=0.96098 Units=m
New Line.LINE51748 Bus1=51728 Bus2=51749 phases=3 Linecode=35_SAC_PC Length=0.26737 Units=m
New Line.LINE51749 Bus1=51729 Bus2=51750 phases=3 Linecode=35_SAC_PC Length=0.24694 Units=m
New Line.LINE51750 Bus1=51730 Bus2=51751 phases=3 Linecode=35_SAC_PC Length=0.4035 Units=m
New Line.LINE51751 Bus1=51730 Bus2=51752 phases=3 Linecode=3c_95_SAC_XC Length=1.363 Units=m
New Line.LINE51752 Bus1=51731 Bus2=51753 phases=3 Linecode=35_SAC_PC Length=0.20989 Units=m
New Line.LINE51753 Bus1=51732 Bus2=51754 phases=3 Linecode=25_SAC_XC Length=0.26792 Units=m
New Line.LINE51754 Bus1=51734 Bus2=51755 phases=3 Linecode=35_SAC_PC Length=2.8361 Units=m
New Line.LINE51755 Bus1=51735 Bus2=51756 phases=3 Linecode=35_SAC_PC Length=0.1854 Units=m
New Line.LINE51756 Bus1=51736 Bus2=51757 phases=3 Linecode=35_SAC_PC Length=0.17113 Units=m
New Line.LINE51757 Bus1=51737 Bus2=51758 phases=3 Linecode=35_SAC_PC Length=0.41758 Units=m
New Line.LINE51758 Bus1=51738 Bus2=51759 phases=3 Linecode=35_SAC_PC Length=0.10409 Units=m
New Line.LINE51759 Bus1=51739 Bus2=51760 phases=3 Linecode=35_SAC_PC Length=0.1781 Units=m
New Line.LINE51760 Bus1=51740 Bus2=51761 phases=3 Linecode=3c_95_SAC_XC Length=0.10348 Units=m
New Line.LINE51761 Bus1=51741 Bus2=51762 phases=3 Linecode=35_SAC_PC Length=0.30644 Units=m
New Line.LINE51762 Bus1=51741 Bus2=51763 phases=3 Linecode=3c_95_SAC_XC Length=6.2107 Units=m
New Line.LINE51763 Bus1=51744 Bus2=51764 phases=3 Linecode=3c_185_SAC_XC Length=1.3615 Units=m
New Line.LINE51764 Bus1=51745 Bus2=51765 phases=3 Linecode=2c_.04 Length=7.0906 Units=m
New Line.LINE51765 Bus1=51746 Bus2=51766 phases=3 Linecode=2c_.04 Length=0.67583 Units=m
New Line.LINE51766 Bus1=51747 Bus2=51767 phases=3 Linecode=.04_LTC Length=0.17307 Units=m
New Line.LINE51767 Bus1=51748 Bus2=51768 phases=3 Linecode=.04_LTC Length=0.15071 Units=m
New Line.LINE51768 Bus1=51749 Bus2=51769 phases=3 Linecode=35_SAC_PC Length=0.35877 Units=m
New Line.LINE51769 Bus1=51750 Bus2=51770 phases=3 Linecode=35_SAC_PC Length=0.21752 Units=m
New Line.LINE51770 Bus1=51751 Bus2=51771 phases=3 Linecode=35_SAC_PC Length=0.40461 Units=m
New Line.LINE51771 Bus1=51752 Bus2=51772 phases=3 Linecode=3c_95_SAC_XC Length=1.6277 Units=m
New Line.LINE51772 Bus1=51753 Bus2=51773 phases=3 Linecode=35_SAC_PC Length=2.8526 Units=m
New Line.LINE51773 Bus1=51754 Bus2=51774 phases=3 Linecode=25_SAC_XC Length=0.31427 Units=m
New Line.LINE51774 Bus1=51755 Bus2=51775 phases=3 Linecode=35_SAC_PC Length=3.5713 Units=m
New Line.LINE51775 Bus1=51756 Bus2=51776 phases=3 Linecode=35_SAC_PC Length=0.12788 Units=m
New Line.LINE51776 Bus1=51757 Bus2=51777 phases=3 Linecode=35_SAC_PC Length=0.14039 Units=m
New Line.LINE51777 Bus1=51758 Bus2=51778 phases=3 Linecode=35_SAC_PC Length=0.46523 Units=m
New Line.LINE51778 Bus1=51759 Bus2=51779 phases=3 Linecode=35_SAC_PC Length=0.074202 Units=m
New Line.LINE51779 Bus1=51760 Bus2=51780 phases=3 Linecode=35_SAC_PC Length=0.18707 Units=m
New Line.LINE51780 Bus1=51761 Bus2=51781 phases=3 Linecode=3c_95_SAC_XC Length=0.10548 Units=m
New Line.LINE51781 Bus1=51762 Bus2=51782 phases=3 Linecode=35_SAC_PC Length=0.31113 Units=m
New Line.LINE51782 Bus1=51763 Bus2=51783 phases=3 Linecode=35_SAC_PC Length=0.11122 Units=m
New Line.LINE51783 Bus1=51763 Bus2=51784 phases=3 Linecode=35_SAC_PC Length=0.42977 Units=m
New Line.LINE51784 Bus1=51763 Bus2=51785 phases=3 Linecode=3c_95_SAC_XC Length=1.4407 Units=m
New Line.LINE51785 Bus1=51764 Bus2=51786 phases=3 Linecode=3c_185_SAC_XC Length=1.2713 Units=m
New Line.LINE51786 Bus1=51766 Bus2=51787 phases=3 Linecode=2c_.04 Length=1.0251 Units=m
New Line.LINE51787 Bus1=51767 Bus2=51788 phases=3 Linecode=.04_LTC Length=0.19176 Units=m
New Line.LINE51788 Bus1=51768 Bus2=51789 phases=3 Linecode=.04_LTC Length=0.15071 Units=m
New Line.LINE51789 Bus1=51769 Bus2=51790 phases=3 Linecode=35_SAC_PC Length=0.30532 Units=m
New Line.LINE51790 Bus1=51770 Bus2=51791 phases=3 Linecode=35_SAC_PC Length=0.15672 Units=m
New Line.LINE51791 Bus1=51771 Bus2=51792 phases=3 Linecode=35_SAC_PC Length=0.37391 Units=m
New Line.LINE51792 Bus1=51772 Bus2=51793 phases=3 Linecode=3c_95_SAC_XC Length=1.4493 Units=m
New Line.LINE51793 Bus1=51774 Bus2=51794 phases=3 Linecode=25_SAC_XC Length=0.12105 Units=m
New Line.LINE51794 Bus1=51775 Bus2=51795 phases=3 Linecode=35_SAC_PC Length=0.67831 Units=m
New Line.LINE51795 Bus1=51776 Bus2=51796 phases=3 Linecode=35_SAC_PC Length=0.12278 Units=m
New Line.LINE51796 Bus1=51777 Bus2=51797 phases=3 Linecode=35_SAC_PC Length=0.18603 Units=m
New Line.LINE51797 Bus1=51778 Bus2=51798 phases=3 Linecode=35_SAC_PC Length=4.1824 Units=m
New Line.LINE51798 Bus1=51779 Bus2=51799 phases=3 Linecode=35_SAC_PC Length=0.088566 Units=m
New Line.LINE51799 Bus1=51780 Bus2=51800 phases=3 Linecode=35_SAC_PC Length=0.25825 Units=m
New Line.LINE51800 Bus1=51781 Bus2=51801 phases=3 Linecode=3c_95_SAC_XC Length=0.13931 Units=m
New Line.LINE51801 Bus1=51782 Bus2=51802 phases=3 Linecode=35_SAC_PC Length=0.31408 Units=m
New Line.LINE51802 Bus1=51783 Bus2=51803 phases=3 Linecode=35_SAC_PC Length=0.085212 Units=m
New Line.LINE51803 Bus1=51784 Bus2=51804 phases=3 Linecode=35_SAC_PC Length=0.086822 Units=m
New Line.LINE51804 Bus1=51785 Bus2=51805 phases=3 Linecode=3c_95_SAC_XC Length=0.91148 Units=m
New Line.LINE51805 Bus1=51786 Bus2=51806 phases=3 Linecode=3c_185_SAC_XC Length=1.2761 Units=m
New Line.LINE51806 Bus1=51787 Bus2=51807 phases=3 Linecode=2c_.04 Length=0.34889 Units=m
New Line.LINE51807 Bus1=51788 Bus2=51808 phases=3 Linecode=.04_LTC Length=0.168 Units=m
New Line.LINE51808 Bus1=51789 Bus2=51809 phases=3 Linecode=.04_LTC Length=0.10878 Units=m
New Line.LINE51809 Bus1=51790 Bus2=51810 phases=3 Linecode=35_SAC_PC Length=0.65462 Units=m
New Line.LINE51810 Bus1=51791 Bus2=51811 phases=3 Linecode=35_SAC_PC Length=4.7439 Units=m
New Line.LINE51811 Bus1=51792 Bus2=51812 phases=3 Linecode=35_SAC_PC Length=0.39176 Units=m
New Line.LINE51812 Bus1=51793 Bus2=51813 phases=3 Linecode=3c_95_SAC_XC Length=1.564 Units=m
New Line.LINE51813 Bus1=51794 Bus2=51814 phases=3 Linecode=25_SAC_XC Length=0.18436 Units=m
New Line.LINE51814 Bus1=51795 Bus2=51815 phases=3 Linecode=35_SAC_PC Length=1.0704 Units=m
New Line.LINE51815 Bus1=51796 Bus2=51816 phases=3 Linecode=35_SAC_PC Length=0.19378 Units=m
New Line.LINE51816 Bus1=51797 Bus2=51817 phases=3 Linecode=35_SAC_PC Length=7.1468 Units=m
New Line.LINE51817 Bus1=51798 Bus2=51818 phases=3 Linecode=35_SAC_PC Length=0.29232 Units=m
New Line.LINE51818 Bus1=51799 Bus2=51819 phases=3 Linecode=35_SAC_PC Length=0.10167 Units=m
New Line.LINE51819 Bus1=51800 Bus2=51820 phases=3 Linecode=35_SAC_PC Length=0.27997 Units=m
New Line.LINE51820 Bus1=51801 Bus2=51821 phases=3 Linecode=3c_95_SAC_XC Length=0.13706 Units=m
New Line.LINE51821 Bus1=51802 Bus2=51822 phases=3 Linecode=35_SAC_PC Length=0.22563 Units=m
New Line.LINE51822 Bus1=51803 Bus2=51823 phases=3 Linecode=35_SAC_PC Length=0.038832 Units=m
New Line.LINE51823 Bus1=51804 Bus2=51824 phases=3 Linecode=35_SAC_PC Length=0.066029 Units=m
New Line.LINE51824 Bus1=51805 Bus2=51825 phases=3 Linecode=25_SAC_XC Length=4.9049 Units=m
New Line.LINE51825 Bus1=51805 Bus2=51826 phases=3 Linecode=3c_95_SAC_XC Length=0.22114 Units=m
New Line.LINE51826 Bus1=51806 Bus2=51827 phases=3 Linecode=3c_185_SAC_XC Length=1.4478 Units=m
New Line.LINE51827 Bus1=51807 Bus2=51828 phases=3 Linecode=2c_.04 Length=0.095526 Units=m
New Line.LINE51828 Bus1=51808 Bus2=51829 phases=3 Linecode=.04_LTC Length=9.5632 Units=m
New Line.LINE51829 Bus1=51809 Bus2=51830 phases=3 Linecode=.04_LTC Length=0.09827 Units=m
New Line.LINE51830 Bus1=51810 Bus2=51831 phases=3 Linecode=35_SAC_PC Length=3.2591 Units=m
New Line.LINE51831 Bus1=51812 Bus2=51832 phases=3 Linecode=35_SAC_PC Length=2.578 Units=m
New Line.LINE51832 Bus1=51813 Bus2=51833 phases=3 Linecode=3c_95_SAC_XC Length=1.9018 Units=m
New Line.LINE51833 Bus1=51814 Bus2=51834 phases=3 Linecode=25_SAC_XC Length=0.72455 Units=m
New Line.LINE51834 Bus1=51814 Bus2=51835 phases=3 Linecode=25_SAC_XC Length=5.8966 Units=m
New Line.LINE51835 Bus1=51815 Bus2=51836 phases=3 Linecode=35_SAC_PC Length=0.76526 Units=m
New Line.LINE51836 Bus1=51816 Bus2=51837 phases=3 Linecode=35_SAC_PC Length=7.1468 Units=m
New Line.LINE51837 Bus1=51817 Bus2=51838 phases=3 Linecode=35_SAC_PC Length=0.28441 Units=m
New Line.LINE51838 Bus1=51818 Bus2=51839 phases=3 Linecode=35_SAC_PC Length=0.2211 Units=m
New Line.LINE51839 Bus1=51819 Bus2=51840 phases=3 Linecode=35_SAC_PC Length=0.1839 Units=m
New Line.LINE51840 Bus1=51820 Bus2=51841 phases=3 Linecode=35_SAC_PC Length=7.5138 Units=m
New Line.LINE51841 Bus1=51821 Bus2=51842 phases=3 Linecode=3c_95_SAC_XC Length=0.098509 Units=m
New Line.LINE51842 Bus1=51822 Bus2=51843 phases=3 Linecode=35_SAC_PC Length=0.35169 Units=m
New Line.LINE51843 Bus1=51823 Bus2=51844 phases=3 Linecode=35_SAC_PC Length=0.052802 Units=m
New Line.LINE51844 Bus1=51824 Bus2=51845 phases=3 Linecode=35_SAC_PC Length=0.055316 Units=m
New Line.LINE51845 Bus1=51825 Bus2=51846 phases=3 Linecode=25_SAC_XC Length=6.5921 Units=m
New Line.LINE51846 Bus1=51826 Bus2=51847 phases=3 Linecode=3c_95_SAC_XC Length=0.75575 Units=m
New Line.LINE51847 Bus1=51827 Bus2=51848 phases=3 Linecode=3c_185_SAC_XC Length=1.3361 Units=m
New Line.LINE51848 Bus1=51828 Bus2=51849 phases=3 Linecode=2c_.04 Length=0.22909 Units=m
New Line.LINE51849 Bus1=51829 Bus2=51850 phases=3 Linecode=.04_LTC Length=3.4102 Units=m
New Line.LINE51850 Bus1=51830 Bus2=51851 phases=3 Linecode=.04_LTC Length=0.095 Units=m
New Line.LINE51851 Bus1=51832 Bus2=51852 phases=3 Linecode=35_SAC_PC Length=1.033 Units=m
New Line.LINE51852 Bus1=51833 Bus2=51853 phases=3 Linecode=3c_95_SAC_XC Length=5.2943 Units=m
New Line.LINE51853 Bus1=51834 Bus2=51854 phases=3 Linecode=25_SAC_XC Length=7.1103 Units=m
New Line.LINE51854 Bus1=51835 Bus2=51855 phases=3 Linecode=25_SAC_XC Length=0.68418 Units=m
New Line.LINE51855 Bus1=51835 Bus2=51856 phases=3 Linecode=25_SAC_XC Length=0.70332 Units=m
New Line.LINE51856 Bus1=51836 Bus2=51857 phases=3 Linecode=35_SAC_PC Length=2.4829 Units=m
New Line.LINE51857 Bus1=51837 Bus2=51858 phases=3 Linecode=35_SAC_PC Length=0.29355 Units=m
New Line.LINE51858 Bus1=51838 Bus2=51859 phases=3 Linecode=35_SAC_PC Length=0.75055 Units=m
New Line.LINE51859 Bus1=51839 Bus2=51860 phases=3 Linecode=35_SAC_PC Length=0.32662 Units=m
New Line.LINE51860 Bus1=51840 Bus2=51861 phases=3 Linecode=35_SAC_PC Length=0.35435 Units=m
New Line.LINE51861 Bus1=51841 Bus2=51862 phases=3 Linecode=35_SAC_PC Length=0.092201 Units=m
New Line.LINE51862 Bus1=51842 Bus2=51863 phases=3 Linecode=3c_95_SAC_XC Length=0.11063 Units=m
New Line.LINE51863 Bus1=51843 Bus2=51864 phases=3 Linecode=35_SAC_PC Length=4.761 Units=m
New Line.LINE51864 Bus1=51844 Bus2=51865 phases=3 Linecode=35_SAC_PC Length=0.069 Units=m
New Line.LINE51865 Bus1=51845 Bus2=51866 phases=3 Linecode=35_SAC_PC Length=0.061189 Units=m
New Line.LINE51866 Bus1=51847 Bus2=51867 phases=3 Linecode=3c_95_SAC_XC Length=0.84982 Units=m
New Line.LINE51867 Bus1=51848 Bus2=51868 phases=3 Linecode=3c_185_SAC_XC Length=1.2888 Units=m
New Line.LINE51868 Bus1=51849 Bus2=51869 phases=3 Linecode=2c_.04 Length=0.19041 Units=m
New Line.LINE51869 Bus1=51850 Bus2=51870 phases=3 Linecode=.04_LTC Length=0.1983 Units=m
New Line.LINE51870 Bus1=51851 Bus2=51871 phases=3 Linecode=.04_LTC Length=0.19597 Units=m
New Line.LINE51871 Bus1=51852 Bus2=51872 phases=3 Linecode=35_SAC_PC Length=3.4795 Units=m
New Line.LINE51872 Bus1=51853 Bus2=51873 phases=3 Linecode=3c_95_SAC_XC Length=1.7996 Units=m
New Line.LINE51873 Bus1=51853 Bus2=51874 phases=3 Linecode=3c_95_SAC_XC Length=0.54971 Units=m
New Line.LINE51874 Bus1=51855 Bus2=51875 phases=3 Linecode=25_SAC_XC Length=6.9691 Units=m
New Line.LINE51875 Bus1=51856 Bus2=51876 phases=3 Linecode=25_SAC_XC Length=6.3852 Units=m
New Line.LINE51876 Bus1=51858 Bus2=51877 phases=3 Linecode=35_SAC_PC Length=0.31457 Units=m
New Line.LINE51877 Bus1=51859 Bus2=51878 phases=3 Linecode=35_SAC_PC Length=3.9143 Units=m
New Line.LINE51878 Bus1=51860 Bus2=51879 phases=3 Linecode=35_SAC_PC Length=4.3908 Units=m
New Line.LINE51879 Bus1=51861 Bus2=51880 phases=3 Linecode=35_SAC_PC Length=0.11439 Units=m
New Line.LINE51880 Bus1=51862 Bus2=51881 phases=3 Linecode=35_SAC_PC Length=0.23601 Units=m
New Line.LINE51881 Bus1=51863 Bus2=51882 phases=3 Linecode=3c_95_SAC_XC Length=0.13928 Units=m
New Line.LINE51882 Bus1=51864 Bus2=51883 phases=3 Linecode=35_SAC_PC Length=0.26492 Units=m
New Line.LINE51883 Bus1=51865 Bus2=51884 phases=3 Linecode=35_SAC_PC Length=0.082299 Units=m
New Line.LINE51884 Bus1=51866 Bus2=51885 phases=3 Linecode=35_SAC_PC Length=0.078517 Units=m
New Line.LINE51885 Bus1=51867 Bus2=51886 phases=3 Linecode=3c_95_SAC_XC Length=0.69025 Units=m
New Line.LINE51886 Bus1=51868 Bus2=51887 phases=3 Linecode=3c_185_SAC_XC Length=0.87987 Units=m
New Line.LINE51887 Bus1=51869 Bus2=51888 phases=3 Linecode=2c_.04 Length=0.22171 Units=m
New Line.LINE51888 Bus1=51870 Bus2=51889 phases=3 Linecode=.04_LTC Length=0.14934 Units=m
New Line.LINE51889 Bus1=51871 Bus2=51890 phases=3 Linecode=.04_LTC Length=4.9208 Units=m
New Line.LINE51890 Bus1=51872 Bus2=51891 phases=3 Linecode=35_SAC_PC Length=0.24973 Units=m
New Line.LINE51891 Bus1=51873 Bus2=51892 phases=3 Linecode=3c_95_SAC_XC Length=2.331 Units=m
New Line.LINE51892 Bus1=51873 Bus2=51893 phases=3 Linecode=35_SAC_PC Length=0.17939 Units=m
New Line.LINE51893 Bus1=51874 Bus2=51894 phases=3 Linecode=3c_95_SAC_XC Length=0.73642 Units=m
New Line.LINE51894 Bus1=51876 Bus2=51895 phases=3 Linecode=25_SAC_XC Length=0.65248 Units=m
New Line.LINE51895 Bus1=51876 Bus2=51896 phases=3 Linecode=25_SAC_XC Length=7.8469 Units=m
New Line.LINE51896 Bus1=51877 Bus2=51897 phases=3 Linecode=35_SAC_PC Length=0.2672 Units=m
New Line.LINE51897 Bus1=51878 Bus2=51898 phases=3 Linecode=35_SAC_PC Length=6.0602 Units=m
New Line.LINE51898 Bus1=51880 Bus2=51899 phases=3 Linecode=35_SAC_PC Length=0.11476 Units=m
New Line.LINE51899 Bus1=51881 Bus2=51900 phases=3 Linecode=35_SAC_PC Length=0.22632 Units=m
New Line.LINE51900 Bus1=51882 Bus2=51901 phases=3 Linecode=3c_95_SAC_XC Length=0.12748 Units=m
New Line.LINE51901 Bus1=51883 Bus2=51902 phases=3 Linecode=35_SAC_PC Length=0.23386 Units=m
New Line.LINE51902 Bus1=51884 Bus2=51903 phases=3 Linecode=35_SAC_PC Length=0.080955 Units=m
New Line.LINE51903 Bus1=51885 Bus2=51904 phases=3 Linecode=35_SAC_PC Length=0.12492 Units=m
New Line.LINE51904 Bus1=51886 Bus2=51905 phases=3 Linecode=3c_95_SAC_XC Length=0.49274 Units=m
New Line.LINE51905 Bus1=51887 Bus2=51906 phases=3 Linecode=3c_185_SAC_XC Length=1.0689 Units=m
New Line.LINE51906 Bus1=51888 Bus2=51907 phases=3 Linecode=2c_.04 Length=0.90028 Units=m
New Line.LINE51907 Bus1=51889 Bus2=51908 phases=3 Linecode=.04_LTC Length=0.25125 Units=m
New Line.LINE51908 Bus1=51891 Bus2=51909 phases=3 Linecode=35_SAC_PC Length=0.16261 Units=m
New Line.LINE51909 Bus1=51892 Bus2=51910 phases=3 Linecode=3c_95_SAC_XC Length=7.5263 Units=m
New Line.LINE51910 Bus1=51892 Bus2=51911 phases=3 Linecode=3c_95_SAC_XC Length=0.19123 Units=m
New Line.LINE51911 Bus1=51893 Bus2=51912 phases=3 Linecode=35_SAC_PC Length=0.16497 Units=m
New Line.LINE51912 Bus1=51894 Bus2=51913 phases=3 Linecode=3c_95_SAC_XC Length=0.68544 Units=m
New Line.LINE51913 Bus1=51895 Bus2=51914 phases=3 Linecode=25_SAC_XC Length=7.8399 Units=m
New Line.LINE51914 Bus1=51896 Bus2=51915 phases=3 Linecode=25_SAC_XC Length=0.55715 Units=m
New Line.LINE51915 Bus1=51896 Bus2=51916 phases=3 Linecode=25_SAC_XC Length=5.8267 Units=m
New Line.LINE51916 Bus1=51897 Bus2=51917 phases=3 Linecode=35_SAC_PC Length=0.21628 Units=m
New Line.LINE51917 Bus1=51899 Bus2=51918 phases=3 Linecode=35_SAC_PC Length=0.23498 Units=m
New Line.LINE51918 Bus1=51900 Bus2=51919 phases=3 Linecode=35_SAC_PC Length=0.2252 Units=m
New Line.LINE51919 Bus1=51901 Bus2=51920 phases=3 Linecode=3c_95_SAC_XC Length=0.18417 Units=m
New Line.LINE51920 Bus1=51902 Bus2=51921 phases=3 Linecode=35_SAC_PC Length=0.28838 Units=m
New Line.LINE51921 Bus1=51903 Bus2=51922 phases=3 Linecode=35_SAC_PC Length=0.072533 Units=m
New Line.LINE51922 Bus1=51904 Bus2=51923 phases=3 Linecode=35_SAC_PC Length=0.18132 Units=m
New Line.LINE51923 Bus1=51905 Bus2=51924 phases=3 Linecode=35_SAC_PC Length=0.15339 Units=m
New Line.LINE51924 Bus1=51905 Bus2=51925 phases=3 Linecode=35_SAC_PC Length=0.24466 Units=m
New Line.LINE51925 Bus1=51905 Bus2=51926 phases=3 Linecode=35_SAC_PC Length=1.6654 Units=m
New Line.LINE51926 Bus1=51906 Bus2=51927 phases=3 Linecode=3c_185_SAC_XC Length=0.63287 Units=m
New Line.LINE51927 Bus1=51907 Bus2=51928 phases=3 Linecode=2c_.04 Length=5.4102 Units=m
New Line.LINE51928 Bus1=51908 Bus2=51929 phases=3 Linecode=.04_LTC Length=0.2307 Units=m
New Line.LINE51929 Bus1=51909 Bus2=51930 phases=3 Linecode=35_SAC_PC Length=0.145 Units=m
New Line.LINE51930 Bus1=51910 Bus2=51931 phases=3 Linecode=3c_95_SAC_XC Length=3.4303 Units=m
New Line.LINE51931 Bus1=51910 Bus2=51932 phases=3 Linecode=35_SAC_PC Length=0.24918 Units=m
New Line.LINE51932 Bus1=51911 Bus2=51933 phases=3 Linecode=3c_95_SAC_XC Length=0.13406 Units=m
New Line.LINE51933 Bus1=51912 Bus2=51934 phases=3 Linecode=35_SAC_PC Length=0.25856 Units=m
New Line.LINE51934 Bus1=51913 Bus2=51935 phases=3 Linecode=3c_95_SAC_XC Length=0.309 Units=m
New Line.LINE51935 Bus1=51915 Bus2=51936 phases=3 Linecode=25_SAC_XC Length=6.6096 Units=m
New Line.LINE51936 Bus1=51916 Bus2=51937 phases=3 Linecode=25_SAC_XC Length=1.8694 Units=m
New Line.LINE51937 Bus1=51917 Bus2=51938 phases=3 Linecode=35_SAC_PC Length=0.225 Units=m
New Line.LINE51938 Bus1=51918 Bus2=51939 phases=3 Linecode=35_SAC_PC Length=7.5138 Units=m
New Line.LINE51939 Bus1=51919 Bus2=51940 phases=3 Linecode=35_SAC_PC Length=0.25063 Units=m
New Line.LINE51940 Bus1=51920 Bus2=51941 phases=3 Linecode=3c_95_SAC_XC Length=0.21294 Units=m
New Line.LINE51941 Bus1=51921 Bus2=51942 phases=3 Linecode=35_SAC_PC Length=0.29195 Units=m
New Line.LINE51942 Bus1=51922 Bus2=51943 phases=3 Linecode=35_SAC_PC Length=0.068999 Units=m
New Line.LINE51943 Bus1=51923 Bus2=51944 phases=3 Linecode=35_SAC_PC Length=0.18075 Units=m
New Line.LINE51944 Bus1=51924 Bus2=51945 phases=3 Linecode=35_SAC_PC Length=0.67799 Units=m
New Line.LINE51945 Bus1=51925 Bus2=51946 phases=3 Linecode=35_SAC_PC Length=0.18775 Units=m
New Line.LINE51946 Bus1=51926 Bus2=51947 phases=3 Linecode=35_SAC_PC Length=0.6261 Units=m
New Line.LINE51947 Bus1=51927 Bus2=51948 phases=3 Linecode=3c_95_SAC_XC Length=0.45979 Units=m
New Line.LINE51948 Bus1=51927 Bus2=51949 phases=3 Linecode=3c_185_SAC_XC Length=0.42862 Units=m
New Line.LINE51949 Bus1=51929 Bus2=51950 phases=3 Linecode=.04_LTC Length=0.32428 Units=m
New Line.LINE51950 Bus1=51930 Bus2=51951 phases=3 Linecode=35_SAC_PC Length=0.16234 Units=m
New Line.LINE51951 Bus1=51931 Bus2=51952 phases=3 Linecode=3c_95_SAC_XC Length=8.0689 Units=m
New Line.LINE51952 Bus1=51931 Bus2=51953 phases=3 Linecode=35_SAC_PC Length=0.30516 Units=m
New Line.LINE51953 Bus1=51932 Bus2=51954 phases=3 Linecode=35_SAC_PC Length=0.24781 Units=m
New Line.LINE51954 Bus1=51933 Bus2=51955 phases=3 Linecode=3c_95_SAC_XC Length=0.14262 Units=m
New Line.LINE51955 Bus1=51934 Bus2=51956 phases=3 Linecode=35_SAC_PC Length=0.30342 Units=m
New Line.LINE51956 Bus1=51935 Bus2=51957 phases=3 Linecode=3c_95_SAC_XC Length=0.23665 Units=m
New Line.LINE51957 Bus1=51937 Bus2=51958 phases=3 Linecode=25_SAC_XC Length=5.4036 Units=m
New Line.LINE51958 Bus1=51938 Bus2=51959 phases=3 Linecode=35_SAC_PC Length=0.31065 Units=m
New Line.LINE51959 Bus1=51939 Bus2=51960 phases=3 Linecode=35_SAC_PC Length=0.16912 Units=m
New Line.LINE51960 Bus1=51940 Bus2=51961 phases=3 Linecode=35_SAC_PC Length=0.26377 Units=m
New Line.LINE51961 Bus1=51941 Bus2=51962 phases=3 Linecode=3c_95_SAC_XC Length=0.17149 Units=m
New Line.LINE51962 Bus1=51942 Bus2=51963 phases=3 Linecode=35_SAC_PC Length=5.5182 Units=m
New Line.LINE51963 Bus1=51943 Bus2=51964 phases=3 Linecode=35_SAC_PC Length=0.068886 Units=m
New Line.LINE51964 Bus1=51944 Bus2=51965 phases=3 Linecode=35_SAC_PC Length=0.12657 Units=m
New Line.LINE51965 Bus1=51945 Bus2=51966 phases=3 Linecode=35_SAC_PC Length=0.24662 Units=m
New Line.LINE51966 Bus1=51946 Bus2=51967 phases=3 Linecode=35_SAC_PC Length=0.16611 Units=m
New Line.LINE51967 Bus1=51947 Bus2=51968 phases=3 Linecode=35_SAC_PC Length=0.42264 Units=m
New Line.LINE51968 Bus1=51948 Bus2=51969 phases=3 Linecode=3c_95_SAC_XC Length=0.60849 Units=m
New Line.LINE51969 Bus1=51949 Bus2=51970 phases=3 Linecode=3c_185_SAC_XC Length=0.52522 Units=m
New Line.LINE51970 Bus1=51950 Bus2=51971 phases=3 Linecode=.04_LTC Length=0.60073 Units=m
New Line.LINE51971 Bus1=51951 Bus2=51972 phases=3 Linecode=35_SAC_PC Length=0.27541 Units=m
New Line.LINE51972 Bus1=51952 Bus2=51973 phases=3 Linecode=3c_95_SAC_XC Length=1.1702 Units=m
New Line.LINE51973 Bus1=51952 Bus2=51974 phases=3 Linecode=3c_95_SAC_XC Length=0.34946 Units=m
New Line.LINE51974 Bus1=51953 Bus2=51975 phases=3 Linecode=35_SAC_PC Length=0.37326 Units=m
New Line.LINE51975 Bus1=51954 Bus2=51976 phases=3 Linecode=35_SAC_PC Length=0.61509 Units=m
New Line.LINE51976 Bus1=51955 Bus2=51977 phases=3 Linecode=3c_95_SAC_XC Length=0.16558 Units=m
New Line.LINE51977 Bus1=51956 Bus2=51978 phases=3 Linecode=35_SAC_PC Length=1.3142 Units=m
New Line.LINE51978 Bus1=51957 Bus2=51979 phases=3 Linecode=3c_95_SAC_XC Length=6.5165 Units=m
New Line.LINE51979 Bus1=51959 Bus2=51980 phases=3 Linecode=35_SAC_PC Length=0.25812 Units=m
New Line.LINE51980 Bus1=51960 Bus2=51981 phases=3 Linecode=35_SAC_PC Length=0.17585 Units=m
New Line.LINE51981 Bus1=51961 Bus2=51982 phases=3 Linecode=35_SAC_PC Length=0.44543 Units=m
New Line.LINE51982 Bus1=51962 Bus2=51983 phases=3 Linecode=3c_95_SAC_XC Length=0.19243 Units=m
New Line.LINE51983 Bus1=51964 Bus2=51984 phases=3 Linecode=35_SAC_PC Length=0.11381 Units=m
New Line.LINE51984 Bus1=51965 Bus2=51985 phases=3 Linecode=35_SAC_PC Length=0.16144 Units=m
New Line.LINE51985 Bus1=51966 Bus2=51986 phases=3 Linecode=35_SAC_PC Length=0.16687 Units=m
New Line.LINE51986 Bus1=51967 Bus2=51987 phases=3 Linecode=35_SAC_PC Length=0.14658 Units=m
New Line.LINE51987 Bus1=51968 Bus2=51988 phases=3 Linecode=35_SAC_PC Length=0.30564 Units=m
New Line.LINE51988 Bus1=51969 Bus2=51989 phases=3 Linecode=3c_95_SAC_XC Length=0.47057 Units=m
New Line.LINE51989 Bus1=51970 Bus2=51990 phases=3 Linecode=3c_185_SAC_XC Length=0.46 Units=m
New Line.LINE51990 Bus1=51971 Bus2=51991 phases=3 Linecode=.04_LTC Length=0.15845 Units=m
New Line.LINE51991 Bus1=51972 Bus2=51992 phases=3 Linecode=35_SAC_PC Length=0.38558 Units=m
New Line.LINE51992 Bus1=51973 Bus2=51993 phases=3 Linecode=3c_95_SAC_XC Length=2.9214 Units=m
New Line.LINE51993 Bus1=51973 Bus2=51994 phases=3 Linecode=35_SAC_PC Length=0.25175 Units=m
New Line.LINE51994 Bus1=51974 Bus2=51995 phases=3 Linecode=3c_95_SAC_XC Length=0.15096 Units=m
New Line.LINE51995 Bus1=51975 Bus2=51996 phases=3 Linecode=35_SAC_PC Length=0.32289 Units=m
New Line.LINE51996 Bus1=51976 Bus2=51997 phases=3 Linecode=35_SAC_PC Length=0.32666 Units=m
New Line.LINE51997 Bus1=51977 Bus2=51998 phases=3 Linecode=3c_95_SAC_XC Length=0.22475 Units=m
New Line.LINE51998 Bus1=51978 Bus2=51999 phases=3 Linecode=35_SAC_PC Length=0.1836 Units=m
New Line.LINE51999 Bus1=51979 Bus2=52000 phases=3 Linecode=3c_95_SAC_XC Length=0.3497 Units=m
New Line.LINE52000 Bus1=51980 Bus2=52001 phases=3 Linecode=35_SAC_PC Length=0.30426 Units=m
New Line.LINE52001 Bus1=51981 Bus2=52002 phases=3 Linecode=35_SAC_PC Length=0.26346 Units=m
New Line.LINE52002 Bus1=51982 Bus2=52003 phases=3 Linecode=35_SAC_PC Length=3.9831 Units=m
New Line.LINE52003 Bus1=51984 Bus2=52004 phases=3 Linecode=35_SAC_PC Length=0.22886 Units=m
New Line.LINE52004 Bus1=51985 Bus2=52005 phases=3 Linecode=35_SAC_PC Length=0.13285 Units=m
New Line.LINE52005 Bus1=51986 Bus2=52006 phases=3 Linecode=35_SAC_PC Length=0.17036 Units=m
New Line.LINE52006 Bus1=51987 Bus2=52007 phases=3 Linecode=35_SAC_PC Length=0.17923 Units=m
New Line.LINE52007 Bus1=51988 Bus2=52008 phases=3 Linecode=35_SAC_PC Length=0.35862 Units=m
New Line.LINE52008 Bus1=51989 Bus2=52009 phases=3 Linecode=3c_95_SAC_XC Length=0.24652 Units=m
New Line.LINE52009 Bus1=51990 Bus2=52010 phases=3 Linecode=3c_185_SAC_XC Length=0.44149 Units=m
New Line.LINE52010 Bus1=51991 Bus2=52011 phases=3 Linecode=.04_LTC Length=0.14452 Units=m
New Line.LINE52011 Bus1=51992 Bus2=52012 phases=3 Linecode=35_SAC_PC Length=0.80765 Units=m
New Line.LINE52012 Bus1=51993 Bus2=52013 phases=3 Linecode=3c_95_SAC_XC Length=1.8222 Units=m
New Line.LINE52013 Bus1=51993 Bus2=52014 phases=3 Linecode=35_SAC_PC Length=0.44797 Units=m
New Line.LINE52014 Bus1=51993 Bus2=52015 phases=3 Linecode=3c_95_SAC_XC Length=0.37511 Units=m
New Line.LINE52015 Bus1=51993 Bus2=52016 phases=3 Linecode=35_SAC_PC Length=0.54127 Units=m
New Line.LINE52016 Bus1=51994 Bus2=52017 phases=3 Linecode=35_SAC_PC Length=0.12881 Units=m
New Line.LINE52017 Bus1=51995 Bus2=52018 phases=3 Linecode=3c_95_SAC_XC Length=0.13166 Units=m
New Line.LINE52018 Bus1=51996 Bus2=52019 phases=3 Linecode=35_SAC_PC Length=0.32565 Units=m
New Line.LINE52019 Bus1=51997 Bus2=52020 phases=3 Linecode=35_SAC_PC Length=0.185 Units=m
New Line.LINE52020 Bus1=51999 Bus2=52021 phases=3 Linecode=35_SAC_PC Length=0.11635 Units=m
New Line.LINE52021 Bus1=52000 Bus2=52022 phases=3 Linecode=3c_95_SAC_XC Length=0.28645 Units=m
New Line.LINE52022 Bus1=52001 Bus2=52023 phases=3 Linecode=35_SAC_PC Length=4.5374 Units=m
New Line.LINE52023 Bus1=52002 Bus2=52024 phases=3 Linecode=35_SAC_PC Length=0.21253 Units=m
New Line.LINE52024 Bus1=52003 Bus2=52025 phases=3 Linecode=35_SAC_PC Length=1.0616 Units=m
New Line.LINE52025 Bus1=52004 Bus2=52026 phases=3 Linecode=35_SAC_PC Length=0.14946 Units=m
New Line.LINE52026 Bus1=52005 Bus2=52027 phases=3 Linecode=35_SAC_PC Length=0.25521 Units=m
New Line.LINE52027 Bus1=52006 Bus2=52028 phases=3 Linecode=35_SAC_PC Length=0.13185 Units=m
New Line.LINE52028 Bus1=52007 Bus2=52029 phases=3 Linecode=35_SAC_PC Length=0.20234 Units=m
New Line.LINE52029 Bus1=52008 Bus2=52030 phases=3 Linecode=35_SAC_PC Length=0.24284 Units=m
New Line.LINE52030 Bus1=52009 Bus2=52031 phases=3 Linecode=3c_95_SAC_XC Length=0.10246 Units=m
New Line.LINE52031 Bus1=52010 Bus2=52032 phases=3 Linecode=3c_185_SAC_XC Length=0.49769 Units=m
New Line.LINE52032 Bus1=52011 Bus2=52033 phases=3 Linecode=.04_LTC Length=0.12758 Units=m
New Line.LINE52033 Bus1=52012 Bus2=52034 phases=3 Linecode=35_SAC_PC Length=3.6596 Units=m
New Line.LINE52034 Bus1=52013 Bus2=52035 phases=3 Linecode=3c_95_SAC_XC Length=1.9229 Units=m
New Line.LINE52035 Bus1=52013 Bus2=52036 phases=3 Linecode=35_SAC_PC Length=0.22271 Units=m
New Line.LINE52036 Bus1=52014 Bus2=52037 phases=3 Linecode=35_SAC_PC Length=0.23049 Units=m
New Line.LINE52037 Bus1=52015 Bus2=52038 phases=3 Linecode=3c_95_SAC_XC Length=0.29558 Units=m
New Line.LINE52038 Bus1=52016 Bus2=52039 phases=3 Linecode=35_SAC_PC Length=0.22714 Units=m
New Line.LINE52039 Bus1=52017 Bus2=52040 phases=3 Linecode=35_SAC_PC Length=0.1242 Units=m
New Line.LINE52040 Bus1=52018 Bus2=52041 phases=3 Linecode=3c_95_SAC_XC Length=0.31104 Units=m
New Line.LINE52041 Bus1=52019 Bus2=52042 phases=3 Linecode=35_SAC_PC Length=0.21869 Units=m
New Line.LINE52042 Bus1=52020 Bus2=52043 phases=3 Linecode=35_SAC_PC Length=0.20365 Units=m
New Line.LINE52043 Bus1=52021 Bus2=52044 phases=3 Linecode=35_SAC_PC Length=0.16386 Units=m
New Line.LINE52044 Bus1=52022 Bus2=52045 phases=3 Linecode=3c_95_SAC_XC Length=0.38389 Units=m
New Line.LINE52045 Bus1=52023 Bus2=52046 phases=3 Linecode=35_SAC_PC Length=2.8959 Units=m
New Line.LINE52046 Bus1=52024 Bus2=52047 phases=3 Linecode=35_SAC_PC Length=0.16197 Units=m
New Line.LINE52047 Bus1=52025 Bus2=52048 phases=3 Linecode=35_SAC_PC Length=0.17605 Units=m
New Line.LINE52048 Bus1=52026 Bus2=52049 phases=3 Linecode=35_SAC_PC Length=9.0936 Units=m
New Line.LINE52049 Bus1=52027 Bus2=52050 phases=3 Linecode=35_SAC_PC Length=9.0936 Units=m
New Line.LINE52050 Bus1=52028 Bus2=52051 phases=3 Linecode=35_SAC_PC Length=0.28612 Units=m
New Line.LINE52051 Bus1=52029 Bus2=52052 phases=3 Linecode=35_SAC_PC Length=0.45922 Units=m
New Line.LINE52052 Bus1=52030 Bus2=52053 phases=3 Linecode=35_SAC_PC Length=0.24285 Units=m
New Line.LINE52053 Bus1=52031 Bus2=52054 phases=3 Linecode=3c_95_SAC_XC Length=6.6013 Units=m
New Line.LINE52054 Bus1=52032 Bus2=52055 phases=3 Linecode=3c_185_SAC_XC Length=0.49731 Units=m
New Line.LINE52055 Bus1=52033 Bus2=52056 phases=3 Linecode=.04_LTC Length=0.15626 Units=m
New Line.LINE52056 Bus1=52035 Bus2=52057 phases=3 Linecode=3c_95_SAC_XC Length=2.5646 Units=m
New Line.LINE52057 Bus1=52036 Bus2=52058 phases=3 Linecode=35_SAC_PC Length=0.16621 Units=m
New Line.LINE52058 Bus1=52037 Bus2=52059 phases=3 Linecode=35_SAC_PC Length=0.20344 Units=m
New Line.LINE52059 Bus1=52038 Bus2=52060 phases=3 Linecode=3c_95_SAC_XC Length=0.29488 Units=m
New Line.LINE52060 Bus1=52039 Bus2=52061 phases=3 Linecode=35_SAC_PC Length=0.34092 Units=m
New Line.LINE52061 Bus1=52040 Bus2=52062 phases=3 Linecode=35_SAC_PC Length=0.17487 Units=m
New Line.LINE52062 Bus1=52041 Bus2=52063 phases=3 Linecode=3c_95_SAC_XC Length=6.1736 Units=m
New Line.LINE52063 Bus1=52042 Bus2=52064 phases=3 Linecode=35_SAC_PC Length=2.3912 Units=m
New Line.LINE52064 Bus1=52043 Bus2=52065 phases=3 Linecode=35_SAC_PC Length=0.36057 Units=m
New Line.LINE52065 Bus1=52044 Bus2=52066 phases=3 Linecode=35_SAC_PC Length=0.22215 Units=m
New Line.LINE52066 Bus1=52045 Bus2=52067 phases=3 Linecode=3c_95_SAC_XC Length=0.47044 Units=m
New Line.LINE52067 Bus1=52046 Bus2=52068 phases=3 Linecode=35_SAC_PC Length=0.33302 Units=m
New Line.LINE52068 Bus1=52047 Bus2=52069 phases=3 Linecode=35_SAC_PC Length=0.22627 Units=m
New Line.LINE52069 Bus1=52048 Bus2=52070 phases=3 Linecode=35_SAC_PC Length=0.18675 Units=m
New Line.LINE52070 Bus1=52049 Bus2=52071 phases=3 Linecode=35_SAC_PC Length=0.22586 Units=m
New Line.LINE52071 Bus1=52050 Bus2=52072 phases=3 Linecode=35_SAC_PC Length=0.10908 Units=m
New Line.LINE52072 Bus1=52051 Bus2=52073 phases=3 Linecode=35_SAC_PC Length=10.4625 Units=m
New Line.LINE52073 Bus1=52052 Bus2=52074 phases=3 Linecode=35_SAC_PC Length=0.39173 Units=m
New Line.LINE52074 Bus1=52053 Bus2=52075 phases=3 Linecode=35_SAC_PC Length=3.1593 Units=m
New Line.LINE52075 Bus1=52054 Bus2=52076 phases=3 Linecode=3c_95_SAC_XC Length=0.18913 Units=m
New Line.LINE52076 Bus1=52055 Bus2=52077 phases=3 Linecode=3c_185_SAC_XC Length=0.58503 Units=m
New Line.LINE52077 Bus1=52056 Bus2=52078 phases=3 Linecode=.04_LTC Length=0.14727 Units=m
New Line.LINE52078 Bus1=52057 Bus2=52079 phases=3 Linecode=3c_95_SAC_XC Length=2.4972 Units=m
New Line.LINE52079 Bus1=52058 Bus2=52080 phases=3 Linecode=35_SAC_PC Length=0.14651 Units=m
New Line.LINE52080 Bus1=52059 Bus2=52081 phases=3 Linecode=35_SAC_PC Length=0.10207 Units=m
New Line.LINE52081 Bus1=52060 Bus2=52082 phases=3 Linecode=3c_95_SAC_XC Length=0.21997 Units=m
New Line.LINE52082 Bus1=52061 Bus2=52083 phases=3 Linecode=35_SAC_PC Length=0.36983 Units=m
New Line.LINE52083 Bus1=52062 Bus2=52084 phases=3 Linecode=35_SAC_PC Length=0.38247 Units=m
New Line.LINE52084 Bus1=52063 Bus2=52085 phases=3 Linecode=3c_95_SAC_XC Length=0.46404 Units=m
New Line.LINE52085 Bus1=52064 Bus2=52086 phases=3 Linecode=35_SAC_PC Length=2.7094 Units=m
New Line.LINE52086 Bus1=52065 Bus2=52087 phases=3 Linecode=35_SAC_PC Length=3.3242 Units=m
New Line.LINE52087 Bus1=52066 Bus2=52088 phases=3 Linecode=35_SAC_PC Length=0.23444 Units=m
New Line.LINE52088 Bus1=52067 Bus2=52089 phases=3 Linecode=35_SAC_PC Length=0.17464 Units=m
New Line.LINE52089 Bus1=52067 Bus2=52090 phases=3 Linecode=3c_95_SAC_XC Length=0.61938 Units=m
New Line.LINE52090 Bus1=52068 Bus2=52091 phases=3 Linecode=35_SAC_PC Length=0.2498 Units=m
New Line.LINE52091 Bus1=52069 Bus2=52092 phases=3 Linecode=35_SAC_PC Length=0.21155 Units=m
New Line.LINE52092 Bus1=52070 Bus2=52093 phases=3 Linecode=35_SAC_PC Length=0.26023 Units=m
New Line.LINE52093 Bus1=52071 Bus2=52094 phases=3 Linecode=35_SAC_PC Length=0.36184 Units=m
New Line.LINE52094 Bus1=52072 Bus2=52095 phases=3 Linecode=35_SAC_PC Length=0.085234 Units=m
New Line.LINE52095 Bus1=52073 Bus2=52096 phases=3 Linecode=35_SAC_PC Length=0.14817 Units=m
New Line.LINE52096 Bus1=52074 Bus2=52097 phases=3 Linecode=35_SAC_PC Length=0.51382 Units=m
New Line.LINE52097 Bus1=52075 Bus2=52098 phases=3 Linecode=35_SAC_PC Length=0.22589 Units=m
New Line.LINE52098 Bus1=52076 Bus2=52099 phases=3 Linecode=3c_95_SAC_XC Length=0.24877 Units=m
New Line.LINE52099 Bus1=52077 Bus2=52100 phases=3 Linecode=3c_185_SAC_XC Length=4.1219 Units=m
New Line.LINE52100 Bus1=52078 Bus2=52101 phases=3 Linecode=.04_LTC Length=0.25953 Units=m
New Line.LINE52101 Bus1=52079 Bus2=52102 phases=3 Linecode=3c_95_SAC_XC Length=3.4254 Units=m
New Line.LINE52102 Bus1=52080 Bus2=52103 phases=3 Linecode=35_SAC_PC Length=0.18425 Units=m
New Line.LINE52103 Bus1=52081 Bus2=52104 phases=3 Linecode=35_SAC_PC Length=6.1824 Units=m
New Line.LINE52104 Bus1=52082 Bus2=52105 phases=3 Linecode=3c_95_SAC_XC Length=6.1824 Units=m
New Line.LINE52105 Bus1=52083 Bus2=52106 phases=3 Linecode=35_SAC_PC Length=6.1824 Units=m
New Line.LINE52106 Bus1=52084 Bus2=52107 phases=3 Linecode=35_SAC_PC Length=0.23414 Units=m
New Line.LINE52107 Bus1=52085 Bus2=52108 phases=3 Linecode=3c_95_SAC_XC Length=0.34471 Units=m
New Line.LINE52108 Bus1=52085 Bus2=52109 phases=3 Linecode=3c_95_SAC_XC Length=0.57176 Units=m
New Line.LINE52109 Bus1=52086 Bus2=52110 phases=3 Linecode=35_SAC_PC Length=0.173 Units=m
New Line.LINE52110 Bus1=52087 Bus2=52111 phases=3 Linecode=35_SAC_PC Length=2.9292 Units=m
New Line.LINE52111 Bus1=52088 Bus2=52112 phases=3 Linecode=35_SAC_PC Length=2.5763 Units=m
New Line.LINE52112 Bus1=52089 Bus2=52113 phases=3 Linecode=35_SAC_PC Length=0.35314 Units=m
New Line.LINE52113 Bus1=52090 Bus2=52114 phases=3 Linecode=3c_95_SAC_XC Length=0.62586 Units=m
New Line.LINE52114 Bus1=52091 Bus2=52115 phases=3 Linecode=35_SAC_PC Length=0.24792 Units=m
New Line.LINE52115 Bus1=52092 Bus2=52116 phases=3 Linecode=35_SAC_PC Length=2.1639 Units=m
New Line.LINE52116 Bus1=52093 Bus2=52117 phases=3 Linecode=35_SAC_PC Length=0.24376 Units=m
New Line.LINE52117 Bus1=52094 Bus2=52118 phases=3 Linecode=35_SAC_PC Length=1.094 Units=m
New Line.LINE52118 Bus1=52095 Bus2=52119 phases=3 Linecode=35_SAC_PC Length=0.31729 Units=m
New Line.LINE52119 Bus1=52096 Bus2=52120 phases=3 Linecode=35_SAC_PC Length=0.49727 Units=m
New Line.LINE52120 Bus1=52097 Bus2=52121 phases=3 Linecode=35_SAC_PC Length=0.35556 Units=m
New Line.LINE52121 Bus1=52098 Bus2=52122 phases=3 Linecode=35_SAC_PC Length=0.2808 Units=m
New Line.LINE52122 Bus1=52099 Bus2=52123 phases=3 Linecode=3c_95_SAC_XC Length=0.37435 Units=m
New Line.LINE52123 Bus1=52101 Bus2=52124 phases=3 Linecode=.04_LTC Length=5.2747 Units=m
New Line.LINE52124 Bus1=52102 Bus2=52125 phases=3 Linecode=3c_95_SAC_XC Length=4.3646 Units=m
New Line.LINE52125 Bus1=52102 Bus2=52126 phases=3 Linecode=35_SAC_PC Length=0.125 Units=m
New Line.LINE52126 Bus1=52103 Bus2=52127 phases=3 Linecode=35_SAC_PC Length=0.26234 Units=m
New Line.LINE52127 Bus1=52104 Bus2=52128 phases=3 Linecode=35_SAC_PC Length=0.091924 Units=m
New Line.LINE52128 Bus1=52105 Bus2=52129 phases=3 Linecode=3c_95_SAC_XC Length=0.12462 Units=m
New Line.LINE52129 Bus1=52106 Bus2=52130 phases=3 Linecode=35_SAC_PC Length=0.11604 Units=m
New Line.LINE52130 Bus1=52107 Bus2=52131 phases=3 Linecode=35_SAC_PC Length=1.3993 Units=m
New Line.LINE52131 Bus1=52108 Bus2=52132 phases=3 Linecode=3c_95_SAC_XC Length=0.41264 Units=m
New Line.LINE52132 Bus1=52109 Bus2=52133 phases=3 Linecode=3c_95_SAC_XC Length=0.4922 Units=m
New Line.LINE52133 Bus1=52110 Bus2=52134 phases=3 Linecode=35_SAC_PC Length=0.17901 Units=m
New Line.LINE52134 Bus1=52111 Bus2=52135 phases=3 Linecode=35_SAC_PC Length=0.23301 Units=m
New Line.LINE52135 Bus1=52112 Bus2=52136 phases=3 Linecode=35_SAC_PC Length=3.7017 Units=m
New Line.LINE52136 Bus1=52113 Bus2=52137 phases=3 Linecode=35_SAC_PC Length=0.39042 Units=m
New Line.LINE52137 Bus1=52114 Bus2=52138 phases=3 Linecode=3c_95_SAC_XC Length=0.71912 Units=m
New Line.LINE52138 Bus1=52115 Bus2=52139 phases=3 Linecode=35_SAC_PC Length=0.29088 Units=m
New Line.LINE52139 Bus1=52116 Bus2=52140 phases=3 Linecode=35_SAC_PC Length=0.32376 Units=m
New Line.LINE52140 Bus1=52117 Bus2=52141 phases=3 Linecode=35_SAC_PC Length=1.818 Units=m
New Line.LINE52141 Bus1=52118 Bus2=52142 phases=3 Linecode=35_SAC_PC Length=3.1774 Units=m
New Line.LINE52142 Bus1=52119 Bus2=52143 phases=3 Linecode=35_SAC_PC Length=0.4616 Units=m
New Line.LINE52143 Bus1=52120 Bus2=52144 phases=3 Linecode=35_SAC_PC Length=1.0204 Units=m
New Line.LINE52144 Bus1=52121 Bus2=52145 phases=3 Linecode=35_SAC_PC Length=10.4625 Units=m
New Line.LINE52145 Bus1=52122 Bus2=52146 phases=3 Linecode=35_SAC_PC Length=0.30321 Units=m
New Line.LINE52146 Bus1=52123 Bus2=52147 phases=3 Linecode=3c_95_SAC_XC Length=0.35751 Units=m
New Line.LINE52147 Bus1=52125 Bus2=52148 phases=3 Linecode=3c_95_SAC_XC Length=4.2567 Units=m
New Line.LINE52148 Bus1=52125 Bus2=52149 phases=3 Linecode=35_SAC_PC Length=0.235 Units=m
New Line.LINE52149 Bus1=52126 Bus2=52150 phases=3 Linecode=35_SAC_PC Length=0.16197 Units=m
New Line.LINE52150 Bus1=52127 Bus2=52151 phases=3 Linecode=35_SAC_PC Length=0.31131 Units=m
New Line.LINE52151 Bus1=52128 Bus2=52152 phases=3 Linecode=35_SAC_PC Length=0.12176 Units=m
New Line.LINE52152 Bus1=52129 Bus2=52153 phases=3 Linecode=3c_95_SAC_XC Length=0.33982 Units=m
New Line.LINE52153 Bus1=52130 Bus2=52154 phases=3 Linecode=35_SAC_PC Length=0.12665 Units=m
New Line.LINE52154 Bus1=52131 Bus2=52155 phases=3 Linecode=35_SAC_PC Length=3.8158 Units=m
New Line.LINE52155 Bus1=52132 Bus2=52156 phases=3 Linecode=3c_95_SAC_XC Length=0.48462 Units=m
New Line.LINE52156 Bus1=52134 Bus2=52157 phases=3 Linecode=35_SAC_PC Length=0.21928 Units=m
New Line.LINE52157 Bus1=52135 Bus2=52158 phases=3 Linecode=35_SAC_PC Length=0.17597 Units=m
New Line.LINE52158 Bus1=52136 Bus2=52159 phases=3 Linecode=35_SAC_PC Length=0.1873 Units=m
New Line.LINE52159 Bus1=52137 Bus2=52160 phases=3 Linecode=35_SAC_PC Length=0.63348 Units=m
New Line.LINE52160 Bus1=52138 Bus2=52161 phases=3 Linecode=3c_95_SAC_XC Length=0.69471 Units=m
New Line.LINE52161 Bus1=52139 Bus2=52162 phases=3 Linecode=35_SAC_PC Length=6.11 Units=m
New Line.LINE52162 Bus1=52140 Bus2=52163 phases=3 Linecode=35_SAC_PC Length=0.23542 Units=m
New Line.LINE52163 Bus1=52141 Bus2=52164 phases=3 Linecode=35_SAC_PC Length=1.5753 Units=m
New Line.LINE52164 Bus1=52142 Bus2=52165 phases=3 Linecode=35_SAC_PC Length=3.7059 Units=m
New Line.LINE52165 Bus1=52143 Bus2=52166 phases=3 Linecode=35_SAC_PC Length=0.53731 Units=m
New Line.LINE52166 Bus1=52144 Bus2=52167 phases=3 Linecode=35_SAC_PC Length=0.60832 Units=m
New Line.LINE52167 Bus1=52145 Bus2=52168 phases=3 Linecode=35_SAC_PC Length=0.13656 Units=m
New Line.LINE52168 Bus1=52146 Bus2=52169 phases=3 Linecode=35_SAC_PC Length=4.7559 Units=m
New Line.LINE52169 Bus1=52147 Bus2=52170 phases=3 Linecode=3c_95_SAC_XC Length=0.52365 Units=m
New Line.LINE52170 Bus1=52148 Bus2=52171 phases=3 Linecode=3c_95_SAC_XC Length=2.2997 Units=m
New Line.LINE52171 Bus1=52149 Bus2=52172 phases=3 Linecode=35_SAC_PC Length=0.12903 Units=m
New Line.LINE52172 Bus1=52150 Bus2=52173 phases=3 Linecode=35_SAC_PC Length=0.11261 Units=m
New Line.LINE52173 Bus1=52151 Bus2=52174 phases=3 Linecode=35_SAC_PC Length=8.0207 Units=m
New Line.LINE52174 Bus1=52152 Bus2=52175 phases=3 Linecode=35_SAC_PC Length=0.23245 Units=m
New Line.LINE52175 Bus1=52153 Bus2=52176 phases=3 Linecode=3c_95_SAC_XC Length=0.47461 Units=m
New Line.LINE52176 Bus1=52154 Bus2=52177 phases=3 Linecode=35_SAC_PC Length=0.10104 Units=m
New Line.LINE52177 Bus1=52155 Bus2=52178 phases=3 Linecode=35_SAC_PC Length=0.20185 Units=m
New Line.LINE52178 Bus1=52156 Bus2=52179 phases=3 Linecode=3c_95_SAC_XC Length=8.7047 Units=m
New Line.LINE52179 Bus1=52157 Bus2=52180 phases=3 Linecode=35_SAC_PC Length=3.2798 Units=m
New Line.LINE52180 Bus1=52158 Bus2=52181 phases=3 Linecode=35_SAC_PC Length=0.138 Units=m
New Line.LINE52181 Bus1=52159 Bus2=52182 phases=3 Linecode=35_SAC_PC Length=0.14089 Units=m
New Line.LINE52182 Bus1=52160 Bus2=52183 phases=3 Linecode=35_SAC_PC Length=0.60156 Units=m
New Line.LINE52183 Bus1=52161 Bus2=52184 phases=3 Linecode=3c_95_SAC_XC Length=0.731 Units=m
New Line.LINE52184 Bus1=52162 Bus2=52185 phases=3 Linecode=35_SAC_PC Length=3.6515 Units=m
New Line.LINE52185 Bus1=52163 Bus2=52186 phases=3 Linecode=35_SAC_PC Length=0.19731 Units=m
New Line.LINE52186 Bus1=52164 Bus2=52187 phases=3 Linecode=35_SAC_PC Length=2.7213 Units=m
New Line.LINE52187 Bus1=52165 Bus2=52188 phases=3 Linecode=35_SAC_PC Length=0.40786 Units=m
New Line.LINE52188 Bus1=52166 Bus2=52189 phases=3 Linecode=35_SAC_PC Length=0.47541 Units=m
New Line.LINE52189 Bus1=52167 Bus2=52190 phases=3 Linecode=35_SAC_PC Length=1.0825 Units=m
New Line.LINE52190 Bus1=52168 Bus2=52191 phases=3 Linecode=35_SAC_PC Length=0.38289 Units=m
New Line.LINE52191 Bus1=52170 Bus2=52192 phases=3 Linecode=35_SAC_PC Length=0.4862 Units=m
New Line.LINE52192 Bus1=52170 Bus2=52193 phases=3 Linecode=35_SAC_PC Length=0.48876 Units=m
New Line.LINE52193 Bus1=52170 Bus2=52194 phases=3 Linecode=3c_95_SAC_XC Length=5.0136 Units=m
New Line.LINE52194 Bus1=52171 Bus2=52195 phases=3 Linecode=3c_95_SAC_XC Length=0.13841 Units=m
New Line.LINE52195 Bus1=52171 Bus2=52196 phases=3 Linecode=3c_95_SAC_XC Length=0.68049 Units=m
New Line.LINE52196 Bus1=52172 Bus2=52197 phases=3 Linecode=35_SAC_PC Length=0.17352 Units=m
New Line.LINE52197 Bus1=52173 Bus2=52198 phases=3 Linecode=35_SAC_PC Length=0.10918 Units=m
New Line.LINE52198 Bus1=52174 Bus2=52199 phases=3 Linecode=35_SAC_PC Length=0.16191 Units=m
New Line.LINE52199 Bus1=52175 Bus2=52200 phases=3 Linecode=35_SAC_PC Length=1.1566 Units=m
New Line.LINE52200 Bus1=52176 Bus2=52201 phases=3 Linecode=3c_95_SAC_XC Length=0.3383 Units=m
New Line.LINE52201 Bus1=52177 Bus2=52202 phases=3 Linecode=35_SAC_PC Length=0.13224 Units=m
New Line.LINE52202 Bus1=52178 Bus2=52203 phases=3 Linecode=35_SAC_PC Length=0.18822 Units=m
New Line.LINE52203 Bus1=52179 Bus2=52204 phases=3 Linecode=3c_95_SAC_XC Length=0.94236 Units=m
New Line.LINE52204 Bus1=52181 Bus2=52205 phases=3 Linecode=35_SAC_PC Length=0.16714 Units=m
New Line.LINE52205 Bus1=52182 Bus2=52206 phases=3 Linecode=35_SAC_PC Length=0.14453 Units=m
New Line.LINE52206 Bus1=52183 Bus2=52207 phases=3 Linecode=35_SAC_PC Length=0.63812 Units=m
New Line.LINE52207 Bus1=52184 Bus2=52208 phases=3 Linecode=3c_95_SAC_XC Length=0.74195 Units=m
New Line.LINE52208 Bus1=52185 Bus2=52209 phases=3 Linecode=35_SAC_PC Length=0.29261 Units=m
New Line.LINE52209 Bus1=52186 Bus2=52210 phases=3 Linecode=35_SAC_PC Length=0.24418 Units=m
New Line.LINE52210 Bus1=52187 Bus2=52211 phases=3 Linecode=35_SAC_PC Length=1.2154 Units=m
New Line.LINE52211 Bus1=52188 Bus2=52212 phases=3 Linecode=35_SAC_PC Length=0.41236 Units=m
New Line.LINE52212 Bus1=52189 Bus2=52213 phases=3 Linecode=35_SAC_PC Length=0.37094 Units=m
New Line.LINE52213 Bus1=52190 Bus2=52214 phases=3 Linecode=35_SAC_PC Length=2.2653 Units=m
New Line.LINE52214 Bus1=52191 Bus2=52215 phases=3 Linecode=35_SAC_PC Length=0.2119 Units=m
New Line.LINE52215 Bus1=52192 Bus2=52216 phases=3 Linecode=35_SAC_PC Length=0.3049 Units=m
New Line.LINE52216 Bus1=52193 Bus2=52217 phases=3 Linecode=35_SAC_PC Length=0.31717 Units=m
New Line.LINE52217 Bus1=52194 Bus2=52218 phases=3 Linecode=3c_95_SAC_XC Length=1.2231 Units=m
New Line.LINE52218 Bus1=52195 Bus2=52219 phases=3 Linecode=3c_95_SAC_XC Length=0.089493 Units=m
New Line.LINE52219 Bus1=52196 Bus2=52220 phases=3 Linecode=35_SAC_PC Length=0.25211 Units=m
New Line.LINE52220 Bus1=52196 Bus2=52221 phases=3 Linecode=35_SAC_PC Length=0.16881 Units=m
New Line.LINE52221 Bus1=52196 Bus2=52222 phases=3 Linecode=35_SAC_PC Length=0.25845 Units=m
New Line.LINE52222 Bus1=52196 Bus2=52223 phases=3 Linecode=3c_95_SAC_XC Length=4.2274 Units=m
New Line.LINE52223 Bus1=52197 Bus2=52224 phases=3 Linecode=35_SAC_PC Length=0.20279 Units=m
New Line.LINE52224 Bus1=52198 Bus2=52225 phases=3 Linecode=35_SAC_PC Length=0.19701 Units=m
New Line.LINE52225 Bus1=52199 Bus2=52226 phases=3 Linecode=35_SAC_PC Length=0.12532 Units=m
New Line.LINE52226 Bus1=52200 Bus2=52227 phases=3 Linecode=35_SAC_PC Length=0.94343 Units=m
New Line.LINE52227 Bus1=52201 Bus2=52228 phases=3 Linecode=3c_95_SAC_XC Length=0.48406 Units=m
New Line.LINE52228 Bus1=52202 Bus2=52229 phases=3 Linecode=35_SAC_PC Length=5.1746 Units=m
New Line.LINE52229 Bus1=52203 Bus2=52230 phases=3 Linecode=35_SAC_PC Length=0.10738 Units=m
New Line.LINE52230 Bus1=52204 Bus2=52231 phases=3 Linecode=3c_95_SAC_XC Length=0.74202 Units=m
New Line.LINE52231 Bus1=52205 Bus2=52232 phases=3 Linecode=35_SAC_PC Length=3.7741 Units=m
New Line.LINE52232 Bus1=52206 Bus2=52233 phases=3 Linecode=35_SAC_PC Length=0.22912 Units=m
New Line.LINE52233 Bus1=52207 Bus2=52234 phases=3 Linecode=35_SAC_PC Length=0.84431 Units=m
New Line.LINE52234 Bus1=52208 Bus2=52235 phases=3 Linecode=3c_95_SAC_XC Length=1.5596 Units=m
New Line.LINE52235 Bus1=52209 Bus2=52236 phases=3 Linecode=35_SAC_PC Length=0.21332 Units=m
New Line.LINE52236 Bus1=52210 Bus2=52237 phases=3 Linecode=35_SAC_PC Length=0.30963 Units=m
New Line.LINE52237 Bus1=52211 Bus2=52238 phases=3 Linecode=35_SAC_PC Length=0.16364 Units=m
New Line.LINE52238 Bus1=52212 Bus2=52239 phases=3 Linecode=35_SAC_PC Length=0.36692 Units=m
New Line.LINE52239 Bus1=52213 Bus2=52240 phases=3 Linecode=35_SAC_PC Length=0.44401 Units=m
New Line.LINE52240 Bus1=52214 Bus2=52241 phases=3 Linecode=35_SAC_PC Length=3.2724 Units=m
New Line.LINE52241 Bus1=52215 Bus2=52242 phases=3 Linecode=35_SAC_PC Length=0.17066 Units=m
New Line.LINE52242 Bus1=52216 Bus2=52243 phases=3 Linecode=35_SAC_PC Length=0.27477 Units=m
New Line.LINE52243 Bus1=52217 Bus2=52244 phases=3 Linecode=35_SAC_PC Length=0.3218 Units=m
New Line.LINE52244 Bus1=52218 Bus2=52245 phases=3 Linecode=3c_95_SAC_XC Length=0.72982 Units=m
New Line.LINE52245 Bus1=52219 Bus2=52246 phases=3 Linecode=3c_95_SAC_XC Length=0.16243 Units=m
New Line.LINE52246 Bus1=52220 Bus2=52247 phases=3 Linecode=35_SAC_PC Length=0.22146 Units=m
New Line.LINE52247 Bus1=52221 Bus2=52248 phases=3 Linecode=35_SAC_PC Length=0.14538 Units=m
New Line.LINE52248 Bus1=52222 Bus2=52249 phases=3 Linecode=35_SAC_PC Length=0.076486 Units=m
New Line.LINE52249 Bus1=52223 Bus2=52250 phases=3 Linecode=35_SAC_PC Length=0.23093 Units=m
New Line.LINE52250 Bus1=52223 Bus2=52251 phases=3 Linecode=3c_95_SAC_XC Length=2.7155 Units=m
New Line.LINE52251 Bus1=52224 Bus2=52252 phases=3 Linecode=35_SAC_PC Length=0.31306 Units=m
New Line.LINE52252 Bus1=52225 Bus2=52253 phases=3 Linecode=35_SAC_PC Length=0.21182 Units=m
New Line.LINE52253 Bus1=52226 Bus2=52254 phases=3 Linecode=35_SAC_PC Length=0.10124 Units=m
New Line.LINE52254 Bus1=52227 Bus2=52255 phases=3 Linecode=35_SAC_PC Length=0.57169 Units=m
New Line.LINE52255 Bus1=52228 Bus2=52256 phases=3 Linecode=3c_95_SAC_XC Length=0.48186 Units=m
New Line.LINE52256 Bus1=52229 Bus2=52257 phases=3 Linecode=35_SAC_PC Length=0.57722 Units=m
New Line.LINE52257 Bus1=52230 Bus2=52258 phases=3 Linecode=35_SAC_PC Length=2.9568 Units=m
New Line.LINE52258 Bus1=52231 Bus2=52259 phases=3 Linecode=3c_95_SAC_XC Length=0.79333 Units=m
New Line.LINE52259 Bus1=52233 Bus2=52260 phases=3 Linecode=35_SAC_PC Length=2.9472 Units=m
New Line.LINE52260 Bus1=52234 Bus2=52261 phases=3 Linecode=35_SAC_PC Length=0.81135 Units=m
New Line.LINE52261 Bus1=52235 Bus2=52262 phases=3 Linecode=25_SAC_XC Length=11.3425 Units=m
New Line.LINE52262 Bus1=52235 Bus2=52263 phases=3 Linecode=3c_95_SAC_XC Length=1.4598 Units=m
New Line.LINE52263 Bus1=52236 Bus2=52264 phases=3 Linecode=35_SAC_PC Length=0.2538 Units=m
New Line.LINE52264 Bus1=52237 Bus2=52265 phases=3 Linecode=35_SAC_PC Length=7.3811 Units=m
New Line.LINE52265 Bus1=52238 Bus2=52266 phases=3 Linecode=35_SAC_PC Length=0.1249 Units=m
New Line.LINE52266 Bus1=52239 Bus2=52267 phases=3 Linecode=35_SAC_PC Length=0.51633 Units=m
New Line.LINE52267 Bus1=52240 Bus2=52268 phases=3 Linecode=35_SAC_PC Length=7.9467 Units=m
New Line.LINE52268 Bus1=52241 Bus2=52269 phases=3 Linecode=35_SAC_PC Length=4.9704 Units=m
New Line.LINE52269 Bus1=52242 Bus2=52270 phases=3 Linecode=35_SAC_PC Length=0.18828 Units=m
New Line.LINE52270 Bus1=52243 Bus2=52271 phases=3 Linecode=35_SAC_PC Length=0.82735 Units=m
New Line.LINE52271 Bus1=52244 Bus2=52272 phases=3 Linecode=35_SAC_PC Length=0.55241 Units=m
New Line.LINE52272 Bus1=52245 Bus2=52273 phases=3 Linecode=3c_95_SAC_XC Length=0.74338 Units=m
New Line.LINE52273 Bus1=52246 Bus2=52274 phases=3 Linecode=3c_95_SAC_XC Length=0.18118 Units=m
New Line.LINE52274 Bus1=52247 Bus2=52275 phases=3 Linecode=35_SAC_PC Length=0.13892 Units=m
New Line.LINE52275 Bus1=52248 Bus2=52276 phases=3 Linecode=35_SAC_PC Length=0.12004 Units=m
New Line.LINE52276 Bus1=52249 Bus2=52277 phases=3 Linecode=35_SAC_PC Length=0.097513 Units=m
New Line.LINE52277 Bus1=52250 Bus2=52278 phases=3 Linecode=35_SAC_PC Length=0.2502 Units=m
New Line.LINE52278 Bus1=52251 Bus2=52279 phases=3 Linecode=35_SAC_PC Length=0.13731 Units=m
New Line.LINE52279 Bus1=52251 Bus2=52280 phases=3 Linecode=3c_95_SAC_XC Length=5.1395 Units=m
New Line.LINE52280 Bus1=52252 Bus2=52281 phases=3 Linecode=35_SAC_PC Length=6.9333 Units=m
New Line.LINE52281 Bus1=52253 Bus2=52282 phases=3 Linecode=35_SAC_PC Length=0.18795 Units=m
New Line.LINE52282 Bus1=52254 Bus2=52283 phases=3 Linecode=35_SAC_PC Length=0.10542 Units=m
New Line.LINE52283 Bus1=52255 Bus2=52284 phases=3 Linecode=35_SAC_PC Length=0.78587 Units=m
New Line.LINE52284 Bus1=52256 Bus2=52285 phases=3 Linecode=3c_95_SAC_XC Length=0.46542 Units=m
New Line.LINE52285 Bus1=52257 Bus2=52286 phases=3 Linecode=35_SAC_PC Length=0.61976 Units=m
New Line.LINE52286 Bus1=52259 Bus2=52287 phases=3 Linecode=3c_95_SAC_XC Length=0.90755 Units=m
New Line.LINE52287 Bus1=52261 Bus2=52288 phases=3 Linecode=35_SAC_PC Length=0.2477 Units=m
New Line.LINE52288 Bus1=52262 Bus2=52289 phases=3 Linecode=25_SAC_XC Length=6.8308 Units=m
New Line.LINE52289 Bus1=52263 Bus2=52290 phases=3 Linecode=35_SAC_PC Length=0.28862 Units=m
New Line.LINE52290 Bus1=52263 Bus2=52291 phases=3 Linecode=3c_95_SAC_XC Length=3.3282 Units=m
New Line.LINE52291 Bus1=52264 Bus2=52292 phases=3 Linecode=35_SAC_PC Length=3.8671 Units=m
New Line.LINE52292 Bus1=52265 Bus2=52293 phases=3 Linecode=35_SAC_PC Length=0.25057 Units=m
New Line.LINE52293 Bus1=52266 Bus2=52294 phases=3 Linecode=35_SAC_PC Length=2.6791 Units=m
New Line.LINE52294 Bus1=52267 Bus2=52295 phases=3 Linecode=35_SAC_PC Length=3.0745 Units=m
New Line.LINE52295 Bus1=52268 Bus2=52296 phases=3 Linecode=35_SAC_PC Length=0.46826 Units=m
New Line.LINE52296 Bus1=52269 Bus2=52297 phases=3 Linecode=35_SAC_PC Length=0.36409 Units=m
New Line.LINE52297 Bus1=52270 Bus2=52298 phases=3 Linecode=35_SAC_PC Length=0.24424 Units=m
New Line.LINE52298 Bus1=52271 Bus2=52299 phases=3 Linecode=35_SAC_PC Length=2.1437 Units=m
New Line.LINE52299 Bus1=52272 Bus2=52300 phases=3 Linecode=35_SAC_PC Length=2.1066 Units=m
New Line.LINE52300 Bus1=52273 Bus2=52301 phases=3 Linecode=3c_95_SAC_XC Length=1.0609 Units=m
New Line.LINE52301 Bus1=52274 Bus2=52302 phases=3 Linecode=3c_95_SAC_XC Length=0.09453 Units=m
New Line.LINE52302 Bus1=52275 Bus2=52303 phases=3 Linecode=35_SAC_PC Length=0.128 Units=m
New Line.LINE52303 Bus1=52276 Bus2=52304 phases=3 Linecode=35_SAC_PC Length=0.074948 Units=m
New Line.LINE52304 Bus1=52277 Bus2=52305 phases=3 Linecode=35_SAC_PC Length=0.097802 Units=m
New Line.LINE52305 Bus1=52278 Bus2=52306 phases=3 Linecode=35_SAC_PC Length=0.16131 Units=m
New Line.LINE52306 Bus1=52279 Bus2=52307 phases=3 Linecode=35_SAC_PC Length=0.15426 Units=m
New Line.LINE52307 Bus1=52280 Bus2=52308 phases=3 Linecode=3c_95_SAC_XC Length=4.5172 Units=m
New Line.LINE52308 Bus1=52281 Bus2=52309 phases=3 Linecode=35_SAC_PC Length=0.34516 Units=m
New Line.LINE52309 Bus1=52282 Bus2=52310 phases=3 Linecode=35_SAC_PC Length=0.11031 Units=m
New Line.LINE52310 Bus1=52283 Bus2=52311 phases=3 Linecode=35_SAC_PC Length=0.30709 Units=m
New Line.LINE52311 Bus1=52284 Bus2=52312 phases=3 Linecode=35_SAC_PC Length=0.48552 Units=m
New Line.LINE52312 Bus1=52285 Bus2=52313 phases=3 Linecode=3c_95_SAC_XC Length=0.37516 Units=m
New Line.LINE52313 Bus1=52286 Bus2=52314 phases=3 Linecode=35_SAC_PC Length=0.46606 Units=m
New Line.LINE52314 Bus1=52287 Bus2=52315 phases=3 Linecode=3c_95_SAC_XC Length=0.78624 Units=m
New Line.LINE52315 Bus1=52288 Bus2=52316 phases=3 Linecode=35_SAC_PC Length=0.15129 Units=m
New Line.LINE52316 Bus1=52290 Bus2=52317 phases=3 Linecode=35_SAC_PC Length=0.54307 Units=m
New Line.LINE52317 Bus1=52291 Bus2=52318 phases=3 Linecode=25_SAC_XC Length=11.2871 Units=m
New Line.LINE52318 Bus1=52291 Bus2=52319 phases=3 Linecode=3c_95_SAC_XC Length=2.755 Units=m
New Line.LINE52319 Bus1=52293 Bus2=52320 phases=3 Linecode=35_SAC_PC Length=0.22774 Units=m
New Line.LINE52320 Bus1=52296 Bus2=52321 phases=3 Linecode=35_SAC_PC Length=0.21462 Units=m
New Line.LINE52321 Bus1=52297 Bus2=52322 phases=3 Linecode=35_SAC_PC Length=0.29285 Units=m
New Line.LINE52322 Bus1=52298 Bus2=52323 phases=3 Linecode=35_SAC_PC Length=0.32922 Units=m
New Line.LINE52323 Bus1=52299 Bus2=52324 phases=3 Linecode=35_SAC_PC Length=0.41457 Units=m
New Line.LINE52324 Bus1=52300 Bus2=52325 phases=3 Linecode=35_SAC_PC Length=0.27114 Units=m
New Line.LINE52325 Bus1=52301 Bus2=52326 phases=3 Linecode=3c_95_SAC_XC Length=0.98547 Units=m
New Line.LINE52326 Bus1=52302 Bus2=52327 phases=3 Linecode=3c_95_SAC_XC Length=0.096255 Units=m
New Line.LINE52327 Bus1=52303 Bus2=52328 phases=3 Linecode=35_SAC_PC Length=0.12929 Units=m
New Line.LINE52328 Bus1=52304 Bus2=52329 phases=3 Linecode=35_SAC_PC Length=0.082759 Units=m
New Line.LINE52329 Bus1=52305 Bus2=52330 phases=3 Linecode=35_SAC_PC Length=0.14838 Units=m
New Line.LINE52330 Bus1=52306 Bus2=52331 phases=3 Linecode=35_SAC_PC Length=0.15977 Units=m
New Line.LINE52331 Bus1=52307 Bus2=52332 phases=3 Linecode=35_SAC_PC Length=0.21185 Units=m
New Line.LINE52332 Bus1=52308 Bus2=52333 phases=3 Linecode=35_SAC_PC Length=0.27432 Units=m
New Line.LINE52333 Bus1=52308 Bus2=52334 phases=3 Linecode=3c_95_SAC_XC Length=1.9968 Units=m
New Line.LINE52334 Bus1=52309 Bus2=52335 phases=3 Linecode=35_SAC_PC Length=0.17184 Units=m
New Line.LINE52335 Bus1=52310 Bus2=52336 phases=3 Linecode=35_SAC_PC Length=0.16683 Units=m
New Line.LINE52336 Bus1=52311 Bus2=52337 phases=3 Linecode=35_SAC_PC Length=3.95 Units=m
New Line.LINE52337 Bus1=52312 Bus2=52338 phases=3 Linecode=35_SAC_PC Length=0.17729 Units=m
New Line.LINE52338 Bus1=52313 Bus2=52339 phases=3 Linecode=3c_95_SAC_XC Length=0.25813 Units=m
New Line.LINE52339 Bus1=52314 Bus2=52340 phases=3 Linecode=35_SAC_PC Length=2.9094 Units=m
New Line.LINE52340 Bus1=52315 Bus2=52341 phases=3 Linecode=3c_95_SAC_XC Length=0.77035 Units=m
New Line.LINE52341 Bus1=52316 Bus2=52342 phases=3 Linecode=35_SAC_PC Length=0.23307 Units=m
New Line.LINE52342 Bus1=52317 Bus2=52343 phases=3 Linecode=35_SAC_PC Length=0.67058 Units=m
New Line.LINE52343 Bus1=52318 Bus2=52344 phases=3 Linecode=25_SAC_XC Length=7.3877 Units=m
New Line.LINE52344 Bus1=52319 Bus2=52345 phases=3 Linecode=3c_95_SAC_XC Length=0.45658 Units=m
New Line.LINE52345 Bus1=52319 Bus2=52346 phases=3 Linecode=3c_95_SAC_XC Length=3.197 Units=m
New Line.LINE52346 Bus1=52320 Bus2=52347 phases=3 Linecode=35_SAC_PC Length=0.15627 Units=m
New Line.LINE52347 Bus1=52321 Bus2=52348 phases=3 Linecode=35_SAC_PC Length=0.169 Units=m
New Line.LINE52348 Bus1=52322 Bus2=52349 phases=3 Linecode=35_SAC_PC Length=2.8066 Units=m
New Line.LINE52349 Bus1=52323 Bus2=52350 phases=3 Linecode=35_SAC_PC Length=0.30655 Units=m
New Line.LINE52350 Bus1=52324 Bus2=52351 phases=3 Linecode=35_SAC_PC Length=0.44096 Units=m
New Line.LINE52351 Bus1=52325 Bus2=52352 phases=3 Linecode=35_SAC_PC Length=0.25789 Units=m
New Line.LINE52352 Bus1=52326 Bus2=52353 phases=3 Linecode=3c_95_SAC_XC Length=0.78767 Units=m
New Line.LINE52353 Bus1=52327 Bus2=52354 phases=3 Linecode=3c_95_SAC_XC Length=0.08851 Units=m
New Line.LINE52354 Bus1=52328 Bus2=52355 phases=3 Linecode=35_SAC_PC Length=0.085428 Units=m
New Line.LINE52355 Bus1=52329 Bus2=52356 phases=3 Linecode=35_SAC_PC Length=0.10102 Units=m
New Line.LINE52356 Bus1=52330 Bus2=52357 phases=3 Linecode=35_SAC_PC Length=0.17114 Units=m
New Line.LINE52357 Bus1=52331 Bus2=52358 phases=3 Linecode=35_SAC_PC Length=0.22432 Units=m
New Line.LINE52358 Bus1=52332 Bus2=52359 phases=3 Linecode=35_SAC_PC Length=0.32261 Units=m
New Line.LINE52359 Bus1=52333 Bus2=52360 phases=3 Linecode=35_SAC_PC Length=0.4457 Units=m
New Line.LINE52360 Bus1=52335 Bus2=52361 phases=3 Linecode=35_SAC_PC Length=0.20541 Units=m
New Line.LINE52361 Bus1=52336 Bus2=52362 phases=3 Linecode=35_SAC_PC Length=7.4373 Units=m
New Line.LINE52362 Bus1=52338 Bus2=52363 phases=3 Linecode=35_SAC_PC Length=0.15308 Units=m
New Line.LINE52363 Bus1=52339 Bus2=52364 phases=3 Linecode=3c_95_SAC_XC Length=0.35523 Units=m
New Line.LINE52364 Bus1=52340 Bus2=52365 phases=3 Linecode=35_SAC_PC Length=1.0721 Units=m
New Line.LINE52365 Bus1=52341 Bus2=52366 phases=3 Linecode=3c_95_SAC_XC Length=1.1425 Units=m
New Line.LINE52366 Bus1=52342 Bus2=52367 phases=3 Linecode=35_SAC_PC Length=4.1064 Units=m
New Line.LINE52367 Bus1=52343 Bus2=52368 phases=3 Linecode=35_SAC_PC Length=0.42721 Units=m
New Line.LINE52368 Bus1=52345 Bus2=52369 phases=3 Linecode=3c_95_SAC_XC Length=0.2386 Units=m
New Line.LINE52369 Bus1=52346 Bus2=52370 phases=3 Linecode=25_SAC_XC Length=11.4572 Units=m
New Line.LINE52370 Bus1=52346 Bus2=52371 phases=3 Linecode=3c_95_SAC_XC Length=2.3836 Units=m
New Line.LINE52371 Bus1=52347 Bus2=52372 phases=3 Linecode=35_SAC_PC Length=0.14544 Units=m
New Line.LINE52372 Bus1=52348 Bus2=52373 phases=3 Linecode=35_SAC_PC Length=0.18346 Units=m
New Line.LINE52373 Bus1=52350 Bus2=52374 phases=3 Linecode=35_SAC_PC Length=1.2788 Units=m
New Line.LINE52374 Bus1=52351 Bus2=52375 phases=3 Linecode=35_SAC_PC Length=0.41382 Units=m
New Line.LINE52375 Bus1=52352 Bus2=52376 phases=3 Linecode=35_SAC_PC Length=0.52061 Units=m
New Line.LINE52376 Bus1=52353 Bus2=52377 phases=3 Linecode=3c_95_SAC_XC Length=0.87485 Units=m
New Line.LINE52377 Bus1=52354 Bus2=52378 phases=3 Linecode=3c_95_SAC_XC Length=0.39261 Units=m
New Line.LINE52378 Bus1=52355 Bus2=52379 phases=3 Linecode=35_SAC_PC Length=0.11402 Units=m
New Line.LINE52379 Bus1=52356 Bus2=52380 phases=3 Linecode=35_SAC_PC Length=0.11704 Units=m
New Line.LINE52380 Bus1=52357 Bus2=52381 phases=3 Linecode=35_SAC_PC Length=0.18976 Units=m
New Line.LINE52381 Bus1=52358 Bus2=52382 phases=3 Linecode=35_SAC_PC Length=0.87248 Units=m
New Line.LINE52382 Bus1=52359 Bus2=52383 phases=3 Linecode=35_SAC_PC Length=1.1163 Units=m
New Line.LINE52383 Bus1=52360 Bus2=52384 phases=3 Linecode=35_SAC_PC Length=0.50224 Units=m
New Line.LINE52384 Bus1=52361 Bus2=52385 phases=3 Linecode=35_SAC_PC Length=0.19523 Units=m
New Line.LINE52385 Bus1=52362 Bus2=52386 phases=3 Linecode=35_SAC_PC Length=0.25276 Units=m
New Line.LINE52386 Bus1=52363 Bus2=52387 phases=3 Linecode=35_SAC_PC Length=6.3809 Units=m
New Line.LINE52387 Bus1=52364 Bus2=52388 phases=3 Linecode=3c_95_SAC_XC Length=3.4247 Units=m
New Line.LINE52388 Bus1=52365 Bus2=52389 phases=3 Linecode=35_SAC_PC Length=5.5988 Units=m
New Line.LINE52389 Bus1=52366 Bus2=52390 phases=3 Linecode=3c_95_SAC_XC Length=1.3131 Units=m
New Line.LINE52390 Bus1=52367 Bus2=52391 phases=3 Linecode=35_SAC_PC Length=5.2353 Units=m
New Line.LINE52391 Bus1=52368 Bus2=52392 phases=3 Linecode=35_SAC_PC Length=0.34022 Units=m
New Line.LINE52392 Bus1=52369 Bus2=52393 phases=3 Linecode=3c_95_SAC_XC Length=0.32418 Units=m
New Line.LINE52393 Bus1=52370 Bus2=52394 phases=3 Linecode=25_SAC_XC Length=7.0991 Units=m
New Line.LINE52394 Bus1=52371 Bus2=52395 phases=3 Linecode=35_SAC_PC Length=0.22389 Units=m
New Line.LINE52395 Bus1=52371 Bus2=52396 phases=3 Linecode=3c_95_SAC_XC Length=3.4374 Units=m
New Line.LINE52396 Bus1=52372 Bus2=52397 phases=3 Linecode=35_SAC_PC Length=2.8726 Units=m
New Line.LINE52397 Bus1=52373 Bus2=52398 phases=3 Linecode=35_SAC_PC Length=0.18385 Units=m
New Line.LINE52398 Bus1=52374 Bus2=52399 phases=3 Linecode=35_SAC_PC Length=4.61 Units=m
New Line.LINE52399 Bus1=52375 Bus2=52400 phases=3 Linecode=35_SAC_PC Length=1.1211 Units=m
New Line.LINE52400 Bus1=52376 Bus2=52401 phases=3 Linecode=35_SAC_PC Length=6.7934 Units=m
New Line.LINE52401 Bus1=52377 Bus2=52402 phases=3 Linecode=3c_95_SAC_XC Length=0.74661 Units=m
New Line.LINE52402 Bus1=52379 Bus2=52403 phases=3 Linecode=35_SAC_PC Length=0.13418 Units=m
New Line.LINE52403 Bus1=52380 Bus2=52404 phases=3 Linecode=35_SAC_PC Length=0.13612 Units=m
New Line.LINE52404 Bus1=52381 Bus2=52405 phases=3 Linecode=35_SAC_PC Length=0.1344 Units=m
New Line.LINE52405 Bus1=52382 Bus2=52406 phases=3 Linecode=35_SAC_PC Length=2.8369 Units=m
New Line.LINE52406 Bus1=52383 Bus2=52407 phases=3 Linecode=35_SAC_PC Length=5.4081 Units=m
New Line.LINE52407 Bus1=52384 Bus2=52408 phases=3 Linecode=35_SAC_PC Length=0.23163 Units=m
New Line.LINE52408 Bus1=52385 Bus2=52409 phases=3 Linecode=35_SAC_PC Length=0.25132 Units=m
New Line.LINE52409 Bus1=52386 Bus2=52410 phases=3 Linecode=35_SAC_PC Length=0.067801 Units=m
New Line.LINE52410 Bus1=52387 Bus2=52411 phases=3 Linecode=35_SAC_PC Length=0.3174 Units=m
New Line.LINE52411 Bus1=52388 Bus2=52412 phases=3 Linecode=3c_95_SAC_XC Length=0.74041 Units=m
New Line.LINE52412 Bus1=52390 Bus2=52413 phases=3 Linecode=3c_95_SAC_XC Length=1.0371 Units=m
New Line.LINE52413 Bus1=52392 Bus2=52414 phases=3 Linecode=35_SAC_PC Length=0.4931 Units=m
New Line.LINE52414 Bus1=52393 Bus2=52415 phases=3 Linecode=3c_95_SAC_XC Length=0.19251 Units=m
New Line.LINE52415 Bus1=52395 Bus2=52416 phases=3 Linecode=35_SAC_PC Length=0.301 Units=m
New Line.LINE52416 Bus1=52396 Bus2=52417 phases=3 Linecode=35_SAC_PC Length=0.16308 Units=m
New Line.LINE52417 Bus1=52396 Bus2=52418 phases=3 Linecode=35_SAC_PC Length=0.40896 Units=m
New Line.LINE52418 Bus1=52396 Bus2=52419 phases=3 Linecode=35_SAC_PC Length=0.24307 Units=m
New Line.LINE52419 Bus1=52396 Bus2=52420 phases=3 Linecode=35_SAC_PC Length=0.36827 Units=m
New Line.LINE52420 Bus1=52396 Bus2=52421 phases=3 Linecode=3c_95_SAC_XC Length=4.7654 Units=m
New Line.LINE52421 Bus1=52398 Bus2=52422 phases=3 Linecode=35_SAC_PC Length=0.18704 Units=m
New Line.LINE52422 Bus1=52399 Bus2=52423 phases=3 Linecode=35_SAC_PC Length=1.1746 Units=m
New Line.LINE52423 Bus1=52400 Bus2=52424 phases=3 Linecode=35_SAC_PC Length=2.754 Units=m
New Line.LINE52424 Bus1=52402 Bus2=52425 phases=3 Linecode=35_SAC_PC Length=0.66383 Units=m
New Line.LINE52425 Bus1=52402 Bus2=52426 phases=3 Linecode=35_SAC_PC Length=0.25074 Units=m
New Line.LINE52426 Bus1=52402 Bus2=52427 phases=3 Linecode=35_SAC_PC Length=0.53006 Units=m
New Line.LINE52427 Bus1=52402 Bus2=52428 phases=3 Linecode=35_SAC_PC Length=0.44902 Units=m
New Line.LINE52428 Bus1=52402 Bus2=52429 phases=3 Linecode=3c_95_SAC_XC Length=1.4622 Units=m
New Line.LINE52429 Bus1=52403 Bus2=52430 phases=3 Linecode=35_SAC_PC Length=0.13147 Units=m
New Line.LINE52430 Bus1=52404 Bus2=52431 phases=3 Linecode=35_SAC_PC Length=0.14959 Units=m
New Line.LINE52431 Bus1=52405 Bus2=52432 phases=3 Linecode=35_SAC_PC Length=0.14338 Units=m
New Line.LINE52432 Bus1=52406 Bus2=52433 phases=3 Linecode=35_SAC_PC Length=1.5823 Units=m
New Line.LINE52433 Bus1=52407 Bus2=52434 phases=3 Linecode=35_SAC_PC Length=0.27996 Units=m
New Line.LINE52434 Bus1=52408 Bus2=52435 phases=3 Linecode=35_SAC_PC Length=0.21894 Units=m
New Line.LINE52435 Bus1=52409 Bus2=52436 phases=3 Linecode=35_SAC_PC Length=3.3994 Units=m
New Line.LINE52436 Bus1=52410 Bus2=52437 phases=3 Linecode=35_SAC_PC Length=0.074303 Units=m
New Line.LINE52437 Bus1=52411 Bus2=52438 phases=3 Linecode=35_SAC_PC Length=0.18896 Units=m
New Line.LINE52438 Bus1=52413 Bus2=52439 phases=3 Linecode=3c_95_SAC_XC Length=1.2466 Units=m
New Line.LINE52439 Bus1=52414 Bus2=52440 phases=3 Linecode=35_SAC_PC Length=0.56158 Units=m
New Line.LINE52440 Bus1=52415 Bus2=52441 phases=3 Linecode=3c_95_SAC_XC Length=6.4511 Units=m
New Line.LINE52441 Bus1=52416 Bus2=52442 phases=3 Linecode=35_SAC_PC Length=1.2864 Units=m
New Line.LINE52442 Bus1=52417 Bus2=52443 phases=3 Linecode=35_SAC_PC Length=0.12093 Units=m
New Line.LINE52443 Bus1=52418 Bus2=52444 phases=3 Linecode=35_SAC_PC Length=0.60886 Units=m
New Line.LINE52444 Bus1=52419 Bus2=52445 phases=3 Linecode=35_SAC_PC Length=0.37233 Units=m
New Line.LINE52445 Bus1=52420 Bus2=52446 phases=3 Linecode=35_SAC_PC Length=0.44468 Units=m
New Line.LINE52446 Bus1=52421 Bus2=52447 phases=3 Linecode=3c_95_SAC_XC Length=0.85381 Units=m
New Line.LINE52447 Bus1=52422 Bus2=52448 phases=3 Linecode=35_SAC_PC Length=0.24666 Units=m
New Line.LINE52448 Bus1=52423 Bus2=52449 phases=3 Linecode=35_SAC_PC Length=0.29949 Units=m
New Line.LINE52449 Bus1=52424 Bus2=52450 phases=3 Linecode=35_SAC_PC Length=4.5924 Units=m
New Line.LINE52450 Bus1=52425 Bus2=52451 phases=3 Linecode=35_SAC_PC Length=0.26587 Units=m
New Line.LINE52451 Bus1=52426 Bus2=52452 phases=3 Linecode=35_SAC_PC Length=0.16711 Units=m
New Line.LINE52452 Bus1=52427 Bus2=52453 phases=3 Linecode=35_SAC_PC Length=0.1192 Units=m
New Line.LINE52453 Bus1=52428 Bus2=52454 phases=3 Linecode=35_SAC_PC Length=0.3452 Units=m
New Line.LINE52454 Bus1=52429 Bus2=52455 phases=3 Linecode=3c_95_SAC_XC Length=1.7173 Units=m
New Line.LINE52455 Bus1=52430 Bus2=52456 phases=3 Linecode=35_SAC_PC Length=0.12267 Units=m
New Line.LINE52456 Bus1=52431 Bus2=52457 phases=3 Linecode=35_SAC_PC Length=0.12559 Units=m
New Line.LINE52457 Bus1=52432 Bus2=52458 phases=3 Linecode=35_SAC_PC Length=0.082151 Units=m
New Line.LINE52458 Bus1=52433 Bus2=52459 phases=3 Linecode=35_SAC_PC Length=0.66436 Units=m
New Line.LINE52459 Bus1=52434 Bus2=52460 phases=3 Linecode=35_SAC_PC Length=0.13729 Units=m
New Line.LINE52460 Bus1=52435 Bus2=52461 phases=3 Linecode=35_SAC_PC Length=0.26483 Units=m
New Line.LINE52461 Bus1=52437 Bus2=52462 phases=3 Linecode=35_SAC_PC Length=0.080399 Units=m
New Line.LINE52462 Bus1=52438 Bus2=52463 phases=3 Linecode=35_SAC_PC Length=0.17363 Units=m
New Line.LINE52463 Bus1=52439 Bus2=52464 phases=3 Linecode=3c_95_SAC_XC Length=1.0992 Units=m
New Line.LINE52464 Bus1=52440 Bus2=52465 phases=3 Linecode=35_SAC_PC Length=0.86416 Units=m
New Line.LINE52465 Bus1=52441 Bus2=52466 phases=3 Linecode=3c_95_SAC_XC Length=0.35247 Units=m
New Line.LINE52466 Bus1=52442 Bus2=52467 phases=3 Linecode=35_SAC_PC Length=1.6945 Units=m
New Line.LINE52467 Bus1=52443 Bus2=52468 phases=3 Linecode=35_SAC_PC Length=0.20662 Units=m
New Line.LINE52468 Bus1=52444 Bus2=52469 phases=3 Linecode=35_SAC_PC Length=0.39712 Units=m
New Line.LINE52469 Bus1=52445 Bus2=52470 phases=3 Linecode=35_SAC_PC Length=0.70515 Units=m
New Line.LINE52470 Bus1=52446 Bus2=52471 phases=3 Linecode=35_SAC_PC Length=1.2038 Units=m
New Line.LINE52471 Bus1=52447 Bus2=52472 phases=3 Linecode=3c_95_SAC_XC Length=6.1435 Units=m
New Line.LINE52472 Bus1=52448 Bus2=52473 phases=3 Linecode=35_SAC_PC Length=6.6903 Units=m
New Line.LINE52473 Bus1=52449 Bus2=52474 phases=3 Linecode=35_SAC_PC Length=0.36723 Units=m
New Line.LINE52474 Bus1=52450 Bus2=52475 phases=3 Linecode=35_SAC_PC Length=0.47003 Units=m
New Line.LINE52475 Bus1=52451 Bus2=52476 phases=3 Linecode=35_SAC_PC Length=0.17804 Units=m
New Line.LINE52476 Bus1=52452 Bus2=52477 phases=3 Linecode=35_SAC_PC Length=0.10512 Units=m
New Line.LINE52477 Bus1=52453 Bus2=52478 phases=3 Linecode=35_SAC_PC Length=0.094429 Units=m
New Line.LINE52478 Bus1=52454 Bus2=52479 phases=3 Linecode=35_SAC_PC Length=0.375 Units=m
New Line.LINE52479 Bus1=52455 Bus2=52480 phases=3 Linecode=3c_95_SAC_XC Length=1.8614 Units=m
New Line.LINE52480 Bus1=52456 Bus2=52481 phases=3 Linecode=35_SAC_PC Length=0.16726 Units=m
New Line.LINE52481 Bus1=52457 Bus2=52482 phases=3 Linecode=35_SAC_PC Length=0.10069 Units=m
New Line.LINE52482 Bus1=52458 Bus2=52483 phases=3 Linecode=35_SAC_PC Length=0.075212 Units=m
New Line.LINE52483 Bus1=52459 Bus2=52484 phases=3 Linecode=35_SAC_PC Length=0.3235 Units=m
New Line.LINE52484 Bus1=52460 Bus2=52485 phases=3 Linecode=35_SAC_PC Length=0.20401 Units=m
New Line.LINE52485 Bus1=52461 Bus2=52486 phases=3 Linecode=35_SAC_PC Length=0.79699 Units=m
New Line.LINE52486 Bus1=52462 Bus2=52487 phases=3 Linecode=35_SAC_PC Length=0.10942 Units=m
New Line.LINE52487 Bus1=52463 Bus2=52488 phases=3 Linecode=35_SAC_PC Length=0.21752 Units=m
New Line.LINE52488 Bus1=52464 Bus2=52489 phases=3 Linecode=3c_95_SAC_XC Length=0.19425 Units=m
New Line.LINE52489 Bus1=52465 Bus2=52490 phases=3 Linecode=35_SAC_PC Length=0.67411 Units=m
New Line.LINE52490 Bus1=52466 Bus2=52491 phases=3 Linecode=3c_95_SAC_XC Length=0.38716 Units=m
New Line.LINE52491 Bus1=52467 Bus2=52492 phases=3 Linecode=35_SAC_PC Length=5.9619 Units=m
New Line.LINE52492 Bus1=52468 Bus2=52493 phases=3 Linecode=35_SAC_PC Length=0.54014 Units=m
New Line.LINE52493 Bus1=52469 Bus2=52494 phases=3 Linecode=35_SAC_PC Length=0.37138 Units=m
New Line.LINE52494 Bus1=52470 Bus2=52495 phases=3 Linecode=35_SAC_PC Length=0.92457 Units=m
New Line.LINE52495 Bus1=52471 Bus2=52496 phases=3 Linecode=35_SAC_PC Length=3.7411 Units=m
New Line.LINE52496 Bus1=52472 Bus2=52497 phases=3 Linecode=3c_95_SAC_XC Length=3.3147 Units=m
New Line.LINE52497 Bus1=52473 Bus2=52498 phases=3 Linecode=35_SAC_PC Length=0.25945 Units=m
New Line.LINE52498 Bus1=52474 Bus2=52499 phases=3 Linecode=35_SAC_PC Length=0.77834 Units=m
New Line.LINE52499 Bus1=52474 Bus2=52500 phases=3 Linecode=35_SAC_PC Length=0.4609 Units=m
New Line.LINE52500 Bus1=52475 Bus2=52501 phases=3 Linecode=35_SAC_PC Length=0.33499 Units=m
New Line.LINE52501 Bus1=52476 Bus2=52502 phases=3 Linecode=35_SAC_PC Length=0.16996 Units=m
New Line.LINE52502 Bus1=52477 Bus2=52503 phases=3 Linecode=35_SAC_PC Length=0.090522 Units=m
New Line.LINE52503 Bus1=52478 Bus2=52504 phases=3 Linecode=35_SAC_PC Length=0.13598 Units=m
New Line.LINE52504 Bus1=52479 Bus2=52505 phases=3 Linecode=35_SAC_PC Length=0.42495 Units=m
New Line.LINE52505 Bus1=52480 Bus2=52506 phases=3 Linecode=4_PSC Length=0.35193 Units=m
New Line.LINE52506 Bus1=52480 Bus2=52507 phases=3 Linecode=3c_95_SAC_XC Length=2.4265 Units=m
New Line.LINE52507 Bus1=52481 Bus2=52508 phases=3 Linecode=35_SAC_PC Length=0.16844 Units=m
New Line.LINE52508 Bus1=52482 Bus2=52509 phases=3 Linecode=35_SAC_PC Length=0.10448 Units=m
New Line.LINE52509 Bus1=52483 Bus2=52510 phases=3 Linecode=35_SAC_PC Length=6.0862 Units=m
New Line.LINE52510 Bus1=52484 Bus2=52511 phases=3 Linecode=35_SAC_PC Length=0.29035 Units=m
New Line.LINE52511 Bus1=52485 Bus2=52512 phases=3 Linecode=35_SAC_PC Length=0.22821 Units=m
New Line.LINE52512 Bus1=52486 Bus2=52513 phases=3 Linecode=35_SAC_PC Length=6.3987 Units=m
New Line.LINE52513 Bus1=52487 Bus2=52514 phases=3 Linecode=35_SAC_PC Length=3.6872 Units=m
New Line.LINE52514 Bus1=52488 Bus2=52515 phases=3 Linecode=35_SAC_PC Length=0.34651 Units=m
New Line.LINE52515 Bus1=52489 Bus2=52516 phases=3 Linecode=3c_95_SAC_XC Length=0.32421 Units=m
New Line.LINE52516 Bus1=52490 Bus2=52517 phases=3 Linecode=35_SAC_PC Length=0.53425 Units=m
New Line.LINE52517 Bus1=52493 Bus2=52518 phases=3 Linecode=35_SAC_PC Length=0.47817 Units=m
New Line.LINE52518 Bus1=52494 Bus2=52519 phases=3 Linecode=35_SAC_PC Length=0.27 Units=m
New Line.LINE52519 Bus1=52495 Bus2=52520 phases=3 Linecode=35_SAC_PC Length=1.0299 Units=m
New Line.LINE52520 Bus1=52496 Bus2=52521 phases=3 Linecode=35_SAC_PC Length=0.37267 Units=m
New Line.LINE52521 Bus1=52497 Bus2=52522 phases=3 Linecode=25_SAC_XC Length=11.1519 Units=m
New Line.LINE52522 Bus1=52497 Bus2=52523 phases=3 Linecode=3c_95_SAC_XC Length=2.0401 Units=m
New Line.LINE52523 Bus1=52498 Bus2=52524 phases=3 Linecode=35_SAC_PC Length=0.42933 Units=m
New Line.LINE52524 Bus1=52499 Bus2=52525 phases=3 Linecode=35_SAC_PC Length=1.0995 Units=m
New Line.LINE52525 Bus1=52500 Bus2=52526 phases=3 Linecode=35_SAC_PC Length=3.3825 Units=m
New Line.LINE52526 Bus1=52501 Bus2=52527 phases=3 Linecode=35_SAC_PC Length=0.4604 Units=m
New Line.LINE52527 Bus1=52502 Bus2=52528 phases=3 Linecode=35_SAC_PC Length=0.34982 Units=m
New Line.LINE52528 Bus1=52503 Bus2=52529 phases=3 Linecode=35_SAC_PC Length=0.24398 Units=m
New Line.LINE52529 Bus1=52504 Bus2=52530 phases=3 Linecode=35_SAC_PC Length=0.1274 Units=m
New Line.LINE52530 Bus1=52505 Bus2=52531 phases=3 Linecode=35_SAC_PC Length=7.4683 Units=m
New Line.LINE52531 Bus1=52506 Bus2=52532 phases=3 Linecode=4_PSC Length=0.173 Units=m
New Line.LINE52532 Bus1=52507 Bus2=52533 phases=3 Linecode=35_SAC_PC Length=0.32181 Units=m
New Line.LINE52533 Bus1=52507 Bus2=52534 phases=3 Linecode=3c_95_SAC_XC Length=2.1026 Units=m
New Line.LINE52534 Bus1=52508 Bus2=52535 phases=3 Linecode=35_SAC_PC Length=0.14822 Units=m
New Line.LINE52535 Bus1=52509 Bus2=52536 phases=3 Linecode=35_SAC_PC Length=0.19812 Units=m
New Line.LINE52536 Bus1=52510 Bus2=52537 phases=3 Linecode=35_SAC_PC Length=0.23394 Units=m
New Line.LINE52537 Bus1=52511 Bus2=52538 phases=3 Linecode=35_SAC_PC Length=0.20809 Units=m
New Line.LINE52538 Bus1=52512 Bus2=52539 phases=3 Linecode=35_SAC_PC Length=0.28047 Units=m
New Line.LINE52539 Bus1=52513 Bus2=52540 phases=3 Linecode=35_SAC_PC Length=0.2036 Units=m
New Line.LINE52540 Bus1=52515 Bus2=52541 phases=3 Linecode=35_SAC_PC Length=3.7747 Units=m
New Line.LINE52541 Bus1=52516 Bus2=52542 phases=3 Linecode=3c_95_SAC_XC Length=0.30842 Units=m
New Line.LINE52542 Bus1=52517 Bus2=52543 phases=3 Linecode=35_SAC_PC Length=6.3611 Units=m
New Line.LINE52543 Bus1=52518 Bus2=52544 phases=3 Linecode=35_SAC_PC Length=0.35101 Units=m
New Line.LINE52544 Bus1=52519 Bus2=52545 phases=3 Linecode=35_SAC_PC Length=0.28132 Units=m
New Line.LINE52545 Bus1=52520 Bus2=52546 phases=3 Linecode=35_SAC_PC Length=1.6374 Units=m
New Line.LINE52546 Bus1=52521 Bus2=52547 phases=3 Linecode=35_SAC_PC Length=0.34863 Units=m
New Line.LINE52547 Bus1=52522 Bus2=52548 phases=3 Linecode=25_SAC_XC Length=7.1482 Units=m
New Line.LINE52548 Bus1=52523 Bus2=52549 phases=3 Linecode=3c_95_SAC_XC Length=0.77053 Units=m
New Line.LINE52549 Bus1=52523 Bus2=52550 phases=3 Linecode=3c_95_SAC_XC Length=1.1601 Units=m
New Line.LINE52550 Bus1=52524 Bus2=52551 phases=3 Linecode=35_SAC_PC Length=2.717 Units=m
New Line.LINE52551 Bus1=52525 Bus2=52552 phases=3 Linecode=35_SAC_PC Length=1.4656 Units=m
New Line.LINE52552 Bus1=52526 Bus2=52553 phases=3 Linecode=35_SAC_PC Length=4.8724 Units=m
New Line.LINE52553 Bus1=52527 Bus2=52554 phases=3 Linecode=35_SAC_PC Length=3.924 Units=m
New Line.LINE52554 Bus1=52528 Bus2=52555 phases=3 Linecode=35_SAC_PC Length=0.61892 Units=m
New Line.LINE52555 Bus1=52529 Bus2=52556 phases=3 Linecode=35_SAC_PC Length=0.37619 Units=m
New Line.LINE52556 Bus1=52530 Bus2=52557 phases=3 Linecode=35_SAC_PC Length=0.1388 Units=m
New Line.LINE52557 Bus1=52531 Bus2=52558 phases=3 Linecode=35_SAC_PC Length=10.0047 Units=m
New Line.LINE52558 Bus1=52532 Bus2=52559 phases=3 Linecode=4_PSC Length=0.173 Units=m
New Line.LINE52559 Bus1=52533 Bus2=52560 phases=3 Linecode=35_SAC_PC Length=0.27204 Units=m
New Line.LINE52560 Bus1=52534 Bus2=52561 phases=3 Linecode=3c_95_SAC_XC Length=1.577 Units=m
New Line.LINE52561 Bus1=52535 Bus2=52562 phases=3 Linecode=35_SAC_PC Length=0.091094 Units=m
New Line.LINE52562 Bus1=52536 Bus2=52563 phases=3 Linecode=35_SAC_PC Length=6.0862 Units=m
New Line.LINE52563 Bus1=52537 Bus2=52564 phases=3 Linecode=35_SAC_PC Length=0.44314 Units=m
New Line.LINE52564 Bus1=52538 Bus2=52565 phases=3 Linecode=35_SAC_PC Length=0.25825 Units=m
New Line.LINE52565 Bus1=52539 Bus2=52566 phases=3 Linecode=35_SAC_PC Length=0.33461 Units=m
New Line.LINE52566 Bus1=52540 Bus2=52567 phases=3 Linecode=35_SAC_PC Length=0.32571 Units=m
New Line.LINE52567 Bus1=52544 Bus2=52568 phases=3 Linecode=35_SAC_PC Length=0.183 Units=m
New Line.LINE52568 Bus1=52545 Bus2=52569 phases=3 Linecode=35_SAC_PC Length=0.21508 Units=m
New Line.LINE52569 Bus1=52546 Bus2=52570 phases=3 Linecode=35_SAC_PC Length=4.8647 Units=m
New Line.LINE52570 Bus1=52547 Bus2=52571 phases=3 Linecode=35_SAC_PC Length=0.30645 Units=m
New Line.LINE52571 Bus1=52549 Bus2=52572 phases=3 Linecode=3c_95_SAC_XC Length=0.54426 Units=m
New Line.LINE52572 Bus1=52552 Bus2=52573 phases=3 Linecode=35_SAC_PC Length=1.4864 Units=m
New Line.LINE52573 Bus1=52555 Bus2=52574 phases=3 Linecode=35_SAC_PC Length=0.15524 Units=m
New Line.LINE52574 Bus1=52556 Bus2=52575 phases=3 Linecode=35_SAC_PC Length=0.35044 Units=m
New Line.LINE52575 Bus1=52557 Bus2=52576 phases=3 Linecode=35_SAC_PC Length=0.37743 Units=m
New Line.LINE52576 Bus1=52558 Bus2=52577 phases=3 Linecode=35_SAC_PC Length=0.45503 Units=m
New Line.LINE52577 Bus1=52559 Bus2=52578 phases=3 Linecode=4_PSC Length=0.17649 Units=m
New Line.LINE52578 Bus1=52560 Bus2=52579 phases=3 Linecode=35_SAC_PC Length=0.43155 Units=m
New Line.LINE52579 Bus1=52561 Bus2=52580 phases=3 Linecode=35_SAC_PC Length=0.35601 Units=m
New Line.LINE52580 Bus1=52561 Bus2=52581 phases=3 Linecode=3c_95_SAC_XC Length=8.4954 Units=m
New Line.LINE52581 Bus1=52562 Bus2=52582 phases=3 Linecode=35_SAC_PC Length=0.06229 Units=m
New Line.LINE52582 Bus1=52563 Bus2=52583 phases=3 Linecode=35_SAC_PC Length=0.16018 Units=m
New Line.LINE52583 Bus1=52564 Bus2=52584 phases=3 Linecode=35_SAC_PC Length=1.5164 Units=m
New Line.LINE52584 Bus1=52565 Bus2=52585 phases=3 Linecode=35_SAC_PC Length=0.34791 Units=m
New Line.LINE52585 Bus1=52566 Bus2=52586 phases=3 Linecode=35_SAC_PC Length=2.4552 Units=m
New Line.LINE52586 Bus1=52567 Bus2=52587 phases=3 Linecode=35_SAC_PC Length=3.4212 Units=m
New Line.LINE52587 Bus1=52568 Bus2=52588 phases=3 Linecode=35_SAC_PC Length=0.27353 Units=m
New Line.LINE52588 Bus1=52569 Bus2=52589 phases=3 Linecode=35_SAC_PC Length=6.1479 Units=m
New Line.LINE52589 Bus1=52571 Bus2=52590 phases=3 Linecode=35_SAC_PC Length=0.58482 Units=m
New Line.LINE52590 Bus1=52572 Bus2=52591 phases=3 Linecode=3c_95_SAC_XC Length=0.38283 Units=m
New Line.LINE52591 Bus1=52573 Bus2=52592 phases=3 Linecode=35_SAC_PC Length=0.18612 Units=m
New Line.LINE52592 Bus1=52574 Bus2=52593 phases=3 Linecode=35_SAC_PC Length=2.7808 Units=m
New Line.LINE52593 Bus1=52575 Bus2=52594 phases=3 Linecode=35_SAC_PC Length=3.088 Units=m
New Line.LINE52594 Bus1=52576 Bus2=52595 phases=3 Linecode=35_SAC_PC Length=1.0688 Units=m
New Line.LINE52595 Bus1=52577 Bus2=52596 phases=3 Linecode=35_SAC_PC Length=0.61745 Units=m
New Line.LINE52596 Bus1=52578 Bus2=52597 phases=3 Linecode=4_PSC Length=0.17787 Units=m
New Line.LINE52597 Bus1=52579 Bus2=52598 phases=3 Linecode=35_SAC_PC Length=8.1271 Units=m
New Line.LINE52598 Bus1=52580 Bus2=52599 phases=3 Linecode=35_SAC_PC Length=0.26396 Units=m
New Line.LINE52599 Bus1=52581 Bus2=52600 phases=3 Linecode=25_SAC_XC Length=4.5651 Units=m
New Line.LINE52600 Bus1=52581 Bus2=52601 phases=3 Linecode=3c_95_SAC_XC Length=1.2539 Units=m
New Line.LINE52601 Bus1=52582 Bus2=52602 phases=3 Linecode=35_SAC_PC Length=6.0853 Units=m
New Line.LINE52602 Bus1=52583 Bus2=52603 phases=3 Linecode=35_SAC_PC Length=0.15922 Units=m
New Line.LINE52603 Bus1=52584 Bus2=52604 phases=3 Linecode=35_SAC_PC Length=0.77706 Units=m
New Line.LINE52604 Bus1=52585 Bus2=52605 phases=3 Linecode=35_SAC_PC Length=3.2223 Units=m
New Line.LINE52605 Bus1=52588 Bus2=52606 phases=3 Linecode=35_SAC_PC Length=0.22504 Units=m
New Line.LINE52606 Bus1=52589 Bus2=52607 phases=3 Linecode=35_SAC_PC Length=0.26446 Units=m
New Line.LINE52607 Bus1=52590 Bus2=52608 phases=3 Linecode=35_SAC_PC Length=0.7667 Units=m
New Line.LINE52608 Bus1=52591 Bus2=52609 phases=3 Linecode=3c_95_SAC_XC Length=0.51793 Units=m
New Line.LINE52609 Bus1=52593 Bus2=52610 phases=3 Linecode=35_SAC_PC Length=2.5452 Units=m
New Line.LINE52610 Bus1=52594 Bus2=52611 phases=3 Linecode=35_SAC_PC Length=6.6545 Units=m
New Line.LINE52611 Bus1=52595 Bus2=52612 phases=3 Linecode=35_SAC_PC Length=0.16506 Units=m
New Line.LINE52612 Bus1=52596 Bus2=52613 phases=3 Linecode=35_SAC_PC Length=3.4829 Units=m
New Line.LINE52613 Bus1=52597 Bus2=52614 phases=3 Linecode=4_PSC Length=0.25057 Units=m
New Line.LINE52614 Bus1=52598 Bus2=52615 phases=3 Linecode=35_SAC_PC Length=0.099248 Units=m
New Line.LINE52615 Bus1=52599 Bus2=52616 phases=3 Linecode=35_SAC_PC Length=0.285 Units=m
New Line.LINE52616 Bus1=52601 Bus2=52617 phases=3 Linecode=3c_95_SAC_XC Length=11.6092 Units=m
New Line.LINE52617 Bus1=52602 Bus2=52618 phases=3 Linecode=35_SAC_PC Length=0.084629 Units=m
New Line.LINE52618 Bus1=52603 Bus2=52619 phases=3 Linecode=35_SAC_PC Length=0.26559 Units=m
New Line.LINE52619 Bus1=52604 Bus2=52620 phases=3 Linecode=35_SAC_PC Length=0.44959 Units=m
New Line.LINE52620 Bus1=52606 Bus2=52621 phases=3 Linecode=35_SAC_PC Length=6.1479 Units=m
New Line.LINE52621 Bus1=52607 Bus2=52622 phases=3 Linecode=35_SAC_PC Length=0.28969 Units=m
New Line.LINE52622 Bus1=52608 Bus2=52623 phases=3 Linecode=35_SAC_PC Length=2.9475 Units=m
New Line.LINE52623 Bus1=52609 Bus2=52624 phases=3 Linecode=3c_95_SAC_XC Length=0.43713 Units=m
New Line.LINE52624 Bus1=52610 Bus2=52625 phases=3 Linecode=35_SAC_PC Length=0.3444 Units=m
New Line.LINE52625 Bus1=52611 Bus2=52626 phases=3 Linecode=35_SAC_PC Length=1.061 Units=m
New Line.LINE52626 Bus1=52612 Bus2=52627 phases=3 Linecode=35_SAC_PC Length=0.16566 Units=m
New Line.LINE52627 Bus1=52613 Bus2=52628 phases=3 Linecode=35_SAC_PC Length=0.10262 Units=m
New Line.LINE52628 Bus1=52614 Bus2=52629 phases=3 Linecode=4_PSC Length=0.35651 Units=m
New Line.LINE52629 Bus1=52615 Bus2=52630 phases=3 Linecode=35_SAC_PC Length=0.12458 Units=m
New Line.LINE52630 Bus1=52616 Bus2=52631 phases=3 Linecode=35_SAC_PC Length=0.49417 Units=m
New Line.LINE52631 Bus1=52618 Bus2=52632 phases=3 Linecode=35_SAC_PC Length=0.16825 Units=m
New Line.LINE52632 Bus1=52619 Bus2=52633 phases=3 Linecode=35_SAC_PC Length=1.3939 Units=m
New Line.LINE52633 Bus1=52620 Bus2=52634 phases=3 Linecode=35_SAC_PC Length=0.33692 Units=m
New Line.LINE52634 Bus1=52621 Bus2=52635 phases=3 Linecode=35_SAC_PC Length=0.69766 Units=m
New Line.LINE52635 Bus1=52622 Bus2=52636 phases=3 Linecode=35_SAC_PC Length=0.358 Units=m
New Line.LINE52636 Bus1=52623 Bus2=52637 phases=3 Linecode=35_SAC_PC Length=2.1392 Units=m
New Line.LINE52637 Bus1=52624 Bus2=52638 phases=3 Linecode=3c_95_SAC_XC Length=0.34247 Units=m
New Line.LINE52638 Bus1=52625 Bus2=52639 phases=3 Linecode=35_SAC_PC Length=0.60037 Units=m
New Line.LINE52639 Bus1=52626 Bus2=52640 phases=3 Linecode=35_SAC_PC Length=0.82139 Units=m
New Line.LINE52640 Bus1=52627 Bus2=52641 phases=3 Linecode=35_SAC_PC Length=4.7668 Units=m
New Line.LINE52641 Bus1=52628 Bus2=52642 phases=3 Linecode=35_SAC_PC Length=0.078006 Units=m
New Line.LINE52642 Bus1=52629 Bus2=52643 phases=3 Linecode=4_PSC Length=0.57652 Units=m
New Line.LINE52643 Bus1=52630 Bus2=52644 phases=3 Linecode=35_SAC_PC Length=0.13354 Units=m
New Line.LINE52644 Bus1=52631 Bus2=52645 phases=3 Linecode=35_SAC_PC Length=7.6493 Units=m
New Line.LINE52645 Bus1=52632 Bus2=52646 phases=3 Linecode=35_SAC_PC Length=0.39722 Units=m
New Line.LINE52646 Bus1=52633 Bus2=52647 phases=3 Linecode=35_SAC_PC Length=1.9515 Units=m
New Line.LINE52647 Bus1=52634 Bus2=52648 phases=3 Linecode=35_SAC_PC Length=0.31603 Units=m
New Line.LINE52648 Bus1=52635 Bus2=52649 phases=3 Linecode=35_SAC_PC Length=0.51278 Units=m
New Line.LINE52649 Bus1=52636 Bus2=52650 phases=3 Linecode=35_SAC_PC Length=0.55177 Units=m
New Line.LINE52650 Bus1=52637 Bus2=52651 phases=3 Linecode=35_SAC_PC Length=0.1881 Units=m
New Line.LINE52651 Bus1=52639 Bus2=52652 phases=3 Linecode=35_SAC_PC Length=7.4191 Units=m
New Line.LINE52652 Bus1=52640 Bus2=52653 phases=3 Linecode=35_SAC_PC Length=0.343 Units=m
New Line.LINE52653 Bus1=52641 Bus2=52654 phases=3 Linecode=35_SAC_PC Length=18.2081 Units=m
New Line.LINE52654 Bus1=52642 Bus2=52655 phases=3 Linecode=35_SAC_PC Length=0.064846 Units=m
New Line.LINE52655 Bus1=52643 Bus2=52656 phases=3 Linecode=4_PSC Length=0.3006 Units=m
New Line.LINE52656 Bus1=52644 Bus2=52657 phases=3 Linecode=35_SAC_PC Length=0.12313 Units=m
New Line.LINE52657 Bus1=52645 Bus2=52658 phases=3 Linecode=35_SAC_PC Length=0.067469 Units=m
New Line.LINE52658 Bus1=52646 Bus2=52659 phases=3 Linecode=35_SAC_PC Length=0.5012 Units=m
New Line.LINE52659 Bus1=52647 Bus2=52660 phases=3 Linecode=35_SAC_PC Length=1.8309 Units=m
New Line.LINE52660 Bus1=52648 Bus2=52661 phases=3 Linecode=35_SAC_PC Length=0.25291 Units=m
New Line.LINE52661 Bus1=52649 Bus2=52662 phases=3 Linecode=35_SAC_PC Length=0.40708 Units=m
New Line.LINE52662 Bus1=52650 Bus2=52663 phases=3 Linecode=35_SAC_PC Length=1.012 Units=m
New Line.LINE52663 Bus1=52651 Bus2=52664 phases=3 Linecode=35_SAC_PC Length=0.27414 Units=m
New Line.LINE52664 Bus1=52652 Bus2=52665 phases=3 Linecode=35_SAC_PC Length=0.14957 Units=m
New Line.LINE52665 Bus1=52653 Bus2=52666 phases=3 Linecode=35_SAC_PC Length=3.8438 Units=m
New Line.LINE52666 Bus1=52654 Bus2=52667 phases=3 Linecode=35_SAC_PC Length=0.53002 Units=m
New Line.LINE52667 Bus1=52655 Bus2=52668 phases=3 Linecode=35_SAC_PC Length=0.071449 Units=m
New Line.LINE52668 Bus1=52657 Bus2=52669 phases=3 Linecode=35_SAC_PC Length=0.11075 Units=m
New Line.LINE52669 Bus1=52658 Bus2=52670 phases=3 Linecode=35_SAC_PC Length=0.15359 Units=m
New Line.LINE52670 Bus1=52659 Bus2=52671 phases=3 Linecode=35_SAC_PC Length=3.2221 Units=m
New Line.LINE52671 Bus1=52660 Bus2=52672 phases=3 Linecode=35_SAC_PC Length=0.24878 Units=m
New Line.LINE52672 Bus1=52661 Bus2=52673 phases=3 Linecode=35_SAC_PC Length=0.31495 Units=m
New Line.LINE52673 Bus1=52662 Bus2=52674 phases=3 Linecode=35_SAC_PC Length=0.3963 Units=m
New Line.LINE52674 Bus1=52663 Bus2=52675 phases=3 Linecode=35_SAC_PC Length=0.93448 Units=m
New Line.LINE52675 Bus1=52664 Bus2=52676 phases=3 Linecode=35_SAC_PC Length=2.1986 Units=m
New Line.LINE52676 Bus1=52665 Bus2=52677 phases=3 Linecode=35_SAC_PC Length=0.055172 Units=m
New Line.LINE52677 Bus1=52666 Bus2=52678 phases=3 Linecode=35_SAC_PC Length=0.14926 Units=m
New Line.LINE52678 Bus1=52667 Bus2=52679 phases=3 Linecode=35_SAC_PC Length=0.67216 Units=m
New Line.LINE52679 Bus1=52668 Bus2=52680 phases=3 Linecode=35_SAC_PC Length=0.21747 Units=m
New Line.LINE52680 Bus1=52669 Bus2=52681 phases=3 Linecode=35_SAC_PC Length=0.19305 Units=m
New Line.LINE52681 Bus1=52670 Bus2=52682 phases=3 Linecode=35_SAC_PC Length=0.12146 Units=m
New Line.LINE52682 Bus1=52671 Bus2=52683 phases=3 Linecode=35_SAC_PC Length=0.79512 Units=m
New Line.LINE52683 Bus1=52672 Bus2=52684 phases=3 Linecode=35_SAC_PC Length=0.24086 Units=m
New Line.LINE52684 Bus1=52673 Bus2=52685 phases=3 Linecode=35_SAC_PC Length=0.45358 Units=m
New Line.LINE52685 Bus1=52674 Bus2=52686 phases=3 Linecode=35_SAC_PC Length=0.78985 Units=m
New Line.LINE52686 Bus1=52675 Bus2=52687 phases=3 Linecode=35_SAC_PC Length=0.78068 Units=m
New Line.LINE52687 Bus1=52677 Bus2=52688 phases=3 Linecode=35_SAC_PC Length=0.050607 Units=m
New Line.LINE52688 Bus1=52678 Bus2=52689 phases=3 Linecode=35_SAC_PC Length=0.083953 Units=m
New Line.LINE52689 Bus1=52679 Bus2=52690 phases=3 Linecode=35_SAC_PC Length=1.1336 Units=m
New Line.LINE52690 Bus1=52680 Bus2=52691 phases=3 Linecode=35_SAC_PC Length=3.3551 Units=m
New Line.LINE52691 Bus1=52681 Bus2=52692 phases=3 Linecode=35_SAC_PC Length=3.4732 Units=m
New Line.LINE52692 Bus1=52682 Bus2=52693 phases=3 Linecode=35_SAC_PC Length=0.11856 Units=m
New Line.LINE52693 Bus1=52683 Bus2=52694 phases=3 Linecode=35_SAC_PC Length=3.2151 Units=m
New Line.LINE52694 Bus1=52684 Bus2=52695 phases=3 Linecode=35_SAC_PC Length=0.28508 Units=m
New Line.LINE52695 Bus1=52685 Bus2=52696 phases=3 Linecode=35_SAC_PC Length=7.6366 Units=m
New Line.LINE52696 Bus1=52686 Bus2=52697 phases=3 Linecode=35_SAC_PC Length=0.89811 Units=m
New Line.LINE52697 Bus1=52687 Bus2=52698 phases=3 Linecode=35_SAC_PC Length=0.70907 Units=m
New Line.LINE52698 Bus1=52688 Bus2=52699 phases=3 Linecode=35_SAC_PC Length=0.054331 Units=m
New Line.LINE52699 Bus1=52689 Bus2=52700 phases=3 Linecode=35_SAC_PC Length=0.080212 Units=m
New Line.LINE52700 Bus1=52690 Bus2=52701 phases=3 Linecode=35_SAC_PC Length=6.5742 Units=m
New Line.LINE52701 Bus1=52693 Bus2=52702 phases=3 Linecode=35_SAC_PC Length=0.12279 Units=m
New Line.LINE52702 Bus1=52694 Bus2=52703 phases=3 Linecode=35_SAC_PC Length=1.1509 Units=m
New Line.LINE52703 Bus1=52695 Bus2=52704 phases=3 Linecode=35_SAC_PC Length=0.2394 Units=m
New Line.LINE52704 Bus1=52697 Bus2=52705 phases=3 Linecode=35_SAC_PC Length=0.78485 Units=m
New Line.LINE52705 Bus1=52698 Bus2=52706 phases=3 Linecode=35_SAC_PC Length=0.81528 Units=m
New Line.LINE52706 Bus1=52699 Bus2=52707 phases=3 Linecode=35_SAC_PC Length=0.1099 Units=m
New Line.LINE52707 Bus1=52700 Bus2=52708 phases=3 Linecode=35_SAC_PC Length=0.23842 Units=m
New Line.LINE52708 Bus1=52701 Bus2=52709 phases=3 Linecode=35_SAC_PC Length=0.30121 Units=m
New Line.LINE52709 Bus1=52702 Bus2=52710 phases=3 Linecode=35_SAC_PC Length=0.11364 Units=m
New Line.LINE52710 Bus1=52703 Bus2=52711 phases=3 Linecode=35_SAC_PC Length=0.53757 Units=m
New Line.LINE52711 Bus1=52704 Bus2=52712 phases=3 Linecode=35_SAC_PC Length=0.30623 Units=m
New Line.LINE52712 Bus1=52705 Bus2=52713 phases=3 Linecode=35_SAC_PC Length=0.77863 Units=m
New Line.LINE52713 Bus1=52706 Bus2=52714 phases=3 Linecode=35_SAC_PC Length=0.73625 Units=m
New Line.LINE52714 Bus1=52707 Bus2=52715 phases=3 Linecode=35_SAC_PC Length=3.0899 Units=m
New Line.LINE52715 Bus1=52708 Bus2=52716 phases=3 Linecode=35_SAC_PC Length=4.1215 Units=m
New Line.LINE52716 Bus1=52709 Bus2=52717 phases=3 Linecode=35_SAC_PC Length=0.20396 Units=m
New Line.LINE52717 Bus1=52710 Bus2=52718 phases=3 Linecode=35_SAC_PC Length=0.096773 Units=m
New Line.LINE52718 Bus1=52711 Bus2=52719 phases=3 Linecode=35_SAC_PC Length=0.25294 Units=m
New Line.LINE52719 Bus1=52712 Bus2=52720 phases=3 Linecode=35_SAC_PC Length=0.31499 Units=m
New Line.LINE52720 Bus1=52713 Bus2=52721 phases=3 Linecode=35_SAC_PC Length=0.7082 Units=m
New Line.LINE52721 Bus1=52714 Bus2=52722 phases=3 Linecode=35_SAC_PC Length=0.63486 Units=m
New Line.LINE52722 Bus1=52717 Bus2=52723 phases=3 Linecode=35_SAC_PC Length=0.15731 Units=m
New Line.LINE52723 Bus1=52718 Bus2=52724 phases=3 Linecode=35_SAC_PC Length=0.24707 Units=m
New Line.LINE52724 Bus1=52719 Bus2=52725 phases=3 Linecode=35_SAC_PC Length=0.21495 Units=m
New Line.LINE52725 Bus1=52720 Bus2=52726 phases=3 Linecode=35_SAC_PC Length=7.1592 Units=m
New Line.LINE52726 Bus1=52721 Bus2=52727 phases=3 Linecode=35_SAC_PC Length=0.61179 Units=m
New Line.LINE52727 Bus1=52722 Bus2=52728 phases=3 Linecode=35_SAC_PC Length=0.71644 Units=m
New Line.LINE52728 Bus1=52723 Bus2=52729 phases=3 Linecode=35_SAC_PC Length=0.19403 Units=m
New Line.LINE52729 Bus1=52724 Bus2=52730 phases=3 Linecode=35_SAC_PC Length=0.29251 Units=m
New Line.LINE52730 Bus1=52725 Bus2=52731 phases=3 Linecode=35_SAC_PC Length=0.27616 Units=m
New Line.LINE52731 Bus1=52727 Bus2=52732 phases=3 Linecode=35_SAC_PC Length=0.78996 Units=m
New Line.LINE52732 Bus1=52728 Bus2=52733 phases=3 Linecode=35_SAC_PC Length=0.60035 Units=m
New Line.LINE52733 Bus1=52729 Bus2=52734 phases=3 Linecode=35_SAC_PC Length=0.14369 Units=m
New Line.LINE52734 Bus1=52730 Bus2=52735 phases=3 Linecode=35_SAC_PC Length=3.544 Units=m
New Line.LINE52735 Bus1=52731 Bus2=52736 phases=3 Linecode=35_SAC_PC Length=0.25803 Units=m
New Line.LINE52736 Bus1=52732 Bus2=52737 phases=3 Linecode=35_SAC_PC Length=0.64865 Units=m
New Line.LINE52737 Bus1=52733 Bus2=52738 phases=3 Linecode=35_SAC_PC Length=0.61301 Units=m
New Line.LINE52738 Bus1=52734 Bus2=52739 phases=3 Linecode=35_SAC_PC Length=0.31222 Units=m
New Line.LINE52739 Bus1=52736 Bus2=52740 phases=3 Linecode=35_SAC_PC Length=0.365 Units=m
New Line.LINE52740 Bus1=52737 Bus2=52741 phases=3 Linecode=35_SAC_PC Length=0.58356 Units=m
New Line.LINE52741 Bus1=52738 Bus2=52742 phases=3 Linecode=35_SAC_PC Length=1.2298 Units=m
New Line.LINE52742 Bus1=52739 Bus2=52743 phases=3 Linecode=35_SAC_PC Length=4.1095 Units=m
New Line.LINE52743 Bus1=52740 Bus2=52744 phases=3 Linecode=35_SAC_PC Length=7.6086 Units=m
New Line.LINE52744 Bus1=52741 Bus2=52745 phases=3 Linecode=35_SAC_PC Length=0.2273 Units=m
New Line.LINE52745 Bus1=52742 Bus2=52746 phases=3 Linecode=35_SAC_PC Length=0.34731 Units=m
New Line.LINE52746 Bus1=52745 Bus2=52747 phases=3 Linecode=35_SAC_PC Length=0.23036 Units=m
New Line.LINE52747 Bus1=52746 Bus2=52748 phases=3 Linecode=35_SAC_PC Length=0.32404 Units=m
New Line.LINE52748 Bus1=52747 Bus2=52749 phases=3 Linecode=35_SAC_PC Length=2.2646 Units=m
New Line.LINE52749 Bus1=52748 Bus2=52750 phases=3 Linecode=35_SAC_PC Length=0.33818 Units=m
New Line.LINE52750 Bus1=52750 Bus2=52751 phases=3 Linecode=35_SAC_PC Length=5.1605 Units=m
New Line.LINE61 Bus1=11 Bus2=62 phases=3 Linecode=3c_300_SAC_XC Length=1.0189 Units=m
New Line.LINE62 Bus1=62 Bus2=63 phases=3 Linecode=3c_300_SAC_XC Length=0.1191 Units=m
New Line.LINE63 Bus1=63 Bus2=64 phases=3 Linecode=3c_300_SAC_XC Length=0.11804 Units=m
New Line.LINE64 Bus1=64 Bus2=65 phases=3 Linecode=3c_300_SAC_XC Length=0.11853 Units=m
New Line.LINE65 Bus1=65 Bus2=66 phases=3 Linecode=3c_300_SAC_XC Length=0.11868 Units=m
New Line.LINE66 Bus1=66 Bus2=67 phases=3 Linecode=3c_300_SAC_XC Length=0.11904 Units=m
New Line.LINE67 Bus1=67 Bus2=68 phases=3 Linecode=3c_300_SAC_XC Length=0.11819 Units=m
New Line.LINE68 Bus1=68 Bus2=69 phases=3 Linecode=3c_300_SAC_XC Length=0.11881 Units=m
New Line.LINE69 Bus1=69 Bus2=610 phases=3 Linecode=3c_300_SAC_XC Length=0.1186 Units=m
New Line.LINE610 Bus1=610 Bus2=611 phases=3 Linecode=3c_300_SAC_XC Length=2.6857 Units=m
New Line.LINE611 Bus1=611 Bus2=612 phases=3 Linecode=3c_300_SAC_XC Length=0.60621 Units=m
New Line.LINE612 Bus1=612 Bus2=613 phases=3 Linecode=3c_300_SAC_XC Length=2.5521 Units=m
New Line.LINE613 Bus1=613 Bus2=614 phases=3 Linecode=3c_300_SAC_XC Length=0.052354 Units=m
New Line.LINE614 Bus1=614 Bus2=615 phases=3 Linecode=3c_300_SAC_XC Length=0.051855 Units=m
New Line.LINE615 Bus1=615 Bus2=616 phases=3 Linecode=3c_300_SAC_XC Length=0.051856 Units=m
New Line.LINE616 Bus1=616 Bus2=617 phases=3 Linecode=3c_300_SAC_XC Length=0.052354 Units=m
New Line.LINE617 Bus1=617 Bus2=618 phases=3 Linecode=3c_300_SAC_XC Length=0.051245 Units=m
New Line.LINE618 Bus1=618 Bus2=619 phases=3 Linecode=3c_300_SAC_XC Length=0.052345 Units=m
New Line.LINE619 Bus1=619 Bus2=620 phases=3 Linecode=3c_300_SAC_XC Length=0.052154 Units=m
New Line.LINE620 Bus1=620 Bus2=621 phases=3 Linecode=3c_300_SAC_XC Length=0.051924 Units=m
New Line.LINE621 Bus1=621 Bus2=622 phases=3 Linecode=3c_300_SAC_XC Length=3.2501 Units=m
New Line.LINE622 Bus1=622 Bus2=623 phases=3 Linecode=3c_300_SAC_XC Length=0.13728 Units=m
New Line.LINE623 Bus1=623 Bus2=624 phases=3 Linecode=3c_300_SAC_XC Length=0.13823 Units=m
New Line.LINE624 Bus1=624 Bus2=625 phases=3 Linecode=3c_300_SAC_XC Length=0.13805 Units=m
New Line.LINE625 Bus1=625 Bus2=626 phases=3 Linecode=3c_300_SAC_XC Length=0.13914 Units=m
New Line.LINE626 Bus1=626 Bus2=627 phases=3 Linecode=3c_300_SAC_XC Length=0.13831 Units=m
New Line.LINE627 Bus1=627 Bus2=628 phases=3 Linecode=3c_300_SAC_XC Length=0.13841 Units=m
New Line.LINE628 Bus1=628 Bus2=629 phases=3 Linecode=3c_300_SAC_XC Length=1.2857 Units=m
New Line.LINE629 Bus1=629 Bus2=630 phases=3 Linecode=4c_.25 Length=1.9492 Units=m
New Line.LINE630 Bus1=629 Bus2=631 phases=3 Linecode=4c_.25 Length=2.5219 Units=m
New Line.LINE631 Bus1=630 Bus2=632 phases=3 Linecode=4c_.25 Length=0.18041 Units=m
New Line.LINE632 Bus1=632 Bus2=633 phases=3 Linecode=4c_.25 Length=0.18983 Units=m
New Line.LINE633 Bus1=633 Bus2=634 phases=3 Linecode=4c_.25 Length=0.75305 Units=m
New Line.LINE634 Bus1=634 Bus2=635 phases=3 Linecode=4c_.25 Length=18.8981 Units=m
New Line.LINE635 Bus1=635 Bus2=636 phases=3 Linecode=4c_.25 Length=1.0647 Units=m
New Line.LINE636 Bus1=636 Bus2=637 phases=3 Linecode=4c_.25 Length=0.19038 Units=m
New Line.LINE637 Bus1=637 Bus2=638 phases=3 Linecode=4c_.25 Length=0.17773 Units=m
New Line.LINE638 Bus1=638 Bus2=639 phases=3 Linecode=4c_.25 Length=0.397 Units=m
New Line.LINE639 Bus1=639 Bus2=640 phases=3 Linecode=4c_.25 Length=3.0671 Units=m
New Line.LINE640 Bus1=640 Bus2=641 phases=3 Linecode=4c_.25 Length=3.0813 Units=m
New Line.LINE641 Bus1=641 Bus2=642 phases=3 Linecode=4c_.25 Length=0.64355 Units=m
New Line.LINE642 Bus1=642 Bus2=643 phases=3 Linecode=4c_.25 Length=0.16703 Units=m
New Line.LINE643 Bus1=643 Bus2=644 phases=3 Linecode=4c_.25 Length=0.090603 Units=m
New Line.LINE644 Bus1=644 Bus2=645 phases=3 Linecode=4c_.25 Length=0.11322 Units=m
New Line.LINE645 Bus1=645 Bus2=646 phases=3 Linecode=4c_.25 Length=0.093941 Units=m
New Line.LINE646 Bus1=646 Bus2=647 phases=3 Linecode=4c_.25 Length=0.176 Units=m
New Line.LINE647 Bus1=647 Bus2=648 phases=3 Linecode=4c_.25 Length=0.159 Units=m
New Line.LINE648 Bus1=648 Bus2=649 phases=3 Linecode=4c_.25 Length=0.12093 Units=m
New Line.LINE649 Bus1=649 Bus2=650 phases=3 Linecode=4c_.25 Length=0.067054 Units=m
New Line.LINE650 Bus1=650 Bus2=651 phases=3 Linecode=4c_.25 Length=0.099744 Units=m
New Line.LINE651 Bus1=651 Bus2=652 phases=3 Linecode=4c_.25 Length=0.081025 Units=m
New Line.LINE652 Bus1=652 Bus2=653 phases=3 Linecode=4c_.25 Length=0.095268 Units=m
New Line.LINE653 Bus1=653 Bus2=654 phases=3 Linecode=4c_.25 Length=0.11129 Units=m
New Line.LINE654 Bus1=654 Bus2=655 phases=3 Linecode=4c_.25 Length=0.31729 Units=m
New Line.LINE655 Bus1=655 Bus2=656 phases=3 Linecode=4c_.25 Length=1.4289 Units=m
New Line.LINE656 Bus1=656 Bus2=657 phases=3 Linecode=4c_.25 Length=0.33743 Units=m
New Line.LINE657 Bus1=657 Bus2=658 phases=3 Linecode=4c_.25 Length=1.4788 Units=m
New Line.LINE658 Bus1=658 Bus2=659 phases=3 Linecode=4c_.25 Length=0.98021 Units=m
New Line.LINE659 Bus1=659 Bus2=660 phases=3 Linecode=4c_.2 Length=0.0861 Units=m
New Line.LINE660 Bus1=659 Bus2=661 phases=3 Linecode=4c_.3 Length=1.7201 Units=m
New Line.LINE661 Bus1=659 Bus2=662 phases=3 Linecode=4c_.3 Length=1.7201 Units=m
New Line.LINE662 Bus1=660 Bus2=663 phases=3 Linecode=4c_.2 Length=0.066212 Units=m
New Line.LINE663 Bus1=661 Bus2=664 phases=3 Linecode=4c_.3 Length=0.40106 Units=m
New Line.LINE664 Bus1=661 Bus2=665 phases=3 Linecode=4c_.3 Length=0.40106 Units=m
New Line.LINE665 Bus1=663 Bus2=666 phases=3 Linecode=4c_.2 Length=0.060407 Units=m
New Line.LINE666 Bus1=664 Bus2=667 phases=3 Linecode=4c_.3 Length=0.69797 Units=m
New Line.LINE667 Bus1=664 Bus2=668 phases=3 Linecode=4c_.3 Length=0.69797 Units=m
New Line.LINE668 Bus1=666 Bus2=669 phases=3 Linecode=4c_.2 Length=0.066507 Units=m
New Line.LINE669 Bus1=667 Bus2=670 phases=3 Linecode=4c_.3 Length=2.5268 Units=m
New Line.LINE670 Bus1=667 Bus2=671 phases=3 Linecode=4c_.3 Length=2.5268 Units=m
New Line.LINE671 Bus1=669 Bus2=672 phases=3 Linecode=4c_.2 Length=0.076612 Units=m
New Line.LINE672 Bus1=670 Bus2=673 phases=3 Linecode=4c_.3 Length=2.8369 Units=m
New Line.LINE673 Bus1=670 Bus2=674 phases=3 Linecode=4c_.3 Length=2.8369 Units=m
New Line.LINE674 Bus1=672 Bus2=675 phases=3 Linecode=4c_.2 Length=0.046573 Units=m
New Line.LINE675 Bus1=673 Bus2=676 phases=3 Linecode=4c_.3 Length=4.779 Units=m
New Line.LINE676 Bus1=673 Bus2=677 phases=3 Linecode=4c_.3 Length=4.779 Units=m
New Line.LINE677 Bus1=675 Bus2=678 phases=3 Linecode=4c_.2 Length=0.053666 Units=m
New Line.LINE678 Bus1=676 Bus2=679 phases=3 Linecode=4c_.3 Length=6.1817 Units=m
New Line.LINE679 Bus1=676 Bus2=680 phases=3 Linecode=4c_.3 Length=6.1817 Units=m
New Line.LINE680 Bus1=678 Bus2=681 phases=3 Linecode=4c_.2 Length=0.040816 Units=m
New Line.LINE681 Bus1=679 Bus2=682 phases=3 Linecode=4c_.3 Length=7.3749 Units=m
New Line.LINE682 Bus1=679 Bus2=683 phases=3 Linecode=4c_.3 Length=7.3749 Units=m
New Line.LINE683 Bus1=681 Bus2=684 phases=3 Linecode=4c_.2 Length=0.20834 Units=m
New Line.LINE684 Bus1=682 Bus2=685 phases=3 Linecode=4c_.3 Length=6.2018 Units=m
New Line.LINE685 Bus1=682 Bus2=686 phases=3 Linecode=4c_.3 Length=6.2018 Units=m
New Line.LINE686 Bus1=684 Bus2=687 phases=3 Linecode=4c_.2 Length=0.10308 Units=m
New Line.LINE687 Bus1=685 Bus2=688 phases=3 Linecode=4c_.3 Length=7.7846 Units=m
New Line.LINE688 Bus1=685 Bus2=689 phases=3 Linecode=4c_.3 Length=7.7846 Units=m
New Line.LINE689 Bus1=687 Bus2=690 phases=3 Linecode=4c_.2 Length=4.3471 Units=m
New Line.LINE690 Bus1=688 Bus2=691 phases=3 Linecode=4c_.3 Length=15.9976 Units=m
New Line.LINE691 Bus1=688 Bus2=692 phases=3 Linecode=4c_.3 Length=15.9976 Units=m
New Line.LINE692 Bus1=690 Bus2=693 phases=3 Linecode=4c_.2 Length=0.56484 Units=m
New Line.LINE693 Bus1=691 Bus2=694 phases=3 Linecode=4c_.3 Length=12.5019 Units=m
New Line.LINE694 Bus1=691 Bus2=695 phases=3 Linecode=4c_.3 Length=12.5019 Units=m
New Line.LINE695 Bus1=693 Bus2=696 phases=3 Linecode=4c_.2 Length=0.42623 Units=m
New Line.LINE696 Bus1=694 Bus2=697 phases=3 Linecode=4c_.3 Length=0.60844 Units=m
New Line.LINE697 Bus1=694 Bus2=698 phases=3 Linecode=4c_.3 Length=0.60844 Units=m
New Line.LINE698 Bus1=696 Bus2=699 phases=3 Linecode=4c_.2 Length=0.27546 Units=m
New Line.LINE699 Bus1=697 Bus2=6100 phases=3 Linecode=4c_.3 Length=0.68412 Units=m
New Line.LINE6100 Bus1=697 Bus2=6101 phases=3 Linecode=4c_.3 Length=0.68412 Units=m
New Line.LINE6101 Bus1=699 Bus2=6102 phases=3 Linecode=4c_.2 Length=1.0304 Units=m
New Line.LINE6102 Bus1=6100 Bus2=6103 phases=3 Linecode=4c_.3 Length=1.0432 Units=m
New Line.LINE6103 Bus1=6100 Bus2=6104 phases=3 Linecode=4c_.3 Length=1.0432 Units=m
New Line.LINE6104 Bus1=6102 Bus2=6105 phases=3 Linecode=4c_.12 Length=1.939 Units=m
New Line.LINE6105 Bus1=6102 Bus2=6106 phases=3 Linecode=4c_.12 Length=1.7845 Units=m
New Line.LINE6106 Bus1=6102 Bus2=6107 phases=3 Linecode=4c_.12 Length=1.7845 Units=m
New Line.LINE6107 Bus1=6103 Bus2=6108 phases=3 Linecode=4c_.3 Length=0.87118 Units=m
New Line.LINE6108 Bus1=6103 Bus2=6109 phases=3 Linecode=4c_.3 Length=0.87118 Units=m
New Line.LINE6109 Bus1=6105 Bus2=6110 phases=3 Linecode=2c_.04 Length=0.72993 Units=m
New Line.LINE6110 Bus1=6105 Bus2=6111 phases=3 Linecode=4c_.12 Length=1.6398 Units=m
New Line.LINE6111 Bus1=6106 Bus2=6112 phases=3 Linecode=4c_.12 Length=2.0756 Units=m
New Line.LINE6112 Bus1=6106 Bus2=6113 phases=3 Linecode=4c_.12 Length=2.0756 Units=m
New Line.LINE6113 Bus1=6108 Bus2=6114 phases=3 Linecode=4c_.3 Length=1.1352 Units=m
New Line.LINE6114 Bus1=6108 Bus2=6115 phases=3 Linecode=4c_.3 Length=1.1352 Units=m
New Line.LINE6115 Bus1=6110 Bus2=6116 phases=3 Linecode=2c_.04 Length=0.22383 Units=m
New Line.LINE6116 Bus1=6111 Bus2=6117 phases=3 Linecode=2c_.04 Length=6.8256 Units=m
New Line.LINE6117 Bus1=6111 Bus2=6118 phases=3 Linecode=4c_.12 Length=1.5644 Units=m
New Line.LINE6118 Bus1=6112 Bus2=6119 phases=3 Linecode=4c_.12 Length=0.69895 Units=m
New Line.LINE6119 Bus1=6112 Bus2=6120 phases=3 Linecode=4c_.12 Length=0.69895 Units=m
New Line.LINE6120 Bus1=6114 Bus2=6121 phases=3 Linecode=4c_.3 Length=0.79438 Units=m
New Line.LINE6121 Bus1=6114 Bus2=6122 phases=3 Linecode=4c_.3 Length=0.79438 Units=m
New Line.LINE6122 Bus1=6116 Bus2=6123 phases=3 Linecode=2c_.04 Length=0.15101 Units=m
New Line.LINE6123 Bus1=6117 Bus2=6124 phases=3 Linecode=2c_.04 Length=4.4985 Units=m
New Line.LINE6124 Bus1=6117 Bus2=6125 phases=3 Linecode=2c_.04 Length=0.83987 Units=m
New Line.LINE6125 Bus1=6118 Bus2=6126 phases=3 Linecode=4c_.12 Length=0.59681 Units=m
New Line.LINE6126 Bus1=6119 Bus2=6127 phases=3 Linecode=4c_.12 Length=0.3565 Units=m
New Line.LINE6127 Bus1=6119 Bus2=6128 phases=3 Linecode=4c_.12 Length=0.3565 Units=m
New Line.LINE6128 Bus1=6121 Bus2=6129 phases=3 Linecode=4c_.3 Length=1.0117 Units=m
New Line.LINE6129 Bus1=6121 Bus2=6130 phases=3 Linecode=4c_.3 Length=1.0117 Units=m
New Line.LINE6130 Bus1=6123 Bus2=6131 phases=3 Linecode=2c_.04 Length=0.15403 Units=m
New Line.LINE6131 Bus1=6125 Bus2=6132 phases=3 Linecode=2c_.04 Length=0.10153 Units=m
New Line.LINE6132 Bus1=6126 Bus2=6133 phases=3 Linecode=4c_.12 Length=1.0195 Units=m
New Line.LINE6133 Bus1=6127 Bus2=6134 phases=3 Linecode=2c_.04 Length=8.8692 Units=m
New Line.LINE6134 Bus1=6127 Bus2=6135 phases=3 Linecode=4c_.12 Length=0.26928 Units=m
New Line.LINE6135 Bus1=6127 Bus2=6136 phases=3 Linecode=4c_.12 Length=0.26928 Units=m
New Line.LINE6136 Bus1=6129 Bus2=6137 phases=3 Linecode=4c_.3 Length=0.76066 Units=m
New Line.LINE6137 Bus1=6129 Bus2=6138 phases=3 Linecode=4c_.3 Length=0.76066 Units=m
New Line.LINE6138 Bus1=6131 Bus2=6139 phases=3 Linecode=2c_.04 Length=0.18344 Units=m
New Line.LINE6139 Bus1=6132 Bus2=6140 phases=3 Linecode=2c_.04 Length=0.074094 Units=m
New Line.LINE6140 Bus1=6133 Bus2=6141 phases=3 Linecode=4c_.12 Length=2.29 Units=m
New Line.LINE6141 Bus1=6134 Bus2=6142 phases=3 Linecode=2c_.04 Length=5.0849 Units=m
New Line.LINE6142 Bus1=6134 Bus2=6143 phases=3 Linecode=2c_.04 Length=0.69125 Units=m
New Line.LINE6143 Bus1=6135 Bus2=6144 phases=3 Linecode=4c_.12 Length=0.87341 Units=m
New Line.LINE6144 Bus1=6135 Bus2=6145 phases=3 Linecode=4c_.12 Length=0.87341 Units=m
New Line.LINE6145 Bus1=6137 Bus2=6146 phases=3 Linecode=4c_.3 Length=0.90927 Units=m
New Line.LINE6146 Bus1=6137 Bus2=6147 phases=3 Linecode=4c_.3 Length=0.90927 Units=m
New Line.LINE6147 Bus1=6139 Bus2=6148 phases=3 Linecode=2c_.04 Length=7.3102 Units=m
New Line.LINE6148 Bus1=6140 Bus2=6149 phases=3 Linecode=2c_.04 Length=0.052345 Units=m
New Line.LINE6149 Bus1=6141 Bus2=6150 phases=3 Linecode=4c_.12 Length=2.1911 Units=m
New Line.LINE6150 Bus1=6143 Bus2=6151 phases=3 Linecode=2c_.04 Length=0.13731 Units=m
New Line.LINE6151 Bus1=6144 Bus2=6152 phases=3 Linecode=4c_.12 Length=1.6002 Units=m
New Line.LINE6152 Bus1=6144 Bus2=6153 phases=3 Linecode=4c_.12 Length=1.6002 Units=m
New Line.LINE6153 Bus1=6146 Bus2=6154 phases=3 Linecode=4c_.3 Length=0.88325 Units=m
New Line.LINE6154 Bus1=6146 Bus2=6155 phases=3 Linecode=4c_.3 Length=0.88325 Units=m
New Line.LINE6155 Bus1=6148 Bus2=6156 phases=3 Linecode=2c_.04 Length=2.768 Units=m
New Line.LINE6156 Bus1=6149 Bus2=6157 phases=3 Linecode=2c_.04 Length=0.062369 Units=m
New Line.LINE6157 Bus1=6150 Bus2=6158 phases=3 Linecode=4c_.12 Length=3.1665 Units=m
New Line.LINE6158 Bus1=6151 Bus2=6159 phases=3 Linecode=2c_.04 Length=0.12572 Units=m
New Line.LINE6159 Bus1=6152 Bus2=6160 phases=3 Linecode=4c_.12 Length=0.77018 Units=m
New Line.LINE6160 Bus1=6152 Bus2=6161 phases=3 Linecode=4c_.12 Length=0.77018 Units=m
New Line.LINE6161 Bus1=6154 Bus2=6162 phases=3 Linecode=4c_.3 Length=1.0765 Units=m
New Line.LINE6162 Bus1=6154 Bus2=6163 phases=3 Linecode=4c_.3 Length=1.0765 Units=m
New Line.LINE6163 Bus1=6156 Bus2=6164 phases=3 Linecode=2c_.04 Length=8.2979 Units=m
New Line.LINE6164 Bus1=6157 Bus2=6165 phases=3 Linecode=2c_.04 Length=0.066242 Units=m
New Line.LINE6165 Bus1=6158 Bus2=6166 phases=3 Linecode=4c_.12 Length=5.3751 Units=m
New Line.LINE6166 Bus1=6159 Bus2=6167 phases=3 Linecode=2c_.04 Length=0.12248 Units=m
New Line.LINE6167 Bus1=6160 Bus2=6168 phases=3 Linecode=4c_.12 Length=1.2125 Units=m
New Line.LINE6168 Bus1=6160 Bus2=6169 phases=3 Linecode=4c_.12 Length=1.2125 Units=m
New Line.LINE6169 Bus1=6162 Bus2=6170 phases=3 Linecode=4c_.3 Length=0.93304 Units=m
New Line.LINE6170 Bus1=6162 Bus2=6171 phases=3 Linecode=4c_.3 Length=0.93304 Units=m
New Line.LINE6171 Bus1=6164 Bus2=6172 phases=3 Linecode=2c_.04 Length=0.64283 Units=m
New Line.LINE6172 Bus1=6165 Bus2=6173 phases=3 Linecode=2c_.04 Length=0.053451 Units=m
New Line.LINE6173 Bus1=6166 Bus2=6174 phases=3 Linecode=4c_.12 Length=1.9826 Units=m
New Line.LINE6174 Bus1=6167 Bus2=6175 phases=3 Linecode=2c_.04 Length=0.13437 Units=m
New Line.LINE6175 Bus1=6168 Bus2=6176 phases=3 Linecode=4c_.12 Length=1.2768 Units=m
New Line.LINE6176 Bus1=6168 Bus2=6177 phases=3 Linecode=4c_.12 Length=1.2768 Units=m
New Line.LINE6177 Bus1=6170 Bus2=6178 phases=3 Linecode=4c_.3 Length=0.94568 Units=m
New Line.LINE6178 Bus1=6170 Bus2=6179 phases=3 Linecode=4c_.3 Length=0.94568 Units=m
New Line.LINE6179 Bus1=6172 Bus2=6180 phases=3 Linecode=2c_.007 Length=0.3872 Units=m
New Line.LINE6180 Bus1=6172 Bus2=6181 phases=3 Linecode=2c_.04 Length=0.98574 Units=m
New Line.LINE6181 Bus1=6173 Bus2=6182 phases=3 Linecode=2c_.04 Length=0.11905 Units=m
New Line.LINE6182 Bus1=6174 Bus2=6183 phases=3 Linecode=2c_.007 Length=0.082098 Units=m
New Line.LINE6183 Bus1=6174 Bus2=6184 phases=3 Linecode=4c_.12 Length=8.4362 Units=m
New Line.LINE6184 Bus1=6175 Bus2=6185 phases=3 Linecode=2c_.04 Length=0.31 Units=m
New Line.LINE6185 Bus1=6176 Bus2=6186 phases=3 Linecode=4c_.12 Length=3.0573 Units=m
New Line.LINE6186 Bus1=6176 Bus2=6187 phases=3 Linecode=4c_.12 Length=3.0573 Units=m
New Line.LINE6187 Bus1=6178 Bus2=6188 phases=3 Linecode=4c_.3 Length=1.4233 Units=m
New Line.LINE6188 Bus1=6178 Bus2=6189 phases=3 Linecode=4c_.3 Length=1.4233 Units=m
New Line.LINE6189 Bus1=6180 Bus2=6190 phases=3 Linecode=2c_.007 Length=0.097129 Units=m
New Line.LINE6190 Bus1=6181 Bus2=6191 phases=3 Linecode=2c_.04 Length=15.6478 Units=m
New Line.LINE6191 Bus1=6182 Bus2=6192 phases=3 Linecode=2c_.04 Length=0.1063 Units=m
New Line.LINE6192 Bus1=6183 Bus2=6193 phases=3 Linecode=2c_.007 Length=0.089274 Units=m
New Line.LINE6193 Bus1=6184 Bus2=6194 phases=3 Linecode=4c_.12 Length=3.9959 Units=m
New Line.LINE6194 Bus1=6185 Bus2=6195 phases=3 Linecode=2c_.04 Length=0.58034 Units=m
New Line.LINE6195 Bus1=6186 Bus2=6196 phases=3 Linecode=4c_.12 Length=0.095692 Units=m
New Line.LINE6196 Bus1=6186 Bus2=6197 phases=3 Linecode=4c_.12 Length=0.095692 Units=m
New Line.LINE6197 Bus1=6188 Bus2=6198 phases=3 Linecode=4c_.3 Length=0.44314 Units=m
New Line.LINE6198 Bus1=6188 Bus2=6199 phases=3 Linecode=4c_.3 Length=0.44314 Units=m
New Line.LINE6199 Bus1=6190 Bus2=6200 phases=3 Linecode=2c_.007 Length=0.08297 Units=m
New Line.LINE6200 Bus1=6191 Bus2=6201 phases=3 Linecode=2c_.04 Length=0.37 Units=m
New Line.LINE6201 Bus1=6192 Bus2=6202 phases=3 Linecode=2c_.04 Length=0.24845 Units=m
New Line.LINE6202 Bus1=6193 Bus2=6203 phases=3 Linecode=2c_.007 Length=0.089203 Units=m
New Line.LINE6203 Bus1=6194 Bus2=6204 phases=3 Linecode=2c_.04 Length=8.3069 Units=m
New Line.LINE6204 Bus1=6194 Bus2=6205 phases=3 Linecode=4c_.12 Length=0.45275 Units=m
New Line.LINE6205 Bus1=6195 Bus2=6206 phases=3 Linecode=2c_.04 Length=1.1224 Units=m
New Line.LINE6206 Bus1=6196 Bus2=6207 phases=3 Linecode=2c_.04 Length=7.333 Units=m
New Line.LINE6207 Bus1=6196 Bus2=6208 phases=3 Linecode=4c_.12 Length=5.7086 Units=m
New Line.LINE6208 Bus1=6196 Bus2=6209 phases=3 Linecode=4c_.12 Length=5.7086 Units=m
New Line.LINE6209 Bus1=6198 Bus2=6210 phases=3 Linecode=4c_.3 Length=0.40655 Units=m
New Line.LINE6210 Bus1=6198 Bus2=6211 phases=3 Linecode=4c_.3 Length=0.40655 Units=m
New Line.LINE6211 Bus1=6200 Bus2=6212 phases=3 Linecode=2c_.007 Length=0.14236 Units=m
New Line.LINE6212 Bus1=6201 Bus2=6213 phases=3 Linecode=2c_.04 Length=0.7163 Units=m
New Line.LINE6213 Bus1=6202 Bus2=6214 phases=3 Linecode=2c_.04 Length=2.4789 Units=m
New Line.LINE6214 Bus1=6203 Bus2=6215 phases=3 Linecode=2c_.007 Length=0.11627 Units=m
New Line.LINE6215 Bus1=6204 Bus2=6216 phases=3 Linecode=2c_.04 Length=3.7623 Units=m
New Line.LINE6216 Bus1=6204 Bus2=6217 phases=3 Linecode=2c_.04 Length=0.81052 Units=m
New Line.LINE6217 Bus1=6205 Bus2=6218 phases=3 Linecode=4c_.12 Length=5.89 Units=m
New Line.LINE6218 Bus1=6206 Bus2=6219 phases=3 Linecode=2c_.04 Length=0.79795 Units=m
New Line.LINE6219 Bus1=6207 Bus2=6220 phases=3 Linecode=2c_.04 Length=4.0687 Units=m
New Line.LINE6220 Bus1=6207 Bus2=6221 phases=3 Linecode=2c_.04 Length=0.51011 Units=m
New Line.LINE6221 Bus1=6207 Bus2=6222 phases=3 Linecode=2c_.04 Length=0.51011 Units=m
New Line.LINE6222 Bus1=6208 Bus2=6223 phases=3 Linecode=4c_.12 Length=4.9155 Units=m
New Line.LINE6223 Bus1=6208 Bus2=6224 phases=3 Linecode=4c_.12 Length=4.9155 Units=m
New Line.LINE6224 Bus1=6210 Bus2=6225 phases=3 Linecode=4c_.3 Length=0.37195 Units=m
New Line.LINE6225 Bus1=6210 Bus2=6226 phases=3 Linecode=4c_.3 Length=0.37195 Units=m
New Line.LINE6226 Bus1=6212 Bus2=6227 phases=3 Linecode=2c_.007 Length=0.18668 Units=m
New Line.LINE6227 Bus1=6213 Bus2=6228 phases=3 Linecode=2c_.04 Length=0.23335 Units=m
New Line.LINE6228 Bus1=6214 Bus2=6229 phases=3 Linecode=2c_.04 Length=0.24244 Units=m
New Line.LINE6229 Bus1=6215 Bus2=6230 phases=3 Linecode=2c_.007 Length=0.14983 Units=m
New Line.LINE6230 Bus1=6217 Bus2=6231 phases=3 Linecode=2c_.04 Length=0.27555 Units=m
New Line.LINE6231 Bus1=6218 Bus2=6232 phases=3 Linecode=2c_.04 Length=2.2323 Units=m
New Line.LINE6232 Bus1=6218 Bus2=6233 phases=3 Linecode=4c_.12 Length=4.1005 Units=m
New Line.LINE6233 Bus1=6219 Bus2=6234 phases=3 Linecode=2c_.04 Length=0.18531 Units=m
New Line.LINE6234 Bus1=6221 Bus2=6235 phases=3 Linecode=2c_.04 Length=0.092849 Units=m
New Line.LINE6235 Bus1=6221 Bus2=6236 phases=3 Linecode=2c_.04 Length=0.092849 Units=m
New Line.LINE6236 Bus1=6223 Bus2=6237 phases=3 Linecode=4c_.12 Length=4.3456 Units=m
New Line.LINE6237 Bus1=6223 Bus2=6238 phases=3 Linecode=4c_.12 Length=4.3456 Units=m
New Line.LINE6238 Bus1=6225 Bus2=6239 phases=3 Linecode=4c_.3 Length=0.28492 Units=m
New Line.LINE6239 Bus1=6225 Bus2=6240 phases=3 Linecode=4c_.3 Length=0.28492 Units=m
New Line.LINE6240 Bus1=6227 Bus2=6241 phases=3 Linecode=2c_.007 Length=0.70872 Units=m
New Line.LINE6241 Bus1=6228 Bus2=6242 phases=3 Linecode=2c_.04 Length=0.37316 Units=m
New Line.LINE6242 Bus1=6229 Bus2=6243 phases=3 Linecode=2c_.04 Length=0.26926 Units=m
New Line.LINE6243 Bus1=6230 Bus2=6244 phases=3 Linecode=2c_.007 Length=0.16704 Units=m
New Line.LINE6244 Bus1=6231 Bus2=6245 phases=3 Linecode=2c_.04 Length=0.097309 Units=m
New Line.LINE6245 Bus1=6232 Bus2=6246 phases=3 Linecode=2c_.04 Length=3.5719 Units=m
New Line.LINE6246 Bus1=6233 Bus2=6247 phases=3 Linecode=2c_.04 Length=1.1624 Units=m
New Line.LINE6247 Bus1=6233 Bus2=6248 phases=3 Linecode=4c_.12 Length=1.8718 Units=m
New Line.LINE6248 Bus1=6234 Bus2=6249 phases=3 Linecode=2c_.04 Length=0.16254 Units=m
New Line.LINE6249 Bus1=6235 Bus2=6250 phases=3 Linecode=2c_.04 Length=0.069635 Units=m
New Line.LINE6250 Bus1=6235 Bus2=6251 phases=3 Linecode=2c_.04 Length=0.069635 Units=m
New Line.LINE6251 Bus1=6237 Bus2=6252 phases=3 Linecode=4c_.12 Length=0.45181 Units=m
New Line.LINE6252 Bus1=6237 Bus2=6253 phases=3 Linecode=4c_.12 Length=0.45181 Units=m
New Line.LINE6253 Bus1=6239 Bus2=6254 phases=3 Linecode=4c_.3 Length=1.272 Units=m
New Line.LINE6254 Bus1=6239 Bus2=6255 phases=3 Linecode=4c_.3 Length=1.272 Units=m
New Line.LINE6255 Bus1=6242 Bus2=6256 phases=3 Linecode=2c_.04 Length=10.3117 Units=m
New Line.LINE6256 Bus1=6243 Bus2=6257 phases=3 Linecode=2c_.04 Length=0.19243 Units=m
New Line.LINE6257 Bus1=6244 Bus2=6258 phases=3 Linecode=4_XSC Length=0.21505 Units=m
New Line.LINE6258 Bus1=6245 Bus2=6259 phases=3 Linecode=2c_.04 Length=0.056612 Units=m
New Line.LINE6259 Bus1=6246 Bus2=6260 phases=3 Linecode=2c_.04 Length=1.8024 Units=m
New Line.LINE6260 Bus1=6247 Bus2=6261 phases=3 Linecode=2c_.04 Length=4.6693 Units=m
New Line.LINE6261 Bus1=6248 Bus2=6262 phases=3 Linecode=4_XSC Length=0.11538 Units=m
New Line.LINE6262 Bus1=6248 Bus2=6263 phases=3 Linecode=4c_.12 Length=2.3428 Units=m
New Line.LINE6263 Bus1=6249 Bus2=6264 phases=3 Linecode=2c_.04 Length=0.11293 Units=m
New Line.LINE6264 Bus1=6250 Bus2=6265 phases=3 Linecode=2c_.04 Length=0.059033 Units=m
New Line.LINE6265 Bus1=6250 Bus2=6266 phases=3 Linecode=2c_.04 Length=0.059033 Units=m
New Line.LINE6266 Bus1=6252 Bus2=6267 phases=3 Linecode=4c_.12 Length=5.0306 Units=m
New Line.LINE6267 Bus1=6252 Bus2=6268 phases=3 Linecode=4c_.12 Length=5.0306 Units=m
New Line.LINE6268 Bus1=6254 Bus2=6269 phases=3 Linecode=4c_.3 Length=4.5505 Units=m
New Line.LINE6269 Bus1=6254 Bus2=6270 phases=3 Linecode=4c_.3 Length=4.5505 Units=m
New Line.LINE6270 Bus1=6256 Bus2=6271 phases=3 Linecode=2c_.04 Length=0.51797 Units=m
New Line.LINE6271 Bus1=6257 Bus2=6272 phases=3 Linecode=2c_.04 Length=0.18325 Units=m
New Line.LINE6272 Bus1=6258 Bus2=6273 phases=3 Linecode=4_XSC Length=0.070804 Units=m
New Line.LINE6273 Bus1=6259 Bus2=6274 phases=3 Linecode=2c_.04 Length=0.045892 Units=m
New Line.LINE6274 Bus1=6260 Bus2=6275 phases=3 Linecode=2c_.04 Length=1.7199 Units=m
New Line.LINE6275 Bus1=6261 Bus2=6276 phases=3 Linecode=2c_.04 Length=8.1415 Units=m
New Line.LINE6276 Bus1=6262 Bus2=6277 phases=3 Linecode=4_XSC Length=0.13669 Units=m
New Line.LINE6277 Bus1=6263 Bus2=6278 phases=3 Linecode=4c_.12 Length=8.4214 Units=m
New Line.LINE6278 Bus1=6264 Bus2=6279 phases=3 Linecode=2c_.04 Length=0.13282 Units=m
New Line.LINE6279 Bus1=6265 Bus2=6280 phases=3 Linecode=2c_.04 Length=0.041196 Units=m
New Line.LINE6280 Bus1=6265 Bus2=6281 phases=3 Linecode=2c_.04 Length=0.041196 Units=m
New Line.LINE6281 Bus1=6267 Bus2=6282 phases=3 Linecode=2c_.04 Length=1.3247 Units=m
New Line.LINE6282 Bus1=6267 Bus2=6283 phases=3 Linecode=4c_.12 Length=5.1847 Units=m
New Line.LINE6283 Bus1=6267 Bus2=6284 phases=3 Linecode=4c_.12 Length=5.1847 Units=m
New Line.LINE6284 Bus1=6269 Bus2=6285 phases=3 Linecode=4c_.3 Length=3.0903 Units=m
New Line.LINE6285 Bus1=6269 Bus2=6286 phases=3 Linecode=4c_.3 Length=3.0903 Units=m
New Line.LINE6286 Bus1=6271 Bus2=6287 phases=3 Linecode=2c_.04 Length=0.34714 Units=m
New Line.LINE6287 Bus1=6272 Bus2=6288 phases=3 Linecode=2c_.04 Length=1.1256 Units=m
New Line.LINE6288 Bus1=6273 Bus2=6289 phases=3 Linecode=4_XSC Length=0.055607 Units=m
New Line.LINE6289 Bus1=6274 Bus2=6290 phases=3 Linecode=2c_.04 Length=0.054 Units=m
New Line.LINE6290 Bus1=6275 Bus2=6291 phases=3 Linecode=2c_.04 Length=6.0314 Units=m
New Line.LINE6291 Bus1=6276 Bus2=6292 phases=3 Linecode=2c_.04 Length=0.94019 Units=m
New Line.LINE6292 Bus1=6276 Bus2=6293 phases=3 Linecode=2c_.04 Length=0.97345 Units=m
New Line.LINE6293 Bus1=6277 Bus2=6294 phases=3 Linecode=4_XSC Length=0.18327 Units=m
New Line.LINE6294 Bus1=6278 Bus2=6295 phases=3 Linecode=4_XC Length=0.40054 Units=m
New Line.LINE6295 Bus1=6278 Bus2=6296 phases=3 Linecode=4c_.12 Length=10.1956 Units=m
New Line.LINE6296 Bus1=6279 Bus2=6297 phases=3 Linecode=2c_.04 Length=0.55605 Units=m
New Line.LINE6297 Bus1=6280 Bus2=6298 phases=3 Linecode=2c_.04 Length=0.058215 Units=m
New Line.LINE6298 Bus1=6280 Bus2=6299 phases=3 Linecode=2c_.04 Length=0.058215 Units=m
New Line.LINE6299 Bus1=6282 Bus2=6300 phases=3 Linecode=2c_.04 Length=4.7411 Units=m
New Line.LINE6300 Bus1=6283 Bus2=6301 phases=3 Linecode=4c_.12 Length=1.8986 Units=m
New Line.LINE6301 Bus1=6283 Bus2=6302 phases=3 Linecode=4c_.12 Length=1.8986 Units=m
New Line.LINE6302 Bus1=6285 Bus2=6303 phases=3 Linecode=3c_300_ASN Length=0.23049 Units=m
New Line.LINE6303 Bus1=6285 Bus2=6304 phases=3 Linecode=4c_.3 Length=0.73944 Units=m
New Line.LINE6304 Bus1=6287 Bus2=6305 phases=3 Linecode=2c_.007 Length=0.25403 Units=m
New Line.LINE6305 Bus1=6287 Bus2=6306 phases=3 Linecode=2c_.04 Length=0.34262 Units=m
New Line.LINE6306 Bus1=6288 Bus2=6307 phases=3 Linecode=2c_.04 Length=5.4459 Units=m
New Line.LINE6307 Bus1=6288 Bus2=6308 phases=3 Linecode=2c_.04 Length=0.64642 Units=m
New Line.LINE6308 Bus1=6289 Bus2=6309 phases=3 Linecode=4_XSC Length=0.055902 Units=m
New Line.LINE6309 Bus1=6290 Bus2=6310 phases=3 Linecode=2c_.04 Length=0.047854 Units=m
New Line.LINE6310 Bus1=6291 Bus2=6311 phases=3 Linecode=2c_.04 Length=6.7763 Units=m
New Line.LINE6311 Bus1=6291 Bus2=6312 phases=3 Linecode=2c_.04 Length=4.5898 Units=m
New Line.LINE6312 Bus1=6292 Bus2=6313 phases=3 Linecode=2c_.04 Length=2.9053 Units=m
New Line.LINE6313 Bus1=6293 Bus2=6314 phases=3 Linecode=2c_.04 Length=0.37165 Units=m
New Line.LINE6314 Bus1=6294 Bus2=6315 phases=3 Linecode=4_XSC Length=0.18707 Units=m
New Line.LINE6315 Bus1=6295 Bus2=6316 phases=3 Linecode=4_XC Length=0.33362 Units=m
New Line.LINE6316 Bus1=6296 Bus2=6317 phases=3 Linecode=4c_.12 Length=2.0195 Units=m
New Line.LINE6317 Bus1=6297 Bus2=6318 phases=3 Linecode=2c_.04 Length=4.9817 Units=m
New Line.LINE6318 Bus1=6298 Bus2=6319 phases=3 Linecode=2c_.04 Length=0.095709 Units=m
New Line.LINE6319 Bus1=6298 Bus2=6320 phases=3 Linecode=2c_.04 Length=0.095709 Units=m
New Line.LINE6320 Bus1=6300 Bus2=6321 phases=3 Linecode=2c_.04 Length=1.4211 Units=m
New Line.LINE6321 Bus1=6301 Bus2=6322 phases=3 Linecode=4c_.12 Length=6.7282 Units=m
New Line.LINE6322 Bus1=6301 Bus2=6323 phases=3 Linecode=2c_.04 Length=7.9363 Units=m
New Line.LINE6323 Bus1=6301 Bus2=6324 phases=3 Linecode=4c_.12 Length=6.7282 Units=m
New Line.LINE6324 Bus1=6303 Bus2=6325 phases=3 Linecode=3c_300_ASN Length=0.15587 Units=m
