New Line.LINE6325 Bus1=6304 Bus2=6326 phases=3 Linecode=4c_.3 Length=0.1881 Units=m
New Line.LINE6326 Bus1=6305 Bus2=6327 phases=3 Linecode=2c_.007 Length=0.14363 Units=m
New Line.LINE6327 Bus1=6306 Bus2=6328 phases=3 Linecode=2c_.04 Length=0.36769 Units=m
New Line.LINE6328 Bus1=6308 Bus2=6329 phases=3 Linecode=2c_.04 Length=0.20968 Units=m
New Line.LINE6329 Bus1=6309 Bus2=6330 phases=3 Linecode=4_XSC Length=0.056613 Units=m
New Line.LINE6330 Bus1=6310 Bus2=6331 phases=3 Linecode=2c_.04 Length=0.042544 Units=m
New Line.LINE6331 Bus1=6311 Bus2=6332 phases=3 Linecode=2c_.04 Length=0.29473 Units=m
New Line.LINE6332 Bus1=6312 Bus2=6333 phases=3 Linecode=2c_.04 Length=1.6905 Units=m
New Line.LINE6333 Bus1=6313 Bus2=6334 phases=3 Linecode=2c_.04 Length=0.58628 Units=m
New Line.LINE6334 Bus1=6314 Bus2=6335 phases=3 Linecode=2c_.04 Length=0.1388 Units=m
New Line.LINE6335 Bus1=6315 Bus2=6336 phases=3 Linecode=4_XSC Length=0.20687 Units=m
New Line.LINE6336 Bus1=6316 Bus2=6337 phases=3 Linecode=4_XC Length=0.334 Units=m
New Line.LINE6337 Bus1=6317 Bus2=6338 phases=3 Linecode=4c_.12 Length=0.42907 Units=m
New Line.LINE6338 Bus1=6319 Bus2=6339 phases=3 Linecode=2c_.04 Length=0.11182 Units=m
New Line.LINE6339 Bus1=6319 Bus2=6340 phases=3 Linecode=2c_.04 Length=0.11182 Units=m
New Line.LINE6340 Bus1=6321 Bus2=6341 phases=3 Linecode=2c_.04 Length=0.20847 Units=m
New Line.LINE6341 Bus1=6322 Bus2=6342 phases=3 Linecode=4c_.12 Length=2.5429 Units=m
New Line.LINE6342 Bus1=6322 Bus2=6343 phases=3 Linecode=4c_.12 Length=2.5429 Units=m
New Line.LINE6343 Bus1=6323 Bus2=6344 phases=3 Linecode=2c_.04 Length=0.80813 Units=m
New Line.LINE6344 Bus1=6323 Bus2=6345 phases=3 Linecode=2c_.04 Length=4.8547 Units=m
New Line.LINE6345 Bus1=6325 Bus2=6346 phases=3 Linecode=3c_300_ASN Length=0.23379 Units=m
New Line.LINE6346 Bus1=6326 Bus2=6347 phases=3 Linecode=4c_.3 Length=0.15826 Units=m
New Line.LINE6347 Bus1=6327 Bus2=6348 phases=3 Linecode=2c_.007 Length=0.13387 Units=m
New Line.LINE6348 Bus1=6328 Bus2=6349 phases=3 Linecode=2c_.04 Length=0.48054 Units=m
New Line.LINE6349 Bus1=6329 Bus2=6350 phases=3 Linecode=2c_.04 Length=0.14368 Units=m
New Line.LINE6350 Bus1=6330 Bus2=6351 phases=3 Linecode=4_XSC Length=0.055326 Units=m
New Line.LINE6351 Bus1=6331 Bus2=6352 phases=3 Linecode=2c_.04 Length=0.050775 Units=m
New Line.LINE6352 Bus1=6332 Bus2=6353 phases=3 Linecode=2c_.04 Length=0.16592 Units=m
New Line.LINE6353 Bus1=6333 Bus2=6354 phases=3 Linecode=2c_.04 Length=0.24269 Units=m
New Line.LINE6354 Bus1=6334 Bus2=6355 phases=3 Linecode=2c_.04 Length=0.21638 Units=m
New Line.LINE6355 Bus1=6335 Bus2=6356 phases=3 Linecode=2c_.04 Length=0.051662 Units=m
New Line.LINE6356 Bus1=6336 Bus2=6357 phases=3 Linecode=4_XSC Length=0.40808 Units=m
New Line.LINE6357 Bus1=6337 Bus2=6358 phases=3 Linecode=4_XC Length=0.33362 Units=m
New Line.LINE6358 Bus1=6338 Bus2=6359 phases=3 Linecode=4c_.12 Length=0.376 Units=m
New Line.LINE6359 Bus1=6339 Bus2=6360 phases=3 Linecode=2c_.04 Length=0.33005 Units=m
New Line.LINE6360 Bus1=6339 Bus2=6361 phases=3 Linecode=2c_.04 Length=0.33005 Units=m
New Line.LINE6361 Bus1=6341 Bus2=6362 phases=3 Linecode=4_XC Length=0.34568 Units=m
New Line.LINE6362 Bus1=6341 Bus2=6363 phases=3 Linecode=2c_.04 Length=5.6172 Units=m
New Line.LINE6363 Bus1=6342 Bus2=6364 phases=3 Linecode=4c_.12 Length=6.4899 Units=m
New Line.LINE6364 Bus1=6342 Bus2=6365 phases=3 Linecode=4c_.12 Length=6.4899 Units=m
New Line.LINE6365 Bus1=6344 Bus2=6366 phases=3 Linecode=2c_.04 Length=0.20673 Units=m
New Line.LINE6366 Bus1=6346 Bus2=6367 phases=3 Linecode=3c_300_ASN Length=0.228 Units=m
New Line.LINE6367 Bus1=6347 Bus2=6368 phases=3 Linecode=4c_.3 Length=0.24955 Units=m
New Line.LINE6368 Bus1=6348 Bus2=6369 phases=3 Linecode=2c_.007 Length=0.38053 Units=m
New Line.LINE6369 Bus1=6349 Bus2=6370 phases=3 Linecode=2c_.04 Length=0.15865 Units=m
New Line.LINE6370 Bus1=6350 Bus2=6371 phases=3 Linecode=2c_.04 Length=0.156 Units=m
New Line.LINE6371 Bus1=6351 Bus2=6372 phases=3 Linecode=4_XSC Length=0.056143 Units=m
New Line.LINE6372 Bus1=6352 Bus2=6373 phases=3 Linecode=2c_.04 Length=0.074202 Units=m
New Line.LINE6373 Bus1=6353 Bus2=6374 phases=3 Linecode=2c_.04 Length=0.12766 Units=m
New Line.LINE6374 Bus1=6354 Bus2=6375 phases=3 Linecode=2c_.04 Length=0.10024 Units=m
New Line.LINE6375 Bus1=6355 Bus2=6376 phases=3 Linecode=2c_.04 Length=0.12149 Units=m
New Line.LINE6376 Bus1=6356 Bus2=6377 phases=3 Linecode=2c_.04 Length=0.060407 Units=m
New Line.LINE6377 Bus1=6359 Bus2=6378 phases=3 Linecode=4c_.12 Length=0.3852 Units=m
New Line.LINE6378 Bus1=6360 Bus2=6379 phases=3 Linecode=2c_.04 Length=0.09902 Units=m
New Line.LINE6379 Bus1=6360 Bus2=6380 phases=3 Linecode=2c_.04 Length=0.09902 Units=m
New Line.LINE6380 Bus1=6362 Bus2=6381 phases=3 Linecode=4_XC Length=0.15862 Units=m
New Line.LINE6381 Bus1=6363 Bus2=6382 phases=3 Linecode=2c_.04 Length=2.6636 Units=m
New Line.LINE6382 Bus1=6364 Bus2=6383 phases=3 Linecode=4c_.12 Length=1.4222 Units=m
New Line.LINE6383 Bus1=6364 Bus2=6384 phases=3 Linecode=4c_.12 Length=1.4222 Units=m
New Line.LINE6384 Bus1=6366 Bus2=6385 phases=3 Linecode=2c_.04 Length=0.16736 Units=m
New Line.LINE6385 Bus1=6367 Bus2=6386 phases=3 Linecode=3c_300_ASN Length=8.9783 Units=m
New Line.LINE6386 Bus1=6368 Bus2=6387 phases=3 Linecode=4c_.3 Length=0.35598 Units=m
New Line.LINE6387 Bus1=6369 Bus2=6388 phases=3 Linecode=2c_.007 Length=0.64108 Units=m
New Line.LINE6388 Bus1=6370 Bus2=6389 phases=3 Linecode=2c_.04 Length=0.79044 Units=m
New Line.LINE6389 Bus1=6371 Bus2=6390 phases=3 Linecode=2c_.04 Length=0.13244 Units=m
New Line.LINE6390 Bus1=6372 Bus2=6391 phases=3 Linecode=4_XSC Length=0.055542 Units=m
New Line.LINE6391 Bus1=6373 Bus2=6392 phases=3 Linecode=2c_.04 Length=0.088413 Units=m
New Line.LINE6392 Bus1=6374 Bus2=6393 phases=3 Linecode=2c_.04 Length=0.24066 Units=m
New Line.LINE6393 Bus1=6375 Bus2=6394 phases=3 Linecode=2c_.04 Length=0.07184 Units=m
New Line.LINE6394 Bus1=6376 Bus2=6395 phases=3 Linecode=2c_.04 Length=0.10663 Units=m
New Line.LINE6395 Bus1=6377 Bus2=6396 phases=3 Linecode=2c_.04 Length=0.072 Units=m
New Line.LINE6396 Bus1=6378 Bus2=6397 phases=3 Linecode=4c_.12 Length=0.64846 Units=m
New Line.LINE6397 Bus1=6379 Bus2=6398 phases=3 Linecode=2c_.04 Length=0.07433 Units=m
New Line.LINE6398 Bus1=6379 Bus2=6399 phases=3 Linecode=2c_.04 Length=0.07433 Units=m
New Line.LINE6399 Bus1=6381 Bus2=6400 phases=3 Linecode=4_XC Length=0.1454 Units=m
New Line.LINE6400 Bus1=6382 Bus2=6401 phases=3 Linecode=2c_.04 Length=4.3632 Units=m
New Line.LINE6401 Bus1=6382 Bus2=6402 phases=3 Linecode=2c_.04 Length=0.66305 Units=m
New Line.LINE6402 Bus1=6383 Bus2=6403 phases=3 Linecode=2c_.04 Length=1.2969 Units=m
New Line.LINE6403 Bus1=6383 Bus2=6404 phases=3 Linecode=4c_.12 Length=9.1674 Units=m
New Line.LINE6404 Bus1=6383 Bus2=6405 phases=3 Linecode=4c_.12 Length=1.3531 Units=m
New Line.LINE6405 Bus1=6385 Bus2=6406 phases=3 Linecode=2c_.04 Length=0.10925 Units=m
New Line.LINE6406 Bus1=6386 Bus2=6407 phases=3 Linecode=3c_300_ASN Length=10.7726 Units=m
New Line.LINE6407 Bus1=6387 Bus2=6408 phases=3 Linecode=4c_.3 Length=0.8447 Units=m
New Line.LINE6408 Bus1=6388 Bus2=6409 phases=3 Linecode=2c_.007 Length=2.3105 Units=m
New Line.LINE6409 Bus1=6389 Bus2=6410 phases=3 Linecode=2c_.04 Length=6.0619 Units=m
New Line.LINE6410 Bus1=6389 Bus2=6411 phases=3 Linecode=2c_.04 Length=1.0845 Units=m
New Line.LINE6411 Bus1=6390 Bus2=6412 phases=3 Linecode=2c_.04 Length=0.14916 Units=m
New Line.LINE6412 Bus1=6391 Bus2=6413 phases=3 Linecode=4_XSC Length=0.056366 Units=m
New Line.LINE6413 Bus1=6392 Bus2=6414 phases=3 Linecode=2c_.04 Length=0.52764 Units=m
New Line.LINE6414 Bus1=6393 Bus2=6415 phases=3 Linecode=2c_.04 Length=0.63705 Units=m
New Line.LINE6415 Bus1=6394 Bus2=6416 phases=3 Linecode=2c_.04 Length=0.098082 Units=m
New Line.LINE6416 Bus1=6395 Bus2=6417 phases=3 Linecode=2c_.04 Length=0.082037 Units=m
New Line.LINE6417 Bus1=6396 Bus2=6418 phases=3 Linecode=2c_.04 Length=0.072443 Units=m
New Line.LINE6418 Bus1=6397 Bus2=6419 phases=3 Linecode=2c_.007 Length=0.151 Units=m
New Line.LINE6419 Bus1=6397 Bus2=6420 phases=3 Linecode=4c_.12 Length=0.34 Units=m
New Line.LINE6420 Bus1=6398 Bus2=6421 phases=3 Linecode=2c_.04 Length=0.10486 Units=m
New Line.LINE6421 Bus1=6398 Bus2=6422 phases=3 Linecode=2c_.04 Length=0.10486 Units=m
New Line.LINE6422 Bus1=6400 Bus2=6423 phases=3 Linecode=4_XC Length=0.1187 Units=m
New Line.LINE6423 Bus1=6402 Bus2=6424 phases=3 Linecode=2c_.04 Length=0.30881 Units=m
New Line.LINE6424 Bus1=6404 Bus2=6425 phases=3 Linecode=4c_.12 Length=9.9701 Units=m
New Line.LINE6425 Bus1=6404 Bus2=6426 phases=3 Linecode=4c_.12 Length=9.9701 Units=m
New Line.LINE6426 Bus1=6404 Bus2=6427 phases=3 Linecode=4c_.12 Length=7.8143 Units=m
New Line.LINE6427 Bus1=6405 Bus2=6428 phases=3 Linecode=2c_.04 Length=0.43078 Units=m
New Line.LINE6428 Bus1=6406 Bus2=6429 phases=3 Linecode=2c_.04 Length=0.37582 Units=m
New Line.LINE6429 Bus1=6407 Bus2=6430 phases=3 Linecode=3c_300_ASN Length=1.6648 Units=m
New Line.LINE6430 Bus1=6408 Bus2=6431 phases=3 Linecode=4c_.12 Length=4.4387 Units=m
New Line.LINE6431 Bus1=6408 Bus2=6432 phases=3 Linecode=4c_.12 Length=1.4505 Units=m
New Line.LINE6432 Bus1=6408 Bus2=6433 phases=3 Linecode=4c_.12 Length=4.4387 Units=m
New Line.LINE6433 Bus1=6408 Bus2=6434 phases=3 Linecode=4c_.12 Length=4.4387 Units=m
New Line.LINE6434 Bus1=6409 Bus2=6435 phases=3 Linecode=2c_.007 Length=0.594 Units=m
New Line.LINE6435 Bus1=6411 Bus2=6436 phases=3 Linecode=2c_.04 Length=0.15086 Units=m
New Line.LINE6436 Bus1=6412 Bus2=6437 phases=3 Linecode=2c_.04 Length=0.22173 Units=m
New Line.LINE6437 Bus1=6413 Bus2=6438 phases=3 Linecode=4_XSC Length=0.056036 Units=m
New Line.LINE6438 Bus1=6414 Bus2=6439 phases=3 Linecode=2c_.04 Length=9.0916 Units=m
New Line.LINE6439 Bus1=6415 Bus2=6440 phases=3 Linecode=2c_.04 Length=4.9893 Units=m
New Line.LINE6440 Bus1=6415 Bus2=6441 phases=3 Linecode=2c_.04 Length=4.9893 Units=m
New Line.LINE6441 Bus1=6415 Bus2=6442 phases=3 Linecode=2c_.04 Length=0.59542 Units=m
New Line.LINE6442 Bus1=6416 Bus2=6443 phases=3 Linecode=2c_.04 Length=0.089499 Units=m
New Line.LINE6443 Bus1=6417 Bus2=6444 phases=3 Linecode=2c_.04 Length=0.093133 Units=m
New Line.LINE6444 Bus1=6418 Bus2=6445 phases=3 Linecode=2c_.04 Length=0.058824 Units=m
New Line.LINE6445 Bus1=6419 Bus2=6446 phases=3 Linecode=2c_.007 Length=0.10435 Units=m
New Line.LINE6446 Bus1=6420 Bus2=6447 phases=3 Linecode=4c_.12 Length=0.28148 Units=m
New Line.LINE6447 Bus1=6421 Bus2=6448 phases=3 Linecode=2c_.04 Length=0.11611 Units=m
New Line.LINE6448 Bus1=6421 Bus2=6449 phases=3 Linecode=2c_.04 Length=0.11611 Units=m
New Line.LINE6449 Bus1=6423 Bus2=6450 phases=3 Linecode=4_XC Length=0.18062 Units=m
New Line.LINE6450 Bus1=6424 Bus2=6451 phases=3 Linecode=2c_.04 Length=0.18788 Units=m
New Line.LINE6451 Bus1=6425 Bus2=6452 phases=3 Linecode=4c_.12 Length=0.81646 Units=m
New Line.LINE6452 Bus1=6425 Bus2=6453 phases=3 Linecode=4c_.12 Length=0.81646 Units=m
New Line.LINE6453 Bus1=6428 Bus2=6454 phases=3 Linecode=2c_.04 Length=0.088091 Units=m
New Line.LINE6454 Bus1=6429 Bus2=6455 phases=3 Linecode=2c_.04 Length=9.9277 Units=m
New Line.LINE6455 Bus1=6430 Bus2=6456 phases=3 Linecode=3c_300_ASN Length=11.9762 Units=m
New Line.LINE6456 Bus1=6431 Bus2=6457 phases=3 Linecode=4c_.12 Length=10.495 Units=m
New Line.LINE6457 Bus1=6431 Bus2=6458 phases=3 Linecode=4c_.12 Length=10.495 Units=m
New Line.LINE6458 Bus1=6431 Bus2=6459 phases=3 Linecode=4c_.12 Length=10.3085 Units=m
New Line.LINE6459 Bus1=6432 Bus2=6460 phases=3 Linecode=4c_.12 Length=5.5021 Units=m
New Line.LINE6460 Bus1=6435 Bus2=6461 phases=3 Linecode=2c_.007 Length=0.41815 Units=m
New Line.LINE6461 Bus1=6436 Bus2=6462 phases=3 Linecode=2c_.04 Length=0.095131 Units=m
New Line.LINE6462 Bus1=6437 Bus2=6463 phases=3 Linecode=2c_.04 Length=0.60661 Units=m
New Line.LINE6463 Bus1=6438 Bus2=6464 phases=3 Linecode=4_XSC Length=0.91094 Units=m
New Line.LINE6464 Bus1=6439 Bus2=6465 phases=3 Linecode=2c_.04 Length=0.52781 Units=m
New Line.LINE6465 Bus1=6442 Bus2=6466 phases=3 Linecode=2c_.04 Length=0.1507 Units=m
New Line.LINE6466 Bus1=6443 Bus2=6467 phases=3 Linecode=2c_.04 Length=0.076922 Units=m
New Line.LINE6467 Bus1=6444 Bus2=6468 phases=3 Linecode=2c_.04 Length=0.097325 Units=m
New Line.LINE6468 Bus1=6445 Bus2=6469 phases=3 Linecode=2c_.04 Length=0.062963 Units=m
New Line.LINE6469 Bus1=6446 Bus2=6470 phases=3 Linecode=2c_.007 Length=0.075961 Units=m
New Line.LINE6470 Bus1=6447 Bus2=6471 phases=3 Linecode=4c_.12 Length=0.96678 Units=m
New Line.LINE6471 Bus1=6448 Bus2=6472 phases=3 Linecode=2c_.04 Length=0.159 Units=m
New Line.LINE6472 Bus1=6448 Bus2=6473 phases=3 Linecode=2c_.04 Length=0.159 Units=m
New Line.LINE6473 Bus1=6450 Bus2=6474 phases=3 Linecode=4_XC Length=0.12985 Units=m
New Line.LINE6474 Bus1=6451 Bus2=6475 phases=3 Linecode=2c_.04 Length=0.16907 Units=m
New Line.LINE6475 Bus1=6452 Bus2=6476 phases=3 Linecode=4c_.12 Length=0.88704 Units=m
New Line.LINE6476 Bus1=6452 Bus2=6477 phases=3 Linecode=4c_.12 Length=0.88704 Units=m
New Line.LINE6477 Bus1=6454 Bus2=6478 phases=3 Linecode=2c_.04 Length=0.089051 Units=m
New Line.LINE6478 Bus1=6455 Bus2=6479 phases=3 Linecode=2c_.04 Length=0.20597 Units=m
New Line.LINE6479 Bus1=6456 Bus2=6480 phases=3 Linecode=3c_300_ASN Length=2.2283 Units=m
New Line.LINE6480 Bus1=6457 Bus2=6481 phases=3 Linecode=4c_.12 Length=0.90565 Units=m
New Line.LINE6481 Bus1=6457 Bus2=6482 phases=3 Linecode=4c_.12 Length=0.90565 Units=m
New Line.LINE6482 Bus1=6457 Bus2=6483 phases=3 Linecode=2c_.04 Length=6.1533 Units=m
New Line.LINE6483 Bus1=6457 Bus2=6484 phases=3 Linecode=4c_.12 Length=0.90565 Units=m
New Line.LINE6484 Bus1=6457 Bus2=6485 phases=3 Linecode=4c_.12 Length=0.18652 Units=m
New Line.LINE6485 Bus1=6459 Bus2=6486 phases=3 Linecode=2c_.007 Length=0.42043 Units=m
New Line.LINE6486 Bus1=6459 Bus2=6487 phases=3 Linecode=2c_.007 Length=0.78342 Units=m
New Line.LINE6487 Bus1=6460 Bus2=6488 phases=3 Linecode=4c_.12 Length=1.16 Units=m
New Line.LINE6488 Bus1=6461 Bus2=6489 phases=3 Linecode=2c_.007 Length=0.089286 Units=m
New Line.LINE6489 Bus1=6462 Bus2=6490 phases=3 Linecode=2c_.04 Length=0.11569 Units=m
New Line.LINE6490 Bus1=6463 Bus2=6491 phases=3 Linecode=2c_.04 Length=3.5736 Units=m
New Line.LINE6491 Bus1=6465 Bus2=6492 phases=3 Linecode=2c_.04 Length=0.10955 Units=m
New Line.LINE6492 Bus1=6466 Bus2=6493 phases=3 Linecode=2c_.04 Length=0.12985 Units=m
New Line.LINE6493 Bus1=6467 Bus2=6494 phases=3 Linecode=2c_.04 Length=0.095603 Units=m
New Line.LINE6494 Bus1=6468 Bus2=6495 phases=3 Linecode=2c_.04 Length=0.06694 Units=m
New Line.LINE6495 Bus1=6469 Bus2=6496 phases=3 Linecode=2c_.04 Length=0.056727 Units=m
New Line.LINE6496 Bus1=6470 Bus2=6497 phases=3 Linecode=2c_.007 Length=0.067358 Units=m
New Line.LINE6497 Bus1=6471 Bus2=6498 phases=3 Linecode=4c_.12 Length=1.5227 Units=m
New Line.LINE6498 Bus1=6472 Bus2=6499 phases=3 Linecode=2c_.04 Length=8.5739 Units=m
New Line.LINE6499 Bus1=6472 Bus2=6500 phases=3 Linecode=2c_.04 Length=8.5739 Units=m
New Line.LINE6500 Bus1=6474 Bus2=6501 phases=3 Linecode=4_XC Length=0.13793 Units=m
New Line.LINE6501 Bus1=6475 Bus2=6502 phases=3 Linecode=2c_.04 Length=0.115 Units=m
New Line.LINE6502 Bus1=6476 Bus2=6503 phases=3 Linecode=4c_.12 Length=0.99914 Units=m
New Line.LINE6503 Bus1=6476 Bus2=6504 phases=3 Linecode=4c_.12 Length=0.99914 Units=m
New Line.LINE6504 Bus1=6478 Bus2=6505 phases=3 Linecode=2c_.04 Length=0.088769 Units=m
New Line.LINE6505 Bus1=6479 Bus2=6506 phases=3 Linecode=2c_.04 Length=0.21508 Units=m
New Line.LINE6506 Bus1=6480 Bus2=6507 phases=3 Linecode=3c_300_ASN Length=6.6346 Units=m
New Line.LINE6507 Bus1=6481 Bus2=6508 phases=3 Linecode=4c_.12 Length=1.5432 Units=m
New Line.LINE6508 Bus1=6481 Bus2=6509 phases=3 Linecode=4c_.12 Length=1.5432 Units=m
New Line.LINE6509 Bus1=6481 Bus2=6510 phases=3 Linecode=4c_.12 Length=1.5432 Units=m
New Line.LINE6510 Bus1=6483 Bus2=6511 phases=3 Linecode=2c_.04 Length=0.22547 Units=m
New Line.LINE6511 Bus1=6483 Bus2=6512 phases=3 Linecode=2c_.04 Length=5.0943 Units=m
New Line.LINE6512 Bus1=6486 Bus2=6513 phases=3 Linecode=2c_.007 Length=0.11934 Units=m
New Line.LINE6513 Bus1=6488 Bus2=6514 phases=3 Linecode=4c_.12 Length=3.7172 Units=m
New Line.LINE6514 Bus1=6488 Bus2=6515 phases=3 Linecode=2c_.04 Length=8.1538 Units=m
New Line.LINE6515 Bus1=6489 Bus2=6516 phases=3 Linecode=2c_.007 Length=0.052953 Units=m
New Line.LINE6516 Bus1=6490 Bus2=6517 phases=3 Linecode=2c_.04 Length=0.074967 Units=m
New Line.LINE6517 Bus1=6491 Bus2=6518 phases=3 Linecode=2c_.04 Length=5.1369 Units=m
New Line.LINE6518 Bus1=6492 Bus2=6519 phases=3 Linecode=2c_.04 Length=0.061984 Units=m
New Line.LINE6519 Bus1=6493 Bus2=6520 phases=3 Linecode=2c_.04 Length=0.11923 Units=m
New Line.LINE6520 Bus1=6494 Bus2=6521 phases=3 Linecode=2c_.04 Length=0.12374 Units=m
New Line.LINE6521 Bus1=6495 Bus2=6522 phases=3 Linecode=2c_.04 Length=0.09799 Units=m
New Line.LINE6522 Bus1=6496 Bus2=6523 phases=3 Linecode=2c_.04 Length=0.10821 Units=m
New Line.LINE6523 Bus1=6497 Bus2=6524 phases=3 Linecode=2c_.007 Length=0.068007 Units=m
New Line.LINE6524 Bus1=6498 Bus2=6525 phases=3 Linecode=4c_.12 Length=0.8251 Units=m
New Line.LINE6525 Bus1=6499 Bus2=6526 phases=3 Linecode=2c_.04 Length=0.28867 Units=m
New Line.LINE6526 Bus1=6499 Bus2=6527 phases=3 Linecode=2c_.04 Length=0.28867 Units=m
New Line.LINE6527 Bus1=6501 Bus2=6528 phases=3 Linecode=4_XC Length=0.24181 Units=m
New Line.LINE6528 Bus1=6502 Bus2=6529 phases=3 Linecode=2c_.04 Length=0.12415 Units=m
New Line.LINE6529 Bus1=6503 Bus2=6530 phases=3 Linecode=4c_.12 Length=0.90506 Units=m
New Line.LINE6530 Bus1=6503 Bus2=6531 phases=3 Linecode=4c_.12 Length=0.90506 Units=m
New Line.LINE6531 Bus1=6505 Bus2=6532 phases=3 Linecode=2c_.04 Length=0.088752 Units=m
New Line.LINE6532 Bus1=6506 Bus2=6533 phases=3 Linecode=2c_.04 Length=0.12551 Units=m
New Line.LINE6533 Bus1=6507 Bus2=6534 phases=3 Linecode=3c_300_ASN Length=2.2836 Units=m
New Line.LINE6534 Bus1=6508 Bus2=6535 phases=3 Linecode=4c_.12 Length=12.5963 Units=m
New Line.LINE6535 Bus1=6508 Bus2=6536 phases=3 Linecode=4c_.12 Length=12.5963 Units=m
New Line.LINE6536 Bus1=6508 Bus2=6537 phases=3 Linecode=4c_.12 Length=12.5963 Units=m
New Line.LINE6537 Bus1=6511 Bus2=6538 phases=3 Linecode=2c_.04 Length=0.59357 Units=m
New Line.LINE6538 Bus1=6513 Bus2=6539 phases=3 Linecode=2c_.007 Length=0.14024 Units=m
New Line.LINE6539 Bus1=6514 Bus2=6540 phases=3 Linecode=4c_.12 Length=10.9833 Units=m
New Line.LINE6540 Bus1=6515 Bus2=6541 phases=3 Linecode=2c_.04 Length=0.99394 Units=m
New Line.LINE6541 Bus1=6516 Bus2=6542 phases=3 Linecode=2c_.007 Length=0.05315 Units=m
New Line.LINE6542 Bus1=6517 Bus2=6543 phases=3 Linecode=2c_.04 Length=0.094085 Units=m
New Line.LINE6543 Bus1=6518 Bus2=6544 phases=3 Linecode=2c_.04 Length=1.2689 Units=m
New Line.LINE6544 Bus1=6519 Bus2=6545 phases=3 Linecode=2c_.04 Length=0.060208 Units=m
New Line.LINE6545 Bus1=6520 Bus2=6546 phases=3 Linecode=2c_.04 Length=0.11336 Units=m
New Line.LINE6546 Bus1=6521 Bus2=6547 phases=3 Linecode=2c_.04 Length=0.91055 Units=m
New Line.LINE6547 Bus1=6522 Bus2=6548 phases=3 Linecode=2c_.04 Length=0.97949 Units=m
New Line.LINE6548 Bus1=6523 Bus2=6549 phases=3 Linecode=2c_.04 Length=1.021 Units=m
New Line.LINE6549 Bus1=6524 Bus2=6550 phases=3 Linecode=2c_.007 Length=0.092 Units=m
New Line.LINE6550 Bus1=6525 Bus2=6551 phases=3 Linecode=4c_.12 Length=0.47444 Units=m
New Line.LINE6551 Bus1=6526 Bus2=6552 phases=3 Linecode=2c_.04 Length=0.19602 Units=m
New Line.LINE6552 Bus1=6526 Bus2=6553 phases=3 Linecode=2c_.04 Length=0.19602 Units=m
New Line.LINE6553 Bus1=6528 Bus2=6554 phases=3 Linecode=4_XC Length=4.4955 Units=m
New Line.LINE6554 Bus1=6529 Bus2=6555 phases=3 Linecode=2c_.04 Length=0.12874 Units=m
New Line.LINE6555 Bus1=6530 Bus2=6556 phases=3 Linecode=4c_.12 Length=1.0124 Units=m
New Line.LINE6556 Bus1=6530 Bus2=6557 phases=3 Linecode=4c_.12 Length=1.0124 Units=m
New Line.LINE6557 Bus1=6532 Bus2=6558 phases=3 Linecode=2c_.04 Length=0.57369 Units=m
New Line.LINE6558 Bus1=6533 Bus2=6559 phases=3 Linecode=2c_.04 Length=0.17385 Units=m
New Line.LINE6559 Bus1=6534 Bus2=6560 phases=3 Linecode=3c_300_ASN Length=0.10934 Units=m
New Line.LINE6560 Bus1=6535 Bus2=6561 phases=3 Linecode=4c_.12 Length=3.9825 Units=m
New Line.LINE6561 Bus1=6535 Bus2=6562 phases=3 Linecode=2c_.04 Length=2.6607 Units=m
New Line.LINE6562 Bus1=6535 Bus2=6563 phases=3 Linecode=4c_.12 Length=3.9825 Units=m
New Line.LINE6563 Bus1=6535 Bus2=6564 phases=3 Linecode=2c_.04 Length=2.6607 Units=m
New Line.LINE6564 Bus1=6535 Bus2=6565 phases=3 Linecode=4c_.12 Length=3.9825 Units=m
New Line.LINE6565 Bus1=6538 Bus2=6566 phases=3 Linecode=2c_.04 Length=0.079118 Units=m
New Line.LINE6566 Bus1=6539 Bus2=6567 phases=3 Linecode=2c_.007 Length=0.51431 Units=m
New Line.LINE6567 Bus1=6540 Bus2=6568 phases=3 Linecode=4c_.12 Length=3.6393 Units=m
New Line.LINE6568 Bus1=6541 Bus2=6569 phases=3 Linecode=2c_.04 Length=0.28013 Units=m
New Line.LINE6569 Bus1=6542 Bus2=6570 phases=3 Linecode=2c_.007 Length=0.049001 Units=m
New Line.LINE6570 Bus1=6543 Bus2=6571 phases=3 Linecode=2c_.04 Length=0.074967 Units=m
New Line.LINE6571 Bus1=6544 Bus2=6572 phases=3 Linecode=2c_.04 Length=0.10784 Units=m
New Line.LINE6572 Bus1=6545 Bus2=6573 phases=3 Linecode=2c_.04 Length=0.063 Units=m
New Line.LINE6573 Bus1=6546 Bus2=6574 phases=3 Linecode=2c_.04 Length=0.159 Units=m
New Line.LINE6574 Bus1=6547 Bus2=6575 phases=3 Linecode=2c_.04 Length=2.344 Units=m
New Line.LINE6575 Bus1=6547 Bus2=6576 phases=3 Linecode=2c_.04 Length=2.344 Units=m
New Line.LINE6576 Bus1=6548 Bus2=6577 phases=3 Linecode=2c_.04 Length=6.3346 Units=m
New Line.LINE6577 Bus1=6548 Bus2=6578 phases=3 Linecode=2c_.04 Length=0.53373 Units=m
New Line.LINE6578 Bus1=6549 Bus2=6579 phases=3 Linecode=2c_.04 Length=5.3837 Units=m
New Line.LINE6579 Bus1=6549 Bus2=6580 phases=3 Linecode=2c_.04 Length=0.41624 Units=m
New Line.LINE6580 Bus1=6550 Bus2=6581 phases=3 Linecode=2c_.007 Length=0.33245 Units=m
New Line.LINE6581 Bus1=6551 Bus2=6582 phases=3 Linecode=4c_.12 Length=0.76609 Units=m
New Line.LINE6582 Bus1=6552 Bus2=6583 phases=3 Linecode=2c_.04 Length=0.22366 Units=m
New Line.LINE6583 Bus1=6552 Bus2=6584 phases=3 Linecode=2c_.04 Length=0.22366 Units=m
New Line.LINE6584 Bus1=6554 Bus2=6585 phases=3 Linecode=4_XC Length=1.9869 Units=m
New Line.LINE6585 Bus1=6555 Bus2=6586 phases=3 Linecode=2c_.04 Length=0.138 Units=m
New Line.LINE6586 Bus1=6556 Bus2=6587 phases=3 Linecode=4c_.12 Length=1.5157 Units=m
New Line.LINE6587 Bus1=6556 Bus2=6588 phases=3 Linecode=4c_.12 Length=1.5157 Units=m
New Line.LINE6588 Bus1=6558 Bus2=6589 phases=3 Linecode=2c_.04 Length=0.57344 Units=m
New Line.LINE6589 Bus1=6559 Bus2=6590 phases=3 Linecode=2c_.04 Length=0.84551 Units=m
New Line.LINE6590 Bus1=6560 Bus2=6591 phases=3 Linecode=2c_.007 Length=0.37196 Units=m
New Line.LINE6591 Bus1=6560 Bus2=6592 phases=3 Linecode=2c_.007 Length=0.50094 Units=m
New Line.LINE6592 Bus1=6560 Bus2=6593 phases=3 Linecode=3c_300_ASN Length=0.10977 Units=m
New Line.LINE6593 Bus1=6561 Bus2=6594 phases=3 Linecode=4c_.12 Length=4.0781 Units=m
New Line.LINE6594 Bus1=6561 Bus2=6595 phases=3 Linecode=4c_.12 Length=4.0781 Units=m
New Line.LINE6595 Bus1=6561 Bus2=6596 phases=3 Linecode=4c_.12 Length=4.0781 Units=m
New Line.LINE6596 Bus1=6562 Bus2=6597 phases=3 Linecode=2c_.04 Length=5.5686 Units=m
New Line.LINE6597 Bus1=6562 Bus2=6598 phases=3 Linecode=2c_.04 Length=5.5686 Units=m
New Line.LINE6598 Bus1=6566 Bus2=6599 phases=3 Linecode=2c_.04 Length=0.077 Units=m
New Line.LINE6599 Bus1=6567 Bus2=6600 phases=3 Linecode=2c_.007 Length=0.20119 Units=m
New Line.LINE6600 Bus1=6568 Bus2=6601 phases=3 Linecode=4c_.12 Length=4.7988 Units=m
New Line.LINE6601 Bus1=6568 Bus2=6602 phases=3 Linecode=2c_.04 Length=5.3316 Units=m
New Line.LINE6602 Bus1=6569 Bus2=6603 phases=3 Linecode=2c_.04 Length=0.193 Units=m
New Line.LINE6603 Bus1=6570 Bus2=6604 phases=3 Linecode=2c_.007 Length=0.077929 Units=m
New Line.LINE6604 Bus1=6571 Bus2=6605 phases=3 Linecode=2c_.04 Length=0.11727 Units=m
New Line.LINE6605 Bus1=6572 Bus2=6606 phases=3 Linecode=2c_.04 Length=0.072732 Units=m
New Line.LINE6606 Bus1=6573 Bus2=6607 phases=3 Linecode=2c_.04 Length=0.06229 Units=m
New Line.LINE6607 Bus1=6574 Bus2=6608 phases=3 Linecode=2c_.04 Length=0.13132 Units=m
New Line.LINE6608 Bus1=6578 Bus2=6609 phases=3 Linecode=2c_.04 Length=0.29136 Units=m
New Line.LINE6609 Bus1=6580 Bus2=6610 phases=3 Linecode=2c_.04 Length=0.20508 Units=m
New Line.LINE6610 Bus1=6581 Bus2=6611 phases=3 Linecode=2c_.007 Length=0.10312 Units=m
New Line.LINE6611 Bus1=6582 Bus2=6612 phases=3 Linecode=4c_.12 Length=0.51272 Units=m
New Line.LINE6612 Bus1=6583 Bus2=6613 phases=3 Linecode=2c_.04 Length=0.23943 Units=m
New Line.LINE6613 Bus1=6583 Bus2=6614 phases=3 Linecode=2c_.04 Length=0.23943 Units=m
New Line.LINE6614 Bus1=6585 Bus2=6615 phases=3 Linecode=4_XC Length=0.29701 Units=m
New Line.LINE6615 Bus1=6586 Bus2=6616 phases=3 Linecode=2c_.04 Length=0.22204 Units=m
New Line.LINE6616 Bus1=6587 Bus2=6617 phases=3 Linecode=4c_.12 Length=1.0234 Units=m
New Line.LINE6617 Bus1=6587 Bus2=6618 phases=3 Linecode=4c_.12 Length=1.0234 Units=m
New Line.LINE6618 Bus1=6589 Bus2=6619 phases=3 Linecode=2c_.04 Length=0.070229 Units=m
New Line.LINE6619 Bus1=6590 Bus2=6620 phases=3 Linecode=2c_.04 Length=6.3723 Units=m
New Line.LINE6620 Bus1=6591 Bus2=6621 phases=3 Linecode=2c_.007 Length=0.28306 Units=m
New Line.LINE6621 Bus1=6592 Bus2=6622 phases=3 Linecode=2c_.007 Length=0.36715 Units=m
New Line.LINE6622 Bus1=6593 Bus2=6623 phases=3 Linecode=3c_300_ASN Length=0.24044 Units=m
New Line.LINE6623 Bus1=6594 Bus2=6624 phases=3 Linecode=4c_.12 Length=9.0874 Units=m
New Line.LINE6624 Bus1=6594 Bus2=6625 phases=3 Linecode=4c_.12 Length=9.0874 Units=m
New Line.LINE6625 Bus1=6594 Bus2=6626 phases=3 Linecode=4c_.12 Length=9.0874 Units=m
New Line.LINE6626 Bus1=6597 Bus2=6627 phases=3 Linecode=2c_.04 Length=0.60161 Units=m
New Line.LINE6627 Bus1=6597 Bus2=6628 phases=3 Linecode=2c_.04 Length=0.60161 Units=m
New Line.LINE6628 Bus1=6599 Bus2=6629 phases=3 Linecode=2c_.04 Length=0.067544 Units=m
New Line.LINE6629 Bus1=6600 Bus2=6630 phases=3 Linecode=2c_.007 Length=0.080412 Units=m
New Line.LINE6630 Bus1=6601 Bus2=6631 phases=3 Linecode=4c_.12 Length=10.0636 Units=m
New Line.LINE6631 Bus1=6602 Bus2=6632 phases=3 Linecode=2c_.04 Length=4.1607 Units=m
New Line.LINE6632 Bus1=6602 Bus2=6633 phases=3 Linecode=2c_.04 Length=0.56167 Units=m
New Line.LINE6633 Bus1=6603 Bus2=6634 phases=3 Linecode=2c_.04 Length=0.16818 Units=m
New Line.LINE6634 Bus1=6604 Bus2=6635 phases=3 Linecode=2c_.007 Length=0.14556 Units=m
New Line.LINE6635 Bus1=6605 Bus2=6636 phases=3 Linecode=2c_.04 Length=0.19811 Units=m
New Line.LINE6636 Bus1=6606 Bus2=6637 phases=3 Linecode=2c_.04 Length=0.05001 Units=m
New Line.LINE6637 Bus1=6607 Bus2=6638 phases=3 Linecode=2c_.04 Length=0.05906 Units=m
New Line.LINE6638 Bus1=6608 Bus2=6639 phases=3 Linecode=2c_.04 Length=0.27573 Units=m
New Line.LINE6639 Bus1=6609 Bus2=6640 phases=3 Linecode=2c_.04 Length=0.13761 Units=m
New Line.LINE6640 Bus1=6610 Bus2=6641 phases=3 Linecode=2c_.04 Length=0.18282 Units=m
New Line.LINE6641 Bus1=6611 Bus2=6642 phases=3 Linecode=2c_.007 Length=0.097 Units=m
New Line.LINE6642 Bus1=6612 Bus2=6643 phases=3 Linecode=4c_.12 Length=0.82531 Units=m
New Line.LINE6643 Bus1=6613 Bus2=6644 phases=3 Linecode=2c_.04 Length=0.24136 Units=m
New Line.LINE6644 Bus1=6613 Bus2=6645 phases=3 Linecode=2c_.04 Length=0.24136 Units=m
New Line.LINE6645 Bus1=6615 Bus2=6646 phases=3 Linecode=4_XC Length=0.19277 Units=m
New Line.LINE6646 Bus1=6616 Bus2=6647 phases=3 Linecode=2c_.04 Length=0.29133 Units=m
New Line.LINE6647 Bus1=6617 Bus2=6648 phases=3 Linecode=4c_.12 Length=0.75407 Units=m
New Line.LINE6648 Bus1=6617 Bus2=6649 phases=3 Linecode=4c_.12 Length=0.75407 Units=m
New Line.LINE6649 Bus1=6619 Bus2=6650 phases=3 Linecode=2c_.04 Length=0.070328 Units=m
New Line.LINE6650 Bus1=6621 Bus2=6651 phases=3 Linecode=2c_.007 Length=0.17356 Units=m
New Line.LINE6651 Bus1=6622 Bus2=6652 phases=3 Linecode=2c_.007 Length=0.075922 Units=m
New Line.LINE6652 Bus1=6623 Bus2=6653 phases=3 Linecode=3c_300_ASN Length=0.28959 Units=m
New Line.LINE6653 Bus1=6624 Bus2=6654 phases=3 Linecode=4c_.12 Length=5.561 Units=m
New Line.LINE6654 Bus1=6624 Bus2=6655 phases=3 Linecode=4c_.12 Length=5.561 Units=m
New Line.LINE6655 Bus1=6624 Bus2=6656 phases=3 Linecode=4c_.12 Length=5.561 Units=m
New Line.LINE6656 Bus1=6627 Bus2=6657 phases=3 Linecode=2c_.04 Length=0.25912 Units=m
New Line.LINE6657 Bus1=6627 Bus2=6658 phases=3 Linecode=2c_.04 Length=0.25912 Units=m
New Line.LINE6658 Bus1=6629 Bus2=6659 phases=3 Linecode=2c_.04 Length=0.072918 Units=m
New Line.LINE6659 Bus1=6631 Bus2=6660 phases=3 Linecode=4c_.12 Length=4.2684 Units=m
New Line.LINE6660 Bus1=6632 Bus2=6661 phases=3 Linecode=2c_.04 Length=0.13138 Units=m
New Line.LINE6661 Bus1=6633 Bus2=6662 phases=3 Linecode=2c_.04 Length=0.15984 Units=m
New Line.LINE6662 Bus1=6634 Bus2=6663 phases=3 Linecode=2c_.04 Length=0.17614 Units=m
New Line.LINE6663 Bus1=6635 Bus2=6664 phases=3 Linecode=2c_.007 Length=0.15271 Units=m
New Line.LINE6664 Bus1=6636 Bus2=6665 phases=3 Linecode=2c_.04 Length=1.458 Units=m
New Line.LINE6665 Bus1=6637 Bus2=6666 phases=3 Linecode=2c_.04 Length=0.063 Units=m
New Line.LINE6666 Bus1=6638 Bus2=6667 phases=3 Linecode=2c_.04 Length=0.14384 Units=m
New Line.LINE6667 Bus1=6639 Bus2=6668 phases=3 Linecode=2c_.04 Length=2.9455 Units=m
New Line.LINE6668 Bus1=6640 Bus2=6669 phases=3 Linecode=2c_.04 Length=0.14839 Units=m
New Line.LINE6669 Bus1=6641 Bus2=6670 phases=3 Linecode=2c_.04 Length=0.137 Units=m
New Line.LINE6670 Bus1=6642 Bus2=6671 phases=3 Linecode=2c_.007 Length=0.074041 Units=m
New Line.LINE6671 Bus1=6643 Bus2=6672 phases=3 Linecode=4c_.12 Length=0.80244 Units=m
New Line.LINE6672 Bus1=6644 Bus2=6673 phases=3 Linecode=2c_.04 Length=0.49397 Units=m
New Line.LINE6673 Bus1=6644 Bus2=6674 phases=3 Linecode=2c_.04 Length=0.49397 Units=m
New Line.LINE6674 Bus1=6646 Bus2=6675 phases=3 Linecode=4_XC Length=0.19358 Units=m
New Line.LINE6675 Bus1=6647 Bus2=6676 phases=3 Linecode=2c_.04 Length=0.52394 Units=m
New Line.LINE6676 Bus1=6648 Bus2=6677 phases=3 Linecode=4c_.12 Length=0.51088 Units=m
New Line.LINE6677 Bus1=6648 Bus2=6678 phases=3 Linecode=4c_.12 Length=0.51088 Units=m
New Line.LINE6678 Bus1=6650 Bus2=6679 phases=3 Linecode=2c_.04 Length=0.071218 Units=m
New Line.LINE6679 Bus1=6651 Bus2=6680 phases=3 Linecode=2c_.007 Length=0.42591 Units=m
New Line.LINE6680 Bus1=6652 Bus2=6681 phases=3 Linecode=4_XSC Length=0.060335 Units=m
New Line.LINE6681 Bus1=6653 Bus2=6682 phases=3 Linecode=3c_300_ASN Length=0.51608 Units=m
New Line.LINE6682 Bus1=6654 Bus2=6683 phases=3 Linecode=4c_.12 Length=2.1281 Units=m
New Line.LINE6683 Bus1=6654 Bus2=6684 phases=3 Linecode=2c_.04 Length=6.5306 Units=m
New Line.LINE6684 Bus1=6654 Bus2=6685 phases=3 Linecode=4c_.12 Length=2.1281 Units=m
New Line.LINE6685 Bus1=6654 Bus2=6686 phases=3 Linecode=4c_.12 Length=2.1281 Units=m
New Line.LINE6686 Bus1=6657 Bus2=6687 phases=3 Linecode=2c_.04 Length=0.20927 Units=m
New Line.LINE6687 Bus1=6657 Bus2=6688 phases=3 Linecode=2c_.04 Length=0.20927 Units=m
New Line.LINE6688 Bus1=6659 Bus2=6689 phases=3 Linecode=2c_.04 Length=6.7691 Units=m
New Line.LINE6689 Bus1=6660 Bus2=6690 phases=3 Linecode=2c_.007 Length=0.13041 Units=m
New Line.LINE6690 Bus1=6660 Bus2=6691 phases=3 Linecode=4c_.12 Length=1.4345 Units=m
New Line.LINE6691 Bus1=6661 Bus2=6692 phases=3 Linecode=2c_.04 Length=0.139 Units=m
New Line.LINE6692 Bus1=6662 Bus2=6693 phases=3 Linecode=2c_.04 Length=0.15264 Units=m
New Line.LINE6693 Bus1=6663 Bus2=6694 phases=3 Linecode=2c_.04 Length=0.28779 Units=m
New Line.LINE6694 Bus1=6664 Bus2=6695 phases=3 Linecode=2c_.007 Length=0.10733 Units=m
New Line.LINE6695 Bus1=6665 Bus2=6696 phases=3 Linecode=2c_.04 Length=3.5586 Units=m
New Line.LINE6696 Bus1=6666 Bus2=6697 phases=3 Linecode=2c_.04 Length=0.055 Units=m
New Line.LINE6697 Bus1=6667 Bus2=6698 phases=3 Linecode=2c_.04 Length=1.0491 Units=m
New Line.LINE6698 Bus1=6668 Bus2=6699 phases=3 Linecode=2c_.04 Length=3.4745 Units=m
New Line.LINE6699 Bus1=6669 Bus2=6700 phases=3 Linecode=2c_.04 Length=0.19039 Units=m
New Line.LINE6700 Bus1=6670 Bus2=6701 phases=3 Linecode=2c_.04 Length=0.18639 Units=m
New Line.LINE6701 Bus1=6671 Bus2=6702 phases=3 Linecode=2c_.007 Length=0.085797 Units=m
New Line.LINE6702 Bus1=6672 Bus2=6703 phases=3 Linecode=4c_.12 Length=0.43304 Units=m
New Line.LINE6703 Bus1=6673 Bus2=6704 phases=3 Linecode=2c_.04 Length=7.0938 Units=m
New Line.LINE6704 Bus1=6673 Bus2=6705 phases=3 Linecode=2c_.04 Length=7.0938 Units=m
New Line.LINE6705 Bus1=6675 Bus2=6706 phases=3 Linecode=4_XC Length=0.19326 Units=m
New Line.LINE6706 Bus1=6676 Bus2=6707 phases=3 Linecode=2c_.04 Length=2.6843 Units=m
New Line.LINE6707 Bus1=6677 Bus2=6708 phases=3 Linecode=4c_.12 Length=0.94772 Units=m
New Line.LINE6708 Bus1=6677 Bus2=6709 phases=3 Linecode=4c_.12 Length=0.94772 Units=m
New Line.LINE6709 Bus1=6679 Bus2=6710 phases=3 Linecode=2c_.04 Length=0.069353 Units=m
New Line.LINE6710 Bus1=6681 Bus2=6711 phases=3 Linecode=4_XSC Length=0.062626 Units=m
New Line.LINE6711 Bus1=6682 Bus2=6712 phases=3 Linecode=3c_300_ASN Length=0.34386 Units=m
New Line.LINE6712 Bus1=6683 Bus2=6713 phases=3 Linecode=4c_.12 Length=8.5888 Units=m
New Line.LINE6713 Bus1=6684 Bus2=6714 phases=3 Linecode=2c_.04 Length=3.832 Units=m
New Line.LINE6714 Bus1=6684 Bus2=6715 phases=3 Linecode=2c_.04 Length=0.73921 Units=m
New Line.LINE6715 Bus1=6684 Bus2=6716 phases=3 Linecode=2c_.04 Length=0.73921 Units=m
New Line.LINE6716 Bus1=6687 Bus2=6717 phases=3 Linecode=2c_.04 Length=0.16808 Units=m
New Line.LINE6717 Bus1=6687 Bus2=6718 phases=3 Linecode=2c_.04 Length=0.16808 Units=m
New Line.LINE6718 Bus1=6689 Bus2=6719 phases=3 Linecode=2c_.04 Length=0.21004 Units=m
New Line.LINE6719 Bus1=6691 Bus2=6720 phases=3 Linecode=4c_.12 Length=5.7786 Units=m
New Line.LINE6720 Bus1=6691 Bus2=6721 phases=3 Linecode=2c_.04 Length=8.4976 Units=m
New Line.LINE6721 Bus1=6692 Bus2=6722 phases=3 Linecode=2c_.04 Length=0.16227 Units=m
New Line.LINE6722 Bus1=6693 Bus2=6723 phases=3 Linecode=2c_.04 Length=0.1136 Units=m
New Line.LINE6723 Bus1=6694 Bus2=6724 phases=3 Linecode=2c_.04 Length=1.3807 Units=m
New Line.LINE6724 Bus1=6695 Bus2=6725 phases=3 Linecode=2c_.007 Length=0.21735 Units=m
New Line.LINE6725 Bus1=6696 Bus2=6726 phases=3 Linecode=2c_.04 Length=0.97109 Units=m
New Line.LINE6726 Bus1=6697 Bus2=6727 phases=3 Linecode=2c_.04 Length=0.089443 Units=m
New Line.LINE6727 Bus1=6698 Bus2=6728 phases=3 Linecode=2c_.04 Length=3.921 Units=m
New Line.LINE6728 Bus1=6699 Bus2=6729 phases=3 Linecode=2c_.04 Length=0.308 Units=m
New Line.LINE6729 Bus1=6700 Bus2=6730 phases=3 Linecode=2c_.04 Length=0.10345 Units=m
New Line.LINE6730 Bus1=6701 Bus2=6731 phases=3 Linecode=2c_.04 Length=0.28369 Units=m
New Line.LINE6731 Bus1=6702 Bus2=6732 phases=3 Linecode=2c_.007 Length=0.10021 Units=m
New Line.LINE6732 Bus1=6703 Bus2=6733 phases=3 Linecode=4c_.12 Length=0.96938 Units=m
New Line.LINE6733 Bus1=6704 Bus2=6734 phases=3 Linecode=2c_.04 Length=0.27857 Units=m
New Line.LINE6734 Bus1=6704 Bus2=6735 phases=3 Linecode=2c_.04 Length=0.27857 Units=m
New Line.LINE6735 Bus1=6706 Bus2=6736 phases=3 Linecode=4_XC Length=0.19344 Units=m
New Line.LINE6736 Bus1=6707 Bus2=6737 phases=3 Linecode=2c_.04 Length=0.69067 Units=m
New Line.LINE6737 Bus1=6710 Bus2=6738 phases=3 Linecode=2c_.04 Length=0.070726 Units=m
New Line.LINE6738 Bus1=6711 Bus2=6739 phases=3 Linecode=4_XSC Length=0.062769 Units=m
New Line.LINE6739 Bus1=6712 Bus2=6740 phases=3 Linecode=3c_300_ASN Length=0.18837 Units=m
New Line.LINE6740 Bus1=6713 Bus2=6741 phases=3 Linecode=4_XC Length=0.54557 Units=m
New Line.LINE6741 Bus1=6713 Bus2=6742 phases=3 Linecode=4c_.12 Length=4.8234 Units=m
New Line.LINE6742 Bus1=6715 Bus2=6743 phases=3 Linecode=2c_.04 Length=0.15 Units=m
New Line.LINE6743 Bus1=6715 Bus2=6744 phases=3 Linecode=2c_.04 Length=0.15 Units=m
New Line.LINE6744 Bus1=6717 Bus2=6745 phases=3 Linecode=2c_.04 Length=1.4743 Units=m
New Line.LINE6745 Bus1=6717 Bus2=6746 phases=3 Linecode=2c_.04 Length=1.4743 Units=m
New Line.LINE6746 Bus1=6719 Bus2=6747 phases=3 Linecode=2c_.04 Length=0.21102 Units=m
New Line.LINE6747 Bus1=6720 Bus2=6748 phases=3 Linecode=4c_.12 Length=8.3752 Units=m
New Line.LINE6748 Bus1=6721 Bus2=6749 phases=3 Linecode=2c_.04 Length=1.053 Units=m
New Line.LINE6749 Bus1=6721 Bus2=6750 phases=3 Linecode=2c_.04 Length=0.36405 Units=m
New Line.LINE6750 Bus1=6722 Bus2=6751 phases=3 Linecode=2c_.04 Length=0.11195 Units=m
New Line.LINE6751 Bus1=6723 Bus2=6752 phases=3 Linecode=2c_.04 Length=0.19553 Units=m
New Line.LINE6752 Bus1=6724 Bus2=6753 phases=3 Linecode=2c_.04 Length=5.8887 Units=m
New Line.LINE6753 Bus1=6724 Bus2=6754 phases=3 Linecode=2c_.04 Length=6.776 Units=m
New Line.LINE6754 Bus1=6724 Bus2=6755 phases=3 Linecode=2c_.04 Length=6.776 Units=m
New Line.LINE6755 Bus1=6725 Bus2=6756 phases=3 Linecode=2c_.007 Length=0.10095 Units=m
New Line.LINE6756 Bus1=6726 Bus2=6757 phases=3 Linecode=2c_.04 Length=0.12561 Units=m
New Line.LINE6757 Bus1=6727 Bus2=6758 phases=3 Linecode=2c_.04 Length=0.10867 Units=m
New Line.LINE6758 Bus1=6729 Bus2=6759 phases=3 Linecode=2c_.04 Length=0.34757 Units=m
New Line.LINE6759 Bus1=6730 Bus2=6760 phases=3 Linecode=2c_.04 Length=0.14189 Units=m
New Line.LINE6760 Bus1=6731 Bus2=6761 phases=3 Linecode=2c_.04 Length=0.48557 Units=m
New Line.LINE6761 Bus1=6732 Bus2=6762 phases=3 Linecode=2c_.007 Length=0.074331 Units=m
New Line.LINE6762 Bus1=6733 Bus2=6763 phases=3 Linecode=4c_.12 Length=1.2784 Units=m
New Line.LINE6763 Bus1=6734 Bus2=6764 phases=3 Linecode=2c_.04 Length=0.21727 Units=m
New Line.LINE6764 Bus1=6734 Bus2=6765 phases=3 Linecode=2c_.04 Length=0.21727 Units=m
New Line.LINE6765 Bus1=6736 Bus2=6766 phases=3 Linecode=4_XC Length=0.19306 Units=m
New Line.LINE6766 Bus1=6737 Bus2=6767 phases=3 Linecode=2c_.04 Length=0.20307 Units=m
New Line.LINE6767 Bus1=6738 Bus2=6768 phases=3 Linecode=2c_.04 Length=4.7299 Units=m
New Line.LINE6768 Bus1=6739 Bus2=6769 phases=3 Linecode=4_XSC Length=0.063032 Units=m
New Line.LINE6769 Bus1=6740 Bus2=6770 phases=3 Linecode=3c_300_ASN Length=0.18969 Units=m
New Line.LINE6770 Bus1=6741 Bus2=6771 phases=3 Linecode=4_XC Length=0.10763 Units=m
New Line.LINE6771 Bus1=6742 Bus2=6772 phases=3 Linecode=25_PSC Length=9.14 Units=m
New Line.LINE6772 Bus1=6742 Bus2=6773 phases=3 Linecode=4c_.12 Length=11.3679 Units=m
New Line.LINE6773 Bus1=6743 Bus2=6774 phases=3 Linecode=2c_.04 Length=0.12269 Units=m
New Line.LINE6774 Bus1=6743 Bus2=6775 phases=3 Linecode=2c_.04 Length=0.12269 Units=m
New Line.LINE6775 Bus1=6745 Bus2=6776 phases=3 Linecode=2c_.04 Length=5.8392 Units=m
New Line.LINE6776 Bus1=6745 Bus2=6777 phases=3 Linecode=2c_.04 Length=5.8392 Units=m
New Line.LINE6777 Bus1=6745 Bus2=6778 phases=3 Linecode=2c_.04 Length=5.9753 Units=m
New Line.LINE6778 Bus1=6747 Bus2=6779 phases=3 Linecode=2c_.04 Length=0.18682 Units=m
New Line.LINE6779 Bus1=6748 Bus2=6780 phases=3 Linecode=4c_.12 Length=5.0273 Units=m
New Line.LINE6780 Bus1=6749 Bus2=6781 phases=3 Linecode=2c_.04 Length=0.22135 Units=m
New Line.LINE6781 Bus1=6750 Bus2=6782 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE6782 Bus1=6751 Bus2=6783 phases=3 Linecode=2c_.04 Length=0.19699 Units=m
New Line.LINE6783 Bus1=6752 Bus2=6784 phases=3 Linecode=2c_.04 Length=0.18023 Units=m
New Line.LINE6784 Bus1=6753 Bus2=6785 phases=3 Linecode=2c_.04 Length=4.3663 Units=m
New Line.LINE6785 Bus1=6753 Bus2=6786 phases=3 Linecode=2c_.04 Length=4.3663 Units=m
New Line.LINE6786 Bus1=6756 Bus2=6787 phases=3 Linecode=2c_.007 Length=0.092962 Units=m
New Line.LINE6787 Bus1=6757 Bus2=6788 phases=3 Linecode=2c_.04 Length=0.075452 Units=m
New Line.LINE6788 Bus1=6758 Bus2=6789 phases=3 Linecode=2c_.04 Length=0.087802 Units=m
New Line.LINE6789 Bus1=6759 Bus2=6790 phases=3 Linecode=2c_.04 Length=0.30199 Units=m
New Line.LINE6790 Bus1=6760 Bus2=6791 phases=3 Linecode=2c_.04 Length=0.14699 Units=m
New Line.LINE6791 Bus1=6761 Bus2=6792 phases=3 Linecode=2c_.04 Length=0.40169 Units=m
New Line.LINE6792 Bus1=6762 Bus2=6793 phases=3 Linecode=2c_.007 Length=0.061 Units=m
New Line.LINE6793 Bus1=6763 Bus2=6794 phases=3 Linecode=4c_.12 Length=0.58106 Units=m
New Line.LINE6794 Bus1=6764 Bus2=6795 phases=3 Linecode=2c_.04 Length=0.17119 Units=m
New Line.LINE6795 Bus1=6764 Bus2=6796 phases=3 Linecode=2c_.04 Length=0.17119 Units=m
New Line.LINE6796 Bus1=6767 Bus2=6797 phases=3 Linecode=2c_.04 Length=0.10333 Units=m
New Line.LINE6797 Bus1=6768 Bus2=6798 phases=3 Linecode=2c_.04 Length=0.12444 Units=m
New Line.LINE6798 Bus1=6768 Bus2=6799 phases=3 Linecode=35_SAC_XC Length=5.1489 Units=m
New Line.LINE6799 Bus1=6769 Bus2=6800 phases=3 Linecode=4_XSC Length=0.062625 Units=m
New Line.LINE6800 Bus1=6770 Bus2=6801 phases=3 Linecode=3c_300_ASN Length=30.5585 Units=m
New Line.LINE6801 Bus1=6771 Bus2=6802 phases=3 Linecode=4_XC Length=0.10841 Units=m
New Line.LINE6802 Bus1=6772 Bus2=6803 phases=3 Linecode=25_PSC Length=0.49656 Units=m
New Line.LINE6803 Bus1=6772 Bus2=6804 phases=3 Linecode=25_PSC Length=0.11813 Units=m
New Line.LINE6804 Bus1=6773 Bus2=6805 phases=3 Linecode=2c_.007 Length=0.35601 Units=m
New Line.LINE6805 Bus1=6773 Bus2=6806 phases=3 Linecode=4c_.12 Length=1.1445 Units=m
New Line.LINE6806 Bus1=6774 Bus2=6807 phases=3 Linecode=2c_.04 Length=0.12847 Units=m
New Line.LINE6807 Bus1=6774 Bus2=6808 phases=3 Linecode=2c_.04 Length=0.12847 Units=m
New Line.LINE6808 Bus1=6778 Bus2=6809 phases=3 Linecode=2c_.04 Length=6.8782 Units=m
New Line.LINE6809 Bus1=6778 Bus2=6810 phases=3 Linecode=2c_.04 Length=6.8782 Units=m
New Line.LINE6810 Bus1=6779 Bus2=6811 phases=3 Linecode=2c_.04 Length=0.58282 Units=m
New Line.LINE6811 Bus1=6780 Bus2=6812 phases=3 Linecode=4c_.12 Length=5.8214 Units=m
New Line.LINE6812 Bus1=6781 Bus2=6813 phases=3 Linecode=2c_.04 Length=0.34329 Units=m
New Line.LINE6813 Bus1=6782 Bus2=6814 phases=3 Linecode=2c_.04 Length=0.17447 Units=m
New Line.LINE6814 Bus1=6783 Bus2=6815 phases=3 Linecode=2c_.04 Length=0.35239 Units=m
New Line.LINE6815 Bus1=6784 Bus2=6816 phases=3 Linecode=2c_.04 Length=0.32468 Units=m
New Line.LINE6816 Bus1=6787 Bus2=6817 phases=3 Linecode=2c_.007 Length=0.14649 Units=m
New Line.LINE6817 Bus1=6788 Bus2=6818 phases=3 Linecode=2c_.04 Length=0.0822 Units=m
New Line.LINE6818 Bus1=6789 Bus2=6819 phases=3 Linecode=2c_.04 Length=0.12876 Units=m
New Line.LINE6819 Bus1=6790 Bus2=6820 phases=3 Linecode=2c_.04 Length=1.4128 Units=m
New Line.LINE6820 Bus1=6791 Bus2=6821 phases=3 Linecode=2c_.04 Length=0.18906 Units=m
New Line.LINE6821 Bus1=6792 Bus2=6822 phases=3 Linecode=2c_.04 Length=0.31425 Units=m
New Line.LINE6822 Bus1=6793 Bus2=6823 phases=3 Linecode=2c_.007 Length=0.11414 Units=m
New Line.LINE6823 Bus1=6794 Bus2=6824 phases=3 Linecode=4c_.12 Length=1.4794 Units=m
New Line.LINE6824 Bus1=6795 Bus2=6825 phases=3 Linecode=2c_.04 Length=0.17952 Units=m
New Line.LINE6825 Bus1=6795 Bus2=6826 phases=3 Linecode=2c_.04 Length=0.17952 Units=m
New Line.LINE6826 Bus1=6797 Bus2=6827 phases=3 Linecode=2c_.04 Length=0.076163 Units=m
New Line.LINE6827 Bus1=6798 Bus2=6828 phases=3 Linecode=2c_.04 Length=0.39142 Units=m
New Line.LINE6828 Bus1=6800 Bus2=6829 phases=3 Linecode=4_XSC Length=0.06261 Units=m
New Line.LINE6829 Bus1=6801 Bus2=6830 phases=3 Linecode=3c_300_ASN Length=0.18976 Units=m
New Line.LINE6830 Bus1=6802 Bus2=6831 phases=3 Linecode=4_XC Length=0.10816 Units=m
New Line.LINE6831 Bus1=6803 Bus2=6832 phases=3 Linecode=25_PSC Length=0.10752 Units=m
New Line.LINE6832 Bus1=6804 Bus2=6833 phases=3 Linecode=25_PSC Length=0.064 Units=m
New Line.LINE6833 Bus1=6805 Bus2=6834 phases=3 Linecode=2c_.007 Length=0.13577 Units=m
New Line.LINE6834 Bus1=6806 Bus2=6835 phases=3 Linecode=4c_.12 Length=9.4859 Units=m
New Line.LINE6835 Bus1=6807 Bus2=6836 phases=3 Linecode=2c_.04 Length=0.11526 Units=m
New Line.LINE6836 Bus1=6807 Bus2=6837 phases=3 Linecode=2c_.04 Length=0.11526 Units=m
New Line.LINE6837 Bus1=6811 Bus2=6838 phases=3 Linecode=2c_.04 Length=5.6238 Units=m
New Line.LINE6838 Bus1=6812 Bus2=6839 phases=3 Linecode=4c_.12 Length=3.4248 Units=m
New Line.LINE6839 Bus1=6813 Bus2=6840 phases=3 Linecode=2c_.04 Length=0.6699 Units=m
New Line.LINE6840 Bus1=6814 Bus2=6841 phases=3 Linecode=2c_.04 Length=0.232 Units=m
New Line.LINE6841 Bus1=6815 Bus2=6842 phases=3 Linecode=2c_.04 Length=6.1792 Units=m
New Line.LINE6842 Bus1=6816 Bus2=6843 phases=3 Linecode=2c_.04 Length=4.5348 Units=m
New Line.LINE6843 Bus1=6817 Bus2=6844 phases=3 Linecode=2c_.007 Length=0.038328 Units=m
New Line.LINE6844 Bus1=6818 Bus2=6845 phases=3 Linecode=2c_.04 Length=0.1211 Units=m
New Line.LINE6845 Bus1=6819 Bus2=6846 phases=3 Linecode=2c_.04 Length=0.98538 Units=m
New Line.LINE6846 Bus1=6820 Bus2=6847 phases=3 Linecode=2c_.04 Length=3.9177 Units=m
New Line.LINE6847 Bus1=6821 Bus2=6848 phases=3 Linecode=2c_.04 Length=0.24803 Units=m
New Line.LINE6848 Bus1=6822 Bus2=6849 phases=3 Linecode=2c_.04 Length=0.46762 Units=m
New Line.LINE6849 Bus1=6823 Bus2=6850 phases=3 Linecode=2c_.007 Length=0.16513 Units=m
New Line.LINE6850 Bus1=6824 Bus2=6851 phases=3 Linecode=4c_.12 Length=2.3043 Units=m
New Line.LINE6851 Bus1=6825 Bus2=6852 phases=3 Linecode=2c_.04 Length=0.17901 Units=m
New Line.LINE6852 Bus1=6825 Bus2=6853 phases=3 Linecode=2c_.04 Length=0.17901 Units=m
New Line.LINE6853 Bus1=6827 Bus2=6854 phases=3 Linecode=2c_.04 Length=0.1 Units=m
New Line.LINE6854 Bus1=6828 Bus2=6855 phases=3 Linecode=2c_.04 Length=0.11154 Units=m
New Line.LINE6855 Bus1=6829 Bus2=6856 phases=3 Linecode=4_XSC Length=0.062642 Units=m
New Line.LINE6856 Bus1=6830 Bus2=6857 phases=3 Linecode=3c_300_ASN Length=0.12559 Units=m
New Line.LINE6857 Bus1=6831 Bus2=6858 phases=3 Linecode=4_XC Length=0.10706 Units=m
New Line.LINE6858 Bus1=6832 Bus2=6859 phases=3 Linecode=25_PSC Length=0.13706 Units=m
New Line.LINE6859 Bus1=6833 Bus2=6860 phases=3 Linecode=25_PSC Length=0.070384 Units=m
New Line.LINE6860 Bus1=6834 Bus2=6861 phases=3 Linecode=2c_.007 Length=0.29149 Units=m
New Line.LINE6861 Bus1=6835 Bus2=6862 phases=3 Linecode=2c_.04 Length=6.6184 Units=m
New Line.LINE6862 Bus1=6835 Bus2=6863 phases=3 Linecode=4c_.12 Length=11.1264 Units=m
New Line.LINE6863 Bus1=6836 Bus2=6864 phases=3 Linecode=2c_.04 Length=8.0223 Units=m
New Line.LINE6864 Bus1=6836 Bus2=6865 phases=3 Linecode=2c_.04 Length=8.0223 Units=m
New Line.LINE6865 Bus1=6839 Bus2=6866 phases=3 Linecode=4c_.12 Length=4.7242 Units=m
New Line.LINE6866 Bus1=6840 Bus2=6867 phases=3 Linecode=2c_.04 Length=0.9978 Units=m
New Line.LINE6867 Bus1=6841 Bus2=6868 phases=3 Linecode=2c_.04 Length=0.224 Units=m
New Line.LINE6868 Bus1=6844 Bus2=6869 phases=3 Linecode=2c_.007 Length=0.045608 Units=m
New Line.LINE6869 Bus1=6845 Bus2=6870 phases=3 Linecode=2c_.04 Length=0.12517 Units=m
New Line.LINE6870 Bus1=6846 Bus2=6871 phases=3 Linecode=2c_.04 Length=4.469 Units=m
New Line.LINE6871 Bus1=6847 Bus2=6872 phases=3 Linecode=2c_.04 Length=0.87908 Units=m
New Line.LINE6872 Bus1=6848 Bus2=6873 phases=3 Linecode=2c_.04 Length=0.42671 Units=m
New Line.LINE6873 Bus1=6849 Bus2=6874 phases=3 Linecode=2c_.04 Length=0.41126 Units=m
New Line.LINE6874 Bus1=6850 Bus2=6875 phases=3 Linecode=2c_.007 Length=0.21515 Units=m
New Line.LINE6875 Bus1=6851 Bus2=6876 phases=3 Linecode=4c_.12 Length=0.14547 Units=m
New Line.LINE6876 Bus1=6852 Bus2=6877 phases=3 Linecode=2c_.04 Length=0.18991 Units=m
New Line.LINE6877 Bus1=6852 Bus2=6878 phases=3 Linecode=2c_.04 Length=0.18991 Units=m
New Line.LINE6878 Bus1=6854 Bus2=6879 phases=3 Linecode=2c_.04 Length=0.10911 Units=m
New Line.LINE6879 Bus1=6855 Bus2=6880 phases=3 Linecode=2c_.04 Length=0.19602 Units=m
New Line.LINE6880 Bus1=6856 Bus2=6881 phases=3 Linecode=4_XSC Length=0.063284 Units=m
New Line.LINE6881 Bus1=6857 Bus2=6882 phases=3 Linecode=3c_300_ASN Length=0.157 Units=m
New Line.LINE6882 Bus1=6858 Bus2=6883 phases=3 Linecode=4_XC Length=0.10812 Units=m
New Line.LINE6883 Bus1=6859 Bus2=6884 phases=3 Linecode=25_PSC Length=0.136 Units=m
New Line.LINE6884 Bus1=6860 Bus2=6885 phases=3 Linecode=25_PSC Length=0.059076 Units=m
New Line.LINE6885 Bus1=6861 Bus2=6886 phases=3 Linecode=2c_.007 Length=0.59649 Units=m
New Line.LINE6886 Bus1=6862 Bus2=6887 phases=3 Linecode=2c_.04 Length=5.3031 Units=m
New Line.LINE6887 Bus1=6862 Bus2=6888 phases=3 Linecode=2c_.04 Length=0.87315 Units=m
New Line.LINE6888 Bus1=6863 Bus2=6889 phases=3 Linecode=4c_.12 Length=3.7492 Units=m
New Line.LINE6889 Bus1=6864 Bus2=6890 phases=3 Linecode=2c_.04 Length=0.13424 Units=m
New Line.LINE6890 Bus1=6864 Bus2=6891 phases=3 Linecode=2c_.04 Length=0.13424 Units=m
New Line.LINE6891 Bus1=6866 Bus2=6892 phases=3 Linecode=2c_.007 Length=0.47662 Units=m
New Line.LINE6892 Bus1=6866 Bus2=6893 phases=3 Linecode=4c_.12 Length=2.5968 Units=m
New Line.LINE6893 Bus1=6867 Bus2=6894 phases=3 Linecode=2c_.04 Length=0.71192 Units=m
New Line.LINE6894 Bus1=6868 Bus2=6895 phases=3 Linecode=2c_.04 Length=0.34343 Units=m
New Line.LINE6895 Bus1=6869 Bus2=6896 phases=3 Linecode=2c_.007 Length=0.045046 Units=m
New Line.LINE6896 Bus1=6870 Bus2=6897 phases=3 Linecode=2c_.04 Length=0.17173 Units=m
New Line.LINE6897 Bus1=6872 Bus2=6898 phases=3 Linecode=2c_.04 Length=0.48139 Units=m
New Line.LINE6898 Bus1=6873 Bus2=6899 phases=3 Linecode=2c_.04 Length=0.16704 Units=m
New Line.LINE6899 Bus1=6874 Bus2=6900 phases=3 Linecode=2c_.04 Length=0.48437 Units=m
New Line.LINE6900 Bus1=6875 Bus2=6901 phases=3 Linecode=2c_.007 Length=0.082564 Units=m
New Line.LINE6901 Bus1=6876 Bus2=6902 phases=3 Linecode=4c_.12 Length=0.15792 Units=m
New Line.LINE6902 Bus1=6877 Bus2=6903 phases=3 Linecode=2c_.04 Length=0.32189 Units=m
New Line.LINE6903 Bus1=6877 Bus2=6904 phases=3 Linecode=2c_.04 Length=0.32189 Units=m
New Line.LINE6904 Bus1=6879 Bus2=6905 phases=3 Linecode=2c_.04 Length=0.10878 Units=m
New Line.LINE6905 Bus1=6880 Bus2=6906 phases=3 Linecode=2c_.04 Length=0.5568 Units=m
New Line.LINE6906 Bus1=6881 Bus2=6907 phases=3 Linecode=4_XSC Length=0.062291 Units=m
New Line.LINE6907 Bus1=6882 Bus2=6908 phases=3 Linecode=3c_300_ASN Length=0.11853 Units=m
New Line.LINE6908 Bus1=6883 Bus2=6909 phases=3 Linecode=4_XC Length=0.10817 Units=m
New Line.LINE6909 Bus1=6884 Bus2=6910 phases=3 Linecode=25_PSC Length=0.17085 Units=m
New Line.LINE6910 Bus1=6885 Bus2=6911 phases=3 Linecode=25_PSC Length=0.05374 Units=m
New Line.LINE6911 Bus1=6886 Bus2=6912 phases=3 Linecode=2c_.007 Length=0.25613 Units=m
New Line.LINE6912 Bus1=6888 Bus2=6913 phases=3 Linecode=2c_.04 Length=0.085475 Units=m
New Line.LINE6913 Bus1=6889 Bus2=6914 phases=3 Linecode=2c_.04 Length=7.383 Units=m
New Line.LINE6914 Bus1=6889 Bus2=6915 phases=3 Linecode=4c_.12 Length=7.296 Units=m
New Line.LINE6915 Bus1=6890 Bus2=6916 phases=3 Linecode=2c_.04 Length=0.13506 Units=m
New Line.LINE6916 Bus1=6890 Bus2=6917 phases=3 Linecode=2c_.04 Length=0.13506 Units=m
New Line.LINE6917 Bus1=6892 Bus2=6918 phases=3 Linecode=2c_.007 Length=0.2416 Units=m
New Line.LINE6918 Bus1=6893 Bus2=6919 phases=3 Linecode=2c_.04 Length=5.2271 Units=m
New Line.LINE6919 Bus1=6893 Bus2=6920 phases=3 Linecode=4c_.12 Length=12.4758 Units=m
New Line.LINE6920 Bus1=6894 Bus2=6921 phases=3 Linecode=2c_.04 Length=0.36868 Units=m
New Line.LINE6921 Bus1=6895 Bus2=6922 phases=3 Linecode=2c_.04 Length=0.33452 Units=m
New Line.LINE6922 Bus1=6896 Bus2=6923 phases=3 Linecode=4_XSC Length=0.37474 Units=m
New Line.LINE6923 Bus1=6897 Bus2=6924 phases=3 Linecode=2c_.04 Length=0.27306 Units=m
New Line.LINE6924 Bus1=6898 Bus2=6925 phases=3 Linecode=2c_.04 Length=0.46581 Units=m
New Line.LINE6925 Bus1=6899 Bus2=6926 phases=3 Linecode=2c_.04 Length=0.16737 Units=m
New Line.LINE6926 Bus1=6900 Bus2=6927 phases=3 Linecode=2c_.04 Length=0.24598 Units=m
New Line.LINE6927 Bus1=6901 Bus2=6928 phases=3 Linecode=2c_.007 Length=0.081999 Units=m
New Line.LINE6928 Bus1=6902 Bus2=6929 phases=3 Linecode=4c_.12 Length=0.34683 Units=m
New Line.LINE6929 Bus1=6903 Bus2=6930 phases=3 Linecode=2c_.04 Length=1.7277 Units=m
New Line.LINE6930 Bus1=6903 Bus2=6931 phases=3 Linecode=2c_.04 Length=1.7277 Units=m
New Line.LINE6931 Bus1=6905 Bus2=6932 phases=3 Linecode=2c_.04 Length=0.11332 Units=m
New Line.LINE6932 Bus1=6906 Bus2=6933 phases=3 Linecode=2c_.04 Length=0.20121 Units=m
New Line.LINE6933 Bus1=6907 Bus2=6934 phases=3 Linecode=4_XSC Length=0.063324 Units=m
New Line.LINE6934 Bus1=6908 Bus2=6935 phases=3 Linecode=3c_300_ASN Length=0.15148 Units=m
New Line.LINE6935 Bus1=6909 Bus2=6936 phases=3 Linecode=4_XC Length=0.10869 Units=m
New Line.LINE6936 Bus1=6910 Bus2=6937 phases=3 Linecode=25_PSC Length=0.10846 Units=m
New Line.LINE6937 Bus1=6911 Bus2=6938 phases=3 Linecode=25_PSC Length=0.1078 Units=m
New Line.LINE6938 Bus1=6912 Bus2=6939 phases=3 Linecode=2c_.007 Length=0.18444 Units=m
New Line.LINE6939 Bus1=6913 Bus2=6940 phases=3 Linecode=2c_.04 Length=0.089 Units=m
New Line.LINE6940 Bus1=6914 Bus2=6941 phases=3 Linecode=2c_.04 Length=1.8064 Units=m
New Line.LINE6941 Bus1=6914 Bus2=6942 phases=3 Linecode=2c_.04 Length=0.46718 Units=m
New Line.LINE6942 Bus1=6915 Bus2=6943 phases=3 Linecode=4c_.12 Length=2.4783 Units=m
New Line.LINE6943 Bus1=6916 Bus2=6944 phases=3 Linecode=2c_.04 Length=0.13384 Units=m
New Line.LINE6944 Bus1=6916 Bus2=6945 phases=3 Linecode=2c_.04 Length=0.13384 Units=m
New Line.LINE6945 Bus1=6918 Bus2=6946 phases=3 Linecode=2c_.007 Length=0.22114 Units=m
New Line.LINE6946 Bus1=6919 Bus2=6947 phases=3 Linecode=2c_.04 Length=4.7685 Units=m
New Line.LINE6947 Bus1=6919 Bus2=6948 phases=3 Linecode=2c_.04 Length=1.9471 Units=m
New Line.LINE6948 Bus1=6920 Bus2=6949 phases=3 Linecode=4c_.12 Length=9.1981 Units=m
New Line.LINE6949 Bus1=6921 Bus2=6950 phases=3 Linecode=2c_.04 Length=0.21376 Units=m
New Line.LINE6950 Bus1=6922 Bus2=6951 phases=3 Linecode=2c_.04 Length=0.32882 Units=m
New Line.LINE6951 Bus1=6923 Bus2=6952 phases=3 Linecode=4_XSC Length=0.25998 Units=m
New Line.LINE6952 Bus1=6924 Bus2=6953 phases=3 Linecode=2c_.04 Length=0.84398 Units=m
New Line.LINE6953 Bus1=6925 Bus2=6954 phases=3 Linecode=2c_.04 Length=0.34125 Units=m
New Line.LINE6954 Bus1=6926 Bus2=6955 phases=3 Linecode=2c_.04 Length=1.0931 Units=m
New Line.LINE6955 Bus1=6927 Bus2=6956 phases=3 Linecode=2c_.04 Length=1.0193 Units=m
New Line.LINE6956 Bus1=6928 Bus2=6957 phases=3 Linecode=2c_.007 Length=0.10626 Units=m
New Line.LINE6957 Bus1=6929 Bus2=6958 phases=3 Linecode=2c_.04 Length=0.68249 Units=m
New Line.LINE6958 Bus1=6929 Bus2=6959 phases=3 Linecode=4c_.12 Length=2.5149 Units=m
New Line.LINE6959 Bus1=6932 Bus2=6960 phases=3 Linecode=2c_.04 Length=0.092136 Units=m
New Line.LINE6960 Bus1=6933 Bus2=6961 phases=3 Linecode=2c_.04 Length=0.42439 Units=m
New Line.LINE6961 Bus1=6934 Bus2=6962 phases=3 Linecode=4_XSC Length=0.06261 Units=m
New Line.LINE6962 Bus1=6935 Bus2=6963 phases=3 Linecode=3c_300_ASN Length=7.3865 Units=m
New Line.LINE6963 Bus1=6936 Bus2=6964 phases=3 Linecode=4_XC Length=0.108 Units=m
New Line.LINE6964 Bus1=6937 Bus2=6965 phases=3 Linecode=25_PSC Length=0.12007 Units=m
New Line.LINE6965 Bus1=6938 Bus2=6966 phases=3 Linecode=25_PSC Length=0.20394 Units=m
New Line.LINE6966 Bus1=6940 Bus2=6967 phases=3 Linecode=2c_.04 Length=0.11287 Units=m
New Line.LINE6967 Bus1=6941 Bus2=6968 phases=3 Linecode=2c_.04 Length=6.0464 Units=m
New Line.LINE6968 Bus1=6942 Bus2=6969 phases=3 Linecode=2c_.04 Length=0.13961 Units=m
New Line.LINE6969 Bus1=6943 Bus2=6970 phases=3 Linecode=2c_.04 Length=0.33051 Units=m
New Line.LINE6970 Bus1=6943 Bus2=6971 phases=3 Linecode=4c_.12 Length=11.2482 Units=m
New Line.LINE6971 Bus1=6944 Bus2=6972 phases=3 Linecode=2c_.04 Length=0.13445 Units=m
New Line.LINE6972 Bus1=6944 Bus2=6973 phases=3 Linecode=2c_.04 Length=0.13445 Units=m
New Line.LINE6973 Bus1=6946 Bus2=6974 phases=3 Linecode=2c_.007 Length=0.33506 Units=m
New Line.LINE6974 Bus1=6947 Bus2=6975 phases=3 Linecode=2c_.04 Length=0.10502 Units=m
New Line.LINE6975 Bus1=6948 Bus2=6976 phases=3 Linecode=2c_.04 Length=0.14051 Units=m
New Line.LINE6976 Bus1=6949 Bus2=6977 phases=3 Linecode=4c_.12 Length=14.3496 Units=m
New Line.LINE6977 Bus1=6950 Bus2=6978 phases=3 Linecode=2c_.04 Length=0.18945 Units=m
New Line.LINE6978 Bus1=6951 Bus2=6979 phases=3 Linecode=2c_.04 Length=0.22121 Units=m
New Line.LINE6979 Bus1=6953 Bus2=6980 phases=3 Linecode=2c_.04 Length=6.0623 Units=m
New Line.LINE6980 Bus1=6953 Bus2=6981 phases=3 Linecode=2c_.04 Length=1.1422 Units=m
New Line.LINE6981 Bus1=6954 Bus2=6982 phases=3 Linecode=2c_.04 Length=3.4924 Units=m
New Line.LINE6982 Bus1=6955 Bus2=6983 phases=3 Linecode=2c_.04 Length=0.46049 Units=m
New Line.LINE6983 Bus1=6956 Bus2=6984 phases=3 Linecode=2c_.04 Length=6.6975 Units=m
New Line.LINE6984 Bus1=6957 Bus2=6985 phases=3 Linecode=2c_.007 Length=0.15474 Units=m
New Line.LINE6985 Bus1=6958 Bus2=6986 phases=3 Linecode=2c_.04 Length=0.11977 Units=m
New Line.LINE6986 Bus1=6959 Bus2=6987 phases=3 Linecode=4c_.12 Length=1.5214 Units=m
New Line.LINE6987 Bus1=6960 Bus2=6988 phases=3 Linecode=2c_.04 Length=0.12947 Units=m
New Line.LINE6988 Bus1=6961 Bus2=6989 phases=3 Linecode=2c_.04 Length=0.41134 Units=m
New Line.LINE6989 Bus1=6962 Bus2=6990 phases=3 Linecode=4_XSC Length=0.062801 Units=m
New Line.LINE6990 Bus1=6963 Bus2=6991 phases=3 Linecode=3c_300_ASN Length=15.2834 Units=m
New Line.LINE6991 Bus1=6965 Bus2=6992 phases=3 Linecode=25_PSC Length=0.17 Units=m
New Line.LINE6992 Bus1=6966 Bus2=6993 phases=3 Linecode=25_PSC Length=0.13811 Units=m
New Line.LINE6993 Bus1=6967 Bus2=6994 phases=3 Linecode=2c_.04 Length=0.099639 Units=m
New Line.LINE6994 Bus1=6969 Bus2=6995 phases=3 Linecode=2c_.04 Length=2.5483 Units=m
New Line.LINE6995 Bus1=6970 Bus2=6996 phases=3 Linecode=2c_.04 Length=0.048105 Units=m
New Line.LINE6996 Bus1=6972 Bus2=6997 phases=3 Linecode=2c_.04 Length=0.1342 Units=m
New Line.LINE6997 Bus1=6972 Bus2=6998 phases=3 Linecode=2c_.04 Length=0.1342 Units=m
New Line.LINE6998 Bus1=6974 Bus2=6999 phases=3 Linecode=4_PSC Length=0.64133 Units=m
New Line.LINE6999 Bus1=6975 Bus2=61000 phases=3 Linecode=2c_.04 Length=0.089944 Units=m
New Line.LINE61000 Bus1=6976 Bus2=61001 phases=3 Linecode=2c_.04 Length=0.15765 Units=m
New Line.LINE61001 Bus1=6977 Bus2=61002 phases=3 Linecode=4c_.12 Length=10.2651 Units=m
New Line.LINE61002 Bus1=6978 Bus2=61003 phases=3 Linecode=2c_.04 Length=0.28412 Units=m
New Line.LINE61003 Bus1=6979 Bus2=61004 phases=3 Linecode=2c_.04 Length=0.158 Units=m
New Line.LINE61004 Bus1=6981 Bus2=61005 phases=3 Linecode=2c_.04 Length=0.20241 Units=m
New Line.LINE61005 Bus1=6982 Bus2=61006 phases=3 Linecode=2c_.04 Length=1.4198 Units=m
New Line.LINE61006 Bus1=6983 Bus2=61007 phases=3 Linecode=2c_.04 Length=0.73676 Units=m
New Line.LINE61007 Bus1=6984 Bus2=61008 phases=3 Linecode=2c_.04 Length=1.5563 Units=m
New Line.LINE61008 Bus1=6985 Bus2=61009 phases=3 Linecode=2c_.007 Length=4.9057 Units=m
New Line.LINE61009 Bus1=6986 Bus2=61010 phases=3 Linecode=2c_.04 Length=0.092963 Units=m
New Line.LINE61010 Bus1=6987 Bus2=61011 phases=3 Linecode=4c_.12 Length=1.1141 Units=m
New Line.LINE61011 Bus1=6988 Bus2=61012 phases=3 Linecode=2c_.04 Length=0.1642 Units=m
New Line.LINE61012 Bus1=6989 Bus2=61013 phases=3 Linecode=2c_.04 Length=1.1286 Units=m
New Line.LINE61013 Bus1=6990 Bus2=61014 phases=3 Linecode=4_XSC Length=0.06237 Units=m
New Line.LINE61014 Bus1=6991 Bus2=61015 phases=3 Linecode=3c_300_ASN Length=0.20635 Units=m
New Line.LINE61015 Bus1=6992 Bus2=61016 phases=3 Linecode=25_PSC Length=1.0107 Units=m
New Line.LINE61016 Bus1=6993 Bus2=61017 phases=3 Linecode=25_PSC Length=0.11933 Units=m
New Line.LINE61017 Bus1=6994 Bus2=61018 phases=3 Linecode=2c_.04 Length=0.10957 Units=m
New Line.LINE61018 Bus1=6995 Bus2=61019 phases=3 Linecode=2c_.04 Length=0.189 Units=m
New Line.LINE61019 Bus1=6996 Bus2=61020 phases=3 Linecode=2c_.04 Length=0.047539 Units=m
New Line.LINE61020 Bus1=6997 Bus2=61021 phases=3 Linecode=2c_.04 Length=0.13462 Units=m
New Line.LINE61021 Bus1=6997 Bus2=61022 phases=3 Linecode=2c_.04 Length=0.13462 Units=m
New Line.LINE61022 Bus1=61000 Bus2=61023 phases=3 Linecode=2c_.04 Length=1.054 Units=m
New Line.LINE61023 Bus1=61001 Bus2=61024 phases=3 Linecode=2c_.04 Length=0.18902 Units=m
New Line.LINE61024 Bus1=61002 Bus2=61025 phases=3 Linecode=2c_.04 Length=4.2433 Units=m
New Line.LINE61025 Bus1=61002 Bus2=61026 phases=3 Linecode=4c_.12 Length=5.0344 Units=m
New Line.LINE61026 Bus1=61003 Bus2=61027 phases=3 Linecode=2c_.04 Length=7.5917 Units=m
New Line.LINE61027 Bus1=61004 Bus2=61028 phases=3 Linecode=2c_.04 Length=0.20733 Units=m
New Line.LINE61028 Bus1=61005 Bus2=61029 phases=3 Linecode=2c_.04 Length=0.20334 Units=m
New Line.LINE61029 Bus1=61006 Bus2=61030 phases=3 Linecode=2c_.04 Length=0.32089 Units=m
New Line.LINE61030 Bus1=61007 Bus2=61031 phases=3 Linecode=2c_.04 Length=8.1157 Units=m
New Line.LINE61031 Bus1=61008 Bus2=61032 phases=3 Linecode=2c_.04 Length=0.21742 Units=m
New Line.LINE61032 Bus1=61009 Bus2=61033 phases=3 Linecode=2c_.007 Length=0.051265 Units=m
New Line.LINE61033 Bus1=61010 Bus2=61034 phases=3 Linecode=2c_.04 Length=0.137 Units=m
New Line.LINE61034 Bus1=61011 Bus2=61035 phases=3 Linecode=4c_.12 Length=1.1869 Units=m
New Line.LINE61035 Bus1=61012 Bus2=61036 phases=3 Linecode=2c_.04 Length=0.88786 Units=m
New Line.LINE61036 Bus1=61013 Bus2=61037 phases=3 Linecode=2c_.04 Length=8.0204 Units=m
New Line.LINE61037 Bus1=61014 Bus2=61038 phases=3 Linecode=4_XSC Length=0.050775 Units=m
New Line.LINE61038 Bus1=61015 Bus2=61039 phases=3 Linecode=3c_300_ASN Length=0.15882 Units=m
New Line.LINE61039 Bus1=61016 Bus2=61040 phases=3 Linecode=25_PSC Length=2.8833 Units=m
New Line.LINE61040 Bus1=61016 Bus2=61041 phases=3 Linecode=25_PSC Length=2.8833 Units=m
New Line.LINE61041 Bus1=61017 Bus2=61042 phases=3 Linecode=25_PSC Length=0.1186 Units=m
New Line.LINE61042 Bus1=61018 Bus2=61043 phases=3 Linecode=2c_.04 Length=0.0649 Units=m
New Line.LINE61043 Bus1=61019 Bus2=61044 phases=3 Linecode=2c_.04 Length=0.11693 Units=m
New Line.LINE61044 Bus1=61020 Bus2=61045 phases=3 Linecode=2c_.04 Length=0.080808 Units=m
New Line.LINE61045 Bus1=61021 Bus2=61046 phases=3 Linecode=2c_.04 Length=0.13384 Units=m
New Line.LINE61046 Bus1=61021 Bus2=61047 phases=3 Linecode=2c_.04 Length=0.13384 Units=m
New Line.LINE61047 Bus1=61023 Bus2=61048 phases=3 Linecode=2c_.04 Length=0.8893 Units=m
New Line.LINE61048 Bus1=61023 Bus2=61049 phases=3 Linecode=2c_.04 Length=5.7298 Units=m
New Line.LINE61049 Bus1=61024 Bus2=61050 phases=3 Linecode=2c_.04 Length=0.80887 Units=m
New Line.LINE61050 Bus1=61025 Bus2=61051 phases=3 Linecode=2c_.04 Length=3.8375 Units=m
New Line.LINE61051 Bus1=61025 Bus2=61052 phases=3 Linecode=2c_.04 Length=1.9786 Units=m
New Line.LINE61052 Bus1=61026 Bus2=61053 phases=3 Linecode=4c_.12 Length=5.7858 Units=m
New Line.LINE61053 Bus1=61028 Bus2=61054 phases=3 Linecode=2c_.04 Length=0.23805 Units=m
New Line.LINE61054 Bus1=61029 Bus2=61055 phases=3 Linecode=2c_.04 Length=0.13675 Units=m
New Line.LINE61055 Bus1=61030 Bus2=61056 phases=3 Linecode=2c_.04 Length=0.154 Units=m
New Line.LINE61056 Bus1=61031 Bus2=61057 phases=3 Linecode=2c_.04 Length=0.70692 Units=m
New Line.LINE61057 Bus1=61032 Bus2=61058 phases=3 Linecode=2c_.04 Length=0.097416 Units=m
New Line.LINE61058 Bus1=61033 Bus2=61059 phases=3 Linecode=2c_.007 Length=0.053461 Units=m
New Line.LINE61059 Bus1=61034 Bus2=61060 phases=3 Linecode=2c_.04 Length=0.090621 Units=m
New Line.LINE61060 Bus1=61035 Bus2=61061 phases=3 Linecode=4c_.12 Length=2.0689 Units=m
New Line.LINE61061 Bus1=61036 Bus2=61062 phases=3 Linecode=2c_.04 Length=3.2822 Units=m
New Line.LINE61062 Bus1=61036 Bus2=61063 phases=3 Linecode=2c_.04 Length=0.51577 Units=m
New Line.LINE61063 Bus1=61037 Bus2=61064 phases=3 Linecode=2c_.04 Length=0.28777 Units=m
New Line.LINE61064 Bus1=61038 Bus2=61065 phases=3 Linecode=4_XSC Length=0.050922 Units=m
New Line.LINE61065 Bus1=61039 Bus2=61066 phases=3 Linecode=3c_300_ASN Length=0.15262 Units=m
New Line.LINE61066 Bus1=61042 Bus2=61067 phases=3 Linecode=25_PSC Length=0.045122 Units=m
New Line.LINE61067 Bus1=61043 Bus2=61068 phases=3 Linecode=2c_.04 Length=0.056569 Units=m
New Line.LINE61068 Bus1=61044 Bus2=61069 phases=3 Linecode=2c_.04 Length=0.71573 Units=m
New Line.LINE61069 Bus1=61045 Bus2=61070 phases=3 Linecode=2c_.04 Length=0.12449 Units=m
New Line.LINE61070 Bus1=61046 Bus2=61071 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE61071 Bus1=61046 Bus2=61072 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE61072 Bus1=61048 Bus2=61073 phases=3 Linecode=2c_.04 Length=0.19398 Units=m
New Line.LINE61073 Bus1=61050 Bus2=61074 phases=3 Linecode=2c_.04 Length=0.96775 Units=m
New Line.LINE61074 Bus1=61050 Bus2=61075 phases=3 Linecode=2c_.04 Length=5.3231 Units=m
New Line.LINE61075 Bus1=61051 Bus2=61076 phases=3 Linecode=2c_.04 Length=0.082873 Units=m
New Line.LINE61076 Bus1=61052 Bus2=61077 phases=3 Linecode=2c_.04 Length=0.13256 Units=m
New Line.LINE61077 Bus1=61053 Bus2=61078 phases=3 Linecode=4_XSC Length=1.3974 Units=m
New Line.LINE61078 Bus1=61053 Bus2=61079 phases=3 Linecode=4c_.12 Length=14.649 Units=m
New Line.LINE61079 Bus1=61054 Bus2=61080 phases=3 Linecode=2c_.04 Length=0.33991 Units=m
New Line.LINE61080 Bus1=61055 Bus2=61081 phases=3 Linecode=2c_.04 Length=0.09868 Units=m
New Line.LINE61081 Bus1=61056 Bus2=61082 phases=3 Linecode=2c_.04 Length=0.12193 Units=m
New Line.LINE61082 Bus1=61057 Bus2=61083 phases=3 Linecode=2c_.04 Length=0.3116 Units=m
New Line.LINE61083 Bus1=61058 Bus2=61084 phases=3 Linecode=2c_.04 Length=0.18035 Units=m
New Line.LINE61084 Bus1=61059 Bus2=61085 phases=3 Linecode=2c_.007 Length=0.078101 Units=m
New Line.LINE61085 Bus1=61060 Bus2=61086 phases=3 Linecode=2c_.04 Length=0.08061 Units=m
New Line.LINE61086 Bus1=61061 Bus2=61087 phases=3 Linecode=4c_.12 Length=1.5965 Units=m
New Line.LINE61087 Bus1=61063 Bus2=61088 phases=3 Linecode=2c_.04 Length=0.1956 Units=m
New Line.LINE61088 Bus1=61064 Bus2=61089 phases=3 Linecode=2c_.04 Length=0.26691 Units=m
New Line.LINE61089 Bus1=61065 Bus2=61090 phases=3 Linecode=4_XSC Length=0.050803 Units=m
New Line.LINE61090 Bus1=61066 Bus2=61091 phases=3 Linecode=3c_300_ASN Length=16.9979 Units=m
New Line.LINE61091 Bus1=61067 Bus2=61092 phases=3 Linecode=25_PSC Length=0.086 Units=m
New Line.LINE61092 Bus1=61068 Bus2=61093 phases=3 Linecode=2c_.04 Length=2.4556 Units=m
New Line.LINE61093 Bus1=61069 Bus2=61094 phases=3 Linecode=2c_.04 Length=4.6484 Units=m
New Line.LINE61094 Bus1=61069 Bus2=61095 phases=3 Linecode=2c_.04 Length=4.6484 Units=m
New Line.LINE61095 Bus1=61070 Bus2=61096 phases=3 Linecode=2c_.04 Length=0.153 Units=m
New Line.LINE61096 Bus1=61071 Bus2=61097 phases=3 Linecode=2c_.04 Length=0.26656 Units=m
New Line.LINE61097 Bus1=61071 Bus2=61098 phases=3 Linecode=2c_.04 Length=0.26656 Units=m
New Line.LINE61098 Bus1=61073 Bus2=61099 phases=3 Linecode=2c_.04 Length=0.178 Units=m
New Line.LINE61099 Bus1=61074 Bus2=61100 phases=3 Linecode=2c_.04 Length=0.14234 Units=m
New Line.LINE61100 Bus1=61076 Bus2=61101 phases=3 Linecode=2c_.04 Length=0.14903 Units=m
New Line.LINE61101 Bus1=61077 Bus2=61102 phases=3 Linecode=2c_.04 Length=0.10283 Units=m
New Line.LINE61102 Bus1=61078 Bus2=61103 phases=3 Linecode=4_XSC Length=0.072007 Units=m
New Line.LINE61103 Bus1=61079 Bus2=61104 phases=3 Linecode=4c_.12 Length=4.4021 Units=m
New Line.LINE61104 Bus1=61080 Bus2=61105 phases=3 Linecode=2c_.04 Length=7.2047 Units=m
New Line.LINE61105 Bus1=61080 Bus2=61106 phases=3 Linecode=2c_.04 Length=7.2047 Units=m
New Line.LINE61106 Bus1=61081 Bus2=61107 phases=3 Linecode=2c_.04 Length=0.10124 Units=m
New Line.LINE61107 Bus1=61082 Bus2=61108 phases=3 Linecode=2c_.04 Length=0.16269 Units=m
New Line.LINE61108 Bus1=61083 Bus2=61109 phases=3 Linecode=2c_.04 Length=0.17624 Units=m
New Line.LINE61109 Bus1=61084 Bus2=61110 phases=3 Linecode=2c_.04 Length=0.12 Units=m
New Line.LINE61110 Bus1=61085 Bus2=61111 phases=3 Linecode=2c_.007 Length=0.23676 Units=m
New Line.LINE61111 Bus1=61086 Bus2=61112 phases=3 Linecode=2c_.04 Length=0.10955 Units=m
New Line.LINE61112 Bus1=61087 Bus2=61113 phases=3 Linecode=4c_.12 Length=0.9199 Units=m
New Line.LINE61113 Bus1=61088 Bus2=61114 phases=3 Linecode=2c_.04 Length=0.23675 Units=m
New Line.LINE61114 Bus1=61089 Bus2=61115 phases=3 Linecode=2c_.04 Length=0.22309 Units=m
New Line.LINE61115 Bus1=61090 Bus2=61116 phases=3 Linecode=4_XSC Length=0.051011 Units=m
New Line.LINE61116 Bus1=61091 Bus2=61117 phases=3 Linecode=3c_300_ASN Length=14.62 Units=m
New Line.LINE61117 Bus1=61092 Bus2=61118 phases=3 Linecode=25_PSC Length=0.146 Units=m
New Line.LINE61118 Bus1=61093 Bus2=61119 phases=3 Linecode=2c_.04 Length=3.1627 Units=m
New Line.LINE61119 Bus1=61096 Bus2=61120 phases=3 Linecode=2c_.04 Length=0.18732 Units=m
New Line.LINE61120 Bus1=61097 Bus2=61121 phases=3 Linecode=2c_.04 Length=6.6163 Units=m
New Line.LINE61121 Bus1=61099 Bus2=61122 phases=3 Linecode=2c_.04 Length=0.19443 Units=m
New Line.LINE61122 Bus1=61100 Bus2=61123 phases=3 Linecode=2c_.04 Length=0.11131 Units=m
New Line.LINE61123 Bus1=61101 Bus2=61124 phases=3 Linecode=2c_.04 Length=0.23632 Units=m
New Line.LINE61124 Bus1=61102 Bus2=61125 phases=3 Linecode=2c_.04 Length=0.8384 Units=m
New Line.LINE61125 Bus1=61103 Bus2=61126 phases=3 Linecode=4_XSC Length=0.048508 Units=m
New Line.LINE61126 Bus1=61104 Bus2=61127 phases=3 Linecode=4c_.12 Length=2.6117 Units=m
New Line.LINE61127 Bus1=61107 Bus2=61128 phases=3 Linecode=2c_.04 Length=0.11673 Units=m
New Line.LINE61128 Bus1=61108 Bus2=61129 phases=3 Linecode=2c_.04 Length=0.09996 Units=m
New Line.LINE61129 Bus1=61109 Bus2=61130 phases=3 Linecode=2c_.04 Length=0.097744 Units=m
New Line.LINE61130 Bus1=61110 Bus2=61131 phases=3 Linecode=2c_.04 Length=0.243 Units=m
New Line.LINE61131 Bus1=61111 Bus2=61132 phases=3 Linecode=2c_.007 Length=0.086 Units=m
New Line.LINE61132 Bus1=61112 Bus2=61133 phases=3 Linecode=2c_.04 Length=0.24192 Units=m
New Line.LINE61133 Bus1=61113 Bus2=61134 phases=3 Linecode=4c_.12 Length=0.93074 Units=m
New Line.LINE61134 Bus1=61114 Bus2=61135 phases=3 Linecode=2c_.04 Length=0.20056 Units=m
New Line.LINE61135 Bus1=61115 Bus2=61136 phases=3 Linecode=2c_.04 Length=0.20417 Units=m
New Line.LINE61136 Bus1=61116 Bus2=61137 phases=3 Linecode=4_XSC Length=0.051194 Units=m
New Line.LINE61137 Bus1=61117 Bus2=61138 phases=3 Linecode=3c_300_ASN Length=0.22434 Units=m
New Line.LINE61138 Bus1=61118 Bus2=61139 phases=3 Linecode=25_PSC Length=0.045121 Units=m
New Line.LINE61139 Bus1=61119 Bus2=61140 phases=3 Linecode=2c_.04 Length=0.10668 Units=m
New Line.LINE61140 Bus1=61120 Bus2=61141 phases=3 Linecode=2c_.04 Length=0.40468 Units=m
New Line.LINE61141 Bus1=61122 Bus2=61142 phases=3 Linecode=2c_.04 Length=4.8701 Units=m
New Line.LINE61142 Bus1=61123 Bus2=61143 phases=3 Linecode=2c_.04 Length=0.14003 Units=m
New Line.LINE61143 Bus1=61124 Bus2=61144 phases=3 Linecode=2c_.04 Length=0.46231 Units=m
New Line.LINE61144 Bus1=61125 Bus2=61145 phases=3 Linecode=2c_.04 Length=0.76617 Units=m
New Line.LINE61145 Bus1=61125 Bus2=61146 phases=3 Linecode=2c_.04 Length=5.5235 Units=m
New Line.LINE61146 Bus1=61126 Bus2=61147 phases=3 Linecode=4_XSC Length=0.048166 Units=m
New Line.LINE61147 Bus1=61127 Bus2=61148 phases=3 Linecode=4c_.12 Length=2.1713 Units=m
New Line.LINE61148 Bus1=61128 Bus2=61149 phases=3 Linecode=2c_.04 Length=0.16876 Units=m
New Line.LINE61149 Bus1=61129 Bus2=61150 phases=3 Linecode=2c_.04 Length=0.13159 Units=m
New Line.LINE61150 Bus1=61130 Bus2=61151 phases=3 Linecode=2c_.04 Length=0.10791 Units=m
New Line.LINE61151 Bus1=61131 Bus2=61152 phases=3 Linecode=2c_.04 Length=0.18572 Units=m
New Line.LINE61152 Bus1=61132 Bus2=61153 phases=3 Linecode=2c_.007 Length=0.069354 Units=m
New Line.LINE61153 Bus1=61133 Bus2=61154 phases=3 Linecode=2c_.04 Length=0.7275 Units=m
New Line.LINE61154 Bus1=61134 Bus2=61155 phases=3 Linecode=4c_.12 Length=0.71888 Units=m
New Line.LINE61155 Bus1=61135 Bus2=61156 phases=3 Linecode=2c_.04 Length=0.274 Units=m
New Line.LINE61156 Bus1=61136 Bus2=61157 phases=3 Linecode=2c_.04 Length=7.89 Units=m
New Line.LINE61157 Bus1=61137 Bus2=61158 phases=3 Linecode=4_XSC Length=0.58332 Units=m
New Line.LINE61158 Bus1=61138 Bus2=61159 phases=3 Linecode=3c_300_ASN Length=0.76184 Units=m
New Line.LINE61159 Bus1=61139 Bus2=61160 phases=3 Linecode=25_PSC Length=0.12832 Units=m
New Line.LINE61160 Bus1=61140 Bus2=61161 phases=3 Linecode=2c_.04 Length=0.10959 Units=m
New Line.LINE61161 Bus1=61141 Bus2=61162 phases=3 Linecode=2c_.04 Length=0.52708 Units=m
New Line.LINE61162 Bus1=61142 Bus2=61163 phases=3 Linecode=2c_.04 Length=0.57992 Units=m
New Line.LINE61163 Bus1=61143 Bus2=61164 phases=3 Linecode=2c_.04 Length=0.29004 Units=m
New Line.LINE61164 Bus1=61144 Bus2=61165 phases=3 Linecode=2c_.04 Length=0.58816 Units=m
New Line.LINE61165 Bus1=61144 Bus2=61166 phases=3 Linecode=2c_.04 Length=5.406 Units=m
New Line.LINE61166 Bus1=61145 Bus2=61167 phases=3 Linecode=2c_.04 Length=0.25533 Units=m
New Line.LINE61167 Bus1=61147 Bus2=61168 phases=3 Linecode=4_XSC Length=0.048374 Units=m
New Line.LINE61168 Bus1=61148 Bus2=61169 phases=3 Linecode=4c_.12 Length=1.4521 Units=m
New Line.LINE61169 Bus1=61149 Bus2=61170 phases=3 Linecode=2c_.04 Length=2.2236 Units=m
New Line.LINE61170 Bus1=61150 Bus2=61171 phases=3 Linecode=2c_.04 Length=0.11261 Units=m
New Line.LINE61171 Bus1=61151 Bus2=61172 phases=3 Linecode=2c_.04 Length=0.093985 Units=m
New Line.LINE61172 Bus1=61152 Bus2=61173 phases=3 Linecode=2c_.04 Length=0.13379 Units=m
New Line.LINE61173 Bus1=61153 Bus2=61174 phases=3 Linecode=2c_.007 Length=0.045222 Units=m
New Line.LINE61174 Bus1=61154 Bus2=61175 phases=3 Linecode=2c_.04 Length=0.54368 Units=m
New Line.LINE61175 Bus1=61155 Bus2=61176 phases=3 Linecode=4c_.12 Length=1.112 Units=m
New Line.LINE61176 Bus1=61156 Bus2=61177 phases=3 Linecode=2c_.04 Length=0.22617 Units=m
New Line.LINE61177 Bus1=61157 Bus2=61178 phases=3 Linecode=2c_.04 Length=0.39524 Units=m
New Line.LINE61178 Bus1=61159 Bus2=61179 phases=3 Linecode=3c_300_ASN Length=0.31064 Units=m
New Line.LINE61179 Bus1=61160 Bus2=61180 phases=3 Linecode=25_PSC Length=3.6944 Units=m
New Line.LINE61180 Bus1=61161 Bus2=61181 phases=3 Linecode=2c_.04 Length=0.10279 Units=m
New Line.LINE61181 Bus1=61162 Bus2=61182 phases=3 Linecode=2c_.04 Length=1.1652 Units=m
New Line.LINE61182 Bus1=61163 Bus2=61183 phases=3 Linecode=2c_.04 Length=0.16524 Units=m
New Line.LINE61183 Bus1=61164 Bus2=61184 phases=3 Linecode=2c_.04 Length=4.7605 Units=m
New Line.LINE61184 Bus1=61165 Bus2=61185 phases=3 Linecode=2c_.04 Length=0.16226 Units=m
New Line.LINE61185 Bus1=61167 Bus2=61186 phases=3 Linecode=2c_.04 Length=0.13462 Units=m
New Line.LINE61186 Bus1=61168 Bus2=61187 phases=3 Linecode=4_XSC Length=0.048384 Units=m
New Line.LINE61187 Bus1=61169 Bus2=61188 phases=3 Linecode=4c_.12 Length=1.1989 Units=m
New Line.LINE61188 Bus1=61170 Bus2=61189 phases=3 Linecode=2c_.04 Length=3.7524 Units=m
New Line.LINE61189 Bus1=61171 Bus2=61190 phases=3 Linecode=2c_.04 Length=0.86568 Units=m
New Line.LINE61190 Bus1=61172 Bus2=61191 phases=3 Linecode=2c_.04 Length=0.066761 Units=m
New Line.LINE61191 Bus1=61173 Bus2=61192 phases=3 Linecode=2c_.04 Length=0.16064 Units=m
New Line.LINE61192 Bus1=61174 Bus2=61193 phases=3 Linecode=2c_.007 Length=0.053 Units=m
New Line.LINE61193 Bus1=61175 Bus2=61194 phases=3 Linecode=2c_.04 Length=1.9566 Units=m
New Line.LINE61194 Bus1=61176 Bus2=61195 phases=3 Linecode=4c_.12 Length=1.3254 Units=m
New Line.LINE61195 Bus1=61177 Bus2=61196 phases=3 Linecode=2c_.04 Length=0.38833 Units=m
New Line.LINE61196 Bus1=61178 Bus2=61197 phases=3 Linecode=2c_.04 Length=0.23603 Units=m
New Line.LINE61197 Bus1=61179 Bus2=61198 phases=3 Linecode=3c_240_SAC_XC Length=1.6709 Units=m
New Line.LINE61198 Bus1=61179 Bus2=61199 phases=3 Linecode=3c_300_SAC_ASN Length=0.56922 Units=m
New Line.LINE61199 Bus1=61179 Bus2=61200 phases=3 Linecode=3c_240_SAC_XC Length=1.6709 Units=m
New Line.LINE61200 Bus1=61179 Bus2=61201 phases=3 Linecode=3c_300_SAC_ASN Length=0.56922 Units=m
New Line.LINE61201 Bus1=61180 Bus2=61202 phases=3 Linecode=25_PSC Length=5.1711 Units=m
New Line.LINE61202 Bus1=61180 Bus2=61203 phases=3 Linecode=25_PSC Length=5.1711 Units=m
New Line.LINE61203 Bus1=61181 Bus2=61204 phases=3 Linecode=2c_.04 Length=0.078848 Units=m
New Line.LINE61204 Bus1=61182 Bus2=61205 phases=3 Linecode=2c_.04 Length=1.0331 Units=m
New Line.LINE61205 Bus1=61183 Bus2=61206 phases=3 Linecode=2c_.04 Length=0.13823 Units=m
New Line.LINE61206 Bus1=61184 Bus2=61207 phases=3 Linecode=2c_.04 Length=0.1619 Units=m
New Line.LINE61207 Bus1=61185 Bus2=61208 phases=3 Linecode=2c_.04 Length=0.15519 Units=m
New Line.LINE61208 Bus1=61186 Bus2=61209 phases=3 Linecode=2c_.04 Length=5.8845 Units=m
New Line.LINE61209 Bus1=61187 Bus2=61210 phases=3 Linecode=4_XSC Length=0.0483 Units=m
New Line.LINE61210 Bus1=61188 Bus2=61211 phases=3 Linecode=4c_.12 Length=2.4294 Units=m
New Line.LINE61211 Bus1=61189 Bus2=61212 phases=3 Linecode=2c_.04 Length=0.41298 Units=m
New Line.LINE61212 Bus1=61190 Bus2=61213 phases=3 Linecode=2c_.04 Length=0.1333 Units=m
New Line.LINE61213 Bus1=61191 Bus2=61214 phases=3 Linecode=2c_.04 Length=0.085585 Units=m
New Line.LINE61214 Bus1=61192 Bus2=61215 phases=3 Linecode=2c_.04 Length=0.083354 Units=m
New Line.LINE61215 Bus1=61193 Bus2=61216 phases=3 Linecode=2c_.007 Length=0.070007 Units=m
New Line.LINE61216 Bus1=61194 Bus2=61217 phases=3 Linecode=2c_.04 Length=0.44967 Units=m
New Line.LINE61217 Bus1=61195 Bus2=61218 phases=3 Linecode=4c_.12 Length=0.92361 Units=m
New Line.LINE61218 Bus1=61195 Bus2=61219 phases=3 Linecode=25_SAC_XC Length=0.2619 Units=m
New Line.LINE61219 Bus1=61196 Bus2=61220 phases=3 Linecode=2c_.04 Length=0.43298 Units=m
New Line.LINE61220 Bus1=61197 Bus2=61221 phases=3 Linecode=2c_.04 Length=0.15882 Units=m
New Line.LINE61221 Bus1=61198 Bus2=61222 phases=3 Linecode=3c_240_SAC_XC Length=1.1713 Units=m
New Line.LINE61222 Bus1=61198 Bus2=61223 phases=3 Linecode=3c_240_SAC_XC Length=1.1713 Units=m
New Line.LINE61223 Bus1=61199 Bus2=61224 phases=3 Linecode=3c_300_SAC_ASN Length=0.43518 Units=m
New Line.LINE61224 Bus1=61199 Bus2=61225 phases=3 Linecode=3c_300_SAC_ASN Length=0.43518 Units=m
New Line.LINE61225 Bus1=61204 Bus2=61226 phases=3 Linecode=2c_.04 Length=0.085 Units=m
New Line.LINE61226 Bus1=61205 Bus2=61227 phases=3 Linecode=2c_.04 Length=0.83069 Units=m
New Line.LINE61227 Bus1=61206 Bus2=61228 phases=3 Linecode=2c_.04 Length=0.18856 Units=m
New Line.LINE61228 Bus1=61207 Bus2=61229 phases=3 Linecode=2c_.04 Length=0.15394 Units=m
New Line.LINE61229 Bus1=61208 Bus2=61230 phases=3 Linecode=2c_.04 Length=0.16932 Units=m
New Line.LINE61230 Bus1=61209 Bus2=61231 phases=3 Linecode=2c_.04 Length=0.16551 Units=m
New Line.LINE61231 Bus1=61210 Bus2=61232 phases=3 Linecode=4_XSC Length=0.049042 Units=m
New Line.LINE61232 Bus1=61211 Bus2=61233 phases=3 Linecode=4c_.12 Length=1.9114 Units=m
New Line.LINE61233 Bus1=61212 Bus2=61234 phases=3 Linecode=2c_.04 Length=0.14148 Units=m
New Line.LINE61234 Bus1=61213 Bus2=61235 phases=3 Linecode=2c_.04 Length=0.10309 Units=m
New Line.LINE61235 Bus1=61214 Bus2=61236 phases=3 Linecode=2c_.04 Length=0.156 Units=m
New Line.LINE61236 Bus1=61215 Bus2=61237 phases=3 Linecode=2c_.04 Length=0.10095 Units=m
New Line.LINE61237 Bus1=61216 Bus2=61238 phases=3 Linecode=2c_.007 Length=0.077077 Units=m
New Line.LINE61238 Bus1=61217 Bus2=61239 phases=3 Linecode=2c_.007 Length=0.99887 Units=m
New Line.LINE61239 Bus1=61217 Bus2=61240 phases=3 Linecode=2c_.04 Length=1.1816 Units=m
New Line.LINE61240 Bus1=61218 Bus2=61241 phases=3 Linecode=4c_.12 Length=0.70264 Units=m
New Line.LINE61241 Bus1=61219 Bus2=61242 phases=3 Linecode=2c_.007 Length=0.14043 Units=m
New Line.LINE61242 Bus1=61220 Bus2=61243 phases=3 Linecode=2c_.04 Length=0.221 Units=m
New Line.LINE61243 Bus1=61221 Bus2=61244 phases=3 Linecode=2c_.04 Length=0.14567 Units=m
New Line.LINE61244 Bus1=61222 Bus2=61245 phases=3 Linecode=3c_240_SAC_XC Length=0.15728 Units=m
New Line.LINE61245 Bus1=61222 Bus2=61246 phases=3 Linecode=3c_240_SAC_XC Length=0.15728 Units=m
New Line.LINE61246 Bus1=61224 Bus2=61247 phases=3 Linecode=3c_300_SAC_ASN Length=0.69604 Units=m
New Line.LINE61247 Bus1=61224 Bus2=61248 phases=3 Linecode=3c_300_SAC_ASN Length=0.69604 Units=m
New Line.LINE61248 Bus1=61226 Bus2=61249 phases=3 Linecode=2c_.04 Length=0.092136 Units=m
New Line.LINE61249 Bus1=61227 Bus2=61250 phases=3 Linecode=2c_.04 Length=1.5592 Units=m
New Line.LINE61250 Bus1=61228 Bus2=61251 phases=3 Linecode=2c_.04 Length=0.73097 Units=m
New Line.LINE61251 Bus1=61229 Bus2=61252 phases=3 Linecode=2c_.04 Length=0.12482 Units=m
New Line.LINE61252 Bus1=61230 Bus2=61253 phases=3 Linecode=2c_.04 Length=6.3118 Units=m
New Line.LINE61253 Bus1=61231 Bus2=61254 phases=3 Linecode=2c_.04 Length=0.14 Units=m
New Line.LINE61254 Bus1=61232 Bus2=61255 phases=3 Linecode=4_XSC Length=0.04827 Units=m
New Line.LINE61255 Bus1=61233 Bus2=61256 phases=3 Linecode=4c_.12 Length=0.97104 Units=m
New Line.LINE61256 Bus1=61234 Bus2=61257 phases=3 Linecode=2c_.04 Length=0.12434 Units=m
New Line.LINE61257 Bus1=61235 Bus2=61258 phases=3 Linecode=2c_.04 Length=0.14849 Units=m
New Line.LINE61258 Bus1=61236 Bus2=61259 phases=3 Linecode=2c_.04 Length=0.091925 Units=m
New Line.LINE61259 Bus1=61237 Bus2=61260 phases=3 Linecode=2c_.04 Length=0.096208 Units=m
New Line.LINE61260 Bus1=61238 Bus2=61261 phases=3 Linecode=2c_.007 Length=0.08105 Units=m
New Line.LINE61261 Bus1=61239 Bus2=61262 phases=3 Linecode=2c_.007 Length=0.20334 Units=m
New Line.LINE61262 Bus1=61240 Bus2=61263 phases=3 Linecode=2c_.04 Length=1.2252 Units=m
New Line.LINE61263 Bus1=61241 Bus2=61264 phases=3 Linecode=4c_.12 Length=0.34801 Units=m
New Line.LINE61264 Bus1=61242 Bus2=61265 phases=3 Linecode=2c_.007 Length=0.089269 Units=m
New Line.LINE61265 Bus1=61243 Bus2=61266 phases=3 Linecode=2c_.04 Length=0.32066 Units=m
New Line.LINE61266 Bus1=61244 Bus2=61267 phases=3 Linecode=2c_.04 Length=0.16978 Units=m
New Line.LINE61267 Bus1=61245 Bus2=61268 phases=3 Linecode=3c_240_SAC_XC Length=0.25715 Units=m
New Line.LINE61268 Bus1=61245 Bus2=61269 phases=3 Linecode=3c_240_SAC_XC Length=0.25715 Units=m
New Line.LINE61269 Bus1=61247 Bus2=61270 phases=3 Linecode=3c_300_SAC_ASN Length=1.3428 Units=m
New Line.LINE61270 Bus1=61247 Bus2=61271 phases=3 Linecode=3c_300_SAC_ASN Length=1.3428 Units=m
New Line.LINE61271 Bus1=61249 Bus2=61272 phases=3 Linecode=2c_.04 Length=0.091444 Units=m
New Line.LINE61272 Bus1=61250 Bus2=61273 phases=3 Linecode=2c_.04 Length=0.11498 Units=m
New Line.LINE61273 Bus1=61251 Bus2=61274 phases=3 Linecode=2c_.04 Length=0.27702 Units=m
New Line.LINE61274 Bus1=61251 Bus2=61275 phases=3 Linecode=2c_.04 Length=5.5889 Units=m
New Line.LINE61275 Bus1=61252 Bus2=61276 phases=3 Linecode=2c_.04 Length=0.13223 Units=m
New Line.LINE61276 Bus1=61253 Bus2=61277 phases=3 Linecode=2c_.04 Length=0.14542 Units=m
New Line.LINE61277 Bus1=61254 Bus2=61278 phases=3 Linecode=2c_.04 Length=0.17141 Units=m
New Line.LINE61278 Bus1=61255 Bus2=61279 phases=3 Linecode=4_XSC Length=0.047508 Units=m
New Line.LINE61279 Bus1=61256 Bus2=61280 phases=3 Linecode=2c_.04 Length=0.32919 Units=m
New Line.LINE61280 Bus1=61256 Bus2=61281 phases=3 Linecode=4c_.12 Length=1.4779 Units=m
New Line.LINE61281 Bus1=61257 Bus2=61282 phases=3 Linecode=2c_.04 Length=0.15811 Units=m
New Line.LINE61282 Bus1=61258 Bus2=61283 phases=3 Linecode=2c_.04 Length=0.088 Units=m
New Line.LINE61283 Bus1=61259 Bus2=61284 phases=3 Linecode=2c_.04 Length=0.050695 Units=m
New Line.LINE61284 Bus1=61260 Bus2=61285 phases=3 Linecode=2c_.04 Length=0.18668 Units=m
New Line.LINE61285 Bus1=61261 Bus2=61286 phases=3 Linecode=2c_.007 Length=0.1175 Units=m
New Line.LINE61286 Bus1=61262 Bus2=61287 phases=3 Linecode=2c_.007 Length=0.23483 Units=m
New Line.LINE61287 Bus1=61263 Bus2=61288 phases=3 Linecode=2c_.04 Length=9.1348 Units=m
New Line.LINE61288 Bus1=61264 Bus2=61289 phases=3 Linecode=4c_.12 Length=0.42453 Units=m
New Line.LINE61289 Bus1=61265 Bus2=61290 phases=3 Linecode=2c_.007 Length=0.097201 Units=m
New Line.LINE61290 Bus1=61266 Bus2=61291 phases=3 Linecode=2c_.04 Length=0.24881 Units=m
New Line.LINE61291 Bus1=61267 Bus2=61292 phases=3 Linecode=2c_.04 Length=0.42105 Units=m
New Line.LINE61292 Bus1=61268 Bus2=61293 phases=3 Linecode=3c_240_SAC_XC Length=0.22945 Units=m
New Line.LINE61293 Bus1=61268 Bus2=61294 phases=3 Linecode=3c_240_SAC_XC Length=0.22945 Units=m
New Line.LINE61294 Bus1=61270 Bus2=61295 phases=3 Linecode=3c_300_SAC_ASN Length=0.23664 Units=m
New Line.LINE61295 Bus1=61270 Bus2=61296 phases=3 Linecode=3c_300_SAC_ASN Length=0.23664 Units=m
New Line.LINE61296 Bus1=61272 Bus2=61297 phases=3 Linecode=2c_.04 Length=0.076217 Units=m
New Line.LINE61297 Bus1=61273 Bus2=61298 phases=3 Linecode=2c_.04 Length=0.2489 Units=m
New Line.LINE61298 Bus1=61274 Bus2=61299 phases=3 Linecode=2c_.04 Length=0.2322 Units=m
New Line.LINE61299 Bus1=61276 Bus2=61300 phases=3 Linecode=2c_.04 Length=0.8577 Units=m
New Line.LINE61300 Bus1=61277 Bus2=61301 phases=3 Linecode=2c_.04 Length=0.16688 Units=m
New Line.LINE61301 Bus1=61278 Bus2=61302 phases=3 Linecode=2c_.04 Length=0.63748 Units=m
New Line.LINE61302 Bus1=61279 Bus2=61303 phases=3 Linecode=4_XSC Length=0.048703 Units=m
New Line.LINE61303 Bus1=61280 Bus2=61304 phases=3 Linecode=2c_.04 Length=0.30768 Units=m
New Line.LINE61304 Bus1=61281 Bus2=61305 phases=3 Linecode=2c_.04 Length=27.336 Units=m
New Line.LINE61305 Bus1=61281 Bus2=61306 phases=3 Linecode=4c_.12 Length=0.88858 Units=m
New Line.LINE61306 Bus1=61282 Bus2=61307 phases=3 Linecode=2c_.04 Length=0.19836 Units=m
New Line.LINE61307 Bus1=61283 Bus2=61308 phases=3 Linecode=2c_.04 Length=0.099298 Units=m
New Line.LINE61308 Bus1=61284 Bus2=61309 phases=3 Linecode=2c_.04 Length=0.12243 Units=m
New Line.LINE61309 Bus1=61285 Bus2=61310 phases=3 Linecode=2c_.04 Length=2.2585 Units=m
New Line.LINE61310 Bus1=61286 Bus2=61311 phases=3 Linecode=4_XSC Length=0.18976 Units=m
New Line.LINE61311 Bus1=61287 Bus2=61312 phases=3 Linecode=2c_.007 Length=0.21049 Units=m
New Line.LINE61312 Bus1=61288 Bus2=61313 phases=3 Linecode=2c_.04 Length=6.157 Units=m
New Line.LINE61313 Bus1=61289 Bus2=61314 phases=3 Linecode=4c_.12 Length=0.29371 Units=m
New Line.LINE61314 Bus1=61290 Bus2=61315 phases=3 Linecode=2c_.007 Length=0.17846 Units=m
New Line.LINE61315 Bus1=61291 Bus2=61316 phases=3 Linecode=2c_.04 Length=0.31467 Units=m
New Line.LINE61316 Bus1=61292 Bus2=61317 phases=3 Linecode=2c_.04 Length=5.9486 Units=m
New Line.LINE61317 Bus1=61292 Bus2=61318 phases=3 Linecode=2c_.04 Length=5.9486 Units=m
New Line.LINE61318 Bus1=61293 Bus2=61319 phases=3 Linecode=3c_240_SAC_XC Length=5.2264 Units=m
New Line.LINE61319 Bus1=61293 Bus2=61320 phases=3 Linecode=3c_240_SAC_XC Length=5.2264 Units=m
New Line.LINE61320 Bus1=61295 Bus2=61321 phases=3 Linecode=3c_300_SAC_ASN Length=0.18417 Units=m
New Line.LINE61321 Bus1=61295 Bus2=61322 phases=3 Linecode=3c_300_SAC_ASN Length=0.18417 Units=m
New Line.LINE61322 Bus1=61297 Bus2=61323 phases=3 Linecode=2c_.04 Length=0.055902 Units=m
New Line.LINE61323 Bus1=61298 Bus2=61324 phases=3 Linecode=2c_.04 Length=0.1472 Units=m
New Line.LINE61324 Bus1=61299 Bus2=61325 phases=3 Linecode=2c_.04 Length=0.19569 Units=m
New Line.LINE61325 Bus1=61300 Bus2=61326 phases=3 Linecode=2c_.04 Length=0.95574 Units=m
New Line.LINE61326 Bus1=61300 Bus2=61327 phases=3 Linecode=2c_.04 Length=5.4889 Units=m
New Line.LINE61327 Bus1=61301 Bus2=61328 phases=3 Linecode=2c_.04 Length=0.14507 Units=m
New Line.LINE61328 Bus1=61302 Bus2=61329 phases=3 Linecode=2c_.04 Length=0.30507 Units=m
New Line.LINE61329 Bus1=61302 Bus2=61330 phases=3 Linecode=2c_.04 Length=5.426 Units=m
New Line.LINE61330 Bus1=61303 Bus2=61331 phases=3 Linecode=4_XSC Length=0.048508 Units=m
New Line.LINE61331 Bus1=61304 Bus2=61332 phases=3 Linecode=2c_.04 Length=0.32445 Units=m
New Line.LINE61332 Bus1=61305 Bus2=61333 phases=3 Linecode=2c_.04 Length=5.2048 Units=m
New Line.LINE61333 Bus1=61305 Bus2=61334 phases=3 Linecode=2c_.04 Length=2.496 Units=m
New Line.LINE61334 Bus1=61306 Bus2=61335 phases=3 Linecode=4c_.12 Length=1.1947 Units=m
New Line.LINE61335 Bus1=61307 Bus2=61336 phases=3 Linecode=2c_.04 Length=0.2149 Units=m
New Line.LINE61336 Bus1=61308 Bus2=61337 phases=3 Linecode=2c_.04 Length=0.14177 Units=m
New Line.LINE61337 Bus1=61309 Bus2=61338 phases=3 Linecode=2c_.04 Length=0.255 Units=m
New Line.LINE61338 Bus1=61310 Bus2=61339 phases=3 Linecode=2c_.04 Length=1.9469 Units=m
New Line.LINE61339 Bus1=61311 Bus2=61340 phases=3 Linecode=4_XSC Length=0.040806 Units=m
New Line.LINE61340 Bus1=61312 Bus2=61341 phases=3 Linecode=2c_.007 Length=0.67151 Units=m
New Line.LINE61341 Bus1=61313 Bus2=61342 phases=3 Linecode=2c_.04 Length=3.9261 Units=m
New Line.LINE61342 Bus1=61313 Bus2=61343 phases=3 Linecode=2c_.04 Length=4.5545 Units=m
New Line.LINE61343 Bus1=61314 Bus2=61344 phases=3 Linecode=4c_.12 Length=0.31597 Units=m
New Line.LINE61344 Bus1=61315 Bus2=61345 phases=3 Linecode=2c_.007 Length=0.23377 Units=m
New Line.LINE61345 Bus1=61316 Bus2=61346 phases=3 Linecode=2c_.04 Length=0.44922 Units=m
New Line.LINE61346 Bus1=61319 Bus2=61347 phases=3 Linecode=3c_240_SAC_XC Length=0.25046 Units=m
New Line.LINE61347 Bus1=61319 Bus2=61348 phases=3 Linecode=3c_240_SAC_XC Length=0.25046 Units=m
New Line.LINE61348 Bus1=61321 Bus2=61349 phases=3 Linecode=3c_300_SAC_ASN Length=0.10434 Units=m
New Line.LINE61349 Bus1=61321 Bus2=61350 phases=3 Linecode=3c_300_SAC_ASN Length=0.10434 Units=m
New Line.LINE61350 Bus1=61323 Bus2=61351 phases=3 Linecode=2c_.04 Length=0.070178 Units=m
New Line.LINE61351 Bus1=61324 Bus2=61352 phases=3 Linecode=2c_.04 Length=0.17241 Units=m
New Line.LINE61352 Bus1=61325 Bus2=61353 phases=3 Linecode=2c_.04 Length=0.1218 Units=m
New Line.LINE61353 Bus1=61326 Bus2=61354 phases=3 Linecode=2c_.04 Length=0.18516 Units=m
New Line.LINE61354 Bus1=61328 Bus2=61355 phases=3 Linecode=2c_.04 Length=0.60984 Units=m
New Line.LINE61355 Bus1=61329 Bus2=61356 phases=3 Linecode=2c_.04 Length=0.50668 Units=m
New Line.LINE61356 Bus1=61331 Bus2=61357 phases=3 Linecode=4_XSC Length=0.1415 Units=m
New Line.LINE61357 Bus1=61332 Bus2=61358 phases=3 Linecode=2c_.04 Length=1.2379 Units=m
New Line.LINE61358 Bus1=61333 Bus2=61359 phases=3 Linecode=2c_.04 Length=1.1053 Units=m
New Line.LINE61359 Bus1=61334 Bus2=61360 phases=3 Linecode=2c_.04 Length=1.045 Units=m
New Line.LINE61360 Bus1=61335 Bus2=61361 phases=3 Linecode=4c_.12 Length=0.95378 Units=m
New Line.LINE61361 Bus1=61336 Bus2=61362 phases=3 Linecode=2c_.04 Length=0.24069 Units=m
New Line.LINE61362 Bus1=61337 Bus2=61363 phases=3 Linecode=2c_.04 Length=0.55027 Units=m
New Line.LINE61363 Bus1=61338 Bus2=61364 phases=3 Linecode=2c_.04 Length=2.2191 Units=m
New Line.LINE61364 Bus1=61339 Bus2=61365 phases=3 Linecode=2c_.04 Length=0.25461 Units=m
New Line.LINE61365 Bus1=61340 Bus2=61366 phases=3 Linecode=4_XSC Length=0.042058 Units=m
New Line.LINE61366 Bus1=61341 Bus2=61367 phases=3 Linecode=4_XSC Length=0.21742 Units=m
New Line.LINE61367 Bus1=61342 Bus2=61368 phases=3 Linecode=2c_.04 Length=2.1636 Units=m
New Line.LINE61368 Bus1=61343 Bus2=61369 phases=3 Linecode=2c_.04 Length=0.17336 Units=m
New Line.LINE61369 Bus1=61344 Bus2=61370 phases=3 Linecode=4c_.12 Length=0.15199 Units=m
New Line.LINE61370 Bus1=61345 Bus2=61371 phases=3 Linecode=2c_.007 Length=0.22501 Units=m
New Line.LINE61371 Bus1=61346 Bus2=61372 phases=3 Linecode=2c_.04 Length=1.1446 Units=m
New Line.LINE61372 Bus1=61347 Bus2=61373 phases=3 Linecode=3c_240_SAC_XC Length=0.39861 Units=m
New Line.LINE61373 Bus1=61347 Bus2=61374 phases=3 Linecode=3c_240_SAC_XC Length=0.39861 Units=m
New Line.LINE61374 Bus1=61349 Bus2=61375 phases=3 Linecode=3c_300_SAC_ASN Length=0.14446 Units=m
New Line.LINE61375 Bus1=61349 Bus2=61376 phases=3 Linecode=3c_300_SAC_ASN Length=0.14446 Units=m
New Line.LINE61376 Bus1=61351 Bus2=61377 phases=3 Linecode=2c_.04 Length=0.77308 Units=m
New Line.LINE61377 Bus1=61352 Bus2=61378 phases=3 Linecode=2c_.04 Length=0.11796 Units=m
New Line.LINE61378 Bus1=61353 Bus2=61379 phases=3 Linecode=2c_.04 Length=0.13877 Units=m
New Line.LINE61379 Bus1=61354 Bus2=61380 phases=3 Linecode=2c_.04 Length=0.115 Units=m
New Line.LINE61380 Bus1=61355 Bus2=61381 phases=3 Linecode=2c_.04 Length=0.28501 Units=m
New Line.LINE61381 Bus1=61355 Bus2=61382 phases=3 Linecode=2c_.04 Length=5.0273 Units=m
New Line.LINE61382 Bus1=61356 Bus2=61383 phases=3 Linecode=2c_.04 Length=0.13256 Units=m
New Line.LINE61383 Bus1=61357 Bus2=61384 phases=3 Linecode=4_XSC Length=5.2644 Units=m
New Line.LINE61384 Bus1=61358 Bus2=61385 phases=3 Linecode=2c_.04 Length=15.3503 Units=m
New Line.LINE61385 Bus1=61359 Bus2=61386 phases=3 Linecode=2c_.04 Length=0.15986 Units=m
New Line.LINE61386 Bus1=61360 Bus2=61387 phases=3 Linecode=2c_.04 Length=0.20665 Units=m
New Line.LINE61387 Bus1=61361 Bus2=61388 phases=3 Linecode=4_XSC Length=0.40299 Units=m
New Line.LINE61388 Bus1=61361 Bus2=61389 phases=3 Linecode=4c_.12 Length=1.5174 Units=m
New Line.LINE61389 Bus1=61362 Bus2=61390 phases=3 Linecode=2c_.04 Length=0.74648 Units=m
New Line.LINE61390 Bus1=61363 Bus2=61391 phases=3 Linecode=2c_.04 Length=6.3253 Units=m
New Line.LINE61391 Bus1=61364 Bus2=61392 phases=3 Linecode=2c_.04 Length=1.4995 Units=m
New Line.LINE61392 Bus1=61365 Bus2=61393 phases=3 Linecode=2c_.04 Length=0.090999 Units=m
New Line.LINE61393 Bus1=61366 Bus2=61394 phases=3 Linecode=4_XSC Length=0.041232 Units=m
New Line.LINE61394 Bus1=61367 Bus2=61395 phases=3 Linecode=4_XSC Length=0.091482 Units=m
New Line.LINE61395 Bus1=61368 Bus2=61396 phases=3 Linecode=2c_.04 Length=0.31675 Units=m
New Line.LINE61396 Bus1=61369 Bus2=61397 phases=3 Linecode=2c_.04 Length=0.07 Units=m
New Line.LINE61397 Bus1=61370 Bus2=61398 phases=3 Linecode=4c_.12 Length=0.131 Units=m
New Line.LINE61398 Bus1=61371 Bus2=61399 phases=3 Linecode=2c_.007 Length=0.20344 Units=m
New Line.LINE61399 Bus1=61372 Bus2=61400 phases=3 Linecode=2c_.04 Length=6.9019 Units=m
New Line.LINE61400 Bus1=61373 Bus2=61401 phases=3 Linecode=3c_240_SAC_XC Length=0.376 Units=m
New Line.LINE61401 Bus1=61373 Bus2=61402 phases=3 Linecode=3c_240_SAC_XC Length=0.376 Units=m
New Line.LINE61402 Bus1=61375 Bus2=61403 phases=3 Linecode=3c_300_SAC_ASN Length=0.15205 Units=m
New Line.LINE61403 Bus1=61375 Bus2=61404 phases=3 Linecode=3c_300_SAC_ASN Length=0.15205 Units=m
New Line.LINE61404 Bus1=61377 Bus2=61405 phases=3 Linecode=2c_.04 Length=5.0751 Units=m
New Line.LINE61405 Bus1=61378 Bus2=61406 phases=3 Linecode=2c_.04 Length=0.16269 Units=m
New Line.LINE61406 Bus1=61379 Bus2=61407 phases=3 Linecode=2c_.04 Length=0.094727 Units=m
New Line.LINE61407 Bus1=61380 Bus2=61408 phases=3 Linecode=2c_.04 Length=0.13701 Units=m
New Line.LINE61408 Bus1=61381 Bus2=61409 phases=3 Linecode=2c_.04 Length=0.64669 Units=m
New Line.LINE61409 Bus1=61383 Bus2=61410 phases=3 Linecode=2c_.04 Length=0.15503 Units=m
New Line.LINE61410 Bus1=61385 Bus2=61411 phases=3 Linecode=2c_.04 Length=12.6677 Units=m
New Line.LINE61411 Bus1=61386 Bus2=61412 phases=3 Linecode=2c_.04 Length=0.12904 Units=m
New Line.LINE61412 Bus1=61387 Bus2=61413 phases=3 Linecode=2c_.04 Length=0.12919 Units=m
New Line.LINE61413 Bus1=61388 Bus2=61414 phases=3 Linecode=4_XSC Length=1.1187 Units=m
New Line.LINE61414 Bus1=61389 Bus2=61415 phases=3 Linecode=4c_.12 Length=1.3001 Units=m
New Line.LINE61415 Bus1=61390 Bus2=61416 phases=3 Linecode=2c_.04 Length=6.6222 Units=m
New Line.LINE61416 Bus1=61392 Bus2=61417 phases=3 Linecode=2c_.04 Length=0.74381 Units=m
New Line.LINE61417 Bus1=61393 Bus2=61418 phases=3 Linecode=2c_.04 Length=0.079625 Units=m
New Line.LINE61418 Bus1=61394 Bus2=61419 phases=3 Linecode=4_XSC Length=0.04123 Units=m
New Line.LINE61419 Bus1=61395 Bus2=61420 phases=3 Linecode=4_XSC Length=0.090801 Units=m
New Line.LINE61420 Bus1=61396 Bus2=61421 phases=3 Linecode=2c_.04 Length=0.16392 Units=m
New Line.LINE61421 Bus1=61397 Bus2=61422 phases=3 Linecode=2c_.04 Length=0.066752 Units=m
New Line.LINE61422 Bus1=61398 Bus2=61423 phases=3 Linecode=4c_.12 Length=0.20878 Units=m
New Line.LINE61423 Bus1=61399 Bus2=61424 phases=3 Linecode=2c_.007 Length=0.11636 Units=m
New Line.LINE61424 Bus1=61400 Bus2=61425 phases=3 Linecode=2c_.04 Length=1.9646 Units=m
New Line.LINE61425 Bus1=61401 Bus2=61426 phases=3 Linecode=3c_240_SAC_XC Length=0.14165 Units=m
New Line.LINE61426 Bus1=61401 Bus2=61427 phases=3 Linecode=3c_240_SAC_XC Length=0.14165 Units=m
New Line.LINE61427 Bus1=61403 Bus2=61428 phases=3 Linecode=3c_300_SAC_ASN Length=0.10259 Units=m
New Line.LINE61428 Bus1=61403 Bus2=61429 phases=3 Linecode=3c_300_SAC_ASN Length=0.10259 Units=m
New Line.LINE61429 Bus1=61406 Bus2=61430 phases=3 Linecode=2c_.04 Length=0.22401 Units=m
New Line.LINE61430 Bus1=61407 Bus2=61431 phases=3 Linecode=2c_.04 Length=0.11261 Units=m
New Line.LINE61431 Bus1=61408 Bus2=61432 phases=3 Linecode=2c_.04 Length=3.4938 Units=m
New Line.LINE61432 Bus1=61409 Bus2=61433 phases=3 Linecode=2c_.04 Length=0.16787 Units=m
New Line.LINE61433 Bus1=61410 Bus2=61434 phases=3 Linecode=2c_.04 Length=0.2441 Units=m
New Line.LINE61434 Bus1=61411 Bus2=61435 phases=3 Linecode=2c_.04 Length=2.2675 Units=m
New Line.LINE61435 Bus1=61411 Bus2=61436 phases=3 Linecode=2c_.04 Length=4.4293 Units=m
New Line.LINE61436 Bus1=61412 Bus2=61437 phases=3 Linecode=2c_.04 Length=0.11389 Units=m
New Line.LINE61437 Bus1=61413 Bus2=61438 phases=3 Linecode=2c_.04 Length=0.15531 Units=m
New Line.LINE61438 Bus1=61414 Bus2=61439 phases=3 Linecode=4_XSC Length=0.9332 Units=m
New Line.LINE61439 Bus1=61415 Bus2=61440 phases=3 Linecode=4c_.12 Length=2.9213 Units=m
New Line.LINE61440 Bus1=61417 Bus2=61441 phases=3 Linecode=2c_.04 Length=0.098997 Units=m
New Line.LINE61441 Bus1=61418 Bus2=61442 phases=3 Linecode=2c_.04 Length=0.066752 Units=m
New Line.LINE61442 Bus1=61419 Bus2=61443 phases=3 Linecode=4_XSC Length=0.041182 Units=m
New Line.LINE61443 Bus1=61420 Bus2=61444 phases=3 Linecode=4_XSC Length=0.091527 Units=m
New Line.LINE61444 Bus1=61421 Bus2=61445 phases=3 Linecode=2c_.04 Length=0.10816 Units=m
New Line.LINE61445 Bus1=61422 Bus2=61446 phases=3 Linecode=2c_.04 Length=0.061816 Units=m
New Line.LINE61446 Bus1=61423 Bus2=61447 phases=3 Linecode=4c_.12 Length=0.12653 Units=m
New Line.LINE61447 Bus1=61424 Bus2=61448 phases=3 Linecode=2c_.007 Length=0.13854 Units=m
New Line.LINE61448 Bus1=61425 Bus2=61449 phases=3 Linecode=2c_.04 Length=0.3356 Units=m
New Line.LINE61449 Bus1=61426 Bus2=61450 phases=3 Linecode=3c_240_SAC_XC Length=0.40659 Units=m
New Line.LINE61450 Bus1=61426 Bus2=61451 phases=3 Linecode=3c_240_SAC_XC Length=0.40659 Units=m
New Line.LINE61451 Bus1=61428 Bus2=61452 phases=3 Linecode=3c_300_SAC_ASN Length=0.2794 Units=m
New Line.LINE61452 Bus1=61428 Bus2=61453 phases=3 Linecode=3c_300_SAC_ASN Length=0.2794 Units=m
New Line.LINE61453 Bus1=61430 Bus2=61454 phases=3 Linecode=2c_.04 Length=2.4706 Units=m
New Line.LINE61454 Bus1=61431 Bus2=61455 phases=3 Linecode=2c_.04 Length=0.16046 Units=m
New Line.LINE61455 Bus1=61432 Bus2=61456 phases=3 Linecode=2c_.04 Length=0.8667 Units=m
New Line.LINE61456 Bus1=61433 Bus2=61457 phases=3 Linecode=2c_.04 Length=0.17241 Units=m
New Line.LINE61457 Bus1=61434 Bus2=61458 phases=3 Linecode=2c_.04 Length=2.9797 Units=m
New Line.LINE61458 Bus1=61435 Bus2=61459 phases=3 Linecode=2c_.04 Length=0.075927 Units=m
New Line.LINE61459 Bus1=61436 Bus2=61460 phases=3 Linecode=2c_.04 Length=0.31728 Units=m
New Line.LINE61460 Bus1=61437 Bus2=61461 phases=3 Linecode=2c_.04 Length=0.21552 Units=m
New Line.LINE61461 Bus1=61438 Bus2=61462 phases=3 Linecode=2c_.04 Length=0.19233 Units=m
New Line.LINE61462 Bus1=61439 Bus2=61463 phases=3 Linecode=4_XSC Length=0.15881 Units=m
New Line.LINE61463 Bus1=61440 Bus2=61464 phases=3 Linecode=4c_.12 Length=3.0956 Units=m
New Line.LINE61464 Bus1=61441 Bus2=61465 phases=3 Linecode=2c_.04 Length=0.066573 Units=m
New Line.LINE61465 Bus1=61442 Bus2=61466 phases=3 Linecode=2c_.04 Length=0.057001 Units=m
New Line.LINE61466 Bus1=61443 Bus2=61467 phases=3 Linecode=4_XSC Length=0.042059 Units=m
New Line.LINE61467 Bus1=61444 Bus2=61468 phases=3 Linecode=4_XSC Length=0.091241 Units=m
New Line.LINE61468 Bus1=61445 Bus2=61469 phases=3 Linecode=2c_.04 Length=0.118 Units=m
New Line.LINE61469 Bus1=61446 Bus2=61470 phases=3 Linecode=2c_.04 Length=0.085958 Units=m
New Line.LINE61470 Bus1=61447 Bus2=61471 phases=3 Linecode=4c_.12 Length=0.2442 Units=m
New Line.LINE61471 Bus1=61448 Bus2=61472 phases=3 Linecode=2c_.007 Length=0.18835 Units=m
New Line.LINE61472 Bus1=61449 Bus2=61473 phases=3 Linecode=2c_.04 Length=0.15673 Units=m
New Line.LINE61473 Bus1=61450 Bus2=61474 phases=3 Linecode=3c_240_SAC_XC Length=0.59597 Units=m
New Line.LINE61474 Bus1=61450 Bus2=61475 phases=3 Linecode=3c_240_SAC_XC Length=0.59597 Units=m
New Line.LINE61475 Bus1=61452 Bus2=61476 phases=3 Linecode=3c_300_SAC_ASN Length=0.30056 Units=m
New Line.LINE61476 Bus1=61452 Bus2=61477 phases=3 Linecode=3c_300_SAC_ASN Length=0.30056 Units=m
New Line.LINE61477 Bus1=61454 Bus2=61478 phases=3 Linecode=2c_.04 Length=0.13547 Units=m
New Line.LINE61478 Bus1=61455 Bus2=61479 phases=3 Linecode=2c_.04 Length=0.2874 Units=m
New Line.LINE61479 Bus1=61456 Bus2=61480 phases=3 Linecode=2c_.04 Length=1.8136 Units=m
New Line.LINE61480 Bus1=61457 Bus2=61481 phases=3 Linecode=2c_.04 Length=3.4644 Units=m
New Line.LINE61481 Bus1=61458 Bus2=61482 phases=3 Linecode=2c_.04 Length=0.35756 Units=m
New Line.LINE61482 Bus1=61459 Bus2=61483 phases=3 Linecode=2c_.04 Length=0.068476 Units=m
New Line.LINE61483 Bus1=61460 Bus2=61484 phases=3 Linecode=2c_.04 Length=0.17847 Units=m
New Line.LINE61484 Bus1=61461 Bus2=61485 phases=3 Linecode=2c_.04 Length=0.86185 Units=m
New Line.LINE61485 Bus1=61462 Bus2=61486 phases=3 Linecode=2c_.04 Length=0.74665 Units=m
New Line.LINE61486 Bus1=61463 Bus2=61487 phases=3 Linecode=4_XSC Length=0.15981 Units=m
New Line.LINE61487 Bus1=61464 Bus2=61488 phases=3 Linecode=4c_.12 Length=3.7902 Units=m
New Line.LINE61488 Bus1=61465 Bus2=61489 phases=3 Linecode=2c_.04 Length=0.12366 Units=m
New Line.LINE61489 Bus1=61466 Bus2=61490 phases=3 Linecode=2c_.04 Length=0.073163 Units=m
New Line.LINE61490 Bus1=61467 Bus2=61491 phases=3 Linecode=4_XSC Length=0.041305 Units=m
New Line.LINE61491 Bus1=61468 Bus2=61492 phases=3 Linecode=4_XSC Length=0.0914 Units=m
New Line.LINE61492 Bus1=61469 Bus2=61493 phases=3 Linecode=2c_.04 Length=0.10604 Units=m
New Line.LINE61493 Bus1=61470 Bus2=61494 phases=3 Linecode=2c_.04 Length=1.3022 Units=m
New Line.LINE61494 Bus1=61471 Bus2=61495 phases=3 Linecode=4c_.12 Length=0.20342 Units=m
New Line.LINE61495 Bus1=61473 Bus2=61496 phases=3 Linecode=2c_.04 Length=0.12758 Units=m
New Line.LINE61496 Bus1=61474 Bus2=61497 phases=3 Linecode=3c_240_SAC_XC Length=11.1316 Units=m
New Line.LINE61497 Bus1=61474 Bus2=61498 phases=3 Linecode=3c_240_SAC_XC Length=11.1316 Units=m
New Line.LINE61498 Bus1=61476 Bus2=61499 phases=3 Linecode=3c_300_SAC_ASN Length=0.23347 Units=m
New Line.LINE61499 Bus1=61476 Bus2=61500 phases=3 Linecode=3c_300_SAC_ASN Length=0.23347 Units=m
New Line.LINE61500 Bus1=61478 Bus2=61501 phases=3 Linecode=2c_.04 Length=0.1781 Units=m
New Line.LINE61501 Bus1=61479 Bus2=61502 phases=3 Linecode=2c_.04 Length=2.7237 Units=m
New Line.LINE61502 Bus1=61480 Bus2=61503 phases=3 Linecode=2c_.04 Length=1.0241 Units=m
New Line.LINE61503 Bus1=61481 Bus2=61504 phases=3 Linecode=2c_.04 Length=0.25173 Units=m
New Line.LINE61504 Bus1=61482 Bus2=61505 phases=3 Linecode=2c_.04 Length=0.29329 Units=m
New Line.LINE61505 Bus1=61483 Bus2=61506 phases=3 Linecode=2c_.04 Length=0.070342 Units=m
New Line.LINE61506 Bus1=61484 Bus2=61507 phases=3 Linecode=2c_.04 Length=0.56294 Units=m
New Line.LINE61507 Bus1=61485 Bus2=61508 phases=3 Linecode=2c_.04 Length=0.56175 Units=m
New Line.LINE61508 Bus1=61485 Bus2=61509 phases=3 Linecode=2c_.04 Length=5.2311 Units=m
New Line.LINE61509 Bus1=61486 Bus2=61510 phases=3 Linecode=2c_.04 Length=0.78462 Units=m
New Line.LINE61510 Bus1=61486 Bus2=61511 phases=3 Linecode=2c_.04 Length=5.0582 Units=m
New Line.LINE61511 Bus1=61487 Bus2=61512 phases=3 Linecode=4_XSC Length=0.067801 Units=m
New Line.LINE61512 Bus1=61488 Bus2=61513 phases=3 Linecode=4c_.12 Length=3.2683 Units=m
New Line.LINE61513 Bus1=61489 Bus2=61514 phases=3 Linecode=2c_.04 Length=0.049477 Units=m
New Line.LINE61514 Bus1=61490 Bus2=61515 phases=3 Linecode=2c_.04 Length=0.073349 Units=m
New Line.LINE61515 Bus1=61491 Bus2=61516 phases=3 Linecode=4_XSC Length=0.04105 Units=m
New Line.LINE61516 Bus1=61493 Bus2=61517 phases=3 Linecode=2c_.04 Length=0.086557 Units=m
New Line.LINE61517 Bus1=61494 Bus2=61518 phases=3 Linecode=3c_.04 Length=4.6471 Units=m
New Line.LINE61518 Bus1=61494 Bus2=61519 phases=3 Linecode=2c_.04 Length=1.1752 Units=m
New Line.LINE61519 Bus1=61495 Bus2=61520 phases=3 Linecode=4c_.12 Length=0.21943 Units=m
New Line.LINE61520 Bus1=61496 Bus2=61521 phases=3 Linecode=2c_.04 Length=0.10013 Units=m
New Line.LINE61521 Bus1=61497 Bus2=61522 phases=3 Linecode=3c_240_SAC_XC Length=8.7935 Units=m
New Line.LINE61522 Bus1=61497 Bus2=61523 phases=3 Linecode=3c_240_SAC_XC Length=8.7935 Units=m
New Line.LINE61523 Bus1=61499 Bus2=61524 phases=3 Linecode=3c_300_SAC_ASN Length=0.79338 Units=m
New Line.LINE61524 Bus1=61499 Bus2=61525 phases=3 Linecode=3c_300_SAC_ASN Length=0.79338 Units=m
New Line.LINE61525 Bus1=61501 Bus2=61526 phases=3 Linecode=2c_.04 Length=0.074 Units=m
New Line.LINE61526 Bus1=61502 Bus2=61527 phases=3 Linecode=2c_.04 Length=4.1552 Units=m
New Line.LINE61527 Bus1=61503 Bus2=61528 phases=3 Linecode=2c_.04 Length=5.4896 Units=m
New Line.LINE61528 Bus1=61504 Bus2=61529 phases=3 Linecode=2c_.04 Length=0.1593 Units=m
New Line.LINE61529 Bus1=61505 Bus2=61530 phases=3 Linecode=2c_.04 Length=0.26513 Units=m
New Line.LINE61530 Bus1=61506 Bus2=61531 phases=3 Linecode=2c_.04 Length=0.064382 Units=m
New Line.LINE61531 Bus1=61507 Bus2=61532 phases=3 Linecode=2c_.04 Length=0.3712 Units=m
New Line.LINE61532 Bus1=61508 Bus2=61533 phases=3 Linecode=2c_.04 Length=0.37968 Units=m
New Line.LINE61533 Bus1=61510 Bus2=61534 phases=3 Linecode=2c_.04 Length=0.17698 Units=m
New Line.LINE61534 Bus1=61512 Bus2=61535 phases=3 Linecode=4_XSC Length=0.067082 Units=m
New Line.LINE61535 Bus1=61513 Bus2=61536 phases=3 Linecode=4c_.12 Length=1.2614 Units=m
New Line.LINE61536 Bus1=61514 Bus2=61537 phases=3 Linecode=2c_.04 Length=0.061 Units=m
New Line.LINE61537 Bus1=61515 Bus2=61538 phases=3 Linecode=2c_.04 Length=0.12243 Units=m
New Line.LINE61538 Bus1=61516 Bus2=61539 phases=3 Linecode=4_XSC Length=0.041485 Units=m
New Line.LINE61539 Bus1=61517 Bus2=61540 phases=3 Linecode=2c_.04 Length=0.098081 Units=m
New Line.LINE61540 Bus1=61519 Bus2=61541 phases=3 Linecode=2c_.04 Length=0.13206 Units=m
New Line.LINE61541 Bus1=61520 Bus2=61542 phases=3 Linecode=4c_.12 Length=0.19334 Units=m
New Line.LINE61542 Bus1=61521 Bus2=61543 phases=3 Linecode=2c_.04 Length=0.083999 Units=m
New Line.LINE61543 Bus1=61522 Bus2=61544 phases=3 Linecode=3c_240_SAC_XC Length=14.9743 Units=m
New Line.LINE61544 Bus1=61522 Bus2=61545 phases=3 Linecode=3c_240_SAC_XC Length=14.9743 Units=m
New Line.LINE61545 Bus1=61524 Bus2=61546 phases=3 Linecode=4c_.06_AS Length=4.8704 Units=m
New Line.LINE61546 Bus1=61524 Bus2=61547 phases=3 Linecode=4c_.06 Length=2.9144 Units=m
New Line.LINE61547 Bus1=61524 Bus2=61548 phases=3 Linecode=4c_.06_AS Length=4.8704 Units=m
New Line.LINE61548 Bus1=61526 Bus2=61549 phases=3 Linecode=2c_.04 Length=0.13537 Units=m
New Line.LINE61549 Bus1=61527 Bus2=61550 phases=3 Linecode=2c_.04 Length=6.5285 Units=m
New Line.LINE61550 Bus1=61529 Bus2=61551 phases=3 Linecode=2c_.04 Length=0.20931 Units=m
New Line.LINE61551 Bus1=61530 Bus2=61552 phases=3 Linecode=2c_.04 Length=0.32578 Units=m
New Line.LINE61552 Bus1=61531 Bus2=61553 phases=3 Linecode=2c_.04 Length=0.17887 Units=m
New Line.LINE61553 Bus1=61532 Bus2=61554 phases=3 Linecode=2c_.04 Length=0.91755 Units=m
New Line.LINE61554 Bus1=61532 Bus2=61555 phases=3 Linecode=3c_.04 Length=5.4685 Units=m
New Line.LINE61555 Bus1=61533 Bus2=61556 phases=3 Linecode=2c_.04 Length=0.22145 Units=m
New Line.LINE61556 Bus1=61534 Bus2=61557 phases=3 Linecode=2c_.04 Length=0.13865 Units=m
New Line.LINE61557 Bus1=61535 Bus2=61558 phases=3 Linecode=4_XSC Length=0.067719 Units=m
New Line.LINE61558 Bus1=61536 Bus2=61559 phases=3 Linecode=4c_.12 Length=14.0676 Units=m
New Line.LINE61559 Bus1=61536 Bus2=61560 phases=3 Linecode=2c_.04 Length=13.6097 Units=m
New Line.LINE61560 Bus1=61537 Bus2=61561 phases=3 Linecode=2c_.04 Length=0.058249 Units=m
New Line.LINE61561 Bus1=61538 Bus2=61562 phases=3 Linecode=2c_.04 Length=0.16747 Units=m
New Line.LINE61562 Bus1=61539 Bus2=61563 phases=3 Linecode=4_XSC Length=2.6054 Units=m
New Line.LINE61563 Bus1=61540 Bus2=61564 phases=3 Linecode=2c_.04 Length=1.379 Units=m
New Line.LINE61564 Bus1=61541 Bus2=61565 phases=3 Linecode=2c_.04 Length=0.11243 Units=m
New Line.LINE61565 Bus1=61542 Bus2=61566 phases=3 Linecode=4c_.12 Length=0.25046 Units=m
New Line.LINE61566 Bus1=61543 Bus2=61567 phases=3 Linecode=2c_.04 Length=0.183 Units=m
New Line.LINE61567 Bus1=61544 Bus2=61568 phases=3 Linecode=3c_240_SAC_XC Length=5.4063 Units=m
New Line.LINE61568 Bus1=61544 Bus2=61569 phases=3 Linecode=3c_240_SAC_XC Length=1.154 Units=m
New Line.LINE61569 Bus1=61546 Bus2=61570 phases=3 Linecode=4c_.06_AS Length=1.4944 Units=m
New Line.LINE61570 Bus1=61546 Bus2=61571 phases=3 Linecode=4c_.06_AS Length=0.3314 Units=m
New Line.LINE61571 Bus1=61547 Bus2=61572 phases=3 Linecode=4c_.06 Length=7.2555 Units=m
New Line.LINE61572 Bus1=61549 Bus2=61573 phases=3 Linecode=2c_.04 Length=0.13193 Units=m
New Line.LINE61573 Bus1=61551 Bus2=61574 phases=3 Linecode=2c_.04 Length=0.26916 Units=m
New Line.LINE61574 Bus1=61552 Bus2=61575 phases=3 Linecode=2c_.04 Length=6.0632 Units=m
New Line.LINE61575 Bus1=61553 Bus2=61576 phases=3 Linecode=2c_.04 Length=0.66868 Units=m
New Line.LINE61576 Bus1=61554 Bus2=61577 phases=3 Linecode=2c_.04 Length=0.11474 Units=m
New Line.LINE61577 Bus1=61556 Bus2=61578 phases=3 Linecode=2c_.04 Length=0.142 Units=m
New Line.LINE61578 Bus1=61557 Bus2=61579 phases=3 Linecode=2c_.04 Length=0.11673 Units=m
New Line.LINE61579 Bus1=61558 Bus2=61580 phases=3 Linecode=4_XSC Length=0.067268 Units=m
New Line.LINE61580 Bus1=61559 Bus2=61581 phases=3 Linecode=2c_.007 Length=0.24458 Units=m
New Line.LINE61581 Bus1=61559 Bus2=61582 phases=3 Linecode=4c_.12 Length=7.1867 Units=m
New Line.LINE61582 Bus1=61560 Bus2=61583 phases=3 Linecode=2c_.04 Length=0.59889 Units=m
New Line.LINE61583 Bus1=61560 Bus2=61584 phases=3 Linecode=2c_.04 Length=3.7549 Units=m
New Line.LINE61584 Bus1=61561 Bus2=61585 phases=3 Linecode=2c_.04 Length=0.10663 Units=m
New Line.LINE61585 Bus1=61562 Bus2=61586 phases=3 Linecode=2c_.04 Length=0.69723 Units=m
New Line.LINE61586 Bus1=61563 Bus2=61587 phases=3 Linecode=4_XSC Length=2.194 Units=m
New Line.LINE61587 Bus1=61564 Bus2=61588 phases=3 Linecode=3c_.04 Length=5.1975 Units=m
New Line.LINE61588 Bus1=61564 Bus2=61589 phases=3 Linecode=2c_.04 Length=1.1808 Units=m
New Line.LINE61589 Bus1=61565 Bus2=61590 phases=3 Linecode=2c_.04 Length=0.097128 Units=m
New Line.LINE61590 Bus1=61566 Bus2=61591 phases=3 Linecode=4c_.12 Length=0.19176 Units=m
New Line.LINE61591 Bus1=61567 Bus2=61592 phases=3 Linecode=2c_.04 Length=0.125 Units=m
New Line.LINE61592 Bus1=61568 Bus2=61593 phases=3 Linecode=3c_240_SAC_XC Length=2.005 Units=m
New Line.LINE61593 Bus1=61568 Bus2=61594 phases=3 Linecode=3c_240_SAC_XC Length=2.005 Units=m
New Line.LINE61594 Bus1=61568 Bus2=61595 phases=3 Linecode=3c_240_SAC_XC Length=4.2523 Units=m
New Line.LINE61595 Bus1=61569 Bus2=61596 phases=3 Linecode=4_XC Length=0.17534 Units=m
New Line.LINE61596 Bus1=61570 Bus2=61597 phases=3 Linecode=4c_.06_AS Length=2.4859 Units=m
New Line.LINE61597 Bus1=61570 Bus2=61598 phases=3 Linecode=4c_.06_AS Length=1.163 Units=m
New Line.LINE61598 Bus1=61571 Bus2=61599 phases=3 Linecode=2c_.007 Length=0.16763 Units=m
New Line.LINE61599 Bus1=61572 Bus2=61600 phases=3 Linecode=4c_.06 Length=4.4745 Units=m
New Line.LINE61600 Bus1=61572 Bus2=61601 phases=3 Linecode=4c_.04 Length=0.61173 Units=m
New Line.LINE61601 Bus1=61573 Bus2=61602 phases=3 Linecode=2c_.04 Length=0.98308 Units=m
New Line.LINE61602 Bus1=61574 Bus2=61603 phases=3 Linecode=2c_.04 Length=0.36878 Units=m
New Line.LINE61603 Bus1=61575 Bus2=61604 phases=3 Linecode=2c_.04 Length=0.58052 Units=m
New Line.LINE61604 Bus1=61576 Bus2=61605 phases=3 Linecode=2c_.04 Length=0.77432 Units=m
New Line.LINE61605 Bus1=61576 Bus2=61606 phases=3 Linecode=2c_.04 Length=5.4983 Units=m
New Line.LINE61606 Bus1=61577 Bus2=61607 phases=3 Linecode=2c_.04 Length=0.17366 Units=m
New Line.LINE61607 Bus1=61578 Bus2=61608 phases=3 Linecode=2c_.04 Length=0.18132 Units=m
New Line.LINE61608 Bus1=61579 Bus2=61609 phases=3 Linecode=2c_.04 Length=0.10347 Units=m
New Line.LINE61609 Bus1=61580 Bus2=61610 phases=3 Linecode=4_XSC Length=0.067366 Units=m
New Line.LINE61610 Bus1=61581 Bus2=61611 phases=3 Linecode=2c_.007 Length=0.10428 Units=m
New Line.LINE61611 Bus1=61582 Bus2=61612 phases=3 Linecode=4_XC Length=0.43546 Units=m
New Line.LINE61612 Bus1=61582 Bus2=61613 phases=3 Linecode=4c_.12 Length=3.2042 Units=m
New Line.LINE61613 Bus1=61583 Bus2=61614 phases=3 Linecode=2c_.04 Length=0.29314 Units=m
New Line.LINE61614 Bus1=61585 Bus2=61615 phases=3 Linecode=2c_.04 Length=0.14089 Units=m
New Line.LINE61615 Bus1=61586 Bus2=61616 phases=3 Linecode=2c_.04 Length=3.4404 Units=m
New Line.LINE61616 Bus1=61586 Bus2=61617 phases=3 Linecode=2c_.04 Length=3.4404 Units=m
New Line.LINE61617 Bus1=61586 Bus2=61618 phases=3 Linecode=2c_.04 Length=12.0586 Units=m
New Line.LINE61618 Bus1=61589 Bus2=61619 phases=3 Linecode=2c_.04 Length=0.16123 Units=m
New Line.LINE61619 Bus1=61590 Bus2=61620 phases=3 Linecode=2c_.04 Length=0.11311 Units=m
New Line.LINE61620 Bus1=61591 Bus2=61621 phases=3 Linecode=4c_.12 Length=0.20655 Units=m
New Line.LINE61621 Bus1=61591 Bus2=61622 phases=3 Linecode=4c_.12 Length=0.1677 Units=m
New Line.LINE61622 Bus1=61592 Bus2=61623 phases=3 Linecode=2c_.04 Length=0.12478 Units=m
New Line.LINE61623 Bus1=61593 Bus2=61624 phases=3 Linecode=3c_240_SAC_XC Length=10.133 Units=m
New Line.LINE61624 Bus1=61596 Bus2=61625 phases=3 Linecode=4_XC Length=0.17349 Units=m
New Line.LINE61625 Bus1=61597 Bus2=61626 phases=3 Linecode=4c_.06_AS Length=4.1364 Units=m
New Line.LINE61626 Bus1=61599 Bus2=61627 phases=3 Linecode=2c_.007 Length=0.15156 Units=m
New Line.LINE61627 Bus1=61600 Bus2=61628 phases=3 Linecode=4c_.06 Length=6.435 Units=m
New Line.LINE61628 Bus1=61600 Bus2=61629 phases=3 Linecode=2c_.04 Length=8.5353 Units=m
New Line.LINE61629 Bus1=61601 Bus2=61630 phases=3 Linecode=4c_.04 Length=5.0805 Units=m
New Line.LINE61630 Bus1=61602 Bus2=61631 phases=3 Linecode=2c_.04 Length=5.6072 Units=m
New Line.LINE61631 Bus1=61603 Bus2=61632 phases=3 Linecode=2c_.04 Length=5.8904 Units=m
New Line.LINE61632 Bus1=61604 Bus2=61633 phases=3 Linecode=2c_.04 Length=0.33022 Units=m
New Line.LINE61633 Bus1=61605 Bus2=61634 phases=3 Linecode=2c_.04 Length=0.031145 Units=m
New Line.LINE61634 Bus1=61607 Bus2=61635 phases=3 Linecode=2c_.04 Length=0.22434 Units=m
New Line.LINE61635 Bus1=61608 Bus2=61636 phases=3 Linecode=2c_.04 Length=0.27379 Units=m
New Line.LINE61636 Bus1=61609 Bus2=61637 phases=3 Linecode=2c_.04 Length=6.724 Units=m
New Line.LINE61637 Bus1=61610 Bus2=61638 phases=3 Linecode=4_XSC Length=0.067719 Units=m
New Line.LINE61638 Bus1=61611 Bus2=61639 phases=3 Linecode=2c_.007 Length=0.12389 Units=m
New Line.LINE61639 Bus1=61612 Bus2=61640 phases=3 Linecode=4_XC Length=0.43554 Units=m
New Line.LINE61640 Bus1=61613 Bus2=61641 phases=3 Linecode=4c_.12 Length=14.6731 Units=m
New Line.LINE61641 Bus1=61613 Bus2=61642 phases=3 Linecode=2c_.04 Length=4.818 Units=m
New Line.LINE61642 Bus1=61614 Bus2=61643 phases=3 Linecode=2c_.04 Length=0.16598 Units=m
New Line.LINE61643 Bus1=61615 Bus2=61644 phases=3 Linecode=2c_.04 Length=0.64684 Units=m
New Line.LINE61644 Bus1=61618 Bus2=61645 phases=3 Linecode=2c_.04 Length=1.0215 Units=m
New Line.LINE61645 Bus1=61619 Bus2=61646 phases=3 Linecode=2c_.04 Length=0.12397 Units=m
New Line.LINE61646 Bus1=61620 Bus2=61647 phases=3 Linecode=2c_.04 Length=0.12157 Units=m
New Line.LINE61647 Bus1=61621 Bus2=61648 phases=3 Linecode=4c_.12 Length=0.74265 Units=m
New Line.LINE61648 Bus1=61622 Bus2=61649 phases=3 Linecode=4c_.12 Length=0.17659 Units=m
New Line.LINE61649 Bus1=61623 Bus2=61650 phases=3 Linecode=2c_.04 Length=0.13244 Units=m
New Line.LINE61650 Bus1=61624 Bus2=61651 phases=3 Linecode=3c_240_SAC_XC Length=11.4332 Units=m
New Line.LINE61651 Bus1=61625 Bus2=61652 phases=3 Linecode=4_XC Length=0.17483 Units=m
New Line.LINE61652 Bus1=61626 Bus2=61653 phases=3 Linecode=4c_.06_AS Length=0.098792 Units=m
New Line.LINE61653 Bus1=61627 Bus2=61654 phases=3 Linecode=2c_.007 Length=0.16119 Units=m
New Line.LINE61654 Bus1=61628 Bus2=61655 phases=3 Linecode=4c_.06 Length=4.8202 Units=m
New Line.LINE61655 Bus1=61629 Bus2=61656 phases=3 Linecode=2c_.04 Length=0.20617 Units=m
New Line.LINE61656 Bus1=61630 Bus2=61657 phases=3 Linecode=4c_.04 Length=1.5651 Units=m
New Line.LINE61657 Bus1=61632 Bus2=61658 phases=3 Linecode=2c_.04 Length=0.28865 Units=m
New Line.LINE61658 Bus1=61633 Bus2=61659 phases=3 Linecode=2c_.04 Length=0.292 Units=m
New Line.LINE61659 Bus1=61634 Bus2=61660 phases=3 Linecode=2c_.04 Length=0.060802 Units=m
New Line.LINE61660 Bus1=61635 Bus2=61661 phases=3 Linecode=2c_.04 Length=4.4588 Units=m
New Line.LINE61661 Bus1=61636 Bus2=61662 phases=3 Linecode=2c_.04 Length=6.4979 Units=m
New Line.LINE61662 Bus1=61637 Bus2=61663 phases=3 Linecode=2c_.04 Length=0.15718 Units=m
New Line.LINE61663 Bus1=61638 Bus2=61664 phases=3 Linecode=4_XSC Length=0.067535 Units=m
New Line.LINE61664 Bus1=61639 Bus2=61665 phases=3 Linecode=2c_.007 Length=0.15504 Units=m
New Line.LINE61665 Bus1=61640 Bus2=61666 phases=3 Linecode=4_XC Length=0.43503 Units=m
New Line.LINE61666 Bus1=61641 Bus2=61667 phases=3 Linecode=4c_.12 Length=5.3149 Units=m
New Line.LINE61667 Bus1=61642 Bus2=61668 phases=3 Linecode=2c_.04 Length=4.8181 Units=m
New Line.LINE61668 Bus1=61642 Bus2=61669 phases=3 Linecode=2c_.04 Length=1.2649 Units=m
New Line.LINE61669 Bus1=61643 Bus2=61670 phases=3 Linecode=2c_.04 Length=0.17639 Units=m
New Line.LINE61670 Bus1=61644 Bus2=61671 phases=3 Linecode=2c_.04 Length=6.7571 Units=m
New Line.LINE61671 Bus1=61644 Bus2=61672 phases=3 Linecode=2c_.04 Length=6.7571 Units=m
New Line.LINE61672 Bus1=61644 Bus2=61673 phases=3 Linecode=2c_.04 Length=0.83378 Units=m
New Line.LINE61673 Bus1=61645 Bus2=61674 phases=3 Linecode=2c_.04 Length=0.16417 Units=m
New Line.LINE61674 Bus1=61646 Bus2=61675 phases=3 Linecode=2c_.04 Length=0.08914 Units=m
New Line.LINE61675 Bus1=61647 Bus2=61676 phases=3 Linecode=2c_.04 Length=0.17228 Units=m
New Line.LINE61676 Bus1=61648 Bus2=61677 phases=3 Linecode=4c_.12 Length=0.52707 Units=m
New Line.LINE61677 Bus1=61649 Bus2=61678 phases=3 Linecode=4c_.12 Length=0.18147 Units=m
New Line.LINE61678 Bus1=61650 Bus2=61679 phases=3 Linecode=2c_.04 Length=0.1478 Units=m
New Line.LINE61679 Bus1=61651 Bus2=61680 phases=3 Linecode=3c_240_SAC_XC Length=0.72307 Units=m
New Line.LINE61680 Bus1=61652 Bus2=61681 phases=3 Linecode=4_XC Length=0.17448 Units=m
New Line.LINE61681 Bus1=61653 Bus2=61682 phases=3 Linecode=4c_.06_AS Length=9.6515 Units=m
New Line.LINE61682 Bus1=61654 Bus2=61683 phases=3 Linecode=2c_.007 Length=0.11265 Units=m
New Line.LINE61683 Bus1=61655 Bus2=61684 phases=3 Linecode=4_XSC Length=0.37549 Units=m
New Line.LINE61684 Bus1=61655 Bus2=61685 phases=3 Linecode=4c_.06 Length=3.5463 Units=m
New Line.LINE61685 Bus1=61656 Bus2=61686 phases=3 Linecode=2c_.04 Length=0.16755 Units=m
New Line.LINE61686 Bus1=61657 Bus2=61687 phases=3 Linecode=4c_.04 Length=0.15655 Units=m
New Line.LINE61687 Bus1=61658 Bus2=61688 phases=3 Linecode=2c_.04 Length=0.29618 Units=m
New Line.LINE61688 Bus1=61659 Bus2=61689 phases=3 Linecode=2c_.04 Length=0.11545 Units=m
New Line.LINE61689 Bus1=61660 Bus2=61690 phases=3 Linecode=2c_.04 Length=0.052925 Units=m
New Line.LINE61690 Bus1=61661 Bus2=61691 phases=3 Linecode=2c_.04 Length=0.2678 Units=m
New Line.LINE61691 Bus1=61662 Bus2=61692 phases=3 Linecode=2c_.04 Length=0.77836 Units=m
New Line.LINE61692 Bus1=61663 Bus2=61693 phases=3 Linecode=2c_.04 Length=0.17015 Units=m
New Line.LINE61693 Bus1=61664 Bus2=61694 phases=3 Linecode=4_XSC Length=0.067007 Units=m
New Line.LINE61694 Bus1=61665 Bus2=61695 phases=3 Linecode=2c_.007 Length=0.12192 Units=m
New Line.LINE61695 Bus1=61666 Bus2=61696 phases=3 Linecode=4_XC Length=0.4356 Units=m
New Line.LINE61696 Bus1=61667 Bus2=61697 phases=3 Linecode=4c_.12 Length=12.6644 Units=m
New Line.LINE61697 Bus1=61667 Bus2=61698 phases=3 Linecode=2c_.007 Length=0.82988 Units=m
New Line.LINE61698 Bus1=61668 Bus2=61699 phases=3 Linecode=2c_.04 Length=0.36914 Units=m
New Line.LINE61699 Bus1=61669 Bus2=61700 phases=3 Linecode=2c_.04 Length=4.1685 Units=m
New Line.LINE61700 Bus1=61670 Bus2=61701 phases=3 Linecode=2c_.04 Length=0.17289 Units=m
New Line.LINE61701 Bus1=61673 Bus2=61702 phases=3 Linecode=2c_.04 Length=0.12102 Units=m
New Line.LINE61702 Bus1=61674 Bus2=61703 phases=3 Linecode=2c_.04 Length=0.13748 Units=m
New Line.LINE61703 Bus1=61675 Bus2=61704 phases=3 Linecode=2c_.04 Length=0.093108 Units=m
New Line.LINE61704 Bus1=61676 Bus2=61705 phases=3 Linecode=2c_.04 Length=2.0302 Units=m
New Line.LINE61705 Bus1=61677 Bus2=61706 phases=3 Linecode=4c_.12 Length=0.21112 Units=m
New Line.LINE61706 Bus1=61678 Bus2=61707 phases=3 Linecode=4c_.12 Length=0.25006 Units=m
New Line.LINE61707 Bus1=61679 Bus2=61708 phases=3 Linecode=2c_.04 Length=0.21381 Units=m
New Line.LINE61708 Bus1=61680 Bus2=61709 phases=3 Linecode=3c_240_SAC_XC Length=0.57655 Units=m
New Line.LINE61709 Bus1=61681 Bus2=61710 phases=3 Linecode=4_XC Length=0.17342 Units=m
New Line.LINE61710 Bus1=61682 Bus2=61711 phases=3 Linecode=4c_.04 Length=15.9207 Units=m
New Line.LINE61711 Bus1=61682 Bus2=61712 phases=3 Linecode=4c_.06_AS Length=8.0903 Units=m
New Line.LINE61712 Bus1=61683 Bus2=61713 phases=3 Linecode=4_PC Length=0.17578 Units=m
New Line.LINE61713 Bus1=61684 Bus2=61714 phases=3 Linecode=4_XSC Length=0.19366 Units=m
New Line.LINE61714 Bus1=61686 Bus2=61715 phases=3 Linecode=2c_.04 Length=0.11847 Units=m
New Line.LINE61715 Bus1=61687 Bus2=61716 phases=3 Linecode=4c_.04 Length=0.16211 Units=m
New Line.LINE61716 Bus1=61688 Bus2=61717 phases=3 Linecode=2c_.04 Length=0.23049 Units=m
New Line.LINE61717 Bus1=61689 Bus2=61718 phases=3 Linecode=2c_.04 Length=3.631 Units=m
New Line.LINE61718 Bus1=61690 Bus2=61719 phases=3 Linecode=2c_.04 Length=0.032016 Units=m
New Line.LINE61719 Bus1=61691 Bus2=61720 phases=3 Linecode=2c_.04 Length=0.2046 Units=m
New Line.LINE61720 Bus1=61692 Bus2=61721 phases=3 Linecode=2c_.04 Length=0.16907 Units=m
New Line.LINE61721 Bus1=61693 Bus2=61722 phases=3 Linecode=2c_.04 Length=0.12303 Units=m
New Line.LINE61722 Bus1=61694 Bus2=61723 phases=3 Linecode=4_XSC Length=0.067358 Units=m
New Line.LINE61723 Bus1=61695 Bus2=61724 phases=3 Linecode=2c_.007 Length=0.16851 Units=m
New Line.LINE61724 Bus1=61696 Bus2=61725 phases=3 Linecode=4_XC Length=0.43518 Units=m
New Line.LINE61725 Bus1=61697 Bus2=61726 phases=3 Linecode=4c_.12 Length=1.6369 Units=m
New Line.LINE61726 Bus1=61698 Bus2=61727 phases=3 Linecode=2c_.007 Length=0.18945 Units=m
New Line.LINE61727 Bus1=61699 Bus2=61728 phases=3 Linecode=2c_.04 Length=0.21253 Units=m
New Line.LINE61728 Bus1=61700 Bus2=61729 phases=3 Linecode=2c_.04 Length=0.14325 Units=m
New Line.LINE61729 Bus1=61701 Bus2=61730 phases=3 Linecode=2c_.04 Length=0.17759 Units=m
New Line.LINE61730 Bus1=61702 Bus2=61731 phases=3 Linecode=2c_.04 Length=0.15588 Units=m
New Line.LINE61731 Bus1=61703 Bus2=61732 phases=3 Linecode=2c_.04 Length=0.11107 Units=m
New Line.LINE61732 Bus1=61704 Bus2=61733 phases=3 Linecode=2c_.04 Length=0.12317 Units=m
New Line.LINE61733 Bus1=61705 Bus2=61734 phases=3 Linecode=2c_.04 Length=3.1717 Units=m
New Line.LINE61734 Bus1=61706 Bus2=61735 phases=3 Linecode=4c_.12 Length=0.21138 Units=m
New Line.LINE61735 Bus1=61707 Bus2=61736 phases=3 Linecode=4c_.12 Length=0.17679 Units=m
New Line.LINE61736 Bus1=61708 Bus2=61737 phases=3 Linecode=2c_.04 Length=4.7622 Units=m
New Line.LINE61737 Bus1=61709 Bus2=61738 phases=3 Linecode=3c_240_SAC_XC Length=0.69589 Units=m
New Line.LINE61738 Bus1=61710 Bus2=61739 phases=3 Linecode=4_XC Length=0.17413 Units=m
New Line.LINE61739 Bus1=61711 Bus2=61740 phases=3 Linecode=2c_.04 Length=1.0906 Units=m
New Line.LINE61740 Bus1=61711 Bus2=61741 phases=3 Linecode=2c_.04 Length=0.99435 Units=m
New Line.LINE61741 Bus1=61712 Bus2=61742 phases=3 Linecode=4c_.06_AS Length=10.9019 Units=m
New Line.LINE61742 Bus1=61713 Bus2=61743 phases=3 Linecode=4_PC Length=0.13388 Units=m
New Line.LINE61743 Bus1=61714 Bus2=61744 phases=3 Linecode=4_XSC Length=0.11744 Units=m
New Line.LINE61744 Bus1=61715 Bus2=61745 phases=3 Linecode=2c_.04 Length=0.197 Units=m
New Line.LINE61745 Bus1=61716 Bus2=61746 phases=3 Linecode=4c_.04 Length=4.4194 Units=m
New Line.LINE61746 Bus1=61717 Bus2=61747 phases=3 Linecode=2c_.04 Length=0.17658 Units=m
New Line.LINE61747 Bus1=61719 Bus2=61748 phases=3 Linecode=2c_.04 Length=0.084006 Units=m
New Line.LINE61748 Bus1=61720 Bus2=61749 phases=3 Linecode=2c_.04 Length=0.17455 Units=m
New Line.LINE61749 Bus1=61721 Bus2=61750 phases=3 Linecode=2c_.04 Length=0.14628 Units=m
New Line.LINE61750 Bus1=61722 Bus2=61751 phases=3 Linecode=2c_.04 Length=0.1336 Units=m
New Line.LINE61751 Bus1=61723 Bus2=61752 phases=3 Linecode=4_XSC Length=0.067742 Units=m
New Line.LINE61752 Bus1=61724 Bus2=61753 phases=3 Linecode=2c_.007 Length=0.12746 Units=m
New Line.LINE61753 Bus1=61726 Bus2=61754 phases=3 Linecode=4c_.12 Length=5.6508 Units=m
New Line.LINE61754 Bus1=61726 Bus2=61755 phases=3 Linecode=2c_.04 Length=6.2145 Units=m
New Line.LINE61755 Bus1=61727 Bus2=61756 phases=3 Linecode=2c_.007 Length=0.16197 Units=m
New Line.LINE61756 Bus1=61728 Bus2=61757 phases=3 Linecode=2c_.04 Length=0.1388 Units=m
New Line.LINE61757 Bus1=61729 Bus2=61758 phases=3 Linecode=2c_.04 Length=0.081216 Units=m
New Line.LINE61758 Bus1=61730 Bus2=61759 phases=3 Linecode=2c_.04 Length=0.22023 Units=m
New Line.LINE61759 Bus1=61731 Bus2=61760 phases=3 Linecode=2c_.04 Length=0.14841 Units=m
New Line.LINE61760 Bus1=61732 Bus2=61761 phases=3 Linecode=2c_.04 Length=0.1024 Units=m
New Line.LINE61761 Bus1=61733 Bus2=61762 phases=3 Linecode=2c_.04 Length=0.14637 Units=m
New Line.LINE61762 Bus1=61734 Bus2=61763 phases=3 Linecode=2c_.04 Length=0.17423 Units=m
New Line.LINE61763 Bus1=61735 Bus2=61764 phases=3 Linecode=4c_.12 Length=0.21064 Units=m
New Line.LINE61764 Bus1=61736 Bus2=61765 phases=3 Linecode=4c_.12 Length=0.2069 Units=m
New Line.LINE61765 Bus1=61737 Bus2=61766 phases=3 Linecode=2c_.04 Length=0.30254 Units=m
New Line.LINE61766 Bus1=61738 Bus2=61767 phases=3 Linecode=3c_240_SAC_XC Length=0.88012 Units=m
New Line.LINE61767 Bus1=61739 Bus2=61768 phases=3 Linecode=4_XC Length=0.17418 Units=m
New Line.LINE61768 Bus1=61740 Bus2=61769 phases=3 Linecode=2c_.04 Length=0.21812 Units=m
New Line.LINE61769 Bus1=61741 Bus2=61770 phases=3 Linecode=2c_.04 Length=0.17713 Units=m
New Line.LINE61770 Bus1=61742 Bus2=61771 phases=3 Linecode=4_XSC Length=0.13846 Units=m
New Line.LINE61771 Bus1=61742 Bus2=61772 phases=3 Linecode=4c_.06_AS Length=6.9113 Units=m
New Line.LINE61772 Bus1=61743 Bus2=61773 phases=3 Linecode=4_PC Length=0.14029 Units=m
New Line.LINE61773 Bus1=61744 Bus2=61774 phases=3 Linecode=4_XSC Length=0.16609 Units=m
New Line.LINE61774 Bus1=61745 Bus2=61775 phases=3 Linecode=2c_.04 Length=0.4857 Units=m
New Line.LINE61775 Bus1=61746 Bus2=61776 phases=3 Linecode=4c_.04 Length=0.30794 Units=m
New Line.LINE61776 Bus1=61747 Bus2=61777 phases=3 Linecode=2c_.04 Length=0.93814 Units=m
New Line.LINE61777 Bus1=61748 Bus2=61778 phases=3 Linecode=2c_.04 Length=0.033242 Units=m
New Line.LINE61778 Bus1=61749 Bus2=61779 phases=3 Linecode=2c_.04 Length=0.22064 Units=m
New Line.LINE61779 Bus1=61750 Bus2=61780 phases=3 Linecode=2c_.04 Length=0.14947 Units=m
New Line.LINE61780 Bus1=61751 Bus2=61781 phases=3 Linecode=2c_.04 Length=0.15845 Units=m
New Line.LINE61781 Bus1=61752 Bus2=61782 phases=3 Linecode=4_XSC Length=0.067676 Units=m
New Line.LINE61782 Bus1=61753 Bus2=61783 phases=3 Linecode=2c_.007 Length=0.060407 Units=m
New Line.LINE61783 Bus1=61754 Bus2=61784 phases=3 Linecode=4c_.12 Length=4.8077 Units=m
New Line.LINE61784 Bus1=61755 Bus2=61785 phases=3 Linecode=2c_.04 Length=0.38354 Units=m
New Line.LINE61785 Bus1=61756 Bus2=61786 phases=3 Linecode=2c_.007 Length=0.17241 Units=m
New Line.LINE61786 Bus1=61757 Bus2=61787 phases=3 Linecode=2c_.04 Length=0.11928 Units=m
New Line.LINE61787 Bus1=61758 Bus2=61788 phases=3 Linecode=2c_.04 Length=0.084291 Units=m
New Line.LINE61788 Bus1=61759 Bus2=61789 phases=3 Linecode=2c_.04 Length=0.25933 Units=m
New Line.LINE61789 Bus1=61760 Bus2=61790 phases=3 Linecode=2c_.04 Length=0.11292 Units=m
New Line.LINE61790 Bus1=61761 Bus2=61791 phases=3 Linecode=2c_.04 Length=0.114 Units=m
New Line.LINE61791 Bus1=61762 Bus2=61792 phases=3 Linecode=2c_.04 Length=0.17925 Units=m
New Line.LINE61792 Bus1=61763 Bus2=61793 phases=3 Linecode=2c_.04 Length=0.13165 Units=m
New Line.LINE61793 Bus1=61764 Bus2=61794 phases=3 Linecode=4c_.12 Length=0.21202 Units=m
New Line.LINE61794 Bus1=61765 Bus2=61795 phases=3 Linecode=4c_.12 Length=5.2353 Units=m
New Line.LINE61795 Bus1=61766 Bus2=61796 phases=3 Linecode=2c_.04 Length=0.09352 Units=m
New Line.LINE61796 Bus1=61767 Bus2=61797 phases=3 Linecode=3c_240_SAC_XC Length=0.68348 Units=m
New Line.LINE61797 Bus1=61769 Bus2=61798 phases=3 Linecode=2c_.04 Length=0.27674 Units=m
New Line.LINE61798 Bus1=61770 Bus2=61799 phases=3 Linecode=2c_.04 Length=0.17404 Units=m
New Line.LINE61799 Bus1=61771 Bus2=61800 phases=3 Linecode=4_XSC Length=0.1619 Units=m
New Line.LINE61800 Bus1=61772 Bus2=61801 phases=3 Linecode=2c_.04 Length=13.287 Units=m
New Line.LINE61801 Bus1=61772 Bus2=61802 phases=3 Linecode=4c_.06_AS Length=5.9297 Units=m
New Line.LINE61802 Bus1=61773 Bus2=61803 phases=3 Linecode=4_PC Length=0.13533 Units=m
New Line.LINE61803 Bus1=61774 Bus2=61804 phases=3 Linecode=4_XSC Length=0.1256 Units=m
New Line.LINE61804 Bus1=61775 Bus2=61805 phases=3 Linecode=2c_.04 Length=4.2411 Units=m
New Line.LINE61805 Bus1=61775 Bus2=61806 phases=3 Linecode=2c_.04 Length=3.7152 Units=m
New Line.LINE61806 Bus1=61776 Bus2=61807 phases=3 Linecode=4c_.04 Length=0.37152 Units=m
New Line.LINE61807 Bus1=61777 Bus2=61808 phases=3 Linecode=2c_.04 Length=3.8531 Units=m
New Line.LINE61808 Bus1=61778 Bus2=61809 phases=3 Linecode=2c_.04 Length=0.082079 Units=m
New Line.LINE61809 Bus1=61779 Bus2=61810 phases=3 Linecode=2c_.04 Length=0.46166 Units=m
New Line.LINE61810 Bus1=61780 Bus2=61811 phases=3 Linecode=2c_.04 Length=1.0437 Units=m
New Line.LINE61811 Bus1=61781 Bus2=61812 phases=3 Linecode=2c_.04 Length=0.80064 Units=m
New Line.LINE61812 Bus1=61782 Bus2=61813 phases=3 Linecode=4_XSC Length=0.06691 Units=m
New Line.LINE61813 Bus1=61784 Bus2=61814 phases=3 Linecode=4c_.12 Length=11.7032 Units=m
New Line.LINE61814 Bus1=61785 Bus2=61815 phases=3 Linecode=2c_.04 Length=1.0282 Units=m
New Line.LINE61815 Bus1=61786 Bus2=61816 phases=3 Linecode=2c_.007 Length=0.10348 Units=m
New Line.LINE61816 Bus1=61787 Bus2=61817 phases=3 Linecode=2c_.04 Length=0.65462 Units=m
New Line.LINE61817 Bus1=61788 Bus2=61818 phases=3 Linecode=2c_.04 Length=0.14357 Units=m
New Line.LINE61818 Bus1=61789 Bus2=61819 phases=3 Linecode=2c_.04 Length=0.15938 Units=m
New Line.LINE61819 Bus1=61790 Bus2=61820 phases=3 Linecode=2c_.04 Length=0.20304 Units=m
New Line.LINE61820 Bus1=61791 Bus2=61821 phases=3 Linecode=2c_.04 Length=0.13858 Units=m
New Line.LINE61821 Bus1=61792 Bus2=61822 phases=3 Linecode=2c_.04 Length=5.0248 Units=m
New Line.LINE61822 Bus1=61793 Bus2=61823 phases=3 Linecode=2c_.04 Length=0.086332 Units=m
New Line.LINE61823 Bus1=61794 Bus2=61824 phases=3 Linecode=4c_.12 Length=0.21076 Units=m
New Line.LINE61824 Bus1=61795 Bus2=61825 phases=3 Linecode=4c_.12 Length=0.14674 Units=m
New Line.LINE61825 Bus1=61796 Bus2=61826 phases=3 Linecode=2c_.04 Length=0.087316 Units=m
New Line.LINE61826 Bus1=61797 Bus2=61827 phases=3 Linecode=3c_240_SAC_XC Length=0.701 Units=m
New Line.LINE61827 Bus1=61798 Bus2=61828 phases=3 Linecode=2c_.04 Length=0.53492 Units=m
New Line.LINE61828 Bus1=61799 Bus2=61829 phases=3 Linecode=2c_.04 Length=0.14117 Units=m
New Line.LINE61829 Bus1=61800 Bus2=61830 phases=3 Linecode=4_XSC Length=0.2178 Units=m
New Line.LINE61830 Bus1=61801 Bus2=61831 phases=3 Linecode=2c_.04 Length=1.9967 Units=m
New Line.LINE61831 Bus1=61801 Bus2=61832 phases=3 Linecode=2c_.04 Length=0.75408 Units=m
New Line.LINE61832 Bus1=61802 Bus2=61833 phases=3 Linecode=4c_.06_AS Length=0.1571 Units=m
New Line.LINE61833 Bus1=61803 Bus2=61834 phases=3 Linecode=4_PC Length=0.16534 Units=m
New Line.LINE61834 Bus1=61804 Bus2=61835 phases=3 Linecode=4_XSC Length=0.36001 Units=m
New Line.LINE61835 Bus1=61806 Bus2=61836 phases=3 Linecode=2c_.04 Length=1.6379 Units=m
New Line.LINE61836 Bus1=61807 Bus2=61837 phases=3 Linecode=4c_.04 Length=0.38334 Units=m
New Line.LINE61837 Bus1=61809 Bus2=61838 phases=3 Linecode=2c_.04 Length=4.8617 Units=m
New Line.LINE61838 Bus1=61810 Bus2=61839 phases=3 Linecode=2c_.04 Length=6.2678 Units=m
New Line.LINE61839 Bus1=61811 Bus2=61840 phases=3 Linecode=2c_.04 Length=0.16145 Units=m
New Line.LINE61840 Bus1=61812 Bus2=61841 phases=3 Linecode=2c_.04 Length=4.9894 Units=m
New Line.LINE61841 Bus1=61813 Bus2=61842 phases=3 Linecode=4_XSC Length=1.9412 Units=m
New Line.LINE61842 Bus1=61815 Bus2=61843 phases=3 Linecode=2c_.04 Length=6.6286 Units=m
New Line.LINE61843 Bus1=61817 Bus2=61844 phases=3 Linecode=2c_.04 Length=0.61932 Units=m
New Line.LINE61844 Bus1=61817 Bus2=61845 phases=3 Linecode=2c_.04 Length=6.0535 Units=m
New Line.LINE61845 Bus1=61818 Bus2=61846 phases=3 Linecode=2c_.04 Length=0.72852 Units=m
New Line.LINE61846 Bus1=61819 Bus2=61847 phases=3 Linecode=2c_.04 Length=0.21966 Units=m
New Line.LINE61847 Bus1=61820 Bus2=61848 phases=3 Linecode=2c_.04 Length=0.38868 Units=m
New Line.LINE61848 Bus1=61821 Bus2=61849 phases=3 Linecode=2c_.04 Length=0.11231 Units=m
New Line.LINE61849 Bus1=61822 Bus2=61850 phases=3 Linecode=2c_.04 Length=0.13188 Units=m
New Line.LINE61850 Bus1=61823 Bus2=61851 phases=3 Linecode=2c_.04 Length=0.109 Units=m
New Line.LINE61851 Bus1=61824 Bus2=61852 phases=3 Linecode=4c_.12 Length=0.21157 Units=m
New Line.LINE61852 Bus1=61825 Bus2=61853 phases=3 Linecode=4c_.12 Length=0.14612 Units=m
New Line.LINE61853 Bus1=61826 Bus2=61854 phases=3 Linecode=2c_.04 Length=0.07433 Units=m
New Line.LINE61854 Bus1=61827 Bus2=61855 phases=3 Linecode=3c_240_SAC_XC Length=0.96701 Units=m
New Line.LINE61855 Bus1=61828 Bus2=61856 phases=3 Linecode=2c_.04 Length=0.68093 Units=m
New Line.LINE61856 Bus1=61828 Bus2=61857 phases=3 Linecode=2c_.04 Length=3.3864 Units=m
New Line.LINE61857 Bus1=61829 Bus2=61858 phases=3 Linecode=2c_.04 Length=0.69754 Units=m
New Line.LINE61858 Bus1=61830 Bus2=61859 phases=3 Linecode=4_XSC Length=0.18114 Units=m
New Line.LINE61859 Bus1=61831 Bus2=61860 phases=3 Linecode=2c_.04 Length=0.18892 Units=m
New Line.LINE61860 Bus1=61832 Bus2=61861 phases=3 Linecode=2c_.04 Length=2.9647 Units=m
New Line.LINE61861 Bus1=61833 Bus2=61862 phases=3 Linecode=25_SAC_XC Length=2.9817 Units=m
New Line.LINE61862 Bus1=61833 Bus2=61863 phases=3 Linecode=4c_.06_AS Length=10.6884 Units=m
New Line.LINE61863 Bus1=61834 Bus2=61864 phases=3 Linecode=4_PC Length=0.34238 Units=m
New Line.LINE61864 Bus1=61835 Bus2=61865 phases=3 Linecode=4_XSC Length=5.0857 Units=m
New Line.LINE61865 Bus1=61837 Bus2=61866 phases=3 Linecode=4c_.04 Length=0.91082 Units=m
New Line.LINE61866 Bus1=61838 Bus2=61867 phases=3 Linecode=2c_.04 Length=0.21843 Units=m
New Line.LINE61867 Bus1=61840 Bus2=61868 phases=3 Linecode=2c_.04 Length=0.087967 Units=m
New Line.LINE61868 Bus1=61843 Bus2=61869 phases=3 Linecode=2c_.04 Length=1.1427 Units=m
New Line.LINE61869 Bus1=61843 Bus2=61870 phases=3 Linecode=2c_.04 Length=1.0964 Units=m
New Line.LINE61870 Bus1=61844 Bus2=61871 phases=3 Linecode=2c_.04 Length=0.21774 Units=m
New Line.LINE61871 Bus1=61846 Bus2=61872 phases=3 Linecode=2c_.04 Length=0.42042 Units=m
New Line.LINE61872 Bus1=61846 Bus2=61873 phases=3 Linecode=2c_.04 Length=4.5823 Units=m
New Line.LINE61873 Bus1=61847 Bus2=61874 phases=3 Linecode=2c_.04 Length=9.7428 Units=m
New Line.LINE61874 Bus1=61848 Bus2=61875 phases=3 Linecode=2c_.04 Length=0.512 Units=m
New Line.LINE61875 Bus1=61849 Bus2=61876 phases=3 Linecode=2c_.04 Length=0.15005 Units=m
New Line.LINE61876 Bus1=61850 Bus2=61877 phases=3 Linecode=2c_.04 Length=0.097989 Units=m
New Line.LINE61877 Bus1=61851 Bus2=61878 phases=3 Linecode=2c_.04 Length=0.14796 Units=m
New Line.LINE61878 Bus1=61852 Bus2=61879 phases=3 Linecode=4c_.12 Length=0.21126 Units=m
New Line.LINE61879 Bus1=61853 Bus2=61880 phases=3 Linecode=4c_.12 Length=0.16659 Units=m
New Line.LINE61880 Bus1=61854 Bus2=61881 phases=3 Linecode=2c_.04 Length=0.094048 Units=m
New Line.LINE61881 Bus1=61855 Bus2=61882 phases=3 Linecode=3c_240_SAC_XC Length=0.96956 Units=m
New Line.LINE61882 Bus1=61856 Bus2=61883 phases=3 Linecode=2c_.04 Length=0.18241 Units=m
New Line.LINE61883 Bus1=61858 Bus2=61884 phases=3 Linecode=2c_.04 Length=0.86956 Units=m
New Line.LINE61884 Bus1=61858 Bus2=61885 phases=3 Linecode=2c_.04 Length=3.3143 Units=m
New Line.LINE61885 Bus1=61859 Bus2=61886 phases=3 Linecode=4_XSC Length=0.17772 Units=m
New Line.LINE61886 Bus1=61860 Bus2=61887 phases=3 Linecode=2c_.04 Length=0.14646 Units=m
New Line.LINE61887 Bus1=61861 Bus2=61888 phases=3 Linecode=2c_.04 Length=0.24887 Units=m
New Line.LINE61888 Bus1=61863 Bus2=61889 phases=3 Linecode=4c_.06_AS Length=3.2473 Units=m
New Line.LINE61889 Bus1=61864 Bus2=61890 phases=3 Linecode=4_PC Length=0.50566 Units=m
New Line.LINE61890 Bus1=61865 Bus2=61891 phases=3 Linecode=4_XSC Length=1.3732 Units=m
New Line.LINE61891 Bus1=61866 Bus2=61892 phases=3 Linecode=2c_.04 Length=3.0146 Units=m
New Line.LINE61892 Bus1=61866 Bus2=61893 phases=3 Linecode=2c_.04 Length=1.9934 Units=m
New Line.LINE61893 Bus1=61867 Bus2=61894 phases=3 Linecode=2c_.04 Length=0.076368 Units=m
New Line.LINE61894 Bus1=61868 Bus2=61895 phases=3 Linecode=2c_.04 Length=0.1765 Units=m
New Line.LINE61895 Bus1=61869 Bus2=61896 phases=3 Linecode=2c_.04 Length=0.10653 Units=m
New Line.LINE61896 Bus1=61870 Bus2=61897 phases=3 Linecode=2c_.04 Length=0.14879 Units=m
New Line.LINE61897 Bus1=61871 Bus2=61898 phases=3 Linecode=2c_.04 Length=0.13696 Units=m
New Line.LINE61898 Bus1=61872 Bus2=61899 phases=3 Linecode=2c_.04 Length=0.1918 Units=m
New Line.LINE61899 Bus1=61874 Bus2=61900 phases=3 Linecode=2c_.04 Length=0.16364 Units=m
New Line.LINE61900 Bus1=61875 Bus2=61901 phases=3 Linecode=2c_.04 Length=5.647 Units=m
New Line.LINE61901 Bus1=61876 Bus2=61902 phases=3 Linecode=2c_.04 Length=0.12732 Units=m
New Line.LINE61902 Bus1=61877 Bus2=61903 phases=3 Linecode=2c_.04 Length=0.075896 Units=m
New Line.LINE61903 Bus1=61878 Bus2=61904 phases=3 Linecode=2c_.04 Length=0.17095 Units=m
New Line.LINE61904 Bus1=61879 Bus2=61905 phases=3 Linecode=4c_.12 Length=0.21052 Units=m
New Line.LINE61905 Bus1=61880 Bus2=61906 phases=3 Linecode=4c_.12 Length=0.17226 Units=m
New Line.LINE61906 Bus1=61881 Bus2=61907 phases=3 Linecode=2c_.04 Length=0.068264 Units=m
New Line.LINE61907 Bus1=61882 Bus2=61908 phases=3 Linecode=3c_240_SAC_XC Length=0.67012 Units=m
New Line.LINE61908 Bus1=61883 Bus2=61909 phases=3 Linecode=2c_.04 Length=0.16447 Units=m
New Line.LINE61909 Bus1=61884 Bus2=61910 phases=3 Linecode=2c_.04 Length=0.127 Units=m
New Line.LINE61910 Bus1=61886 Bus2=61911 phases=3 Linecode=4_XSC Length=0.19686 Units=m
New Line.LINE61911 Bus1=61887 Bus2=61912 phases=3 Linecode=2c_.04 Length=0.097754 Units=m
New Line.LINE61912 Bus1=61888 Bus2=61913 phases=3 Linecode=2c_.04 Length=0.21639 Units=m
New Line.LINE61913 Bus1=61889 Bus2=61914 phases=3 Linecode=4c_.06_AS Length=4.8165 Units=m
New Line.LINE61914 Bus1=61890 Bus2=61915 phases=3 Linecode=4_PC Length=0.20594 Units=m
New Line.LINE61915 Bus1=61891 Bus2=61916 phases=3 Linecode=4_XSC Length=0.095603 Units=m
New Line.LINE61916 Bus1=61892 Bus2=61917 phases=3 Linecode=2c_.04 Length=3.8748 Units=m
New Line.LINE61917 Bus1=61893 Bus2=61918 phases=3 Linecode=2c_.04 Length=1.381 Units=m
New Line.LINE61918 Bus1=61894 Bus2=61919 phases=3 Linecode=2c_.04 Length=0.057489 Units=m
New Line.LINE61919 Bus1=61895 Bus2=61920 phases=3 Linecode=2c_.04 Length=0.16743 Units=m
New Line.LINE61920 Bus1=61896 Bus2=61921 phases=3 Linecode=2c_.04 Length=0.16552 Units=m
New Line.LINE61921 Bus1=61897 Bus2=61922 phases=3 Linecode=2c_.04 Length=0.16552 Units=m
New Line.LINE61922 Bus1=61898 Bus2=61923 phases=3 Linecode=2c_.04 Length=0.15494 Units=m
New Line.LINE61923 Bus1=61899 Bus2=61924 phases=3 Linecode=2c_.04 Length=0.17963 Units=m
New Line.LINE61924 Bus1=61900 Bus2=61925 phases=3 Linecode=2c_.04 Length=0.13738 Units=m
New Line.LINE61925 Bus1=61901 Bus2=61926 phases=3 Linecode=2c_.04 Length=3.9909 Units=m
New Line.LINE61926 Bus1=61902 Bus2=61927 phases=3 Linecode=2c_.04 Length=0.11826 Units=m
New Line.LINE61927 Bus1=61903 Bus2=61928 phases=3 Linecode=2c_.04 Length=0.093086 Units=m
New Line.LINE61928 Bus1=61904 Bus2=61929 phases=3 Linecode=2c_.04 Length=0.90393 Units=m
New Line.LINE61929 Bus1=61906 Bus2=61930 phases=3 Linecode=4c_.12 Length=0.13791 Units=m
New Line.LINE61930 Bus1=61907 Bus2=61931 phases=3 Linecode=2c_.04 Length=0.04588 Units=m
New Line.LINE61931 Bus1=61908 Bus2=61932 phases=3 Linecode=3c_240_SAC_XC Length=4.9646 Units=m
New Line.LINE61932 Bus1=61909 Bus2=61933 phases=3 Linecode=2c_.04 Length=0.17628 Units=m
New Line.LINE61933 Bus1=61910 Bus2=61934 phases=3 Linecode=2c_.04 Length=0.16688 Units=m
New Line.LINE61934 Bus1=61911 Bus2=61935 phases=3 Linecode=4_XSC Length=5.1045 Units=m
New Line.LINE61935 Bus1=61912 Bus2=61936 phases=3 Linecode=2c_.04 Length=0.10837 Units=m
New Line.LINE61936 Bus1=61913 Bus2=61937 phases=3 Linecode=2c_.04 Length=0.19498 Units=m
New Line.LINE61937 Bus1=61914 Bus2=61938 phases=3 Linecode=2c_.007 Length=0.24358 Units=m
New Line.LINE61938 Bus1=61914 Bus2=61939 phases=3 Linecode=4c_.06_AS Length=6.0391 Units=m
New Line.LINE61939 Bus1=61915 Bus2=61940 phases=3 Linecode=4_XC Length=0.44188 Units=m
New Line.LINE61940 Bus1=61916 Bus2=61941 phases=3 Linecode=4_XSC Length=0.17201 Units=m
New Line.LINE61941 Bus1=61917 Bus2=61942 phases=3 Linecode=2c_.04 Length=0.24194 Units=m
New Line.LINE61942 Bus1=61918 Bus2=61943 phases=3 Linecode=2c_.04 Length=0.30887 Units=m
New Line.LINE61943 Bus1=61919 Bus2=61944 phases=3 Linecode=2c_.04 Length=0.055317 Units=m
New Line.LINE61944 Bus1=61920 Bus2=61945 phases=3 Linecode=2c_.04 Length=0.45821 Units=m
New Line.LINE61945 Bus1=61921 Bus2=61946 phases=3 Linecode=2c_.04 Length=0.276 Units=m
New Line.LINE61946 Bus1=61922 Bus2=61947 phases=3 Linecode=2c_.04 Length=0.097652 Units=m
New Line.LINE61947 Bus1=61923 Bus2=61948 phases=3 Linecode=2c_.04 Length=5.4011 Units=m
New Line.LINE61948 Bus1=61924 Bus2=61949 phases=3 Linecode=2c_.04 Length=0.17289 Units=m
New Line.LINE61949 Bus1=61925 Bus2=61950 phases=3 Linecode=2c_.04 Length=0.097145 Units=m
New Line.LINE61950 Bus1=61926 Bus2=61951 phases=3 Linecode=2c_.04 Length=0.58572 Units=m
New Line.LINE61951 Bus1=61927 Bus2=61952 phases=3 Linecode=2c_.04 Length=0.16086 Units=m
New Line.LINE61952 Bus1=61928 Bus2=61953 phases=3 Linecode=2c_.04 Length=0.071169 Units=m
New Line.LINE61953 Bus1=61929 Bus2=61954 phases=3 Linecode=2c_.04 Length=4.8815 Units=m
New Line.LINE61954 Bus1=61929 Bus2=61955 phases=3 Linecode=2c_.04 Length=0.79705 Units=m
New Line.LINE61955 Bus1=61930 Bus2=61956 phases=3 Linecode=4c_.12 Length=0.1641 Units=m
New Line.LINE61956 Bus1=61931 Bus2=61957 phases=3 Linecode=2c_.04 Length=0.064846 Units=m
New Line.LINE61957 Bus1=61932 Bus2=61958 phases=3 Linecode=3c_240_SAC_XC Length=5.2782 Units=m
New Line.LINE61958 Bus1=61933 Bus2=61959 phases=3 Linecode=2c_.04 Length=0.89316 Units=m
New Line.LINE61959 Bus1=61934 Bus2=61960 phases=3 Linecode=2c_.04 Length=5.2832 Units=m
New Line.LINE61960 Bus1=61935 Bus2=61961 phases=3 Linecode=4_XSC Length=0.96992 Units=m
New Line.LINE61961 Bus1=61936 Bus2=61962 phases=3 Linecode=2c_.04 Length=0.368 Units=m
New Line.LINE61962 Bus1=61937 Bus2=61963 phases=3 Linecode=2c_.04 Length=0.89121 Units=m
New Line.LINE61963 Bus1=61938 Bus2=61964 phases=3 Linecode=2c_.007 Length=0.15673 Units=m
New Line.LINE61964 Bus1=61939 Bus2=61965 phases=3 Linecode=4c_.04 Length=15.7986 Units=m
New Line.LINE61965 Bus1=61939 Bus2=61966 phases=3 Linecode=4c_.06_AS Length=2.2625 Units=m
New Line.LINE61966 Bus1=61940 Bus2=61967 phases=3 Linecode=4_XC Length=0.44108 Units=m
New Line.LINE61967 Bus1=61942 Bus2=61968 phases=3 Linecode=2c_.04 Length=0.33288 Units=m
New Line.LINE61968 Bus1=61943 Bus2=61969 phases=3 Linecode=2c_.04 Length=0.41143 Units=m
New Line.LINE61969 Bus1=61944 Bus2=61970 phases=3 Linecode=2c_.04 Length=0.059034 Units=m
New Line.LINE61970 Bus1=61945 Bus2=61971 phases=3 Linecode=2c_.04 Length=0.40632 Units=m
New Line.LINE61971 Bus1=61945 Bus2=61972 phases=3 Linecode=2c_.04 Length=5.2528 Units=m
New Line.LINE61972 Bus1=61946 Bus2=61973 phases=3 Linecode=2c_.04 Length=0.29114 Units=m
New Line.LINE61973 Bus1=61947 Bus2=61974 phases=3 Linecode=2c_.04 Length=0.26641 Units=m
New Line.LINE61974 Bus1=61948 Bus2=61975 phases=3 Linecode=2c_.04 Length=0.3139 Units=m
New Line.LINE61975 Bus1=61949 Bus2=61976 phases=3 Linecode=2c_.04 Length=0.13793 Units=m
New Line.LINE61976 Bus1=61950 Bus2=61977 phases=3 Linecode=2c_.04 Length=0.13777 Units=m
New Line.LINE61977 Bus1=61951 Bus2=61978 phases=3 Linecode=2c_.04 Length=0.068066 Units=m
New Line.LINE61978 Bus1=61952 Bus2=61979 phases=3 Linecode=2c_.04 Length=0.17539 Units=m
New Line.LINE61979 Bus1=61953 Bus2=61980 phases=3 Linecode=2c_.04 Length=0.07841 Units=m
New Line.LINE61980 Bus1=61955 Bus2=61981 phases=3 Linecode=2c_.04 Length=0.17507 Units=m
New Line.LINE61981 Bus1=61956 Bus2=61982 phases=3 Linecode=4c_.12 Length=0.64268 Units=m
New Line.LINE61982 Bus1=61957 Bus2=61983 phases=3 Linecode=2c_.04 Length=0.1878 Units=m
New Line.LINE61983 Bus1=61958 Bus2=61984 phases=3 Linecode=3c_240_SAC_XC Length=4.7809 Units=m
New Line.LINE61984 Bus1=61959 Bus2=61985 phases=3 Linecode=2c_.04 Length=4.2537 Units=m
New Line.LINE61985 Bus1=61960 Bus2=61986 phases=3 Linecode=2c_.04 Length=0.22865 Units=m
New Line.LINE61986 Bus1=61961 Bus2=61987 phases=3 Linecode=4_XSC Length=0.18283 Units=m
New Line.LINE61987 Bus1=61962 Bus2=61988 phases=3 Linecode=2c_.04 Length=5.5073 Units=m
New Line.LINE61988 Bus1=61963 Bus2=61989 phases=3 Linecode=2c_.04 Length=0.25287 Units=m
New Line.LINE61989 Bus1=61964 Bus2=61990 phases=3 Linecode=2c_.007 Length=0.14947 Units=m
New Line.LINE61990 Bus1=61965 Bus2=61991 phases=3 Linecode=2c_.04 Length=0.65657 Units=m
New Line.LINE61991 Bus1=61965 Bus2=61992 phases=3 Linecode=2c_.04 Length=0.78589 Units=m
New Line.LINE61992 Bus1=61966 Bus2=61993 phases=3 Linecode=4c_.06_AS Length=3.071 Units=m
New Line.LINE61993 Bus1=61967 Bus2=61994 phases=3 Linecode=4_XC Length=0.44219 Units=m
New Line.LINE61994 Bus1=61968 Bus2=61995 phases=3 Linecode=2c_.04 Length=0.29123 Units=m
New Line.LINE61995 Bus1=61969 Bus2=61996 phases=3 Linecode=2c_.04 Length=0.289 Units=m
New Line.LINE61996 Bus1=61970 Bus2=61997 phases=3 Linecode=2c_.04 Length=0.040608 Units=m
New Line.LINE61997 Bus1=61971 Bus2=61998 phases=3 Linecode=2c_.04 Length=0.27863 Units=m
New Line.LINE61998 Bus1=61973 Bus2=61999 phases=3 Linecode=2c_.04 Length=0.5435 Units=m
New Line.LINE61999 Bus1=61974 Bus2=62000 phases=3 Linecode=2c_.04 Length=0.84464 Units=m
New Line.LINE62000 Bus1=61975 Bus2=62001 phases=3 Linecode=2c_.04 Length=0.22532 Units=m
New Line.LINE62001 Bus1=61976 Bus2=62002 phases=3 Linecode=2c_.04 Length=5.6747 Units=m
New Line.LINE62002 Bus1=61977 Bus2=62003 phases=3 Linecode=2c_.04 Length=0.11532 Units=m
New Line.LINE62003 Bus1=61978 Bus2=62004 phases=3 Linecode=2c_.04 Length=0.13448 Units=m
New Line.LINE62004 Bus1=61979 Bus2=62005 phases=3 Linecode=2c_.04 Length=6.9645 Units=m
New Line.LINE62005 Bus1=61979 Bus2=62006 phases=3 Linecode=2c_.04 Length=6.9645 Units=m
New Line.LINE62006 Bus1=61980 Bus2=62007 phases=3 Linecode=2c_.04 Length=0.14805 Units=m
New Line.LINE62007 Bus1=61981 Bus2=62008 phases=3 Linecode=2c_.04 Length=0.13612 Units=m
New Line.LINE62008 Bus1=61982 Bus2=62009 phases=3 Linecode=4c_.12 Length=0.22547 Units=m
New Line.LINE62009 Bus1=61983 Bus2=62010 phases=3 Linecode=2c_.04 Length=0.20592 Units=m
New Line.LINE62010 Bus1=61984 Bus2=62011 phases=3 Linecode=3c_240_SAC_XC Length=1.7589 Units=m
New Line.LINE62011 Bus1=61985 Bus2=62012 phases=3 Linecode=2c_.04 Length=0.97323 Units=m
New Line.LINE62012 Bus1=61986 Bus2=62013 phases=3 Linecode=2c_.04 Length=0.2222 Units=m
New Line.LINE62013 Bus1=61987 Bus2=62014 phases=3 Linecode=4_XSC Length=0.13065 Units=m
New Line.LINE62014 Bus1=61988 Bus2=62015 phases=3 Linecode=2c_.04 Length=0.31212 Units=m
New Line.LINE62015 Bus1=61989 Bus2=62016 phases=3 Linecode=2c_.04 Length=0.20888 Units=m
New Line.LINE62016 Bus1=61990 Bus2=62017 phases=3 Linecode=2c_.007 Length=0.17941 Units=m
New Line.LINE62017 Bus1=61991 Bus2=62018 phases=3 Linecode=2c_.04 Length=0.18886 Units=m
New Line.LINE62018 Bus1=61992 Bus2=62019 phases=3 Linecode=2c_.04 Length=0.21112 Units=m
New Line.LINE62019 Bus1=61993 Bus2=62020 phases=3 Linecode=4c_.06_AS Length=3.9922 Units=m
New Line.LINE62020 Bus1=61993 Bus2=62021 phases=3 Linecode=4c_.06 Length=0.91166 Units=m
New Line.LINE62021 Bus1=61994 Bus2=62022 phases=3 Linecode=4_XC Length=0.44145 Units=m
New Line.LINE62022 Bus1=61995 Bus2=62023 phases=3 Linecode=25_PSC Length=0.27509 Units=m
New Line.LINE62023 Bus1=61995 Bus2=62024 phases=3 Linecode=2c_.04 Length=0.40348 Units=m
New Line.LINE62024 Bus1=61996 Bus2=62025 phases=3 Linecode=2c_.04 Length=0.372 Units=m
New Line.LINE62025 Bus1=61997 Bus2=62026 phases=3 Linecode=2c_.04 Length=0.2865 Units=m
New Line.LINE62026 Bus1=61998 Bus2=62027 phases=3 Linecode=2c_.04 Length=0.23085 Units=m
New Line.LINE62027 Bus1=61999 Bus2=62028 phases=3 Linecode=2c_.04 Length=0.77602 Units=m
New Line.LINE62028 Bus1=61999 Bus2=62029 phases=3 Linecode=2c_.04 Length=1.5231 Units=m
New Line.LINE62029 Bus1=62000 Bus2=62030 phases=3 Linecode=2c_.04 Length=0.86108 Units=m
New Line.LINE62030 Bus1=62000 Bus2=62031 phases=3 Linecode=2c_.04 Length=4.2797 Units=m
New Line.LINE62031 Bus1=62001 Bus2=62032 phases=3 Linecode=2c_.04 Length=0.20389 Units=m
New Line.LINE62032 Bus1=62002 Bus2=62033 phases=3 Linecode=2c_.04 Length=0.24424 Units=m
New Line.LINE62033 Bus1=62003 Bus2=62034 phases=3 Linecode=2c_.04 Length=0.137 Units=m
New Line.LINE62034 Bus1=62004 Bus2=62035 phases=3 Linecode=2c_.04 Length=0.070236 Units=m
New Line.LINE62035 Bus1=62007 Bus2=62036 phases=3 Linecode=2c_.04 Length=1.1229 Units=m
New Line.LINE62036 Bus1=62008 Bus2=62037 phases=3 Linecode=2c_.04 Length=0.14116 Units=m
New Line.LINE62037 Bus1=62009 Bus2=62038 phases=3 Linecode=4c_.12 Length=0.099085 Units=m
New Line.LINE62038 Bus1=62010 Bus2=62039 phases=3 Linecode=2c_.04 Length=0.20861 Units=m
New Line.LINE62039 Bus1=62011 Bus2=62040 phases=3 Linecode=3c_240_SAC_XC Length=1.2417 Units=m
New Line.LINE62040 Bus1=62012 Bus2=62041 phases=3 Linecode=2c_.04 Length=0.1431 Units=m
New Line.LINE62041 Bus1=62013 Bus2=62042 phases=3 Linecode=2c_.04 Length=0.18718 Units=m
New Line.LINE62042 Bus1=62014 Bus2=62043 phases=3 Linecode=4_XSC Length=0.15595 Units=m
New Line.LINE62043 Bus1=62015 Bus2=62044 phases=3 Linecode=2c_.04 Length=0.25793 Units=m
New Line.LINE62044 Bus1=62016 Bus2=62045 phases=3 Linecode=2c_.04 Length=1.1261 Units=m
New Line.LINE62045 Bus1=62016 Bus2=62046 phases=3 Linecode=2c_.04 Length=4.9185 Units=m
New Line.LINE62046 Bus1=62017 Bus2=62047 phases=3 Linecode=2c_.007 Length=0.1813 Units=m
New Line.LINE62047 Bus1=62018 Bus2=62048 phases=3 Linecode=2c_.04 Length=0.28021 Units=m
New Line.LINE62048 Bus1=62019 Bus2=62049 phases=3 Linecode=2c_.04 Length=0.27606 Units=m
New Line.LINE62049 Bus1=62020 Bus2=62050 phases=3 Linecode=4c_.06_AS Length=6.5997 Units=m
New Line.LINE62050 Bus1=62021 Bus2=62051 phases=3 Linecode=4c_.06 Length=4.8334 Units=m
New Line.LINE62051 Bus1=62023 Bus2=62052 phases=3 Linecode=25_PSC Length=0.18 Units=m
New Line.LINE62052 Bus1=62024 Bus2=62053 phases=3 Linecode=2c_.04 Length=0.50235 Units=m
New Line.LINE62053 Bus1=62025 Bus2=62054 phases=3 Linecode=2c_.04 Length=0.8115 Units=m
New Line.LINE62054 Bus1=62026 Bus2=62055 phases=3 Linecode=2c_.04 Length=0.3182 Units=m
New Line.LINE62055 Bus1=62027 Bus2=62056 phases=3 Linecode=2c_.04 Length=0.32765 Units=m
New Line.LINE62056 Bus1=62028 Bus2=62057 phases=3 Linecode=2c_.04 Length=0.18031 Units=m
New Line.LINE62057 Bus1=62030 Bus2=62058 phases=3 Linecode=2c_.04 Length=0.15186 Units=m
New Line.LINE62058 Bus1=62032 Bus2=62059 phases=3 Linecode=2c_.04 Length=0.16981 Units=m
New Line.LINE62059 Bus1=62033 Bus2=62060 phases=3 Linecode=2c_.04 Length=0.10152 Units=m
New Line.LINE62060 Bus1=62034 Bus2=62061 phases=3 Linecode=2c_.04 Length=0.15088 Units=m
New Line.LINE62061 Bus1=62035 Bus2=62062 phases=3 Linecode=2c_.04 Length=0.066287 Units=m
New Line.LINE62062 Bus1=62036 Bus2=62063 phases=3 Linecode=2c_.04 Length=5.5599 Units=m
New Line.LINE62063 Bus1=62036 Bus2=62064 phases=3 Linecode=2c_.04 Length=0.88397 Units=m
New Line.LINE62064 Bus1=62037 Bus2=62065 phases=3 Linecode=2c_.04 Length=0.11673 Units=m
New Line.LINE62065 Bus1=62038 Bus2=62066 phases=3 Linecode=4c_.12 Length=0.074688 Units=m
New Line.LINE62066 Bus1=62039 Bus2=62067 phases=3 Linecode=2c_.04 Length=0.093941 Units=m
New Line.LINE62067 Bus1=62040 Bus2=62068 phases=3 Linecode=3c_240_SAC_XC Length=1.1739 Units=m
New Line.LINE62068 Bus1=62041 Bus2=62069 phases=3 Linecode=2c_.04 Length=0.18312 Units=m
New Line.LINE62069 Bus1=62042 Bus2=62070 phases=3 Linecode=2c_.04 Length=0.22639 Units=m
New Line.LINE62070 Bus1=62043 Bus2=62071 phases=3 Linecode=4_XSC Length=0.1314 Units=m
New Line.LINE62071 Bus1=62044 Bus2=62072 phases=3 Linecode=2c_.04 Length=0.44558 Units=m
New Line.LINE62072 Bus1=62045 Bus2=62073 phases=3 Linecode=2c_.04 Length=5.6438 Units=m
New Line.LINE62073 Bus1=62047 Bus2=62074 phases=3 Linecode=2c_.007 Length=0.10424 Units=m
New Line.LINE62074 Bus1=62048 Bus2=62075 phases=3 Linecode=2c_.04 Length=0.36298 Units=m
New Line.LINE62075 Bus1=62049 Bus2=62076 phases=3 Linecode=2c_.04 Length=0.37891 Units=m
New Line.LINE62076 Bus1=62050 Bus2=62077 phases=3 Linecode=4c_.06_AS Length=1.6756 Units=m
New Line.LINE62077 Bus1=62051 Bus2=62078 phases=3 Linecode=4c_.06 Length=2.205 Units=m
New Line.LINE62078 Bus1=62052 Bus2=62079 phases=3 Linecode=25_PSC Length=0.145 Units=m
New Line.LINE62079 Bus1=62053 Bus2=62080 phases=3 Linecode=2c_.04 Length=0.68147 Units=m
New Line.LINE62080 Bus1=62054 Bus2=62081 phases=3 Linecode=2c_.04 Length=5.9958 Units=m
New Line.LINE62081 Bus1=62054 Bus2=62082 phases=3 Linecode=2c_.04 Length=1.4699 Units=m
New Line.LINE62082 Bus1=62055 Bus2=62083 phases=3 Linecode=2c_.04 Length=0.31537 Units=m
New Line.LINE62083 Bus1=62056 Bus2=62084 phases=3 Linecode=2c_.04 Length=1.1763 Units=m
New Line.LINE62084 Bus1=62057 Bus2=62085 phases=3 Linecode=2c_.04 Length=0.15223 Units=m
New Line.LINE62085 Bus1=62058 Bus2=62086 phases=3 Linecode=2c_.04 Length=0.091788 Units=m
New Line.LINE62086 Bus1=62059 Bus2=62087 phases=3 Linecode=2c_.04 Length=0.40302 Units=m
New Line.LINE62087 Bus1=62060 Bus2=62088 phases=3 Linecode=2c_.04 Length=0.14019 Units=m
New Line.LINE62088 Bus1=62061 Bus2=62089 phases=3 Linecode=2c_.04 Length=0.25507 Units=m
New Line.LINE62089 Bus1=62062 Bus2=62090 phases=3 Linecode=2c_.04 Length=0.058052 Units=m
New Line.LINE62090 Bus1=62064 Bus2=62091 phases=3 Linecode=2c_.04 Length=0.082346 Units=m
New Line.LINE62091 Bus1=62065 Bus2=62092 phases=3 Linecode=2c_.04 Length=0.12369 Units=m
New Line.LINE62092 Bus1=62066 Bus2=62093 phases=3 Linecode=4c_.12 Length=0.068963 Units=m
New Line.LINE62093 Bus1=62067 Bus2=62094 phases=3 Linecode=2c_.04 Length=0.30153 Units=m
New Line.LINE62094 Bus1=62068 Bus2=62095 phases=3 Linecode=3c_240_SAC_XC Length=1.4509 Units=m
New Line.LINE62095 Bus1=62069 Bus2=62096 phases=3 Linecode=2c_.04 Length=0.34842 Units=m
New Line.LINE62096 Bus1=62070 Bus2=62097 phases=3 Linecode=2c_.04 Length=0.61486 Units=m
New Line.LINE62097 Bus1=62071 Bus2=62098 phases=3 Linecode=4_XSC Length=1.0918 Units=m
New Line.LINE62098 Bus1=62072 Bus2=62099 phases=3 Linecode=2c_.04 Length=0.33228 Units=m
New Line.LINE62099 Bus1=62072 Bus2=62100 phases=3 Linecode=2c_.04 Length=2.8356 Units=m
New Line.LINE62100 Bus1=62072 Bus2=62101 phases=3 Linecode=2c_.04 Length=2.8356 Units=m
New Line.LINE62101 Bus1=62074 Bus2=62102 phases=3 Linecode=4_PSC Length=0.2264 Units=m
New Line.LINE62102 Bus1=62075 Bus2=62103 phases=3 Linecode=2c_.04 Length=4.1821 Units=m
New Line.LINE62103 Bus1=62075 Bus2=62104 phases=3 Linecode=2c_.04 Length=0.42986 Units=m
New Line.LINE62104 Bus1=62075 Bus2=62105 phases=3 Linecode=2c_.04 Length=3.4154 Units=m
New Line.LINE62105 Bus1=62076 Bus2=62106 phases=3 Linecode=2c_.04 Length=5.6823 Units=m
New Line.LINE62106 Bus1=62076 Bus2=62107 phases=3 Linecode=2c_.04 Length=0.71567 Units=m
New Line.LINE62107 Bus1=62076 Bus2=62108 phases=3 Linecode=2c_.04 Length=3.2803 Units=m
New Line.LINE62108 Bus1=62077 Bus2=62109 phases=3 Linecode=4c_.06_AS Length=2.9723 Units=m
New Line.LINE62109 Bus1=62078 Bus2=62110 phases=3 Linecode=4c_.06 Length=0.7352 Units=m
New Line.LINE62110 Bus1=62079 Bus2=62111 phases=3 Linecode=25_PSC Length=0.18356 Units=m
New Line.LINE62111 Bus1=62080 Bus2=62112 phases=3 Linecode=2c_.04 Length=9.101 Units=m
New Line.LINE62112 Bus1=62082 Bus2=62113 phases=3 Linecode=2c_.04 Length=0.29686 Units=m
New Line.LINE62113 Bus1=62083 Bus2=62114 phases=3 Linecode=2c_.04 Length=0.59145 Units=m
New Line.LINE62114 Bus1=62083 Bus2=62115 phases=3 Linecode=2c_.04 Length=5.3586 Units=m
New Line.LINE62115 Bus1=62084 Bus2=62116 phases=3 Linecode=2c_.04 Length=1.0002 Units=m
New Line.LINE62116 Bus1=62085 Bus2=62117 phases=3 Linecode=2c_.04 Length=0.16287 Units=m
New Line.LINE62117 Bus1=62086 Bus2=62118 phases=3 Linecode=2c_.04 Length=0.12163 Units=m
New Line.LINE62118 Bus1=62087 Bus2=62119 phases=3 Linecode=2c_.04 Length=6.3722 Units=m
New Line.LINE62119 Bus1=62088 Bus2=62120 phases=3 Linecode=2c_.04 Length=0.11532 Units=m
New Line.LINE62120 Bus1=62089 Bus2=62121 phases=3 Linecode=2c_.04 Length=4.051 Units=m
New Line.LINE62121 Bus1=62090 Bus2=62122 phases=3 Linecode=2c_.04 Length=0.046065 Units=m
New Line.LINE62122 Bus1=62091 Bus2=62123 phases=3 Linecode=2c_.04 Length=0.10647 Units=m
New Line.LINE62123 Bus1=62092 Bus2=62124 phases=3 Linecode=2c_.04 Length=0.17088 Units=m
New Line.LINE62124 Bus1=62093 Bus2=62125 phases=3 Linecode=4c_.12 Length=0.17459 Units=m
New Line.LINE62125 Bus1=62094 Bus2=62126 phases=3 Linecode=2c_.04 Length=2.127 Units=m
New Line.LINE62126 Bus1=62094 Bus2=62127 phases=3 Linecode=2c_.04 Length=2.127 Units=m
New Line.LINE62127 Bus1=62095 Bus2=62128 phases=3 Linecode=3c_240_SAC_XC Length=2.7292 Units=m
New Line.LINE62128 Bus1=62096 Bus2=62129 phases=3 Linecode=2c_.04 Length=0.22165 Units=m
New Line.LINE62129 Bus1=62097 Bus2=62130 phases=3 Linecode=2c_.04 Length=0.24541 Units=m
New Line.LINE62130 Bus1=62097 Bus2=62131 phases=3 Linecode=2c_.04 Length=5.9404 Units=m
New Line.LINE62131 Bus1=62097 Bus2=62132 phases=3 Linecode=2c_.04 Length=5.9404 Units=m
New Line.LINE62132 Bus1=62097 Bus2=62133 phases=3 Linecode=2c_.04 Length=5.1705 Units=m
New Line.LINE62133 Bus1=62098 Bus2=62134 phases=3 Linecode=4_XSC Length=0.19498 Units=m
New Line.LINE62134 Bus1=62099 Bus2=62135 phases=3 Linecode=2c_.04 Length=0.19518 Units=m
New Line.LINE62135 Bus1=62102 Bus2=62136 phases=3 Linecode=4_PSC Length=0.15554 Units=m
New Line.LINE62136 Bus1=62104 Bus2=62137 phases=3 Linecode=2c_.04 Length=0.13537 Units=m
New Line.LINE62137 Bus1=62107 Bus2=62138 phases=3 Linecode=2c_.04 Length=0.2177 Units=m
New Line.LINE62138 Bus1=62109 Bus2=62139 phases=3 Linecode=4c_.06_AS Length=1.7276 Units=m
New Line.LINE62139 Bus1=62110 Bus2=62140 phases=3 Linecode=4c_.06 Length=1.4758 Units=m
New Line.LINE62140 Bus1=62111 Bus2=62141 phases=3 Linecode=25_PSC Length=0.3319 Units=m
New Line.LINE62141 Bus1=62112 Bus2=62142 phases=3 Linecode=2c_.04 Length=0.41187 Units=m
New Line.LINE62142 Bus1=62113 Bus2=62143 phases=3 Linecode=2c_.04 Length=0.145 Units=m
New Line.LINE62143 Bus1=62114 Bus2=62144 phases=3 Linecode=2c_.04 Length=0.19799 Units=m
New Line.LINE62144 Bus1=62116 Bus2=62145 phases=3 Linecode=2c_.04 Length=0.81509 Units=m
New Line.LINE62145 Bus1=62117 Bus2=62146 phases=3 Linecode=2c_.04 Length=0.136 Units=m
New Line.LINE62146 Bus1=62118 Bus2=62147 phases=3 Linecode=2c_.04 Length=0.14787 Units=m
New Line.LINE62147 Bus1=62120 Bus2=62148 phases=3 Linecode=2c_.04 Length=0.65208 Units=m
New Line.LINE62148 Bus1=62122 Bus2=62149 phases=3 Linecode=2c_.04 Length=0.058523 Units=m
New Line.LINE62149 Bus1=62123 Bus2=62150 phases=3 Linecode=2c_.04 Length=0.13437 Units=m
New Line.LINE62150 Bus1=62124 Bus2=62151 phases=3 Linecode=2c_.04 Length=0.18075 Units=m
New Line.LINE62151 Bus1=62125 Bus2=62152 phases=3 Linecode=4c_.12 Length=1.8347 Units=m
New Line.LINE62152 Bus1=62125 Bus2=62153 phases=3 Linecode=4c_.12 Length=1.0181 Units=m
New Line.LINE62153 Bus1=62125 Bus2=62154 phases=3 Linecode=4c_.12 Length=1.8347 Units=m
New Line.LINE62154 Bus1=62128 Bus2=62155 phases=3 Linecode=3c_240_SAC_XC Length=3.917 Units=m
New Line.LINE62155 Bus1=62129 Bus2=62156 phases=3 Linecode=2c_.04 Length=0.37391 Units=m
New Line.LINE62156 Bus1=62130 Bus2=62157 phases=3 Linecode=2c_.04 Length=0.72331 Units=m
New Line.LINE62157 Bus1=62134 Bus2=62158 phases=3 Linecode=4_XSC Length=0.11788 Units=m
New Line.LINE62158 Bus1=62135 Bus2=62159 phases=3 Linecode=2c_.04 Length=0.22162 Units=m
New Line.LINE62159 Bus1=62136 Bus2=62160 phases=3 Linecode=4_PSC Length=0.1281 Units=m
New Line.LINE62160 Bus1=62137 Bus2=62161 phases=3 Linecode=2c_.04 Length=0.13784 Units=m
New Line.LINE62161 Bus1=62138 Bus2=62162 phases=3 Linecode=2c_.04 Length=0.24308 Units=m
New Line.LINE62162 Bus1=62139 Bus2=62163 phases=3 Linecode=4c_.06_AS Length=2.313 Units=m
New Line.LINE62163 Bus1=62140 Bus2=62164 phases=3 Linecode=4c_.06 Length=6.0831 Units=m
New Line.LINE62164 Bus1=62141 Bus2=62165 phases=3 Linecode=25_PSC Length=0.13063 Units=m
New Line.LINE62165 Bus1=62142 Bus2=62166 phases=3 Linecode=2c_.04 Length=0.30968 Units=m
New Line.LINE62166 Bus1=62143 Bus2=62167 phases=3 Linecode=2c_.04 Length=0.23114 Units=m
New Line.LINE62167 Bus1=62144 Bus2=62168 phases=3 Linecode=2c_.04 Length=0.076558 Units=m
New Line.LINE62168 Bus1=62145 Bus2=62169 phases=3 Linecode=2c_.04 Length=0.66427 Units=m
New Line.LINE62169 Bus1=62146 Bus2=62170 phases=3 Linecode=2c_.04 Length=0.20529 Units=m
New Line.LINE62170 Bus1=62147 Bus2=62171 phases=3 Linecode=2c_.04 Length=0.2197 Units=m
New Line.LINE62171 Bus1=62148 Bus2=62172 phases=3 Linecode=2c_.04 Length=5.1956 Units=m
New Line.LINE62172 Bus1=62149 Bus2=62173 phases=3 Linecode=2c_.04 Length=0.068066 Units=m
New Line.LINE62173 Bus1=62150 Bus2=62174 phases=3 Linecode=2c_.04 Length=0.15403 Units=m
New Line.LINE62174 Bus1=62151 Bus2=62175 phases=3 Linecode=2c_.04 Length=2.8528 Units=m
New Line.LINE62175 Bus1=62152 Bus2=62176 phases=3 Linecode=4c_.12 Length=19.9957 Units=m
New Line.LINE62176 Bus1=62152 Bus2=62177 phases=3 Linecode=4c_.12 Length=9.1859 Units=m
New Line.LINE62177 Bus1=62153 Bus2=62178 phases=3 Linecode=4c_.12 Length=1.1715 Units=m
New Line.LINE62178 Bus1=62155 Bus2=62179 phases=3 Linecode=3c_240_SAC_XC Length=2.3157 Units=m
New Line.LINE62179 Bus1=62156 Bus2=62180 phases=3 Linecode=2c_.04 Length=0.72097 Units=m
New Line.LINE62180 Bus1=62156 Bus2=62181 phases=3 Linecode=2c_.04 Length=1.8232 Units=m
New Line.LINE62181 Bus1=62156 Bus2=62182 phases=3 Linecode=2c_.04 Length=1.8232 Units=m
New Line.LINE62182 Bus1=62157 Bus2=62183 phases=3 Linecode=2c_.04 Length=0.077201 Units=m
New Line.LINE62183 Bus1=62158 Bus2=62184 phases=3 Linecode=4_XSC Length=0.13193 Units=m
New Line.LINE62184 Bus1=62159 Bus2=62185 phases=3 Linecode=2c_.04 Length=0.28977 Units=m
New Line.LINE62185 Bus1=62160 Bus2=62186 phases=3 Linecode=4_PSC Length=0.11975 Units=m
New Line.LINE62186 Bus1=62161 Bus2=62187 phases=3 Linecode=2c_.04 Length=0.16551 Units=m
New Line.LINE62187 Bus1=62162 Bus2=62188 phases=3 Linecode=2c_.04 Length=5.7437 Units=m
New Line.LINE62188 Bus1=62163 Bus2=62189 phases=3 Linecode=4c_.06_AS Length=1.5303 Units=m
New Line.LINE62189 Bus1=62163 Bus2=62190 phases=3 Linecode=2c_.007 Length=0.37099 Units=m
New Line.LINE62190 Bus1=62164 Bus2=62191 phases=3 Linecode=2c_.04 Length=1.0308 Units=m
New Line.LINE62191 Bus1=62164 Bus2=62192 phases=3 Linecode=2c_.04 Length=2.0174 Units=m
New Line.LINE62192 Bus1=62165 Bus2=62193 phases=3 Linecode=25_PSC Length=0.23114 Units=m
New Line.LINE62193 Bus1=62166 Bus2=62194 phases=3 Linecode=2c_.04 Length=0.25456 Units=m
New Line.LINE62194 Bus1=62167 Bus2=62195 phases=3 Linecode=2c_.04 Length=0.6 Units=m
New Line.LINE62195 Bus1=62168 Bus2=62196 phases=3 Linecode=2c_.04 Length=0.095257 Units=m
New Line.LINE62196 Bus1=62169 Bus2=62197 phases=3 Linecode=2c_.04 Length=0.46301 Units=m
New Line.LINE62197 Bus1=62170 Bus2=62198 phases=3 Linecode=2c_.04 Length=4.3875 Units=m
New Line.LINE62198 Bus1=62171 Bus2=62199 phases=3 Linecode=2c_.04 Length=4.7042 Units=m
New Line.LINE62199 Bus1=62173 Bus2=62200 phases=3 Linecode=2c_.04 Length=0.10012 Units=m
New Line.LINE62200 Bus1=62174 Bus2=62201 phases=3 Linecode=2c_.04 Length=1.2732 Units=m
New Line.LINE62201 Bus1=62175 Bus2=62202 phases=3 Linecode=2c_.04 Length=1.6311 Units=m
New Line.LINE62202 Bus1=62176 Bus2=62203 phases=3 Linecode=4c_.12 Length=2.3948 Units=m
New Line.LINE62203 Bus1=62176 Bus2=62204 phases=3 Linecode=4c_.12 Length=2.3948 Units=m
New Line.LINE62204 Bus1=62176 Bus2=62205 phases=3 Linecode=4c_.12 Length=0.49041 Units=m
New Line.LINE62205 Bus1=62177 Bus2=62206 phases=3 Linecode=4_XC Length=0.46318 Units=m
New Line.LINE62206 Bus1=62177 Bus2=62207 phases=3 Linecode=4c_.12 Length=10.3193 Units=m
New Line.LINE62207 Bus1=62178 Bus2=62208 phases=3 Linecode=4c_.12 Length=0.80665 Units=m
New Line.LINE62208 Bus1=62179 Bus2=62209 phases=3 Linecode=3c_240_SAC_XC Length=2.0276 Units=m
New Line.LINE62209 Bus1=62180 Bus2=62210 phases=3 Linecode=2c_.04 Length=0.16671 Units=m
New Line.LINE62210 Bus1=62183 Bus2=62211 phases=3 Linecode=2c_.04 Length=0.091088 Units=m
New Line.LINE62211 Bus1=62184 Bus2=62212 phases=3 Linecode=4_XSC Length=0.58451 Units=m
New Line.LINE62212 Bus1=62185 Bus2=62213 phases=3 Linecode=2c_.04 Length=0.1705 Units=m
New Line.LINE62213 Bus1=62186 Bus2=62214 phases=3 Linecode=4_PSC Length=0.35907 Units=m
New Line.LINE62214 Bus1=62187 Bus2=62215 phases=3 Linecode=2c_.04 Length=0.1593 Units=m
New Line.LINE62215 Bus1=62188 Bus2=62216 phases=3 Linecode=2c_.04 Length=0.38829 Units=m
New Line.LINE62216 Bus1=62189 Bus2=62217 phases=3 Linecode=4c_.12 Length=1.2231 Units=m
New Line.LINE62217 Bus1=62189 Bus2=62218 phases=3 Linecode=4c_.12 Length=1.2231 Units=m
New Line.LINE62218 Bus1=62190 Bus2=62219 phases=3 Linecode=2c_.007 Length=0.35197 Units=m
New Line.LINE62219 Bus1=62191 Bus2=62220 phases=3 Linecode=2c_.04 Length=1.0415 Units=m
New Line.LINE62220 Bus1=62192 Bus2=62221 phases=3 Linecode=2c_.04 Length=4.5484 Units=m
New Line.LINE62221 Bus1=62193 Bus2=62222 phases=3 Linecode=25_PSC Length=0.36635 Units=m
New Line.LINE62222 Bus1=62194 Bus2=62223 phases=3 Linecode=2c_.04 Length=0.3105 Units=m
New Line.LINE62223 Bus1=62195 Bus2=62224 phases=3 Linecode=2c_.04 Length=8.9216 Units=m
New Line.LINE62224 Bus1=62196 Bus2=62225 phases=3 Linecode=2c_.04 Length=0.073027 Units=m
New Line.LINE62225 Bus1=62197 Bus2=62226 phases=3 Linecode=2c_.04 Length=0.20132 Units=m
New Line.LINE62226 Bus1=62198 Bus2=62227 phases=3 Linecode=2c_.04 Length=0.19696 Units=m
New Line.LINE62227 Bus1=62199 Bus2=62228 phases=3 Linecode=2c_.04 Length=0.25329 Units=m
New Line.LINE62228 Bus1=62200 Bus2=62229 phases=3 Linecode=2c_.04 Length=0.081615 Units=m
New Line.LINE62229 Bus1=62201 Bus2=62230 phases=3 Linecode=2c_.04 Length=2.9247 Units=m
New Line.LINE62230 Bus1=62202 Bus2=62231 phases=3 Linecode=2c_.04 Length=6.1827 Units=m
New Line.LINE62231 Bus1=62203 Bus2=62232 phases=3 Linecode=4c_.12 Length=0.085019 Units=m
New Line.LINE62232 Bus1=62203 Bus2=62233 phases=3 Linecode=4c_.12 Length=0.69932 Units=m
New Line.LINE62233 Bus1=62203 Bus2=62234 phases=3 Linecode=4c_.12 Length=0.69932 Units=m
New Line.LINE62234 Bus1=62205 Bus2=62235 phases=3 Linecode=2c_.04 Length=6.4036 Units=m
New Line.LINE62235 Bus1=62206 Bus2=62236 phases=3 Linecode=4_XC Length=0.10977 Units=m
New Line.LINE62236 Bus1=62208 Bus2=62237 phases=3 Linecode=4c_.12 Length=0.19424 Units=m
New Line.LINE62237 Bus1=62209 Bus2=62238 phases=3 Linecode=3c_240_SAC_XC Length=6.437 Units=m
New Line.LINE62238 Bus1=62210 Bus2=62239 phases=3 Linecode=2c_.04 Length=0.13381 Units=m
New Line.LINE62239 Bus1=62211 Bus2=62240 phases=3 Linecode=2c_.04 Length=0.077175 Units=m
New Line.LINE62240 Bus1=62213 Bus2=62241 phases=3 Linecode=2c_.04 Length=0.16992 Units=m
New Line.LINE62241 Bus1=62214 Bus2=62242 phases=3 Linecode=4_PSC Length=0.41215 Units=m
New Line.LINE62242 Bus1=62215 Bus2=62243 phases=3 Linecode=2c_.04 Length=2.0061 Units=m
New Line.LINE62243 Bus1=62216 Bus2=62244 phases=3 Linecode=2c_.04 Length=0.114 Units=m
New Line.LINE62244 Bus1=62217 Bus2=62245 phases=3 Linecode=4c_.12 Length=1.5398 Units=m
New Line.LINE62245 Bus1=62217 Bus2=62246 phases=3 Linecode=4c_.12 Length=1.5398 Units=m
New Line.LINE62246 Bus1=62219 Bus2=62247 phases=3 Linecode=2c_.007 Length=0.31011 Units=m
New Line.LINE62247 Bus1=62220 Bus2=62248 phases=3 Linecode=2c_.04 Length=0.83244 Units=m
New Line.LINE62248 Bus1=62221 Bus2=62249 phases=3 Linecode=2c_.04 Length=2.2281 Units=m
New Line.LINE62249 Bus1=62222 Bus2=62250 phases=3 Linecode=25_PSC Length=5.4928 Units=m
New Line.LINE62250 Bus1=62223 Bus2=62251 phases=3 Linecode=2c_.04 Length=3.4031 Units=m
New Line.LINE62251 Bus1=62224 Bus2=62252 phases=3 Linecode=2c_.04 Length=0.29074 Units=m
New Line.LINE62252 Bus1=62225 Bus2=62253 phases=3 Linecode=2c_.04 Length=0.1203 Units=m
New Line.LINE62253 Bus1=62226 Bus2=62254 phases=3 Linecode=2c_.04 Length=6.359 Units=m
New Line.LINE62254 Bus1=62226 Bus2=62255 phases=3 Linecode=2c_.04 Length=10.9871 Units=m
New Line.LINE62255 Bus1=62227 Bus2=62256 phases=3 Linecode=2c_.04 Length=0.19195 Units=m
New Line.LINE62256 Bus1=62228 Bus2=62257 phases=3 Linecode=2c_.04 Length=0.20435 Units=m
New Line.LINE62257 Bus1=62229 Bus2=62258 phases=3 Linecode=2c_.04 Length=0.15533 Units=m
New Line.LINE62258 Bus1=62230 Bus2=62259 phases=3 Linecode=2c_.04 Length=0.36824 Units=m
New Line.LINE62259 Bus1=62232 Bus2=62260 phases=3 Linecode=4c_.12 Length=0.098672 Units=m
New Line.LINE62260 Bus1=62233 Bus2=62261 phases=3 Linecode=2c_.04 Length=6.2 Units=m
New Line.LINE62261 Bus1=62233 Bus2=62262 phases=3 Linecode=4c_.12 Length=1.1914 Units=m
New Line.LINE62262 Bus1=62233 Bus2=62263 phases=3 Linecode=4c_.12 Length=1.1914 Units=m
New Line.LINE62263 Bus1=62235 Bus2=62264 phases=3 Linecode=2c_.04 Length=9.6511 Units=m
New Line.LINE62264 Bus1=62236 Bus2=62265 phases=3 Linecode=4_XC Length=0.11049 Units=m
New Line.LINE62265 Bus1=62237 Bus2=62266 phases=3 Linecode=4c_.12 Length=0.15338 Units=m
New Line.LINE62266 Bus1=62238 Bus2=62267 phases=3 Linecode=3c_240_SAC_XC Length=1.6377 Units=m
New Line.LINE62267 Bus1=62239 Bus2=62268 phases=3 Linecode=2c_.04 Length=0.14003 Units=m
New Line.LINE62268 Bus1=62240 Bus2=62269 phases=3 Linecode=2c_.04 Length=0.12764 Units=m
New Line.LINE62269 Bus1=62241 Bus2=62270 phases=3 Linecode=2c_.04 Length=0.20577 Units=m
New Line.LINE62270 Bus1=62242 Bus2=62271 phases=3 Linecode=4_PSC Length=0.045 Units=m
New Line.LINE62271 Bus1=62243 Bus2=62272 phases=3 Linecode=2c_.04 Length=3.9986 Units=m
New Line.LINE62272 Bus1=62244 Bus2=62273 phases=3 Linecode=2c_.04 Length=0.12112 Units=m
New Line.LINE62273 Bus1=62245 Bus2=62274 phases=3 Linecode=4c_.12 Length=1.4902 Units=m
New Line.LINE62274 Bus1=62245 Bus2=62275 phases=3 Linecode=4c_.12 Length=1.4902 Units=m
New Line.LINE62275 Bus1=62247 Bus2=62276 phases=3 Linecode=4_PC Length=0.33392 Units=m
New Line.LINE62276 Bus1=62248 Bus2=62277 phases=3 Linecode=2c_.04 Length=0.57369 Units=m
New Line.LINE62277 Bus1=62249 Bus2=62278 phases=3 Linecode=2c_.04 Length=0.047927 Units=m
New Line.LINE62278 Bus1=62251 Bus2=62279 phases=3 Linecode=2c_.04 Length=1.4049 Units=m
New Line.LINE62279 Bus1=62252 Bus2=62280 phases=3 Linecode=2c_.04 Length=0.32289 Units=m
New Line.LINE62280 Bus1=62253 Bus2=62281 phases=3 Linecode=2c_.04 Length=0.073539 Units=m
New Line.LINE62281 Bus1=62256 Bus2=62282 phases=3 Linecode=2c_.04 Length=0.22411 Units=m
New Line.LINE62282 Bus1=62257 Bus2=62283 phases=3 Linecode=2c_.04 Length=0.16851 Units=m
New Line.LINE62283 Bus1=62258 Bus2=62284 phases=3 Linecode=2c_.04 Length=0.15719 Units=m
New Line.LINE62284 Bus1=62259 Bus2=62285 phases=3 Linecode=2c_.04 Length=0.21725 Units=m
New Line.LINE62285 Bus1=62260 Bus2=62286 phases=3 Linecode=4c_.12 Length=0.070838 Units=m
New Line.LINE62286 Bus1=62261 Bus2=62287 phases=3 Linecode=2c_.04 Length=0.74396 Units=m
New Line.LINE62287 Bus1=62261 Bus2=62288 phases=3 Linecode=2c_.04 Length=4.9474 Units=m
New Line.LINE62288 Bus1=62262 Bus2=62289 phases=3 Linecode=4c_.12 Length=6.1073 Units=m
New Line.LINE62289 Bus1=62262 Bus2=62290 phases=3 Linecode=4c_.12 Length=2.5074 Units=m
New Line.LINE62290 Bus1=62264 Bus2=62291 phases=3 Linecode=2c_.04 Length=4.6365 Units=m
New Line.LINE62291 Bus1=62264 Bus2=62292 phases=3 Linecode=2c_.04 Length=0.73184 Units=m
New Line.LINE62292 Bus1=62265 Bus2=62293 phases=3 Linecode=4_XC Length=0.11022 Units=m
New Line.LINE62293 Bus1=62266 Bus2=62294 phases=3 Linecode=4c_.12 Length=0.20181 Units=m
New Line.LINE62294 Bus1=62267 Bus2=62295 phases=3 Linecode=3c_240_SAC_XC Length=1.5766 Units=m
New Line.LINE62295 Bus1=62268 Bus2=62296 phases=3 Linecode=2c_.04 Length=0.24253 Units=m
New Line.LINE62296 Bus1=62269 Bus2=62297 phases=3 Linecode=2c_.04 Length=7.9513 Units=m
New Line.LINE62297 Bus1=62270 Bus2=62298 phases=3 Linecode=2c_.04 Length=3.6326 Units=m
New Line.LINE62298 Bus1=62271 Bus2=62299 phases=3 Linecode=4_PSC Length=0.071785 Units=m
New Line.LINE62299 Bus1=62272 Bus2=62300 phases=3 Linecode=2c_.04 Length=0.1288 Units=m
New Line.LINE62300 Bus1=62273 Bus2=62301 phases=3 Linecode=2c_.04 Length=0.092445 Units=m
New Line.LINE62301 Bus1=62274 Bus2=62302 phases=3 Linecode=4c_.12 Length=1.0649 Units=m
New Line.LINE62302 Bus1=62274 Bus2=62303 phases=3 Linecode=2c_.04 Length=12.2251 Units=m
New Line.LINE62303 Bus1=62274 Bus2=62304 phases=3 Linecode=4c_.12 Length=1.0649 Units=m
New Line.LINE62304 Bus1=62276 Bus2=62305 phases=3 Linecode=4_PC Length=0.51844 Units=m
New Line.LINE62305 Bus1=62277 Bus2=62306 phases=3 Linecode=2c_.04 Length=1.2226 Units=m
New Line.LINE62306 Bus1=62278 Bus2=62307 phases=3 Linecode=2c_.04 Length=0.0414 Units=m
New Line.LINE62307 Bus1=62279 Bus2=62308 phases=3 Linecode=2c_.04 Length=0.20365 Units=m
New Line.LINE62308 Bus1=62280 Bus2=62309 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE62309 Bus1=62281 Bus2=62310 phases=3 Linecode=2c_.04 Length=0.11595 Units=m
New Line.LINE62310 Bus1=62282 Bus2=62311 phases=3 Linecode=2c_.04 Length=0.34536 Units=m
New Line.LINE62311 Bus1=62283 Bus2=62312 phases=3 Linecode=2c_.04 Length=0.24886 Units=m
New Line.LINE62312 Bus1=62284 Bus2=62313 phases=3 Linecode=2c_.04 Length=0.50239 Units=m
New Line.LINE62313 Bus1=62285 Bus2=62314 phases=3 Linecode=2c_.04 Length=0.14289 Units=m
New Line.LINE62314 Bus1=62286 Bus2=62315 phases=3 Linecode=4c_.12 Length=0.07052 Units=m
New Line.LINE62315 Bus1=62287 Bus2=62316 phases=3 Linecode=2c_.04 Length=0.46096 Units=m
New Line.LINE62316 Bus1=62288 Bus2=62317 phases=3 Linecode=2c_.04 Length=0.46392 Units=m
New Line.LINE62317 Bus1=62289 Bus2=62318 phases=3 Linecode=4c_.12 Length=18.5279 Units=m
New Line.LINE62318 Bus1=62289 Bus2=62319 phases=3 Linecode=4c_.12 Length=3.5998 Units=m
New Line.LINE62319 Bus1=62289 Bus2=62320 phases=3 Linecode=4c_.12 Length=16.7644 Units=m
New Line.LINE62320 Bus1=62290 Bus2=62321 phases=3 Linecode=4c_.12 Length=0.20874 Units=m
New Line.LINE62321 Bus1=62292 Bus2=62322 phases=3 Linecode=2c_.04 Length=0.064413 Units=m
New Line.LINE62322 Bus1=62293 Bus2=62323 phases=3 Linecode=4_XC Length=0.11116 Units=m
New Line.LINE62323 Bus1=62294 Bus2=62324 phases=3 Linecode=4c_.12 Length=0.19949 Units=m
New Line.LINE62324 Bus1=62295 Bus2=62325 phases=3 Linecode=3c_240_SAC_XC Length=2.7316 Units=m
New Line.LINE62325 Bus1=62296 Bus2=62326 phases=3 Linecode=2c_.04 Length=5.1677 Units=m
New Line.LINE62326 Bus1=62297 Bus2=62327 phases=3 Linecode=2c_.04 Length=0.27461 Units=m
New Line.LINE62327 Bus1=62298 Bus2=62328 phases=3 Linecode=2c_.04 Length=0.22287 Units=m
New Line.LINE62328 Bus1=62299 Bus2=62329 phases=3 Linecode=4_PSC Length=0.16281 Units=m
New Line.LINE62329 Bus1=62300 Bus2=62330 phases=3 Linecode=2c_.04 Length=0.11514 Units=m
New Line.LINE62330 Bus1=62301 Bus2=62331 phases=3 Linecode=2c_.04 Length=0.091526 Units=m
New Line.LINE62331 Bus1=62302 Bus2=62332 phases=3 Linecode=4c_.12 Length=2.2298 Units=m
New Line.LINE62332 Bus1=62302 Bus2=62333 phases=3 Linecode=4c_.12 Length=2.2298 Units=m
New Line.LINE62333 Bus1=62303 Bus2=62334 phases=3 Linecode=2c_.04 Length=0.68998 Units=m
New Line.LINE62334 Bus1=62306 Bus2=62335 phases=3 Linecode=2c_.04 Length=0.52436 Units=m
New Line.LINE62335 Bus1=62307 Bus2=62336 phases=3 Linecode=2c_.04 Length=0.06044 Units=m
New Line.LINE62336 Bus1=62308 Bus2=62337 phases=3 Linecode=2c_.04 Length=0.1298 Units=m
New Line.LINE62337 Bus1=62309 Bus2=62338 phases=3 Linecode=2c_.04 Length=0.26043 Units=m
New Line.LINE62338 Bus1=62310 Bus2=62339 phases=3 Linecode=2c_.04 Length=0.11748 Units=m
New Line.LINE62339 Bus1=62311 Bus2=62340 phases=3 Linecode=2c_.04 Length=0.54632 Units=m
New Line.LINE62340 Bus1=62312 Bus2=62341 phases=3 Linecode=2c_.04 Length=0.44292 Units=m
New Line.LINE62341 Bus1=62313 Bus2=62342 phases=3 Linecode=2c_.04 Length=5.273 Units=m
New Line.LINE62342 Bus1=62314 Bus2=62343 phases=3 Linecode=2c_.04 Length=0.21007 Units=m
New Line.LINE62343 Bus1=62315 Bus2=62344 phases=3 Linecode=4c_.12 Length=0.067119 Units=m
New Line.LINE62344 Bus1=62316 Bus2=62345 phases=3 Linecode=2c_.04 Length=0.1897 Units=m
New Line.LINE62345 Bus1=62317 Bus2=62346 phases=3 Linecode=2c_.04 Length=0.11901 Units=m
New Line.LINE62346 Bus1=62318 Bus2=62347 phases=3 Linecode=4c_.12 Length=3.8081 Units=m
New Line.LINE62347 Bus1=62318 Bus2=62348 phases=3 Linecode=4c_.12 Length=3.8081 Units=m
New Line.LINE62348 Bus1=62318 Bus2=62349 phases=3 Linecode=4c_.12 Length=1.7635 Units=m
New Line.LINE62349 Bus1=62320 Bus2=62350 phases=3 Linecode=4_XC Length=0.48741 Units=m
New Line.LINE62350 Bus1=62321 Bus2=62351 phases=3 Linecode=4c_.12 Length=0.21024 Units=m
New Line.LINE62351 Bus1=62322 Bus2=62352 phases=3 Linecode=2c_.04 Length=0.08271 Units=m
New Line.LINE62352 Bus1=62323 Bus2=62353 phases=3 Linecode=4_XC Length=0.10977 Units=m
New Line.LINE62353 Bus1=62324 Bus2=62354 phases=3 Linecode=4c_.12 Length=0.18311 Units=m
New Line.LINE62354 Bus1=62325 Bus2=62355 phases=3 Linecode=3c_240_SAC_XC Length=0.87532 Units=m
New Line.LINE62355 Bus1=62326 Bus2=62356 phases=3 Linecode=2c_.04 Length=2.542 Units=m
New Line.LINE62356 Bus1=62327 Bus2=62357 phases=3 Linecode=2c_.04 Length=0.18626 Units=m
New Line.LINE62357 Bus1=62328 Bus2=62358 phases=3 Linecode=2c_.04 Length=0.19725 Units=m
New Line.LINE62358 Bus1=62329 Bus2=62359 phases=3 Linecode=4_XSC Length=5.8952 Units=m
New Line.LINE62359 Bus1=62330 Bus2=62360 phases=3 Linecode=2c_.04 Length=0.10752 Units=m
New Line.LINE62360 Bus1=62331 Bus2=62361 phases=3 Linecode=2c_.04 Length=0.54228 Units=m
New Line.LINE62361 Bus1=62332 Bus2=62362 phases=3 Linecode=4c_.12 Length=1.1073 Units=m
New Line.LINE62362 Bus1=62332 Bus2=62363 phases=3 Linecode=4c_.12 Length=1.1073 Units=m
New Line.LINE62363 Bus1=62334 Bus2=62364 phases=3 Linecode=2c_.04 Length=1.1782 Units=m
New Line.LINE62364 Bus1=62335 Bus2=62365 phases=3 Linecode=2c_.04 Length=0.39981 Units=m
New Line.LINE62365 Bus1=62336 Bus2=62366 phases=3 Linecode=2c_.04 Length=0.12215 Units=m
New Line.LINE62366 Bus1=62337 Bus2=62367 phases=3 Linecode=2c_.04 Length=0.18454 Units=m
New Line.LINE62367 Bus1=62338 Bus2=62368 phases=3 Linecode=2c_.04 Length=0.30688 Units=m
New Line.LINE62368 Bus1=62339 Bus2=62369 phases=3 Linecode=2c_.04 Length=4.016 Units=m
New Line.LINE62369 Bus1=62340 Bus2=62370 phases=3 Linecode=2c_.04 Length=4.3942 Units=m
New Line.LINE62370 Bus1=62340 Bus2=62371 phases=3 Linecode=2c_.04 Length=4.3942 Units=m
New Line.LINE62371 Bus1=62341 Bus2=62372 phases=3 Linecode=2c_.04 Length=0.30726 Units=m
New Line.LINE62372 Bus1=62343 Bus2=62373 phases=3 Linecode=2c_.04 Length=0.24839 Units=m
New Line.LINE62373 Bus1=62344 Bus2=62374 phases=3 Linecode=4c_.12 Length=0.062482 Units=m
New Line.LINE62374 Bus1=62345 Bus2=62375 phases=3 Linecode=2c_.04 Length=0.10791 Units=m
New Line.LINE62375 Bus1=62346 Bus2=62376 phases=3 Linecode=2c_.04 Length=0.12761 Units=m
New Line.LINE62376 Bus1=62347 Bus2=62377 phases=3 Linecode=.007_PC Length=0.14013 Units=m
New Line.LINE62377 Bus1=62347 Bus2=62378 phases=3 Linecode=4c_.12 Length=2.7164 Units=m
New Line.LINE62378 Bus1=62347 Bus2=62379 phases=3 Linecode=4c_.12 Length=1.4823 Units=m
New Line.LINE62379 Bus1=62350 Bus2=62380 phases=3 Linecode=4_XC Length=0.11683 Units=m
New Line.LINE62380 Bus1=62351 Bus2=62381 phases=3 Linecode=4c_.12 Length=0.20935 Units=m
New Line.LINE62381 Bus1=62352 Bus2=62382 phases=3 Linecode=2c_.04 Length=0.078772 Units=m
New Line.LINE62382 Bus1=62354 Bus2=62383 phases=3 Linecode=4c_.12 Length=0.21578 Units=m
New Line.LINE62383 Bus1=62355 Bus2=62384 phases=3 Linecode=3c_240_SAC_XC Length=0.26615 Units=m
New Line.LINE62384 Bus1=62355 Bus2=62385 phases=3 Linecode=3c_240_SAC_XC Length=2.5139 Units=m
New Line.LINE62385 Bus1=62356 Bus2=62386 phases=3 Linecode=2c_.04 Length=0.26386 Units=m
New Line.LINE62386 Bus1=62357 Bus2=62387 phases=3 Linecode=2c_.04 Length=0.25578 Units=m
New Line.LINE62387 Bus1=62358 Bus2=62388 phases=3 Linecode=2c_.04 Length=0.18313 Units=m
New Line.LINE62388 Bus1=62359 Bus2=62389 phases=3 Linecode=4_XSC Length=0.1222 Units=m
New Line.LINE62389 Bus1=62360 Bus2=62390 phases=3 Linecode=2c_.04 Length=0.16912 Units=m
New Line.LINE62390 Bus1=62361 Bus2=62391 phases=3 Linecode=2c_.04 Length=0.26631 Units=m
New Line.LINE62391 Bus1=62361 Bus2=62392 phases=3 Linecode=2c_.04 Length=5.2733 Units=m
New Line.LINE62392 Bus1=62361 Bus2=62393 phases=3 Linecode=2c_.04 Length=5.2733 Units=m
New Line.LINE62393 Bus1=62362 Bus2=62394 phases=3 Linecode=4c_.12 Length=1.294 Units=m
New Line.LINE62394 Bus1=62362 Bus2=62395 phases=3 Linecode=4c_.12 Length=1.294 Units=m
New Line.LINE62395 Bus1=62364 Bus2=62396 phases=3 Linecode=2c_.04 Length=0.27239 Units=m
New Line.LINE62396 Bus1=62365 Bus2=62397 phases=3 Linecode=2c_.04 Length=2.978 Units=m
New Line.LINE62397 Bus1=62366 Bus2=62398 phases=3 Linecode=2c_.04 Length=0.63159 Units=m
New Line.LINE62398 Bus1=62367 Bus2=62399 phases=3 Linecode=2c_.04 Length=0.55735 Units=m
New Line.LINE62399 Bus1=62368 Bus2=62400 phases=3 Linecode=2c_.04 Length=3.7421 Units=m
New Line.LINE62400 Bus1=62369 Bus2=62401 phases=3 Linecode=2c_.04 Length=0.39194 Units=m
New Line.LINE62401 Bus1=62372 Bus2=62402 phases=3 Linecode=2c_.04 Length=4.9174 Units=m
New Line.LINE62402 Bus1=62372 Bus2=62403 phases=3 Linecode=2c_.04 Length=4.9174 Units=m
New Line.LINE62403 Bus1=62373 Bus2=62404 phases=3 Linecode=2c_.04 Length=0.93854 Units=m
New Line.LINE62404 Bus1=62374 Bus2=62405 phases=3 Linecode=4c_.12 Length=0.052773 Units=m
New Line.LINE62405 Bus1=62375 Bus2=62406 phases=3 Linecode=2c_.04 Length=0.21739 Units=m
New Line.LINE62406 Bus1=62376 Bus2=62407 phases=3 Linecode=2c_.04 Length=0.10707 Units=m
New Line.LINE62407 Bus1=62377 Bus2=62408 phases=3 Linecode=.007_PC Length=0.1007 Units=m
New Line.LINE62408 Bus1=62378 Bus2=62409 phases=3 Linecode=4c_.12 Length=5.0461 Units=m
New Line.LINE62409 Bus1=62378 Bus2=62410 phases=3 Linecode=4c_.12 Length=5.0461 Units=m
New Line.LINE62410 Bus1=62378 Bus2=62411 phases=3 Linecode=4c_.12 Length=1.2341 Units=m
New Line.LINE62411 Bus1=62379 Bus2=62412 phases=3 Linecode=2c_.04 Length=0.14507 Units=m
New Line.LINE62412 Bus1=62380 Bus2=62413 phases=3 Linecode=4_XC Length=0.11678 Units=m
New Line.LINE62413 Bus1=62381 Bus2=62414 phases=3 Linecode=4c_.12 Length=0.21001 Units=m
New Line.LINE62414 Bus1=62382 Bus2=62415 phases=3 Linecode=2c_.04 Length=0.086145 Units=m
New Line.LINE62415 Bus1=62383 Bus2=62416 phases=3 Linecode=4c_.12 Length=0.62105 Units=m
New Line.LINE62416 Bus1=62384 Bus2=62417 phases=3 Linecode=3c_240_SAC_XC Length=0.2748 Units=m
New Line.LINE62417 Bus1=62385 Bus2=62418 phases=3 Linecode=3c_240_SAC_XC Length=6.3238 Units=m
New Line.LINE62418 Bus1=62386 Bus2=62419 phases=3 Linecode=2c_.04 Length=0.38458 Units=m
New Line.LINE62419 Bus1=62387 Bus2=62420 phases=3 Linecode=2c_.04 Length=0.30199 Units=m
New Line.LINE62420 Bus1=62388 Bus2=62421 phases=3 Linecode=2c_.04 Length=0.16348 Units=m
New Line.LINE62421 Bus1=62389 Bus2=62422 phases=3 Linecode=4_XSC Length=0.12238 Units=m
New Line.LINE62422 Bus1=62390 Bus2=62423 phases=3 Linecode=2c_.04 Length=0.23754 Units=m
New Line.LINE62423 Bus1=62391 Bus2=62424 phases=3 Linecode=2c_.04 Length=0.2991 Units=m
New Line.LINE62424 Bus1=62394 Bus2=62425 phases=3 Linecode=4c_.12 Length=2.4926 Units=m
New Line.LINE62425 Bus1=62394 Bus2=62426 phases=3 Linecode=4c_.12 Length=2.4926 Units=m
New Line.LINE62426 Bus1=62396 Bus2=62427 phases=3 Linecode=2c_.04 Length=0.31224 Units=m
New Line.LINE62427 Bus1=62397 Bus2=62428 phases=3 Linecode=2c_.04 Length=2.5386 Units=m
New Line.LINE62428 Bus1=62398 Bus2=62429 phases=3 Linecode=2c_.04 Length=1.1372 Units=m
New Line.LINE62429 Bus1=62399 Bus2=62430 phases=3 Linecode=2c_.04 Length=7.7507 Units=m
New Line.LINE62430 Bus1=62399 Bus2=62431 phases=3 Linecode=2c_.04 Length=7.7507 Units=m
New Line.LINE62431 Bus1=62399 Bus2=62432 phases=3 Linecode=2c_.04 Length=4.4424 Units=m
New Line.LINE62432 Bus1=62400 Bus2=62433 phases=3 Linecode=2c_.04 Length=0.5997 Units=m
New Line.LINE62433 Bus1=62401 Bus2=62434 phases=3 Linecode=2c_.04 Length=0.41136 Units=m
New Line.LINE62434 Bus1=62404 Bus2=62435 phases=3 Linecode=2c_.04 Length=3.291 Units=m
New Line.LINE62435 Bus1=62404 Bus2=62436 phases=3 Linecode=2c_.04 Length=0.61126 Units=m
New Line.LINE62436 Bus1=62405 Bus2=62437 phases=3 Linecode=4c_.12 Length=0.11211 Units=m
New Line.LINE62437 Bus1=62406 Bus2=62438 phases=3 Linecode=2c_.04 Length=0.20557 Units=m
New Line.LINE62438 Bus1=62407 Bus2=62439 phases=3 Linecode=2c_.04 Length=0.10046 Units=m
New Line.LINE62439 Bus1=62408 Bus2=62440 phases=3 Linecode=.007_PC Length=0.089022 Units=m
New Line.LINE62440 Bus1=62409 Bus2=62441 phases=3 Linecode=4c_.12 Length=0.092087 Units=m
New Line.LINE62441 Bus1=62409 Bus2=62442 phases=3 Linecode=4c_.12 Length=0.092087 Units=m
New Line.LINE62442 Bus1=62412 Bus2=62443 phases=3 Linecode=2c_.04 Length=0.083 Units=m
New Line.LINE62443 Bus1=62413 Bus2=62444 phases=3 Linecode=4_XC Length=0.11763 Units=m
New Line.LINE62444 Bus1=62414 Bus2=62445 phases=3 Linecode=4c_.12 Length=0.21012 Units=m
New Line.LINE62445 Bus1=62415 Bus2=62446 phases=3 Linecode=2c_.04 Length=0.08932 Units=m
New Line.LINE62446 Bus1=62416 Bus2=62447 phases=3 Linecode=4c_.12 Length=0.50085 Units=m
New Line.LINE62447 Bus1=62417 Bus2=62448 phases=3 Linecode=3c_240_SAC_XC Length=0.12648 Units=m
New Line.LINE62448 Bus1=62418 Bus2=62449 phases=3 Linecode=3c_240_SAC_XC Length=10.0048 Units=m
New Line.LINE62449 Bus1=62419 Bus2=62450 phases=3 Linecode=2c_.04 Length=0.88094 Units=m
New Line.LINE62450 Bus1=62420 Bus2=62451 phases=3 Linecode=2c_.04 Length=0.52684 Units=m
New Line.LINE62451 Bus1=62421 Bus2=62452 phases=3 Linecode=2c_.04 Length=0.18518 Units=m
New Line.LINE62452 Bus1=62422 Bus2=62453 phases=3 Linecode=4_XSC Length=0.12179 Units=m
New Line.LINE62453 Bus1=62423 Bus2=62454 phases=3 Linecode=2c_.04 Length=0.2929 Units=m
New Line.LINE62454 Bus1=62424 Bus2=62455 phases=3 Linecode=2c_.04 Length=0.18976 Units=m
New Line.LINE62455 Bus1=62425 Bus2=62456 phases=3 Linecode=4c_.12 Length=2.901 Units=m
New Line.LINE62456 Bus1=62425 Bus2=62457 phases=3 Linecode=4c_.12 Length=2.901 Units=m
New Line.LINE62457 Bus1=62427 Bus2=62458 phases=3 Linecode=2c_.04 Length=0.25733 Units=m
New Line.LINE62458 Bus1=62428 Bus2=62459 phases=3 Linecode=2c_.04 Length=0.15133 Units=m
New Line.LINE62459 Bus1=62429 Bus2=62460 phases=3 Linecode=2c_.04 Length=0.077502 Units=m
New Line.LINE62460 Bus1=62429 Bus2=62461 phases=3 Linecode=2c_.04 Length=4.3531 Units=m
New Line.LINE62461 Bus1=62432 Bus2=62462 phases=3 Linecode=2c_.04 Length=3.5177 Units=m
New Line.LINE62462 Bus1=62433 Bus2=62463 phases=3 Linecode=2c_.04 Length=0.26305 Units=m
New Line.LINE62463 Bus1=62434 Bus2=62464 phases=3 Linecode=2c_.04 Length=1.4059 Units=m
New Line.LINE62464 Bus1=62436 Bus2=62465 phases=3 Linecode=2c_.04 Length=0.14997 Units=m
New Line.LINE62465 Bus1=62437 Bus2=62466 phases=3 Linecode=4c_.12 Length=0.13186 Units=m
New Line.LINE62466 Bus1=62438 Bus2=62467 phases=3 Linecode=2c_.04 Length=1.2249 Units=m
New Line.LINE62467 Bus1=62439 Bus2=62468 phases=3 Linecode=2c_.04 Length=0.12481 Units=m
New Line.LINE62468 Bus1=62440 Bus2=62469 phases=3 Linecode=.007_PC Length=0.086313 Units=m
New Line.LINE62469 Bus1=62441 Bus2=62470 phases=3 Linecode=4c_.12 Length=10.0796 Units=m
New Line.LINE62470 Bus1=62441 Bus2=62471 phases=3 Linecode=4c_.12 Length=10.0796 Units=m
New Line.LINE62471 Bus1=62443 Bus2=62472 phases=3 Linecode=2c_.04 Length=0.10742 Units=m
New Line.LINE62472 Bus1=62444 Bus2=62473 phases=3 Linecode=4_XC Length=0.11715 Units=m
New Line.LINE62473 Bus1=62446 Bus2=62474 phases=3 Linecode=2c_.04 Length=0.072202 Units=m
New Line.LINE62474 Bus1=62447 Bus2=62475 phases=3 Linecode=4c_.12 Length=0.40551 Units=m
New Line.LINE62475 Bus1=62448 Bus2=62476 phases=3 Linecode=3c_240_SAC_XC Length=0.12685 Units=m
New Line.LINE62476 Bus1=62449 Bus2=62477 phases=3 Linecode=3c_240_SAC_XC Length=45.9169 Units=m
New Line.LINE62477 Bus1=62450 Bus2=62478 phases=3 Linecode=2c_.04 Length=3.9133 Units=m
New Line.LINE62478 Bus1=62451 Bus2=62479 phases=3 Linecode=2c_.04 Length=6.6783 Units=m
New Line.LINE62479 Bus1=62452 Bus2=62480 phases=3 Linecode=2c_.04 Length=7.6445 Units=m
New Line.LINE62480 Bus1=62453 Bus2=62481 phases=3 Linecode=4_XSC Length=0.12256 Units=m
New Line.LINE62481 Bus1=62454 Bus2=62482 phases=3 Linecode=2c_.04 Length=5.3488 Units=m
New Line.LINE62482 Bus1=62454 Bus2=62483 phases=3 Linecode=2c_.04 Length=0.46545 Units=m
New Line.LINE62483 Bus1=62454 Bus2=62484 phases=3 Linecode=2c_.04 Length=2.23 Units=m
New Line.LINE62484 Bus1=62454 Bus2=62485 phases=3 Linecode=2c_.04 Length=2.23 Units=m
New Line.LINE62485 Bus1=62455 Bus2=62486 phases=3 Linecode=2c_.04 Length=0.14239 Units=m
New Line.LINE62486 Bus1=62456 Bus2=62487 phases=3 Linecode=4c_.12 Length=2.7026 Units=m
New Line.LINE62487 Bus1=62456 Bus2=62488 phases=3 Linecode=4c_.12 Length=2.7026 Units=m
New Line.LINE62488 Bus1=62458 Bus2=62489 phases=3 Linecode=2c_.04 Length=0.21191 Units=m
New Line.LINE62489 Bus1=62459 Bus2=62490 phases=3 Linecode=2c_.04 Length=0.1597 Units=m
New Line.LINE62490 Bus1=62460 Bus2=62491 phases=3 Linecode=2c_.04 Length=0.089427 Units=m
New Line.LINE62491 Bus1=62463 Bus2=62492 phases=3 Linecode=2c_.04 Length=0.18 Units=m
New Line.LINE62492 Bus1=62464 Bus2=62493 phases=3 Linecode=2c_.04 Length=0.32996 Units=m
New Line.LINE62493 Bus1=62465 Bus2=62494 phases=3 Linecode=2c_.04 Length=0.11728 Units=m
New Line.LINE62494 Bus1=62466 Bus2=62495 phases=3 Linecode=4c_.12 Length=0.14012 Units=m
New Line.LINE62495 Bus1=62467 Bus2=62496 phases=3 Linecode=2c_.04 Length=5.6374 Units=m
New Line.LINE62496 Bus1=62467 Bus2=62497 phases=3 Linecode=2c_.04 Length=0.57092 Units=m
New Line.LINE62497 Bus1=62468 Bus2=62498 phases=3 Linecode=2c_.04 Length=0.17788 Units=m
New Line.LINE62498 Bus1=62469 Bus2=62499 phases=3 Linecode=.007_PC Length=0.11063 Units=m
New Line.LINE62499 Bus1=62470 Bus2=62500 phases=3 Linecode=4c_.12 Length=3.7383 Units=m
New Line.LINE62500 Bus1=62470 Bus2=62501 phases=3 Linecode=4c_.12 Length=3.7383 Units=m
New Line.LINE62501 Bus1=62470 Bus2=62502 phases=3 Linecode=4c_.12 Length=3.3413 Units=m
New Line.LINE62502 Bus1=62472 Bus2=62503 phases=3 Linecode=2c_.04 Length=0.19402 Units=m
New Line.LINE62503 Bus1=62474 Bus2=62504 phases=3 Linecode=2c_.04 Length=0.097308 Units=m
New Line.LINE62504 Bus1=62475 Bus2=62505 phases=3 Linecode=4c_.12 Length=0.56536 Units=m
New Line.LINE62505 Bus1=62476 Bus2=62506 phases=3 Linecode=3c_240_SAC_XC Length=0.13558 Units=m
New Line.LINE62506 Bus1=62477 Bus2=62507 phases=3 Linecode=3c_240_SAC_XC Length=12.2181 Units=m
New Line.LINE62507 Bus1=62478 Bus2=62508 phases=3 Linecode=2c_.04 Length=0.81447 Units=m
New Line.LINE62508 Bus1=62479 Bus2=62509 phases=3 Linecode=2c_.04 Length=0.21428 Units=m
New Line.LINE62509 Bus1=62480 Bus2=62510 phases=3 Linecode=2c_.04 Length=2.0335 Units=m
New Line.LINE62510 Bus1=62481 Bus2=62511 phases=3 Linecode=4_XSC Length=0.1214 Units=m
New Line.LINE62511 Bus1=62483 Bus2=62512 phases=3 Linecode=2c_.04 Length=0.10198 Units=m
New Line.LINE62512 Bus1=62486 Bus2=62513 phases=3 Linecode=2c_.04 Length=0.149 Units=m
New Line.LINE62513 Bus1=62487 Bus2=62514 phases=3 Linecode=4c_.12 Length=4.3143 Units=m
New Line.LINE62514 Bus1=62487 Bus2=62515 phases=3 Linecode=4c_.12 Length=4.3143 Units=m
New Line.LINE62515 Bus1=62489 Bus2=62516 phases=3 Linecode=2c_.04 Length=0.26302 Units=m
New Line.LINE62516 Bus1=62490 Bus2=62517 phases=3 Linecode=2c_.04 Length=0.17014 Units=m
New Line.LINE62517 Bus1=62491 Bus2=62518 phases=3 Linecode=2c_.04 Length=0.095273 Units=m
New Line.LINE62518 Bus1=62492 Bus2=62519 phases=3 Linecode=2c_.04 Length=0.22863 Units=m
New Line.LINE62519 Bus1=62493 Bus2=62520 phases=3 Linecode=2c_.04 Length=0.15368 Units=m
New Line.LINE62520 Bus1=62494 Bus2=62521 phases=3 Linecode=2c_.04 Length=0.13782 Units=m
New Line.LINE62521 Bus1=62495 Bus2=62522 phases=3 Linecode=4c_.12 Length=0.68861 Units=m
New Line.LINE62522 Bus1=62497 Bus2=62523 phases=3 Linecode=2c_.04 Length=0.38329 Units=m
New Line.LINE62523 Bus1=62498 Bus2=62524 phases=3 Linecode=2c_.04 Length=1.3552 Units=m
New Line.LINE62524 Bus1=62499 Bus2=62525 phases=3 Linecode=.007_PC Length=0.12782 Units=m
New Line.LINE62525 Bus1=62500 Bus2=62526 phases=3 Linecode=2c_.007 Length=0.21858 Units=m
New Line.LINE62526 Bus1=62500 Bus2=62527 phases=3 Linecode=4c_.12 Length=20.9677 Units=m
New Line.LINE62527 Bus1=62500 Bus2=62528 phases=3 Linecode=4c_.12 Length=5.8805 Units=m
New Line.LINE62528 Bus1=62502 Bus2=62529 phases=3 Linecode=4c_.12 Length=3.4725 Units=m
New Line.LINE62529 Bus1=62503 Bus2=62530 phases=3 Linecode=2c_.04 Length=0.22897 Units=m
New Line.LINE62530 Bus1=62504 Bus2=62531 phases=3 Linecode=2c_.04 Length=0.10435 Units=m
New Line.LINE62531 Bus1=62505 Bus2=62532 phases=3 Linecode=4c_.12 Length=0.65073 Units=m
New Line.LINE62532 Bus1=62506 Bus2=62533 phases=3 Linecode=3c_240_SAC_XC Length=0.058123 Units=m
New Line.LINE62533 Bus1=62507 Bus2=62534 phases=3 Linecode=3c_240_SAC_XC Length=7.0513 Units=m
New Line.LINE62534 Bus1=62508 Bus2=62535 phases=3 Linecode=2c_.04 Length=0.66537 Units=m
New Line.LINE62535 Bus1=62509 Bus2=62536 phases=3 Linecode=2c_.04 Length=0.20817 Units=m
New Line.LINE62536 Bus1=62510 Bus2=62537 phases=3 Linecode=2c_.04 Length=0.19079 Units=m
New Line.LINE62537 Bus1=62511 Bus2=62538 phases=3 Linecode=4_XSC Length=0.12201 Units=m
New Line.LINE62538 Bus1=62512 Bus2=62539 phases=3 Linecode=2c_.04 Length=0.09902 Units=m
New Line.LINE62539 Bus1=62513 Bus2=62540 phases=3 Linecode=2c_.04 Length=0.22434 Units=m
New Line.LINE62540 Bus1=62514 Bus2=62541 phases=3 Linecode=4c_.12 Length=5.1584 Units=m
New Line.LINE62541 Bus1=62514 Bus2=62542 phases=3 Linecode=4c_.12 Length=5.1584 Units=m
New Line.LINE62542 Bus1=62516 Bus2=62543 phases=3 Linecode=2c_.04 Length=0.21877 Units=m
New Line.LINE62543 Bus1=62517 Bus2=62544 phases=3 Linecode=2c_.04 Length=0.22824 Units=m
New Line.LINE62544 Bus1=62518 Bus2=62545 phases=3 Linecode=2c_.04 Length=1.0661 Units=m
New Line.LINE62545 Bus1=62519 Bus2=62546 phases=3 Linecode=2c_.04 Length=0.74177 Units=m
New Line.LINE62546 Bus1=62520 Bus2=62547 phases=3 Linecode=2c_.04 Length=1.7889 Units=m
New Line.LINE62547 Bus1=62521 Bus2=62548 phases=3 Linecode=2c_.04 Length=0.17514 Units=m
New Line.LINE62548 Bus1=62523 Bus2=62549 phases=3 Linecode=2c_.04 Length=0.27261 Units=m
New Line.LINE62549 Bus1=62524 Bus2=62550 phases=3 Linecode=2c_.04 Length=4.7616 Units=m
New Line.LINE62550 Bus1=62524 Bus2=62551 phases=3 Linecode=2c_.04 Length=1.1575 Units=m
New Line.LINE62551 Bus1=62525 Bus2=62552 phases=3 Linecode=.007_PC Length=0.1249 Units=m
New Line.LINE62552 Bus1=62526 Bus2=62553 phases=3 Linecode=2c_.007 Length=0.18649 Units=m
New Line.LINE62553 Bus1=62527 Bus2=62554 phases=3 Linecode=2c_.007 Length=0.11177 Units=m
New Line.LINE62554 Bus1=62527 Bus2=62555 phases=3 Linecode=4c_.12 Length=0.90335 Units=m
New Line.LINE62555 Bus1=62527 Bus2=62556 phases=3 Linecode=4c_.12 Length=0.90335 Units=m
New Line.LINE62556 Bus1=62527 Bus2=62557 phases=3 Linecode=4c_.12 Length=15.0872 Units=m
New Line.LINE62557 Bus1=62528 Bus2=62558 phases=3 Linecode=2c_.04 Length=8.0228 Units=m
New Line.LINE62558 Bus1=62529 Bus2=62559 phases=3 Linecode=4c_.12 Length=0.097299 Units=m
New Line.LINE62559 Bus1=62530 Bus2=62560 phases=3 Linecode=2c_.04 Length=0.31453 Units=m
New Line.LINE62560 Bus1=62531 Bus2=62561 phases=3 Linecode=2c_.04 Length=4.9482 Units=m
New Line.LINE62561 Bus1=62532 Bus2=62562 phases=3 Linecode=4c_.12 Length=0.67457 Units=m
New Line.LINE62562 Bus1=62533 Bus2=62563 phases=3 Linecode=3c_240_SAC_XC Length=0.06825 Units=m
New Line.LINE62563 Bus1=62534 Bus2=62564 phases=3 Linecode=3c_240_SAC_XC Length=1.7182 Units=m
New Line.LINE62564 Bus1=62535 Bus2=62565 phases=3 Linecode=2c_.04 Length=0.59853 Units=m
New Line.LINE62565 Bus1=62536 Bus2=62566 phases=3 Linecode=2c_.04 Length=0.72837 Units=m
New Line.LINE62566 Bus1=62537 Bus2=62567 phases=3 Linecode=2c_.04 Length=0.14367 Units=m
New Line.LINE62567 Bus1=62539 Bus2=62568 phases=3 Linecode=2c_.04 Length=0.11136 Units=m
New Line.LINE62568 Bus1=62540 Bus2=62569 phases=3 Linecode=2c_.04 Length=2.9698 Units=m
New Line.LINE62569 Bus1=62541 Bus2=62570 phases=3 Linecode=4c_.12 Length=2.4714 Units=m
New Line.LINE62570 Bus1=62541 Bus2=62571 phases=3 Linecode=4c_.12 Length=2.4714 Units=m
New Line.LINE62571 Bus1=62543 Bus2=62572 phases=3 Linecode=2c_.04 Length=0.2337 Units=m
New Line.LINE62572 Bus1=62544 Bus2=62573 phases=3 Linecode=2c_.04 Length=0.23193 Units=m
New Line.LINE62573 Bus1=62545 Bus2=62574 phases=3 Linecode=2c_.04 Length=6.1052 Units=m
New Line.LINE62574 Bus1=62546 Bus2=62575 phases=3 Linecode=2c_.04 Length=7.6576 Units=m
New Line.LINE62575 Bus1=62546 Bus2=62576 phases=3 Linecode=2c_.04 Length=7.6576 Units=m
New Line.LINE62576 Bus1=62546 Bus2=62577 phases=3 Linecode=2c_.04 Length=5.4913 Units=m
New Line.LINE62577 Bus1=62547 Bus2=62578 phases=3 Linecode=2c_.04 Length=0.30136 Units=m
New Line.LINE62578 Bus1=62548 Bus2=62579 phases=3 Linecode=2c_.04 Length=0.10374 Units=m
New Line.LINE62579 Bus1=62549 Bus2=62580 phases=3 Linecode=2c_.04 Length=0.32036 Units=m
New Line.LINE62580 Bus1=62551 Bus2=62581 phases=3 Linecode=2c_.04 Length=0.16663 Units=m
New Line.LINE62581 Bus1=62552 Bus2=62582 phases=3 Linecode=.007_PC Length=0.1114 Units=m
New Line.LINE62582 Bus1=62553 Bus2=62583 phases=3 Linecode=2c_.007 Length=0.21691 Units=m
New Line.LINE62583 Bus1=62554 Bus2=62584 phases=3 Linecode=2c_.007 Length=0.099809 Units=m
New Line.LINE62584 Bus1=62555 Bus2=62585 phases=3 Linecode=4c_.12 Length=0.3604 Units=m
New Line.LINE62585 Bus1=62555 Bus2=62586 phases=3 Linecode=4c_.12 Length=0.3604 Units=m
New Line.LINE62586 Bus1=62558 Bus2=62587 phases=3 Linecode=2c_.04 Length=4.6801 Units=m
New Line.LINE62587 Bus1=62558 Bus2=62588 phases=3 Linecode=2c_.04 Length=0.3891 Units=m
New Line.LINE62588 Bus1=62558 Bus2=62589 phases=3 Linecode=2c_.04 Length=0.3891 Units=m
New Line.LINE62589 Bus1=62559 Bus2=62590 phases=3 Linecode=4c_.12 Length=0.195 Units=m
New Line.LINE62590 Bus1=62559 Bus2=62591 phases=3 Linecode=4c_.12 Length=4.8682 Units=m
New Line.LINE62591 Bus1=62560 Bus2=62592 phases=3 Linecode=2c_.04 Length=0.15505 Units=m
New Line.LINE62592 Bus1=62561 Bus2=62593 phases=3 Linecode=2c_.04 Length=1.0347 Units=m
New Line.LINE62593 Bus1=62561 Bus2=62594 phases=3 Linecode=2c_.04 Length=7.7967 Units=m
New Line.LINE62594 Bus1=62562 Bus2=62595 phases=3 Linecode=4c_.12 Length=0.29415 Units=m
New Line.LINE62595 Bus1=62563 Bus2=62596 phases=3 Linecode=3c_240_SAC_XC Length=0.067007 Units=m
New Line.LINE62596 Bus1=62564 Bus2=62597 phases=3 Linecode=3c_240_SAC_XC Length=0.80632 Units=m
New Line.LINE62597 Bus1=62565 Bus2=62598 phases=3 Linecode=2c_.04 Length=0.61816 Units=m
New Line.LINE62598 Bus1=62566 Bus2=62599 phases=3 Linecode=2c_.04 Length=5.34 Units=m
New Line.LINE62599 Bus1=62566 Bus2=62600 phases=3 Linecode=2c_.04 Length=5.8513 Units=m
New Line.LINE62600 Bus1=62567 Bus2=62601 phases=3 Linecode=2c_.04 Length=0.1891 Units=m
New Line.LINE62601 Bus1=62568 Bus2=62602 phases=3 Linecode=2c_.04 Length=0.15421 Units=m
New Line.LINE62602 Bus1=62569 Bus2=62603 phases=3 Linecode=2c_.04 Length=1.5737 Units=m
New Line.LINE62603 Bus1=62570 Bus2=62604 phases=3 Linecode=4c_.12 Length=0.63275 Units=m
New Line.LINE62604 Bus1=62570 Bus2=62605 phases=3 Linecode=2c_.04 Length=11.9732 Units=m
New Line.LINE62605 Bus1=62570 Bus2=62606 phases=3 Linecode=4c_.12 Length=0.63275 Units=m
New Line.LINE62606 Bus1=62572 Bus2=62607 phases=3 Linecode=2c_.04 Length=0.71297 Units=m
New Line.LINE62607 Bus1=62573 Bus2=62608 phases=3 Linecode=2c_.04 Length=0.37302 Units=m
New Line.LINE62608 Bus1=62577 Bus2=62609 phases=3 Linecode=2c_.04 Length=2.6735 Units=m
New Line.LINE62609 Bus1=62577 Bus2=62610 phases=3 Linecode=2c_.04 Length=2.6735 Units=m
New Line.LINE62610 Bus1=62578 Bus2=62611 phases=3 Linecode=2c_.04 Length=0.19095 Units=m
New Line.LINE62611 Bus1=62579 Bus2=62612 phases=3 Linecode=2c_.04 Length=0.13525 Units=m
New Line.LINE62612 Bus1=62580 Bus2=62613 phases=3 Linecode=2c_.04 Length=0.30125 Units=m
New Line.LINE62613 Bus1=62581 Bus2=62614 phases=3 Linecode=2c_.04 Length=0.22302 Units=m
New Line.LINE62614 Bus1=62582 Bus2=62615 phases=3 Linecode=.007_PC Length=0.11011 Units=m
New Line.LINE62615 Bus1=62583 Bus2=62616 phases=3 Linecode=2c_.007 Length=0.19329 Units=m
New Line.LINE62616 Bus1=62584 Bus2=62617 phases=3 Linecode=2c_.007 Length=0.13693 Units=m
New Line.LINE62617 Bus1=62585 Bus2=62618 phases=3 Linecode=4c_.12 Length=0.37663 Units=m
New Line.LINE62618 Bus1=62585 Bus2=62619 phases=3 Linecode=4c_.12 Length=0.37663 Units=m
New Line.LINE62619 Bus1=62588 Bus2=62620 phases=3 Linecode=2c_.04 Length=0.094921 Units=m
New Line.LINE62620 Bus1=62588 Bus2=62621 phases=3 Linecode=2c_.04 Length=0.094921 Units=m
New Line.LINE62621 Bus1=62590 Bus2=62622 phases=3 Linecode=4c_.12 Length=0.081049 Units=m
New Line.LINE62622 Bus1=62591 Bus2=62623 phases=3 Linecode=2c_.04 Length=6.7509 Units=m
New Line.LINE62623 Bus1=62591 Bus2=62624 phases=3 Linecode=4c_.12 Length=7.9277 Units=m
New Line.LINE62624 Bus1=62592 Bus2=62625 phases=3 Linecode=2c_.04 Length=0.19164 Units=m
New Line.LINE62625 Bus1=62593 Bus2=62626 phases=3 Linecode=2c_.04 Length=3.5423 Units=m
New Line.LINE62626 Bus1=62594 Bus2=62627 phases=3 Linecode=2c_.04 Length=6.1422 Units=m
New Line.LINE62627 Bus1=62594 Bus2=62628 phases=3 Linecode=2c_.04 Length=5.6044 Units=m
New Line.LINE62628 Bus1=62595 Bus2=62629 phases=3 Linecode=4c_.12 Length=0.26768 Units=m
New Line.LINE62629 Bus1=62596 Bus2=62630 phases=3 Linecode=3c_240_SAC_XC Length=0.067082 Units=m
New Line.LINE62630 Bus1=62597 Bus2=62631 phases=3 Linecode=3c_240_SAC_XC Length=0.28218 Units=m
New Line.LINE62631 Bus1=62598 Bus2=62632 phases=3 Linecode=2c_.04 Length=0.41456 Units=m
New Line.LINE62632 Bus1=62601 Bus2=62633 phases=3 Linecode=2c_.04 Length=0.21197 Units=m
New Line.LINE62633 Bus1=62602 Bus2=62634 phases=3 Linecode=2c_.04 Length=7.7407 Units=m
New Line.LINE62634 Bus1=62603 Bus2=62635 phases=3 Linecode=2c_.04 Length=1.9475 Units=m
New Line.LINE62635 Bus1=62604 Bus2=62636 phases=3 Linecode=4_XSC Length=0.36139 Units=m
New Line.LINE62636 Bus1=62604 Bus2=62637 phases=3 Linecode=4c_.12 Length=8.7838 Units=m
New Line.LINE62637 Bus1=62604 Bus2=62638 phases=3 Linecode=4c_.12 Length=8.7838 Units=m
New Line.LINE62638 Bus1=62605 Bus2=62639 phases=3 Linecode=2c_.04 Length=3.9814 Units=m
New Line.LINE62639 Bus1=62607 Bus2=62640 phases=3 Linecode=2c_.04 Length=5.6815 Units=m
New Line.LINE62640 Bus1=62607 Bus2=62641 phases=3 Linecode=2c_.04 Length=0.90494 Units=m
New Line.LINE62641 Bus1=62607 Bus2=62642 phases=3 Linecode=2c_.04 Length=4.9025 Units=m
New Line.LINE62642 Bus1=62608 Bus2=62643 phases=3 Linecode=2c_.04 Length=0.2726 Units=m
New Line.LINE62643 Bus1=62611 Bus2=62644 phases=3 Linecode=2c_.04 Length=0.21332 Units=m
New Line.LINE62644 Bus1=62612 Bus2=62645 phases=3 Linecode=2c_.04 Length=3.9004 Units=m
New Line.LINE62645 Bus1=62613 Bus2=62646 phases=3 Linecode=2c_.04 Length=0.25025 Units=m
New Line.LINE62646 Bus1=62614 Bus2=62647 phases=3 Linecode=2c_.04 Length=0.18832 Units=m
New Line.LINE62647 Bus1=62615 Bus2=62648 phases=3 Linecode=.007_PC Length=0.12317 Units=m
New Line.LINE62648 Bus1=62616 Bus2=62649 phases=3 Linecode=2c_.007 Length=0.21086 Units=m
New Line.LINE62649 Bus1=62617 Bus2=62650 phases=3 Linecode=2c_.007 Length=0.16278 Units=m
New Line.LINE62650 Bus1=62618 Bus2=62651 phases=3 Linecode=4c_.12 Length=0.39627 Units=m
New Line.LINE62651 Bus1=62618 Bus2=62652 phases=3 Linecode=4c_.12 Length=0.39627 Units=m
New Line.LINE62652 Bus1=62620 Bus2=62653 phases=3 Linecode=2c_.04 Length=0.077524 Units=m
New Line.LINE62653 Bus1=62620 Bus2=62654 phases=3 Linecode=2c_.04 Length=0.077524 Units=m
New Line.LINE62654 Bus1=62622 Bus2=62655 phases=3 Linecode=4c_.12 Length=0.0801 Units=m
New Line.LINE62655 Bus1=62623 Bus2=62656 phases=3 Linecode=2c_.04 Length=4.6034 Units=m
New Line.LINE62656 Bus1=62624 Bus2=62657 phases=3 Linecode=4c_.12 Length=6.5368 Units=m
New Line.LINE62657 Bus1=62625 Bus2=62658 phases=3 Linecode=2c_.04 Length=0.19054 Units=m
New Line.LINE62658 Bus1=62626 Bus2=62659 phases=3 Linecode=2c_.04 Length=0.24338 Units=m
New Line.LINE62659 Bus1=62627 Bus2=62660 phases=3 Linecode=2c_.04 Length=0.72254 Units=m
New Line.LINE62660 Bus1=62628 Bus2=62661 phases=3 Linecode=2c_.04 Length=0.86323 Units=m
New Line.LINE62661 Bus1=62629 Bus2=62662 phases=3 Linecode=4c_.12 Length=0.36779 Units=m
New Line.LINE62662 Bus1=62630 Bus2=62663 phases=3 Linecode=3c_240_SAC_XC Length=0.067417 Units=m
New Line.LINE62663 Bus1=62631 Bus2=62664 phases=3 Linecode=3c_240_SAC_XC Length=0.33204 Units=m
New Line.LINE62664 Bus1=62632 Bus2=62665 phases=3 Linecode=2c_.04 Length=2.7623 Units=m
New Line.LINE62665 Bus1=62633 Bus2=62666 phases=3 Linecode=2c_.04 Length=1.0644 Units=m
New Line.LINE62666 Bus1=62634 Bus2=62667 phases=3 Linecode=2c_.04 Length=0.76059 Units=m
New Line.LINE62667 Bus1=62635 Bus2=62668 phases=3 Linecode=2c_.04 Length=1.1423 Units=m
New Line.LINE62668 Bus1=62636 Bus2=62669 phases=3 Linecode=4_XSC Length=0.45258 Units=m
New Line.LINE62669 Bus1=62637 Bus2=62670 phases=3 Linecode=4c_.12 Length=5.5995 Units=m
New Line.LINE62670 Bus1=62637 Bus2=62671 phases=3 Linecode=4c_.12 Length=5.5995 Units=m
New Line.LINE62671 Bus1=62639 Bus2=62672 phases=3 Linecode=2c_.04 Length=1.2661 Units=m
New Line.LINE62672 Bus1=62639 Bus2=62673 phases=3 Linecode=2c_.04 Length=1.2786 Units=m
New Line.LINE62673 Bus1=62641 Bus2=62674 phases=3 Linecode=2c_.04 Length=0.30496 Units=m
New Line.LINE62674 Bus1=62643 Bus2=62675 phases=3 Linecode=2c_.04 Length=1.0641 Units=m
New Line.LINE62675 Bus1=62643 Bus2=62676 phases=3 Linecode=2c_.04 Length=5.5992 Units=m
New Line.LINE62676 Bus1=62644 Bus2=62677 phases=3 Linecode=2c_.04 Length=0.52397 Units=m
New Line.LINE62677 Bus1=62645 Bus2=62678 phases=3 Linecode=2c_.04 Length=0.24531 Units=m
New Line.LINE62678 Bus1=62646 Bus2=62679 phases=3 Linecode=2c_.04 Length=0.24513 Units=m
New Line.LINE62679 Bus1=62647 Bus2=62680 phases=3 Linecode=2c_.04 Length=0.17575 Units=m
New Line.LINE62680 Bus1=62648 Bus2=62681 phases=3 Linecode=4_XSC Length=0.14656 Units=m
New Line.LINE62681 Bus1=62649 Bus2=62682 phases=3 Linecode=2c_.007 Length=0.22547 Units=m
New Line.LINE62682 Bus1=62650 Bus2=62683 phases=3 Linecode=2c_.007 Length=0.16085 Units=m
New Line.LINE62683 Bus1=62651 Bus2=62684 phases=3 Linecode=4c_.12 Length=0.44806 Units=m
New Line.LINE62684 Bus1=62651 Bus2=62685 phases=3 Linecode=4c_.12 Length=0.44806 Units=m
New Line.LINE62685 Bus1=62653 Bus2=62686 phases=3 Linecode=2c_.04 Length=0.145 Units=m
New Line.LINE62686 Bus1=62653 Bus2=62687 phases=3 Linecode=2c_.04 Length=0.145 Units=m
New Line.LINE62687 Bus1=62655 Bus2=62688 phases=3 Linecode=4c_.12 Length=0.081024 Units=m
New Line.LINE62688 Bus1=62656 Bus2=62689 phases=3 Linecode=2c_.04 Length=0.23926 Units=m
New Line.LINE62689 Bus1=62657 Bus2=62690 phases=3 Linecode=2c_.04 Length=1.5242 Units=m
New Line.LINE62690 Bus1=62657 Bus2=62691 phases=3 Linecode=4c_.12 Length=2.3789 Units=m
New Line.LINE62691 Bus1=62658 Bus2=62692 phases=3 Linecode=2c_.04 Length=0.2502 Units=m
New Line.LINE62692 Bus1=62659 Bus2=62693 phases=3 Linecode=2c_.04 Length=0.13742 Units=m
New Line.LINE62693 Bus1=62660 Bus2=62694 phases=3 Linecode=2c_.04 Length=0.090696 Units=m
New Line.LINE62694 Bus1=62661 Bus2=62695 phases=3 Linecode=2c_.04 Length=0.13036 Units=m
New Line.LINE62695 Bus1=62662 Bus2=62696 phases=3 Linecode=4c_.12 Length=3.3008 Units=m
New Line.LINE62696 Bus1=62663 Bus2=62697 phases=3 Linecode=3c_240_SAC_XC Length=0.068264 Units=m
New Line.LINE62697 Bus1=62664 Bus2=62698 phases=3 Linecode=3c_240_SAC_XC Length=0.35175 Units=m
New Line.LINE62698 Bus1=62666 Bus2=62699 phases=3 Linecode=2c_.04 Length=0.48467 Units=m
New Line.LINE62699 Bus1=62667 Bus2=62700 phases=3 Linecode=2c_.04 Length=0.20165 Units=m
New Line.LINE62700 Bus1=62668 Bus2=62701 phases=3 Linecode=2c_.04 Length=0.45503 Units=m
New Line.LINE62701 Bus1=62669 Bus2=62702 phases=3 Linecode=4_XSC Length=0.4338 Units=m
New Line.LINE62702 Bus1=62670 Bus2=62703 phases=3 Linecode=4c_.12 Length=9.072 Units=m
New Line.LINE62703 Bus1=62670 Bus2=62704 phases=3 Linecode=4c_.12 Length=9.072 Units=m
New Line.LINE62704 Bus1=62672 Bus2=62705 phases=3 Linecode=2c_.04 Length=0.14525 Units=m
New Line.LINE62705 Bus1=62673 Bus2=62706 phases=3 Linecode=2c_.04 Length=0.13761 Units=m
New Line.LINE62706 Bus1=62674 Bus2=62707 phases=3 Linecode=2c_.04 Length=0.19962 Units=m
New Line.LINE62707 Bus1=62675 Bus2=62708 phases=3 Linecode=2c_.04 Length=5.2348 Units=m
New Line.LINE62708 Bus1=62677 Bus2=62709 phases=3 Linecode=2c_.04 Length=5.2636 Units=m
New Line.LINE62709 Bus1=62678 Bus2=62710 phases=3 Linecode=2c_.04 Length=0.14452 Units=m
New Line.LINE62710 Bus1=62679 Bus2=62711 phases=3 Linecode=2c_.04 Length=0.23752 Units=m
New Line.LINE62711 Bus1=62680 Bus2=62712 phases=3 Linecode=2c_.04 Length=0.17769 Units=m
New Line.LINE62712 Bus1=62681 Bus2=62713 phases=3 Linecode=4_XSC Length=0.1171 Units=m
New Line.LINE62713 Bus1=62682 Bus2=62714 phases=3 Linecode=2c_.007 Length=0.12123 Units=m
New Line.LINE62714 Bus1=62683 Bus2=62715 phases=3 Linecode=2c_.007 Length=0.2002 Units=m
New Line.LINE62715 Bus1=62684 Bus2=62716 phases=3 Linecode=4c_.12 Length=0.58943 Units=m
New Line.LINE62716 Bus1=62684 Bus2=62717 phases=3 Linecode=4c_.12 Length=0.58943 Units=m
New Line.LINE62717 Bus1=62686 Bus2=62718 phases=3 Linecode=2c_.04 Length=0.12431 Units=m
New Line.LINE62718 Bus1=62686 Bus2=62719 phases=3 Linecode=2c_.04 Length=0.12431 Units=m
New Line.LINE62719 Bus1=62688 Bus2=62720 phases=3 Linecode=4c_.12 Length=0.080114 Units=m
New Line.LINE62720 Bus1=62689 Bus2=62721 phases=3 Linecode=2c_.04 Length=0.23872 Units=m
New Line.LINE62721 Bus1=62690 Bus2=62722 phases=3 Linecode=2c_.04 Length=5.3213 Units=m
New Line.LINE62722 Bus1=62691 Bus2=62723 phases=3 Linecode=2c_.04 Length=8.0942 Units=m
New Line.LINE62723 Bus1=62691 Bus2=62724 phases=3 Linecode=4c_.12 Length=9.2041 Units=m
New Line.LINE62724 Bus1=62692 Bus2=62725 phases=3 Linecode=2c_.04 Length=0.16824 Units=m
New Line.LINE62725 Bus1=62693 Bus2=62726 phases=3 Linecode=2c_.04 Length=0.13662 Units=m
New Line.LINE62726 Bus1=62694 Bus2=62727 phases=3 Linecode=2c_.04 Length=0.13104 Units=m
New Line.LINE62727 Bus1=62695 Bus2=62728 phases=3 Linecode=2c_.04 Length=0.09904 Units=m
New Line.LINE62728 Bus1=62696 Bus2=62729 phases=3 Linecode=4c_.12 Length=1.9006 Units=m
New Line.LINE62729 Bus1=62697 Bus2=62730 phases=3 Linecode=3c_240_SAC_XC Length=0.067268 Units=m
New Line.LINE62730 Bus1=62698 Bus2=62731 phases=3 Linecode=3c_240_SAC_XC Length=0.5991 Units=m
New Line.LINE62731 Bus1=62699 Bus2=62732 phases=3 Linecode=2c_.04 Length=6.117 Units=m
New Line.LINE62732 Bus1=62699 Bus2=62733 phases=3 Linecode=2c_.04 Length=0.2831 Units=m
New Line.LINE62733 Bus1=62699 Bus2=62734 phases=3 Linecode=2c_.04 Length=0.2831 Units=m
New Line.LINE62734 Bus1=62700 Bus2=62735 phases=3 Linecode=2c_.04 Length=0.17555 Units=m
New Line.LINE62735 Bus1=62701 Bus2=62736 phases=3 Linecode=2c_.04 Length=0.23187 Units=m
New Line.LINE62736 Bus1=62702 Bus2=62737 phases=3 Linecode=4_XSC Length=0.11671 Units=m
New Line.LINE62737 Bus1=62703 Bus2=62738 phases=3 Linecode=4c_.12 Length=6.8077 Units=m
New Line.LINE62738 Bus1=62703 Bus2=62739 phases=3 Linecode=4c_.12 Length=6.8077 Units=m
New Line.LINE62739 Bus1=62705 Bus2=62740 phases=3 Linecode=2c_.04 Length=0.16907 Units=m
New Line.LINE62740 Bus1=62706 Bus2=62741 phases=3 Linecode=2c_.04 Length=0.12458 Units=m
New Line.LINE62741 Bus1=62707 Bus2=62742 phases=3 Linecode=2c_.04 Length=3.2882 Units=m
New Line.LINE62742 Bus1=62710 Bus2=62743 phases=3 Linecode=2c_.04 Length=0.137 Units=m
New Line.LINE62743 Bus1=62711 Bus2=62744 phases=3 Linecode=2c_.04 Length=0.28623 Units=m
New Line.LINE62744 Bus1=62712 Bus2=62745 phases=3 Linecode=2c_.04 Length=0.24558 Units=m
New Line.LINE62745 Bus1=62713 Bus2=62746 phases=3 Linecode=4_XSC Length=0.1164 Units=m
New Line.LINE62746 Bus1=62714 Bus2=62747 phases=3 Linecode=2c_.007 Length=0.15179 Units=m
New Line.LINE62747 Bus1=62715 Bus2=62748 phases=3 Linecode=2c_.007 Length=0.20146 Units=m
New Line.LINE62748 Bus1=62716 Bus2=62749 phases=3 Linecode=4c_.12 Length=0.60371 Units=m
New Line.LINE62749 Bus1=62716 Bus2=62750 phases=3 Linecode=4c_.12 Length=0.60371 Units=m
New Line.LINE62750 Bus1=62718 Bus2=62751 phases=3 Linecode=2c_.04 Length=0.11841 Units=m
New Line.LINE62751 Bus1=62718 Bus2=62752 phases=3 Linecode=2c_.04 Length=0.11841 Units=m
New Line.LINE62752 Bus1=62720 Bus2=62753 phases=3 Linecode=4c_.12 Length=0.081024 Units=m
New Line.LINE62753 Bus1=62721 Bus2=62754 phases=3 Linecode=2c_.04 Length=0.19654 Units=m
New Line.LINE62754 Bus1=62722 Bus2=62755 phases=3 Linecode=2c_.04 Length=1.8681 Units=m
New Line.LINE62755 Bus1=62723 Bus2=62756 phases=3 Linecode=2c_.04 Length=4.6922 Units=m
New Line.LINE62756 Bus1=62723 Bus2=62757 phases=3 Linecode=2c_.04 Length=0.4901 Units=m
New Line.LINE62757 Bus1=62724 Bus2=62758 phases=3 Linecode=4_XSC Length=0.12369 Units=m
New Line.LINE62758 Bus1=62724 Bus2=62759 phases=3 Linecode=4c_.12 Length=2.5207 Units=m
New Line.LINE62759 Bus1=62725 Bus2=62760 phases=3 Linecode=2c_.04 Length=0.14475 Units=m
New Line.LINE62760 Bus1=62726 Bus2=62761 phases=3 Linecode=2c_.04 Length=0.15161 Units=m
New Line.LINE62761 Bus1=62727 Bus2=62762 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE62762 Bus1=62728 Bus2=62763 phases=3 Linecode=2c_.04 Length=0.14921 Units=m
New Line.LINE62763 Bus1=62729 Bus2=62764 phases=3 Linecode=4c_.12 Length=1.3482 Units=m
New Line.LINE62764 Bus1=62730 Bus2=62765 phases=3 Linecode=3c_240_SAC_XC Length=0.067201 Units=m
New Line.LINE62765 Bus1=62731 Bus2=62766 phases=3 Linecode=3c_240_SAC_XC Length=0.46035 Units=m
New Line.LINE62766 Bus1=62733 Bus2=62767 phases=3 Linecode=2c_.04 Length=0.3925 Units=m
New Line.LINE62767 Bus1=62733 Bus2=62768 phases=3 Linecode=2c_.04 Length=0.3925 Units=m
New Line.LINE62768 Bus1=62735 Bus2=62769 phases=3 Linecode=2c_.04 Length=0.22792 Units=m
New Line.LINE62769 Bus1=62736 Bus2=62770 phases=3 Linecode=2c_.04 Length=0.26154 Units=m
New Line.LINE62770 Bus1=62737 Bus2=62771 phases=3 Linecode=4_XSC Length=0.15027 Units=m
New Line.LINE62771 Bus1=62738 Bus2=62772 phases=3 Linecode=2c_.007 Length=0.20276 Units=m
New Line.LINE62772 Bus1=62738 Bus2=62773 phases=3 Linecode=4c_.12 Length=2.051 Units=m
New Line.LINE62773 Bus1=62738 Bus2=62774 phases=3 Linecode=4c_.12 Length=2.051 Units=m
New Line.LINE62774 Bus1=62740 Bus2=62775 phases=3 Linecode=2c_.04 Length=0.093409 Units=m
New Line.LINE62775 Bus1=62741 Bus2=62776 phases=3 Linecode=2c_.04 Length=0.10132 Units=m
New Line.LINE62776 Bus1=62742 Bus2=62777 phases=3 Linecode=2c_.04 Length=1.0814 Units=m
New Line.LINE62777 Bus1=62743 Bus2=62778 phases=3 Linecode=2c_.04 Length=0.096134 Units=m
New Line.LINE62778 Bus1=62744 Bus2=62779 phases=3 Linecode=2c_.04 Length=3.2787 Units=m
New Line.LINE62779 Bus1=62745 Bus2=62780 phases=3 Linecode=2c_.04 Length=0.20114 Units=m
New Line.LINE62780 Bus1=62746 Bus2=62781 phases=3 Linecode=4_XSC Length=0.13264 Units=m
New Line.LINE62781 Bus1=62747 Bus2=62782 phases=3 Linecode=2c_.007 Length=0.1367 Units=m
New Line.LINE62782 Bus1=62748 Bus2=62783 phases=3 Linecode=2c_.007 Length=0.17914 Units=m
New Line.LINE62783 Bus1=62749 Bus2=62784 phases=3 Linecode=4c_.12 Length=0.37578 Units=m
New Line.LINE62784 Bus1=62749 Bus2=62785 phases=3 Linecode=4c_.12 Length=0.37578 Units=m
New Line.LINE62785 Bus1=62751 Bus2=62786 phases=3 Linecode=2c_.04 Length=0.088639 Units=m
New Line.LINE62786 Bus1=62751 Bus2=62787 phases=3 Linecode=2c_.04 Length=0.088639 Units=m
New Line.LINE62787 Bus1=62753 Bus2=62788 phases=3 Linecode=4c_.12 Length=0.080623 Units=m
New Line.LINE62788 Bus1=62754 Bus2=62789 phases=3 Linecode=2c_.04 Length=0.18102 Units=m
New Line.LINE62789 Bus1=62755 Bus2=62790 phases=3 Linecode=2c_.04 Length=6.8613 Units=m
New Line.LINE62790 Bus1=62757 Bus2=62791 phases=3 Linecode=2c_.04 Length=0.14562 Units=m
New Line.LINE62791 Bus1=62758 Bus2=62792 phases=3 Linecode=4_XSC Length=0.12609 Units=m
New Line.LINE62792 Bus1=62759 Bus2=62793 phases=3 Linecode=4c_.12 Length=7.8865 Units=m
New Line.LINE62793 Bus1=62760 Bus2=62794 phases=3 Linecode=2c_.04 Length=0.11902 Units=m
New Line.LINE62794 Bus1=62761 Bus2=62795 phases=3 Linecode=2c_.04 Length=0.11873 Units=m
New Line.LINE62795 Bus1=62762 Bus2=62796 phases=3 Linecode=2c_.04 Length=0.17653 Units=m
New Line.LINE62796 Bus1=62763 Bus2=62797 phases=3 Linecode=2c_.04 Length=0.13793 Units=m
New Line.LINE62797 Bus1=62764 Bus2=62798 phases=3 Linecode=4c_.12 Length=1.4474 Units=m
New Line.LINE62798 Bus1=62765 Bus2=62799 phases=3 Linecode=3c_240_SAC_XC Length=0.067542 Units=m
New Line.LINE62799 Bus1=62766 Bus2=62800 phases=3 Linecode=3c_240_SAC_XC Length=0.37272 Units=m
New Line.LINE62800 Bus1=62767 Bus2=62801 phases=3 Linecode=2c_.04 Length=0.20837 Units=m
New Line.LINE62801 Bus1=62767 Bus2=62802 phases=3 Linecode=2c_.04 Length=0.20837 Units=m
New Line.LINE62802 Bus1=62769 Bus2=62803 phases=3 Linecode=2c_.04 Length=0.49238 Units=m
New Line.LINE62803 Bus1=62770 Bus2=62804 phases=3 Linecode=2c_.04 Length=5.087 Units=m
New Line.LINE62804 Bus1=62771 Bus2=62805 phases=3 Linecode=4_XSC Length=0.18657 Units=m
New Line.LINE62805 Bus1=62772 Bus2=62806 phases=3 Linecode=2c_.007 Length=0.17063 Units=m
New Line.LINE62806 Bus1=62773 Bus2=62807 phases=3 Linecode=4c_.12 Length=2.6867 Units=m
New Line.LINE62807 Bus1=62773 Bus2=62808 phases=3 Linecode=4c_.12 Length=2.6867 Units=m
New Line.LINE62808 Bus1=62775 Bus2=62809 phases=3 Linecode=2c_.04 Length=0.13934 Units=m
New Line.LINE62809 Bus1=62776 Bus2=62810 phases=3 Linecode=2c_.04 Length=0.17254 Units=m
New Line.LINE62810 Bus1=62777 Bus2=62811 phases=3 Linecode=2c_.04 Length=4.4879 Units=m
New Line.LINE62811 Bus1=62778 Bus2=62812 phases=3 Linecode=2c_.04 Length=0.12458 Units=m
New Line.LINE62812 Bus1=62779 Bus2=62813 phases=3 Linecode=2c_.04 Length=7.9865 Units=m
New Line.LINE62813 Bus1=62780 Bus2=62814 phases=3 Linecode=2c_.04 Length=3.8546 Units=m
New Line.LINE62814 Bus1=62781 Bus2=62815 phases=3 Linecode=4_XSC Length=1.465 Units=m
New Line.LINE62815 Bus1=62782 Bus2=62816 phases=3 Linecode=2c_.007 Length=0.090512 Units=m
New Line.LINE62816 Bus1=62783 Bus2=62817 phases=3 Linecode=2c_.007 Length=0.17253 Units=m
New Line.LINE62817 Bus1=62784 Bus2=62818 phases=3 Linecode=4c_.12 Length=0.24549 Units=m
New Line.LINE62818 Bus1=62784 Bus2=62819 phases=3 Linecode=4c_.12 Length=0.24549 Units=m
New Line.LINE62819 Bus1=62786 Bus2=62820 phases=3 Linecode=2c_.04 Length=0.091401 Units=m
New Line.LINE62820 Bus1=62786 Bus2=62821 phases=3 Linecode=2c_.04 Length=0.091401 Units=m
New Line.LINE62821 Bus1=62788 Bus2=62822 phases=3 Linecode=4c_.12 Length=0.080455 Units=m
New Line.LINE62822 Bus1=62789 Bus2=62823 phases=3 Linecode=2c_.04 Length=0.25992 Units=m
New Line.LINE62823 Bus1=62790 Bus2=62824 phases=3 Linecode=2c_.04 Length=0.47878 Units=m
New Line.LINE62824 Bus1=62791 Bus2=62825 phases=3 Linecode=2c_.04 Length=0.23049 Units=m
New Line.LINE62825 Bus1=62792 Bus2=62826 phases=3 Linecode=4_XSC Length=0.11597 Units=m
New Line.LINE62826 Bus1=62793 Bus2=62827 phases=3 Linecode=4c_.12 Length=5.5334 Units=m
New Line.LINE62827 Bus1=62794 Bus2=62828 phases=3 Linecode=2c_.04 Length=0.21485 Units=m
New Line.LINE62828 Bus1=62795 Bus2=62829 phases=3 Linecode=2c_.04 Length=0.16619 Units=m
New Line.LINE62829 Bus1=62796 Bus2=62830 phases=3 Linecode=2c_.04 Length=0.23169 Units=m
New Line.LINE62830 Bus1=62797 Bus2=62831 phases=3 Linecode=2c_.04 Length=0.11122 Units=m
New Line.LINE62831 Bus1=62798 Bus2=62832 phases=3 Linecode=4c_.12 Length=1.2832 Units=m
New Line.LINE62832 Bus1=62799 Bus2=62833 phases=3 Linecode=3c_240_SAC_XC Length=0.067447 Units=m
New Line.LINE62833 Bus1=62800 Bus2=62834 phases=3 Linecode=3c_240_SAC_XC Length=1.0061 Units=m
New Line.LINE62834 Bus1=62801 Bus2=62835 phases=3 Linecode=2c_.04 Length=0.16239 Units=m
New Line.LINE62835 Bus1=62801 Bus2=62836 phases=3 Linecode=2c_.04 Length=0.16239 Units=m
New Line.LINE62836 Bus1=62803 Bus2=62837 phases=3 Linecode=2c_.04 Length=7.2314 Units=m
New Line.LINE62837 Bus1=62804 Bus2=62838 phases=3 Linecode=2c_.04 Length=1.5556 Units=m
New Line.LINE62838 Bus1=62805 Bus2=62839 phases=3 Linecode=4_XSC Length=0.1342 Units=m
New Line.LINE62839 Bus1=62806 Bus2=62840 phases=3 Linecode=2c_.007 Length=0.13131 Units=m
New Line.LINE62840 Bus1=62807 Bus2=62841 phases=3 Linecode=4c_.12 Length=0.71364 Units=m
New Line.LINE62841 Bus1=62807 Bus2=62842 phases=3 Linecode=2c_.04 Length=5.5185 Units=m
New Line.LINE62842 Bus1=62807 Bus2=62843 phases=3 Linecode=4c_.12 Length=0.71364 Units=m
New Line.LINE62843 Bus1=62809 Bus2=62844 phases=3 Linecode=2c_.04 Length=0.83226 Units=m
New Line.LINE62844 Bus1=62810 Bus2=62845 phases=3 Linecode=2c_.04 Length=0.86061 Units=m
New Line.LINE62845 Bus1=62811 Bus2=62846 phases=3 Linecode=2c_.04 Length=2.6332 Units=m
New Line.LINE62846 Bus1=62812 Bus2=62847 phases=3 Linecode=2c_.04 Length=0.15634 Units=m
New Line.LINE62847 Bus1=62813 Bus2=62848 phases=3 Linecode=2c_.04 Length=0.15643 Units=m
New Line.LINE62848 Bus1=62814 Bus2=62849 phases=3 Linecode=2c_.04 Length=7.6655 Units=m
New Line.LINE62849 Bus1=62816 Bus2=62850 phases=3 Linecode=2c_.007 Length=0.129 Units=m
New Line.LINE62850 Bus1=62817 Bus2=62851 phases=3 Linecode=2c_.007 Length=0.62466 Units=m
New Line.LINE62851 Bus1=62818 Bus2=62852 phases=3 Linecode=4c_.12 Length=0.33742 Units=m
New Line.LINE62852 Bus1=62818 Bus2=62853 phases=3 Linecode=4c_.12 Length=0.33742 Units=m
New Line.LINE62853 Bus1=62820 Bus2=62854 phases=3 Linecode=2c_.04 Length=0.077077 Units=m
New Line.LINE62854 Bus1=62820 Bus2=62855 phases=3 Linecode=2c_.04 Length=0.077077 Units=m
New Line.LINE62855 Bus1=62822 Bus2=62856 phases=3 Linecode=4c_.12 Length=0.080777 Units=m
New Line.LINE62856 Bus1=62823 Bus2=62857 phases=3 Linecode=2c_.04 Length=0.22209 Units=m
New Line.LINE62857 Bus1=62824 Bus2=62858 phases=3 Linecode=2c_.04 Length=5.4847 Units=m
New Line.LINE62858 Bus1=62824 Bus2=62859 phases=3 Linecode=2c_.04 Length=0.50277 Units=m
New Line.LINE62859 Bus1=62825 Bus2=62860 phases=3 Linecode=2c_.04 Length=0.191 Units=m
New Line.LINE62860 Bus1=62826 Bus2=62861 phases=3 Linecode=4_XSC Length=0.42703 Units=m
New Line.LINE62861 Bus1=62827 Bus2=62862 phases=3 Linecode=4c_.12 Length=4.7676 Units=m
New Line.LINE62862 Bus1=62828 Bus2=62863 phases=3 Linecode=2c_.04 Length=0.36271 Units=m
New Line.LINE62863 Bus1=62829 Bus2=62864 phases=3 Linecode=2c_.04 Length=0.15421 Units=m
New Line.LINE62864 Bus1=62830 Bus2=62865 phases=3 Linecode=2c_.04 Length=0.6094 Units=m
New Line.LINE62865 Bus1=62831 Bus2=62866 phases=3 Linecode=2c_.04 Length=0.13124 Units=m
New Line.LINE62866 Bus1=62832 Bus2=62867 phases=3 Linecode=4c_.12 Length=0.59448 Units=m
New Line.LINE62867 Bus1=62833 Bus2=62868 phases=3 Linecode=3c_240_SAC_XC Length=0.067187 Units=m
New Line.LINE62868 Bus1=62834 Bus2=62869 phases=3 Linecode=3c_240_SAC_XC Length=4.5391 Units=m
New Line.LINE62869 Bus1=62835 Bus2=62870 phases=3 Linecode=2c_.04 Length=0.226 Units=m
New Line.LINE62870 Bus1=62835 Bus2=62871 phases=3 Linecode=2c_.04 Length=0.226 Units=m
New Line.LINE62871 Bus1=62837 Bus2=62872 phases=3 Linecode=2c_.04 Length=3.7931 Units=m
New Line.LINE62872 Bus1=62837 Bus2=62873 phases=3 Linecode=2c_.04 Length=4.7682 Units=m
New Line.LINE62873 Bus1=62838 Bus2=62874 phases=3 Linecode=2c_.04 Length=0.44665 Units=m
New Line.LINE62874 Bus1=62839 Bus2=62875 phases=3 Linecode=4_XSC Length=0.48255 Units=m
New Line.LINE62875 Bus1=62840 Bus2=62876 phases=3 Linecode=2c_.007 Length=0.16488 Units=m
New Line.LINE62876 Bus1=62841 Bus2=62877 phases=3 Linecode=4c_.12 Length=3.7789 Units=m
New Line.LINE62877 Bus1=62841 Bus2=62878 phases=3 Linecode=4c_.12 Length=3.7789 Units=m
New Line.LINE62878 Bus1=62842 Bus2=62879 phases=3 Linecode=2c_.04 Length=3.0579 Units=m
New Line.LINE62879 Bus1=62844 Bus2=62880 phases=3 Linecode=2c_.04 Length=0.56685 Units=m
New Line.LINE62880 Bus1=62844 Bus2=62881 phases=3 Linecode=2c_.04 Length=4.2463 Units=m
New Line.LINE62881 Bus1=62845 Bus2=62882 phases=3 Linecode=2c_.04 Length=0.7631 Units=m
New Line.LINE62882 Bus1=62845 Bus2=62883 phases=3 Linecode=2c_.04 Length=0.82818 Units=m
New Line.LINE62883 Bus1=62847 Bus2=62884 phases=3 Linecode=2c_.04 Length=0.53211 Units=m
New Line.LINE62884 Bus1=62848 Bus2=62885 phases=3 Linecode=2c_.04 Length=0.098005 Units=m
New Line.LINE62885 Bus1=62849 Bus2=62886 phases=3 Linecode=2c_.04 Length=0.21393 Units=m
New Line.LINE62886 Bus1=62850 Bus2=62887 phases=3 Linecode=2c_.007 Length=0.16585 Units=m
New Line.LINE62887 Bus1=62851 Bus2=62888 phases=3 Linecode=2c_.007 Length=5.627 Units=m
New Line.LINE62888 Bus1=62852 Bus2=62889 phases=3 Linecode=4c_.12 Length=6.3791 Units=m
New Line.LINE62889 Bus1=62852 Bus2=62890 phases=3 Linecode=4c_.12 Length=6.3791 Units=m
New Line.LINE62890 Bus1=62854 Bus2=62891 phases=3 Linecode=2c_.04 Length=1.2789 Units=m
New Line.LINE62891 Bus1=62854 Bus2=62892 phases=3 Linecode=2c_.04 Length=1.2789 Units=m
New Line.LINE62892 Bus1=62856 Bus2=62893 phases=3 Linecode=4c_.12 Length=0.074095 Units=m
New Line.LINE62893 Bus1=62857 Bus2=62894 phases=3 Linecode=2c_.04 Length=0.25632 Units=m
New Line.LINE62894 Bus1=62859 Bus2=62895 phases=3 Linecode=2c_.04 Length=0.47767 Units=m
New Line.LINE62895 Bus1=62860 Bus2=62896 phases=3 Linecode=2c_.04 Length=0.11079 Units=m
New Line.LINE62896 Bus1=62861 Bus2=62897 phases=3 Linecode=4_XSC Length=0.1016 Units=m
New Line.LINE62897 Bus1=62862 Bus2=62898 phases=3 Linecode=4c_.12 Length=4.5886 Units=m
New Line.LINE62898 Bus1=62863 Bus2=62899 phases=3 Linecode=2c_.04 Length=10.8386 Units=m
New Line.LINE62899 Bus1=62864 Bus2=62900 phases=3 Linecode=2c_.04 Length=0.24821 Units=m
New Line.LINE62900 Bus1=62865 Bus2=62901 phases=3 Linecode=2c_.04 Length=5.6944 Units=m
New Line.LINE62901 Bus1=62865 Bus2=62902 phases=3 Linecode=2c_.04 Length=5.6944 Units=m
New Line.LINE62902 Bus1=62866 Bus2=62903 phases=3 Linecode=2c_.04 Length=0.473 Units=m
New Line.LINE62903 Bus1=62867 Bus2=62904 phases=3 Linecode=4c_.12 Length=0.23989 Units=m
New Line.LINE62904 Bus1=62868 Bus2=62905 phases=3 Linecode=3c_240_SAC_XC Length=0.067364 Units=m
New Line.LINE62905 Bus1=62869 Bus2=62906 phases=3 Linecode=3c_240_SAC_XC Length=0.52046 Units=m
New Line.LINE62906 Bus1=62870 Bus2=62907 phases=3 Linecode=2c_.04 Length=0.22051 Units=m
New Line.LINE62907 Bus1=62870 Bus2=62908 phases=3 Linecode=2c_.04 Length=0.22051 Units=m
New Line.LINE62908 Bus1=62874 Bus2=62909 phases=3 Linecode=2c_.04 Length=0.288 Units=m
New Line.LINE62909 Bus1=62877 Bus2=62910 phases=3 Linecode=4c_.12 Length=0.78965 Units=m
New Line.LINE62910 Bus1=62877 Bus2=62911 phases=3 Linecode=4c_.12 Length=0.78965 Units=m
New Line.LINE62911 Bus1=62879 Bus2=62912 phases=3 Linecode=2c_.04 Length=0.16829 Units=m
New Line.LINE62912 Bus1=62880 Bus2=62913 phases=3 Linecode=2c_.04 Length=0.5413 Units=m
New Line.LINE62913 Bus1=62882 Bus2=62914 phases=3 Linecode=2c_.04 Length=0.2402 Units=m
New Line.LINE62914 Bus1=62884 Bus2=62915 phases=3 Linecode=2c_.04 Length=3.6033 Units=m
New Line.LINE62915 Bus1=62885 Bus2=62916 phases=3 Linecode=2c_.04 Length=0.12835 Units=m
New Line.LINE62916 Bus1=62886 Bus2=62917 phases=3 Linecode=2c_.04 Length=0.19044 Units=m
New Line.LINE62917 Bus1=62888 Bus2=62918 phases=3 Linecode=2c_.007 Length=0.25626 Units=m
New Line.LINE62918 Bus1=62889 Bus2=62919 phases=3 Linecode=2c_.04 Length=5.5507 Units=m
New Line.LINE62919 Bus1=62889 Bus2=62920 phases=3 Linecode=2c_.04 Length=7.4047 Units=m
New Line.LINE62920 Bus1=62891 Bus2=62921 phases=3 Linecode=2c_.04 Length=4.5536 Units=m
New Line.LINE62921 Bus1=62891 Bus2=62922 phases=3 Linecode=2c_.04 Length=4.5536 Units=m
New Line.LINE62922 Bus1=62893 Bus2=62923 phases=3 Linecode=4c_.12 Length=0.075166 Units=m
New Line.LINE62923 Bus1=62894 Bus2=62924 phases=3 Linecode=2c_.04 Length=5.426 Units=m
New Line.LINE62924 Bus1=62894 Bus2=62925 phases=3 Linecode=2c_.04 Length=5.426 Units=m
New Line.LINE62925 Bus1=62894 Bus2=62926 phases=3 Linecode=2c_.04 Length=0.39365 Units=m
New Line.LINE62926 Bus1=62895 Bus2=62927 phases=3 Linecode=2c_.04 Length=0.18386 Units=m
New Line.LINE62927 Bus1=62896 Bus2=62928 phases=3 Linecode=2c_.04 Length=0.35073 Units=m
New Line.LINE62928 Bus1=62897 Bus2=62929 phases=3 Linecode=4_XSC Length=0.098412 Units=m
New Line.LINE62929 Bus1=62898 Bus2=62930 phases=3 Linecode=4c_.12 Length=1.8397 Units=m
New Line.LINE62930 Bus1=62899 Bus2=62931 phases=3 Linecode=2c_.04 Length=9.6169 Units=m
New Line.LINE62931 Bus1=62899 Bus2=62932 phases=3 Linecode=2c_.007 Length=0.10358 Units=m
New Line.LINE62932 Bus1=62899 Bus2=62933 phases=3 Linecode=2c_.04 Length=9.6169 Units=m
New Line.LINE62933 Bus1=62900 Bus2=62934 phases=3 Linecode=2c_.04 Length=3.841 Units=m
New Line.LINE62934 Bus1=62903 Bus2=62935 phases=3 Linecode=2c_.04 Length=2.5029 Units=m
New Line.LINE62935 Bus1=62903 Bus2=62936 phases=3 Linecode=2c_.04 Length=2.5029 Units=m
New Line.LINE62936 Bus1=62904 Bus2=62937 phases=3 Linecode=4c_.12 Length=0.20915 Units=m
New Line.LINE62937 Bus1=62905 Bus2=62938 phases=3 Linecode=3c_240_SAC_XC Length=0.068008 Units=m
New Line.LINE62938 Bus1=62906 Bus2=62939 phases=3 Linecode=3c_240_SAC_XC Length=0.29416 Units=m
New Line.LINE62939 Bus1=62907 Bus2=62940 phases=3 Linecode=2c_.04 Length=0.2648 Units=m
New Line.LINE62940 Bus1=62907 Bus2=62941 phases=3 Linecode=2c_.04 Length=0.2648 Units=m
New Line.LINE62941 Bus1=62909 Bus2=62942 phases=3 Linecode=2c_.04 Length=0.25898 Units=m
New Line.LINE62942 Bus1=62910 Bus2=62943 phases=3 Linecode=4c_.12 Length=0.32752 Units=m
New Line.LINE62943 Bus1=62910 Bus2=62944 phases=3 Linecode=4c_.12 Length=0.32752 Units=m
New Line.LINE62944 Bus1=62912 Bus2=62945 phases=3 Linecode=2c_.04 Length=0.17961 Units=m
New Line.LINE62945 Bus1=62913 Bus2=62946 phases=3 Linecode=2c_.04 Length=0.10249 Units=m
New Line.LINE62946 Bus1=62914 Bus2=62947 phases=3 Linecode=2c_.04 Length=0.11992 Units=m
New Line.LINE62947 Bus1=62916 Bus2=62948 phases=3 Linecode=2c_.04 Length=0.15274 Units=m
New Line.LINE62948 Bus1=62917 Bus2=62949 phases=3 Linecode=2c_.04 Length=0.20793 Units=m
New Line.LINE62949 Bus1=62918 Bus2=62950 phases=3 Linecode=2c_.007 Length=0.41788 Units=m
New Line.LINE62950 Bus1=62919 Bus2=62951 phases=3 Linecode=2c_.04 Length=3.2359 Units=m
New Line.LINE62951 Bus1=62919 Bus2=62952 phases=3 Linecode=2c_.04 Length=0.29896 Units=m
New Line.LINE62952 Bus1=62920 Bus2=62953 phases=3 Linecode=2c_.04 Length=2.4114 Units=m
New Line.LINE62953 Bus1=62920 Bus2=62954 phases=3 Linecode=2c_.04 Length=0.63713 Units=m
New Line.LINE62954 Bus1=62921 Bus2=62955 phases=3 Linecode=2c_.04 Length=0.28211 Units=m
New Line.LINE62955 Bus1=62921 Bus2=62956 phases=3 Linecode=2c_.04 Length=0.28211 Units=m
New Line.LINE62956 Bus1=62923 Bus2=62957 phases=3 Linecode=4c_.12 Length=0.075006 Units=m
New Line.LINE62957 Bus1=62926 Bus2=62958 phases=3 Linecode=2c_.04 Length=2.525 Units=m
New Line.LINE62958 Bus1=62927 Bus2=62959 phases=3 Linecode=2c_.04 Length=0.18877 Units=m
New Line.LINE62959 Bus1=62928 Bus2=62960 phases=3 Linecode=2c_.04 Length=5.6867 Units=m
New Line.LINE62960 Bus1=62929 Bus2=62961 phases=3 Linecode=4_XSC Length=0.57788 Units=m
New Line.LINE62961 Bus1=62930 Bus2=62962 phases=3 Linecode=4c_.12 Length=5.52 Units=m
New Line.LINE62962 Bus1=62931 Bus2=62963 phases=3 Linecode=2c_.04 Length=0.52874 Units=m
New Line.LINE62963 Bus1=62931 Bus2=62964 phases=3 Linecode=2c_.04 Length=0.52874 Units=m
New Line.LINE62964 Bus1=62932 Bus2=62965 phases=3 Linecode=2c_.007 Length=0.07948 Units=m
New Line.LINE62965 Bus1=62937 Bus2=62966 phases=3 Linecode=4c_.12 Length=0.154 Units=m
New Line.LINE62966 Bus1=62938 Bus2=62967 phases=3 Linecode=3c_240_SAC_XC Length=0.067534 Units=m
New Line.LINE62967 Bus1=62939 Bus2=62968 phases=3 Linecode=3c_240_SAC_XC Length=0.18805 Units=m
New Line.LINE62968 Bus1=62940 Bus2=62969 phases=3 Linecode=2c_.04 Length=0.59144 Units=m
New Line.LINE62969 Bus1=62940 Bus2=62970 phases=3 Linecode=2c_.04 Length=0.59144 Units=m
New Line.LINE62970 Bus1=62942 Bus2=62971 phases=3 Linecode=2c_.04 Length=0.22674 Units=m
New Line.LINE62971 Bus1=62943 Bus2=62972 phases=3 Linecode=4c_.12 Length=2.465 Units=m
New Line.LINE62972 Bus1=62943 Bus2=62973 phases=3 Linecode=4c_.12 Length=2.465 Units=m
New Line.LINE62973 Bus1=62945 Bus2=62974 phases=3 Linecode=2c_.04 Length=0.20052 Units=m
New Line.LINE62974 Bus1=62946 Bus2=62975 phases=3 Linecode=2c_.04 Length=0.10456 Units=m
New Line.LINE62975 Bus1=62947 Bus2=62976 phases=3 Linecode=2c_.04 Length=0.10937 Units=m
New Line.LINE62976 Bus1=62948 Bus2=62977 phases=3 Linecode=2c_.04 Length=0.101 Units=m
New Line.LINE62977 Bus1=62949 Bus2=62978 phases=3 Linecode=2c_.04 Length=0.17597 Units=m
New Line.LINE62978 Bus1=62950 Bus2=62979 phases=3 Linecode=2c_.007 Length=0.13854 Units=m
New Line.LINE62979 Bus1=62952 Bus2=62980 phases=3 Linecode=2c_.04 Length=0.2002 Units=m
New Line.LINE62980 Bus1=62954 Bus2=62981 phases=3 Linecode=2c_.04 Length=0.33597 Units=m
New Line.LINE62981 Bus1=62955 Bus2=62982 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE62982 Bus1=62955 Bus2=62983 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE62983 Bus1=62957 Bus2=62984 phases=3 Linecode=4c_.12 Length=0.074632 Units=m
New Line.LINE62984 Bus1=62958 Bus2=62985 phases=3 Linecode=2c_.04 Length=2.4673 Units=m
New Line.LINE62985 Bus1=62959 Bus2=62986 phases=3 Linecode=2c_.04 Length=0.13577 Units=m
New Line.LINE62986 Bus1=62960 Bus2=62987 phases=3 Linecode=2c_.04 Length=0.25968 Units=m
New Line.LINE62987 Bus1=62961 Bus2=62988 phases=3 Linecode=4_XSC Length=0.098718 Units=m
New Line.LINE62988 Bus1=62962 Bus2=62989 phases=3 Linecode=4c_.12 Length=0.8363 Units=m
New Line.LINE62989 Bus1=62963 Bus2=62990 phases=3 Linecode=2c_.04 Length=1.014 Units=m
New Line.LINE62990 Bus1=62963 Bus2=62991 phases=3 Linecode=2c_.04 Length=1.014 Units=m
New Line.LINE62991 Bus1=62965 Bus2=62992 phases=3 Linecode=2c_.007 Length=0.087207 Units=m
New Line.LINE62992 Bus1=62966 Bus2=62993 phases=3 Linecode=4c_.12 Length=0.13624 Units=m
New Line.LINE62993 Bus1=62968 Bus2=62994 phases=3 Linecode=3c_240_SAC_XC Length=0.19024 Units=m
New Line.LINE62994 Bus1=62969 Bus2=62995 phases=3 Linecode=2c_.04 Length=2.6369 Units=m
New Line.LINE62995 Bus1=62969 Bus2=62996 phases=3 Linecode=2c_.04 Length=2.6369 Units=m
New Line.LINE62996 Bus1=62971 Bus2=62997 phases=3 Linecode=2c_.04 Length=0.49739 Units=m
New Line.LINE62997 Bus1=62972 Bus2=62998 phases=3 Linecode=4c_.12 Length=0.55862 Units=m
New Line.LINE62998 Bus1=62972 Bus2=62999 phases=3 Linecode=4c_.12 Length=0.55862 Units=m
New Line.LINE62999 Bus1=62974 Bus2=63000 phases=3 Linecode=2c_.04 Length=0.21385 Units=m
New Line.LINE63000 Bus1=62975 Bus2=63001 phases=3 Linecode=2c_.04 Length=0.1756 Units=m
New Line.LINE63001 Bus1=62976 Bus2=63002 phases=3 Linecode=2c_.04 Length=0.18087 Units=m
New Line.LINE63002 Bus1=62977 Bus2=63003 phases=3 Linecode=2c_.04 Length=0.10508 Units=m
New Line.LINE63003 Bus1=62978 Bus2=63004 phases=3 Linecode=2c_.04 Length=0.25556 Units=m
New Line.LINE63004 Bus1=62979 Bus2=63005 phases=3 Linecode=2c_.007 Length=0.1259 Units=m
New Line.LINE63005 Bus1=62980 Bus2=63006 phases=3 Linecode=2c_.04 Length=0.20887 Units=m
New Line.LINE63006 Bus1=62981 Bus2=63007 phases=3 Linecode=2c_.04 Length=0.22052 Units=m
New Line.LINE63007 Bus1=62982 Bus2=63008 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE63008 Bus1=62982 Bus2=63009 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE63009 Bus1=62984 Bus2=63010 phases=3 Linecode=4c_.12 Length=0.074734 Units=m
New Line.LINE63010 Bus1=62985 Bus2=63011 phases=3 Linecode=2c_.04 Length=0.30265 Units=m
New Line.LINE63011 Bus1=62986 Bus2=63012 phases=3 Linecode=2c_.04 Length=0.10797 Units=m
New Line.LINE63012 Bus1=62987 Bus2=63013 phases=3 Linecode=2c_.04 Length=0.17128 Units=m
New Line.LINE63013 Bus1=62988 Bus2=63014 phases=3 Linecode=4_XSC Length=0.085 Units=m
New Line.LINE63014 Bus1=62989 Bus2=63015 phases=3 Linecode=4c_.12 Length=1.4718 Units=m
New Line.LINE63015 Bus1=62990 Bus2=63016 phases=3 Linecode=2c_.04 Length=19.0259 Units=m
New Line.LINE63016 Bus1=62990 Bus2=63017 phases=3 Linecode=2c_.04 Length=19.0259 Units=m
New Line.LINE63017 Bus1=62992 Bus2=63018 phases=3 Linecode=2c_.007 Length=0.079177 Units=m
New Line.LINE63018 Bus1=62993 Bus2=63019 phases=3 Linecode=4c_.12 Length=0.15124 Units=m
New Line.LINE63019 Bus1=62994 Bus2=63020 phases=3 Linecode=3c_240_SAC_XC Length=0.339 Units=m
New Line.LINE63020 Bus1=62995 Bus2=63021 phases=3 Linecode=2c_.04 Length=7.3102 Units=m
New Line.LINE63021 Bus1=62995 Bus2=63022 phases=3 Linecode=2c_.04 Length=7.3102 Units=m
New Line.LINE63022 Bus1=62997 Bus2=63023 phases=3 Linecode=2c_.04 Length=5.1073 Units=m
New Line.LINE63023 Bus1=62997 Bus2=63024 phases=3 Linecode=2c_.04 Length=3.913 Units=m
New Line.LINE63024 Bus1=62998 Bus2=63025 phases=3 Linecode=4c_.12 Length=1.616 Units=m
New Line.LINE63025 Bus1=62998 Bus2=63026 phases=3 Linecode=4c_.12 Length=1.616 Units=m
New Line.LINE63026 Bus1=62998 Bus2=63027 phases=3 Linecode=2c_.04 Length=0.53018 Units=m
New Line.LINE63027 Bus1=63000 Bus2=63028 phases=3 Linecode=2c_.04 Length=0.16462 Units=m
New Line.LINE63028 Bus1=63001 Bus2=63029 phases=3 Linecode=2c_.04 Length=5.5121 Units=m
New Line.LINE63029 Bus1=63002 Bus2=63030 phases=3 Linecode=2c_.04 Length=3.3301 Units=m
New Line.LINE63030 Bus1=63003 Bus2=63031 phases=3 Linecode=2c_.04 Length=0.15066 Units=m
New Line.LINE63031 Bus1=63004 Bus2=63032 phases=3 Linecode=2c_.04 Length=4.3514 Units=m
New Line.LINE63032 Bus1=63005 Bus2=63033 phases=3 Linecode=4_XSC Length=0.18282 Units=m
New Line.LINE63033 Bus1=63006 Bus2=63034 phases=3 Linecode=2c_.04 Length=0.1202 Units=m
New Line.LINE63034 Bus1=63007 Bus2=63035 phases=3 Linecode=2c_.04 Length=0.1728 Units=m
New Line.LINE63035 Bus1=63008 Bus2=63036 phases=3 Linecode=2c_.04 Length=0.20693 Units=m
New Line.LINE63036 Bus1=63008 Bus2=63037 phases=3 Linecode=2c_.04 Length=0.20693 Units=m
New Line.LINE63037 Bus1=63010 Bus2=63038 phases=3 Linecode=4c_.12 Length=0.075187 Units=m
New Line.LINE63038 Bus1=63011 Bus2=63039 phases=3 Linecode=2c_.04 Length=6.503 Units=m
New Line.LINE63039 Bus1=63011 Bus2=63040 phases=3 Linecode=2c_.04 Length=6.503 Units=m
New Line.LINE63040 Bus1=63012 Bus2=63041 phases=3 Linecode=2c_.04 Length=0.18508 Units=m
New Line.LINE63041 Bus1=63013 Bus2=63042 phases=3 Linecode=2c_.04 Length=0.24332 Units=m
New Line.LINE63042 Bus1=63014 Bus2=63043 phases=3 Linecode=4_XSC Length=0.14047 Units=m
New Line.LINE63043 Bus1=63015 Bus2=63044 phases=3 Linecode=4c_.12 Length=1.0769 Units=m
New Line.LINE63044 Bus1=63016 Bus2=63045 phases=3 Linecode=2c_.04 Length=0.58681 Units=m
New Line.LINE63045 Bus1=63016 Bus2=63046 phases=3 Linecode=2c_.04 Length=0.58681 Units=m
New Line.LINE63046 Bus1=63018 Bus2=63047 phases=3 Linecode=2c_.007 Length=0.17103 Units=m
New Line.LINE63047 Bus1=63019 Bus2=63048 phases=3 Linecode=4c_.12 Length=0.18472 Units=m
New Line.LINE63048 Bus1=63020 Bus2=63049 phases=3 Linecode=3c_240_SAC_XC Length=0.32626 Units=m
New Line.LINE63049 Bus1=63021 Bus2=63050 phases=3 Linecode=2c_.04 Length=0.20435 Units=m
New Line.LINE63050 Bus1=63021 Bus2=63051 phases=3 Linecode=2c_.04 Length=0.20435 Units=m
New Line.LINE63051 Bus1=63025 Bus2=63052 phases=3 Linecode=4c_.25 Length=4.1065 Units=m
New Line.LINE63052 Bus1=63027 Bus2=63053 phases=3 Linecode=2c_.04 Length=0.12816 Units=m
New Line.LINE63053 Bus1=63028 Bus2=63054 phases=3 Linecode=2c_.04 Length=0.15484 Units=m
New Line.LINE63054 Bus1=63029 Bus2=63055 phases=3 Linecode=2c_.04 Length=8.8785 Units=m
New Line.LINE63055 Bus1=63030 Bus2=63056 phases=3 Linecode=2c_.04 Length=1.6601 Units=m
New Line.LINE63056 Bus1=63031 Bus2=63057 phases=3 Linecode=2c_.04 Length=2.6265 Units=m
New Line.LINE63057 Bus1=63032 Bus2=63058 phases=3 Linecode=2c_.04 Length=0.17551 Units=m
New Line.LINE63058 Bus1=63033 Bus2=63059 phases=3 Linecode=4_XSC Length=0.046068 Units=m
New Line.LINE63059 Bus1=63034 Bus2=63060 phases=3 Linecode=2c_.04 Length=0.125 Units=m
New Line.LINE63060 Bus1=63035 Bus2=63061 phases=3 Linecode=2c_.04 Length=0.17353 Units=m
New Line.LINE63061 Bus1=63036 Bus2=63062 phases=3 Linecode=2c_.04 Length=0.22333 Units=m
New Line.LINE63062 Bus1=63036 Bus2=63063 phases=3 Linecode=2c_.04 Length=0.22333 Units=m
New Line.LINE63063 Bus1=63038 Bus2=63064 phases=3 Linecode=4c_.12 Length=0.075059 Units=m
New Line.LINE63064 Bus1=63041 Bus2=63065 phases=3 Linecode=2c_.04 Length=0.17713 Units=m
New Line.LINE63065 Bus1=63042 Bus2=63066 phases=3 Linecode=2c_.04 Length=0.57488 Units=m
New Line.LINE63066 Bus1=63043 Bus2=63067 phases=3 Linecode=4_XSC Length=0.17725 Units=m
New Line.LINE63067 Bus1=63044 Bus2=63068 phases=3 Linecode=4c_.12 Length=0.95189 Units=m
New Line.LINE63068 Bus1=63045 Bus2=63069 phases=3 Linecode=2c_.04 Length=0.26776 Units=m
New Line.LINE63069 Bus1=63045 Bus2=63070 phases=3 Linecode=2c_.04 Length=0.26776 Units=m
New Line.LINE63070 Bus1=63047 Bus2=63071 phases=3 Linecode=2c_.007 Length=0.37347 Units=m
New Line.LINE63071 Bus1=63048 Bus2=63072 phases=3 Linecode=4c_.12 Length=0.20936 Units=m
New Line.LINE63072 Bus1=63049 Bus2=63073 phases=3 Linecode=3c_240_SAC_XC Length=2.9507 Units=m
New Line.LINE63073 Bus1=63050 Bus2=63074 phases=3 Linecode=2c_.04 Length=0.20365 Units=m
New Line.LINE63074 Bus1=63050 Bus2=63075 phases=3 Linecode=2c_.04 Length=0.20365 Units=m
New Line.LINE63075 Bus1=63052 Bus2=63076 phases=3 Linecode=4c_.25 Length=0.29672 Units=m
New Line.LINE63076 Bus1=63052 Bus2=63077 phases=3 Linecode=4c_.25 Length=0.64832 Units=m
New Line.LINE63077 Bus1=63053 Bus2=63078 phases=3 Linecode=2c_.04 Length=0.19092 Units=m
New Line.LINE63078 Bus1=63054 Bus2=63079 phases=3 Linecode=2c_.04 Length=0.21551 Units=m
New Line.LINE63079 Bus1=63055 Bus2=63080 phases=3 Linecode=2c_.04 Length=0.17447 Units=m
New Line.LINE63080 Bus1=63056 Bus2=63081 phases=3 Linecode=2c_.04 Length=0.12025 Units=m
New Line.LINE63081 Bus1=63057 Bus2=63082 phases=3 Linecode=2c_.04 Length=2.2579 Units=m
New Line.LINE63082 Bus1=63058 Bus2=63083 phases=3 Linecode=2c_.04 Length=0.12428 Units=m
New Line.LINE63083 Bus1=63059 Bus2=63084 phases=3 Linecode=4_XSC Length=0.045399 Units=m
New Line.LINE63084 Bus1=63060 Bus2=63085 phases=3 Linecode=2c_.04 Length=0.10084 Units=m
New Line.LINE63085 Bus1=63061 Bus2=63086 phases=3 Linecode=2c_.04 Length=0.16574 Units=m
New Line.LINE63086 Bus1=63062 Bus2=63087 phases=3 Linecode=2c_.04 Length=0.43784 Units=m
New Line.LINE63087 Bus1=63062 Bus2=63088 phases=3 Linecode=2c_.04 Length=0.43784 Units=m
New Line.LINE63088 Bus1=63064 Bus2=63089 phases=3 Linecode=4c_.12 Length=0.074673 Units=m
New Line.LINE63089 Bus1=63065 Bus2=63090 phases=3 Linecode=2c_.04 Length=0.35924 Units=m
New Line.LINE63090 Bus1=63066 Bus2=63091 phases=3 Linecode=2c_.04 Length=4.9887 Units=m
New Line.LINE63091 Bus1=63066 Bus2=63092 phases=3 Linecode=2c_.04 Length=0.2814 Units=m
New Line.LINE63092 Bus1=63067 Bus2=63093 phases=3 Linecode=4_XSC Length=0.047802 Units=m
New Line.LINE63093 Bus1=63068 Bus2=63094 phases=3 Linecode=4c_.12 Length=1.7241 Units=m
New Line.LINE63094 Bus1=63069 Bus2=63095 phases=3 Linecode=2c_.04 Length=0.55087 Units=m
New Line.LINE63095 Bus1=63069 Bus2=63096 phases=3 Linecode=2c_.04 Length=0.55087 Units=m
New Line.LINE63096 Bus1=63071 Bus2=63097 phases=3 Linecode=2c_.007 Length=0.07823 Units=m
New Line.LINE63097 Bus1=63072 Bus2=63098 phases=3 Linecode=4c_.12 Length=0.35741 Units=m
New Line.LINE63098 Bus1=63073 Bus2=63099 phases=3 Linecode=3c_240_SAC_XC Length=10.8695 Units=m
New Line.LINE63099 Bus1=63074 Bus2=63100 phases=3 Linecode=2c_.04 Length=0.1948 Units=m
New Line.LINE63100 Bus1=63074 Bus2=63101 phases=3 Linecode=2c_.04 Length=0.1948 Units=m
New Line.LINE63101 Bus1=63076 Bus2=63102 phases=3 Linecode=4c_.25 Length=0.20096 Units=m
New Line.LINE63102 Bus1=63077 Bus2=63103 phases=3 Linecode=4c_.25 Length=1.6867 Units=m
New Line.LINE63103 Bus1=63078 Bus2=63104 phases=3 Linecode=2c_.04 Length=0.40052 Units=m
New Line.LINE63104 Bus1=63079 Bus2=63105 phases=3 Linecode=2c_.04 Length=3.3407 Units=m
New Line.LINE63105 Bus1=63079 Bus2=63106 phases=3 Linecode=2c_.04 Length=4.8399 Units=m
New Line.LINE63106 Bus1=63080 Bus2=63107 phases=3 Linecode=2c_.04 Length=0.14556 Units=m
New Line.LINE63107 Bus1=63081 Bus2=63108 phases=3 Linecode=2c_.04 Length=0.090443 Units=m
New Line.LINE63108 Bus1=63082 Bus2=63109 phases=3 Linecode=2c_.04 Length=0.11819 Units=m
New Line.LINE63109 Bus1=63083 Bus2=63110 phases=3 Linecode=2c_.04 Length=0.144 Units=m
New Line.LINE63110 Bus1=63084 Bus2=63111 phases=3 Linecode=4_XSC Length=0.045397 Units=m
New Line.LINE63111 Bus1=63085 Bus2=63112 phases=3 Linecode=2c_.04 Length=0.079555 Units=m
New Line.LINE63112 Bus1=63086 Bus2=63113 phases=3 Linecode=2c_.04 Length=0.20572 Units=m
New Line.LINE63113 Bus1=63087 Bus2=63114 phases=3 Linecode=2c_.04 Length=0.26066 Units=m
New Line.LINE63114 Bus1=63087 Bus2=63115 phases=3 Linecode=2c_.04 Length=0.26066 Units=m
New Line.LINE63115 Bus1=63089 Bus2=63116 phases=3 Linecode=4c_.12 Length=0.07433 Units=m
New Line.LINE63116 Bus1=63090 Bus2=63117 phases=3 Linecode=2c_.04 Length=0.2305 Units=m
New Line.LINE63117 Bus1=63092 Bus2=63118 phases=3 Linecode=2c_.04 Length=0.17526 Units=m
New Line.LINE63118 Bus1=63093 Bus2=63119 phases=3 Linecode=4_XSC Length=0.047509 Units=m
New Line.LINE63119 Bus1=63094 Bus2=63120 phases=3 Linecode=4c_.12 Length=0.80427 Units=m
New Line.LINE63120 Bus1=63095 Bus2=63121 phases=3 Linecode=2c_.04 Length=0.18396 Units=m
New Line.LINE63121 Bus1=63095 Bus2=63122 phases=3 Linecode=2c_.04 Length=0.18396 Units=m
New Line.LINE63122 Bus1=63097 Bus2=63123 phases=3 Linecode=2c_.007 Length=0.095526 Units=m
New Line.LINE63123 Bus1=63098 Bus2=63124 phases=3 Linecode=2c_.04 Length=0.3528 Units=m
New Line.LINE63124 Bus1=63099 Bus2=63125 phases=3 Linecode=3c_240_SAC_XC Length=2.8461 Units=m
New Line.LINE63125 Bus1=63100 Bus2=63126 phases=3 Linecode=2c_.04 Length=0.19387 Units=m
New Line.LINE63126 Bus1=63100 Bus2=63127 phases=3 Linecode=2c_.04 Length=0.19387 Units=m
New Line.LINE63127 Bus1=63102 Bus2=63128 phases=3 Linecode=4c_.25 Length=0.26438 Units=m
New Line.LINE63128 Bus1=63104 Bus2=63129 phases=3 Linecode=2c_.04 Length=2.5245 Units=m
New Line.LINE63129 Bus1=63105 Bus2=63130 phases=3 Linecode=2c_.04 Length=3.9431 Units=m
New Line.LINE63130 Bus1=63107 Bus2=63131 phases=3 Linecode=2c_.04 Length=0.103 Units=m
New Line.LINE63131 Bus1=63108 Bus2=63132 phases=3 Linecode=2c_.04 Length=0.083385 Units=m
New Line.LINE63132 Bus1=63109 Bus2=63133 phases=3 Linecode=2c_.04 Length=0.14166 Units=m
New Line.LINE63133 Bus1=63110 Bus2=63134 phases=3 Linecode=2c_.04 Length=0.11765 Units=m
New Line.LINE63134 Bus1=63111 Bus2=63135 phases=3 Linecode=4_XSC Length=0.030464 Units=m
New Line.LINE63135 Bus1=63112 Bus2=63136 phases=3 Linecode=2c_.04 Length=0.091608 Units=m
New Line.LINE63136 Bus1=63113 Bus2=63137 phases=3 Linecode=2c_.04 Length=9.7737 Units=m
New Line.LINE63137 Bus1=63114 Bus2=63138 phases=3 Linecode=2c_.04 Length=4.3407 Units=m
New Line.LINE63138 Bus1=63116 Bus2=63139 phases=3 Linecode=4c_.12 Length=0.075293 Units=m
New Line.LINE63139 Bus1=63117 Bus2=63140 phases=3 Linecode=2c_.04 Length=4.3962 Units=m
New Line.LINE63140 Bus1=63118 Bus2=63141 phases=3 Linecode=2c_.04 Length=0.305 Units=m
New Line.LINE63141 Bus1=63119 Bus2=63142 phases=3 Linecode=4_XSC Length=0.047169 Units=m
New Line.LINE63142 Bus1=63120 Bus2=63143 phases=3 Linecode=4c_.12 Length=1.7445 Units=m
New Line.LINE63143 Bus1=63121 Bus2=63144 phases=3 Linecode=2c_.04 Length=0.26003 Units=m
New Line.LINE63144 Bus1=63121 Bus2=63145 phases=3 Linecode=2c_.04 Length=0.26003 Units=m
New Line.LINE63145 Bus1=63123 Bus2=63146 phases=3 Linecode=2c_.007 Length=0.062201 Units=m
New Line.LINE63146 Bus1=63124 Bus2=63147 phases=3 Linecode=2c_.04 Length=4.7934 Units=m
New Line.LINE63147 Bus1=63125 Bus2=63148 phases=3 Linecode=3c_240_SAC_XC Length=2.398 Units=m
New Line.LINE63148 Bus1=63126 Bus2=63149 phases=3 Linecode=2c_.04 Length=0.071999 Units=m
New Line.LINE63149 Bus1=63126 Bus2=63150 phases=3 Linecode=2c_.04 Length=0.071999 Units=m
New Line.LINE63150 Bus1=63128 Bus2=63151 phases=3 Linecode=4c_.25 Length=0.10164 Units=m
New Line.LINE63151 Bus1=63129 Bus2=63152 phases=3 Linecode=2c_.04 Length=0.12384 Units=m
New Line.LINE63152 Bus1=63131 Bus2=63153 phases=3 Linecode=2c_.04 Length=3.6038 Units=m
New Line.LINE63153 Bus1=63132 Bus2=63154 phases=3 Linecode=2c_.04 Length=0.10869 Units=m
New Line.LINE63154 Bus1=63133 Bus2=63155 phases=3 Linecode=2c_.04 Length=0.166 Units=m
New Line.LINE63155 Bus1=63134 Bus2=63156 phases=3 Linecode=2c_.04 Length=0.1642 Units=m
New Line.LINE63156 Bus1=63135 Bus2=63157 phases=3 Linecode=4_XSC Length=0.030529 Units=m
New Line.LINE63157 Bus1=63136 Bus2=63158 phases=3 Linecode=2c_.04 Length=0.095588 Units=m
New Line.LINE63158 Bus1=63137 Bus2=63159 phases=3 Linecode=2c_.04 Length=0.25256 Units=m
New Line.LINE63159 Bus1=63139 Bus2=63160 phases=3 Linecode=4c_.12 Length=0.075166 Units=m
New Line.LINE63160 Bus1=63140 Bus2=63161 phases=3 Linecode=2c_.04 Length=1.291 Units=m
New Line.LINE63161 Bus1=63140 Bus2=63162 phases=3 Linecode=2c_.04 Length=1.1849 Units=m
New Line.LINE63162 Bus1=63141 Bus2=63163 phases=3 Linecode=2c_.04 Length=0.1821 Units=m
New Line.LINE63163 Bus1=63142 Bus2=63164 phases=3 Linecode=4_XSC Length=0.048466 Units=m
New Line.LINE63164 Bus1=63143 Bus2=63165 phases=3 Linecode=4c_.12 Length=0.72206 Units=m
New Line.LINE63165 Bus1=63144 Bus2=63166 phases=3 Linecode=2c_.04 Length=3.5481 Units=m
New Line.LINE63166 Bus1=63144 Bus2=63167 phases=3 Linecode=2c_.04 Length=0.89213 Units=m
New Line.LINE63167 Bus1=63146 Bus2=63168 phases=3 Linecode=2c_.007 Length=0.060744 Units=m
New Line.LINE63168 Bus1=63147 Bus2=63169 phases=3 Linecode=2c_.007 Length=0.15502 Units=m
New Line.LINE63169 Bus1=63147 Bus2=63170 phases=3 Linecode=2c_.04 Length=12.2054 Units=m
New Line.LINE63170 Bus1=63148 Bus2=63171 phases=3 Linecode=3c_240_SAC_XC Length=2.2611 Units=m
New Line.LINE63171 Bus1=63149 Bus2=63172 phases=3 Linecode=2c_.04 Length=0.217 Units=m
New Line.LINE63172 Bus1=63149 Bus2=63173 phases=3 Linecode=2c_.04 Length=0.217 Units=m
New Line.LINE63173 Bus1=63151 Bus2=63174 phases=3 Linecode=4c_.25 Length=2.2146 Units=m
New Line.LINE63174 Bus1=63152 Bus2=63175 phases=3 Linecode=2c_.04 Length=0.12185 Units=m
New Line.LINE63175 Bus1=63153 Bus2=63176 phases=3 Linecode=2c_.04 Length=3.8818 Units=m
New Line.LINE63176 Bus1=63154 Bus2=63177 phases=3 Linecode=2c_.04 Length=0.2686 Units=m
New Line.LINE63177 Bus1=63155 Bus2=63178 phases=3 Linecode=2c_.04 Length=0.20344 Units=m
New Line.LINE63178 Bus1=63156 Bus2=63179 phases=3 Linecode=2c_.04 Length=0.19085 Units=m
New Line.LINE63179 Bus1=63157 Bus2=63180 phases=3 Linecode=4_XSC Length=0.030413 Units=m
New Line.LINE63180 Bus1=63158 Bus2=63181 phases=3 Linecode=2c_.04 Length=5.1629 Units=m
New Line.LINE63181 Bus1=63159 Bus2=63182 phases=3 Linecode=2c_.04 Length=0.18023 Units=m
New Line.LINE63182 Bus1=63160 Bus2=63183 phases=3 Linecode=4c_.12 Length=0.41064 Units=m
New Line.LINE63183 Bus1=63161 Bus2=63184 phases=3 Linecode=2c_.04 Length=7.7434 Units=m
New Line.LINE63184 Bus1=63162 Bus2=63185 phases=3 Linecode=2c_.04 Length=3.8535 Units=m
New Line.LINE63185 Bus1=63163 Bus2=63186 phases=3 Linecode=2c_.04 Length=0.18627 Units=m
New Line.LINE63186 Bus1=63164 Bus2=63187 phases=3 Linecode=4_XSC Length=0.046873 Units=m
New Line.LINE63187 Bus1=63165 Bus2=63188 phases=3 Linecode=4c_.12 Length=0.69034 Units=m
New Line.LINE63188 Bus1=63167 Bus2=63189 phases=3 Linecode=2c_.04 Length=0.19007 Units=m
New Line.LINE63189 Bus1=63168 Bus2=63190 phases=3 Linecode=2c_.007 Length=0.079103 Units=m
New Line.LINE63190 Bus1=63169 Bus2=63191 phases=3 Linecode=2c_.007 Length=0.073247 Units=m
New Line.LINE63191 Bus1=63170 Bus2=63192 phases=3 Linecode=2c_.04 Length=11.8433 Units=m
New Line.LINE63192 Bus1=63171 Bus2=63193 phases=3 Linecode=3c_240_SAC_XC Length=1.0429 Units=m
New Line.LINE63193 Bus1=63172 Bus2=63194 phases=3 Linecode=2c_.04 Length=0.76904 Units=m
New Line.LINE63194 Bus1=63172 Bus2=63195 phases=3 Linecode=2c_.04 Length=0.76904 Units=m
New Line.LINE63195 Bus1=63174 Bus2=63196 phases=3 Linecode=4c_.25 Length=0.25571 Units=m
New Line.LINE63196 Bus1=63175 Bus2=63197 phases=3 Linecode=2c_.04 Length=0.10673 Units=m
New Line.LINE63197 Bus1=63176 Bus2=63198 phases=3 Linecode=2c_.04 Length=5.3879 Units=m
New Line.LINE63198 Bus1=63176 Bus2=63199 phases=3 Linecode=2c_.04 Length=9.4216 Units=m
New Line.LINE63199 Bus1=63176 Bus2=63200 phases=3 Linecode=2c_.04 Length=9.4216 Units=m
New Line.LINE63200 Bus1=63177 Bus2=63201 phases=3 Linecode=2c_.04 Length=0.21523 Units=m
New Line.LINE63201 Bus1=63178 Bus2=63202 phases=3 Linecode=2c_.04 Length=0.20349 Units=m
New Line.LINE63202 Bus1=63179 Bus2=63203 phases=3 Linecode=2c_.04 Length=0.68502 Units=m
New Line.LINE63203 Bus1=63180 Bus2=63204 phases=3 Linecode=4_XSC Length=0.030807 Units=m
New Line.LINE63204 Bus1=63181 Bus2=63205 phases=3 Linecode=2c_.04 Length=0.29571 Units=m
New Line.LINE63205 Bus1=63182 Bus2=63206 phases=3 Linecode=2c_.04 Length=0.16264 Units=m
New Line.LINE63206 Bus1=63183 Bus2=63207 phases=3 Linecode=4c_.12 Length=1.4149 Units=m
New Line.LINE63207 Bus1=63184 Bus2=63208 phases=3 Linecode=2c_.04 Length=6.8789 Units=m
New Line.LINE63208 Bus1=63184 Bus2=63209 phases=3 Linecode=2c_.04 Length=6.4227 Units=m
New Line.LINE63209 Bus1=63185 Bus2=63210 phases=3 Linecode=2c_.04 Length=0.22981 Units=m
New Line.LINE63210 Bus1=63186 Bus2=63211 phases=3 Linecode=2c_.04 Length=0.57039 Units=m
New Line.LINE63211 Bus1=63187 Bus2=63212 phases=3 Linecode=4_XSC Length=0.04801 Units=m
New Line.LINE63212 Bus1=63188 Bus2=63213 phases=3 Linecode=4c_.12 Length=0.388 Units=m
New Line.LINE63213 Bus1=63189 Bus2=63214 phases=3 Linecode=2c_.04 Length=0.142 Units=m
New Line.LINE63214 Bus1=63190 Bus2=63215 phases=3 Linecode=2c_.007 Length=0.16131 Units=m
New Line.LINE63215 Bus1=63191 Bus2=63216 phases=3 Linecode=2c_.007 Length=0.059999 Units=m
New Line.LINE63216 Bus1=63192 Bus2=63217 phases=3 Linecode=2c_.04 Length=0.5565 Units=m
New Line.LINE63217 Bus1=63192 Bus2=63218 phases=3 Linecode=2c_.04 Length=4.0632 Units=m
New Line.LINE63218 Bus1=63193 Bus2=63219 phases=3 Linecode=3c_240_SAC_XC Length=3.653 Units=m
New Line.LINE63219 Bus1=63194 Bus2=63220 phases=3 Linecode=2c_.04 Length=5.9912 Units=m
New Line.LINE63220 Bus1=63196 Bus2=63221 phases=3 Linecode=4c_.25 Length=9.396 Units=m
New Line.LINE63221 Bus1=63197 Bus2=63222 phases=3 Linecode=2c_.04 Length=0.08 Units=m
New Line.LINE63222 Bus1=63201 Bus2=63223 phases=3 Linecode=2c_.04 Length=0.47545 Units=m
New Line.LINE63223 Bus1=63202 Bus2=63224 phases=3 Linecode=2c_.04 Length=0.47344 Units=m
New Line.LINE63224 Bus1=63203 Bus2=63225 phases=3 Linecode=2c_.04 Length=3.2224 Units=m
New Line.LINE63225 Bus1=63203 Bus2=63226 phases=3 Linecode=2c_.04 Length=3.2224 Units=m
New Line.LINE63226 Bus1=63204 Bus2=63227 phases=3 Linecode=4_XSC Length=0.030462 Units=m
New Line.LINE63227 Bus1=63205 Bus2=63228 phases=3 Linecode=2c_.04 Length=0.14897 Units=m
New Line.LINE63228 Bus1=63206 Bus2=63229 phases=3 Linecode=2c_.04 Length=0.14969 Units=m
New Line.LINE63229 Bus1=63207 Bus2=63230 phases=3 Linecode=4c_.12 Length=1.4135 Units=m
New Line.LINE63230 Bus1=63208 Bus2=63231 phases=3 Linecode=2c_.04 Length=0.86285 Units=m
New Line.LINE63231 Bus1=63209 Bus2=63232 phases=3 Linecode=2c_.04 Length=0.49304 Units=m
New Line.LINE63232 Bus1=63210 Bus2=63233 phases=3 Linecode=2c_.04 Length=0.25812 Units=m
New Line.LINE63233 Bus1=63211 Bus2=63234 phases=3 Linecode=2c_.04 Length=0.19731 Units=m
New Line.LINE63234 Bus1=63212 Bus2=63235 phases=3 Linecode=4_XSC Length=0.047518 Units=m
New Line.LINE63235 Bus1=63213 Bus2=63236 phases=3 Linecode=4c_.12 Length=0.57467 Units=m
New Line.LINE63236 Bus1=63214 Bus2=63237 phases=3 Linecode=2c_.04 Length=0.15171 Units=m
New Line.LINE63237 Bus1=63215 Bus2=63238 phases=3 Linecode=2c_.007 Length=0.35363 Units=m
New Line.LINE63238 Bus1=63216 Bus2=63239 phases=3 Linecode=2c_.007 Length=0.043565 Units=m
New Line.LINE63239 Bus1=63217 Bus2=63240 phases=3 Linecode=2c_.04 Length=0.69837 Units=m
New Line.LINE63240 Bus1=63218 Bus2=63241 phases=3 Linecode=2c_.04 Length=0.29547 Units=m
New Line.LINE63241 Bus1=63219 Bus2=63242 phases=3 Linecode=3c_240_SAC_XC Length=6.3193 Units=m
New Line.LINE63242 Bus1=63221 Bus2=63243 phases=3 Linecode=4c_.25 Length=0.16425 Units=m
New Line.LINE63243 Bus1=63222 Bus2=63244 phases=3 Linecode=2c_.04 Length=0.16179 Units=m
New Line.LINE63244 Bus1=63223 Bus2=63245 phases=3 Linecode=2c_.04 Length=1.0694 Units=m
New Line.LINE63245 Bus1=63223 Bus2=63246 phases=3 Linecode=2c_.04 Length=2.0777 Units=m
New Line.LINE63246 Bus1=63223 Bus2=63247 phases=3 Linecode=2c_.04 Length=2.0777 Units=m
New Line.LINE63247 Bus1=63223 Bus2=63248 phases=3 Linecode=2c_.04 Length=2.9182 Units=m
New Line.LINE63248 Bus1=63224 Bus2=63249 phases=3 Linecode=2c_.04 Length=7.6826 Units=m
New Line.LINE63249 Bus1=63224 Bus2=63250 phases=3 Linecode=2c_.04 Length=7.6826 Units=m
New Line.LINE63250 Bus1=63227 Bus2=63251 phases=3 Linecode=4_XSC Length=0.030807 Units=m
New Line.LINE63251 Bus1=63228 Bus2=63252 phases=3 Linecode=2c_.04 Length=0.15185 Units=m
New Line.LINE63252 Bus1=63229 Bus2=63253 phases=3 Linecode=2c_.04 Length=0.15951 Units=m
New Line.LINE63253 Bus1=63230 Bus2=63254 phases=3 Linecode=4c_.12 Length=1.4149 Units=m
New Line.LINE63254 Bus1=63231 Bus2=63255 phases=3 Linecode=2c_.04 Length=0.21992 Units=m
New Line.LINE63255 Bus1=63232 Bus2=63256 phases=3 Linecode=2c_.04 Length=0.27687 Units=m
New Line.LINE63256 Bus1=63233 Bus2=63257 phases=3 Linecode=2c_.04 Length=0.308 Units=m
New Line.LINE63257 Bus1=63234 Bus2=63258 phases=3 Linecode=2c_.04 Length=1.1103 Units=m
New Line.LINE63258 Bus1=63235 Bus2=63259 phases=3 Linecode=4_XSC Length=0.047435 Units=m
New Line.LINE63259 Bus1=63236 Bus2=63260 phases=3 Linecode=4c_.12 Length=3.3409 Units=m
New Line.LINE63260 Bus1=63236 Bus2=63261 phases=3 Linecode=4c_.12 Length=8.0221 Units=m
New Line.LINE63261 Bus1=63237 Bus2=63262 phases=3 Linecode=2c_.04 Length=0.3709 Units=m
New Line.LINE63262 Bus1=63239 Bus2=63263 phases=3 Linecode=2c_.007 Length=0.060607 Units=m
New Line.LINE63263 Bus1=63240 Bus2=63264 phases=3 Linecode=2c_.04 Length=0.1006 Units=m
New Line.LINE63264 Bus1=63241 Bus2=63265 phases=3 Linecode=2c_.04 Length=0.098671 Units=m
New Line.LINE63265 Bus1=63242 Bus2=63266 phases=3 Linecode=4_PC Length=0.38401 Units=m
New Line.LINE63266 Bus1=63242 Bus2=63267 phases=3 Linecode=3c_240_SAC_XC Length=10.6079 Units=m
New Line.LINE63267 Bus1=63243 Bus2=63268 phases=3 Linecode=4c_.25 Length=0.16382 Units=m
New Line.LINE63268 Bus1=63244 Bus2=63269 phases=3 Linecode=2c_.04 Length=6.6639 Units=m
New Line.LINE63269 Bus1=63245 Bus2=63270 phases=3 Linecode=2c_.04 Length=0.10325 Units=m
New Line.LINE63270 Bus1=63251 Bus2=63271 phases=3 Linecode=4_XSC Length=0.030067 Units=m
New Line.LINE63271 Bus1=63252 Bus2=63272 phases=3 Linecode=2c_.04 Length=0.1657 Units=m
New Line.LINE63272 Bus1=63253 Bus2=63273 phases=3 Linecode=2c_.04 Length=0.1728 Units=m
New Line.LINE63273 Bus1=63255 Bus2=63274 phases=3 Linecode=2c_.04 Length=0.205 Units=m
New Line.LINE63274 Bus1=63256 Bus2=63275 phases=3 Linecode=2c_.04 Length=0.33787 Units=m
New Line.LINE63275 Bus1=63257 Bus2=63276 phases=3 Linecode=2c_.04 Length=0.34276 Units=m
New Line.LINE63276 Bus1=63258 Bus2=63277 phases=3 Linecode=2c_.04 Length=0.75519 Units=m
New Line.LINE63277 Bus1=63259 Bus2=63278 phases=3 Linecode=4_XSC Length=0.04701 Units=m
New Line.LINE63278 Bus1=63260 Bus2=63279 phases=3 Linecode=4c_.12 Length=7.506 Units=m
New Line.LINE63279 Bus1=63261 Bus2=63280 phases=3 Linecode=4c_.12 Length=8.9345 Units=m
New Line.LINE63280 Bus1=63262 Bus2=63281 phases=3 Linecode=2c_.04 Length=1.8092 Units=m
New Line.LINE63281 Bus1=63263 Bus2=63282 phases=3 Linecode=2c_.007 Length=0.064071 Units=m
New Line.LINE63282 Bus1=63264 Bus2=63283 phases=3 Linecode=2c_.04 Length=0.085634 Units=m
New Line.LINE63283 Bus1=63265 Bus2=63284 phases=3 Linecode=2c_.04 Length=0.087863 Units=m
New Line.LINE63284 Bus1=63266 Bus2=63285 phases=3 Linecode=4_PC Length=0.176 Units=m
New Line.LINE63285 Bus1=63267 Bus2=63286 phases=3 Linecode=3c_240_SAC_XC Length=1.0369 Units=m
New Line.LINE63286 Bus1=63268 Bus2=63287 phases=3 Linecode=4c_.25 Length=0.1641 Units=m
New Line.LINE63287 Bus1=63269 Bus2=63288 phases=3 Linecode=2c_.04 Length=0.18439 Units=m
New Line.LINE63288 Bus1=63270 Bus2=63289 phases=3 Linecode=2c_.04 Length=0.097999 Units=m
New Line.LINE63289 Bus1=63271 Bus2=63290 phases=3 Linecode=4_XSC Length=0.030414 Units=m
New Line.LINE63290 Bus1=63272 Bus2=63291 phases=3 Linecode=2c_.04 Length=0.13506 Units=m
New Line.LINE63291 Bus1=63273 Bus2=63292 phases=3 Linecode=2c_.04 Length=0.77252 Units=m
New Line.LINE63292 Bus1=63274 Bus2=63293 phases=3 Linecode=2c_.04 Length=0.2435 Units=m
New Line.LINE63293 Bus1=63275 Bus2=63294 phases=3 Linecode=2c_.04 Length=0.34276 Units=m
New Line.LINE63294 Bus1=63276 Bus2=63295 phases=3 Linecode=2c_.04 Length=0.39023 Units=m
New Line.LINE63295 Bus1=63277 Bus2=63296 phases=3 Linecode=2c_.04 Length=1.1941 Units=m
New Line.LINE63296 Bus1=63278 Bus2=63297 phases=3 Linecode=4_XSC Length=0.115 Units=m
New Line.LINE63297 Bus1=63279 Bus2=63298 phases=3 Linecode=2c_.04 Length=6.7685 Units=m
New Line.LINE63298 Bus1=63279 Bus2=63299 phases=3 Linecode=4c_.12 Length=4.7256 Units=m
New Line.LINE63299 Bus1=63280 Bus2=63300 phases=3 Linecode=2c_.007 Length=0.809 Units=m
New Line.LINE63300 Bus1=63280 Bus2=63301 phases=3 Linecode=4c_.12 Length=5.6145 Units=m
New Line.LINE63301 Bus1=63281 Bus2=63302 phases=3 Linecode=2c_.04 Length=4.0711 Units=m
New Line.LINE63302 Bus1=63281 Bus2=63303 phases=3 Linecode=2c_.007 Length=0.31262 Units=m
New Line.LINE63303 Bus1=63282 Bus2=63304 phases=3 Linecode=2c_.007 Length=0.12258 Units=m
New Line.LINE63304 Bus1=63283 Bus2=63305 phases=3 Linecode=2c_.04 Length=0.07247 Units=m
New Line.LINE63305 Bus1=63284 Bus2=63306 phases=3 Linecode=2c_.04 Length=0.070114 Units=m
New Line.LINE63306 Bus1=63285 Bus2=63307 phases=3 Linecode=4_PC Length=0.18146 Units=m
New Line.LINE63307 Bus1=63286 Bus2=63308 phases=3 Linecode=3c_240_SAC_XC Length=0.50713 Units=m
New Line.LINE63308 Bus1=63287 Bus2=63309 phases=3 Linecode=4c_.25 Length=0.16352 Units=m
New Line.LINE63309 Bus1=63288 Bus2=63310 phases=3 Linecode=2c_.04 Length=0.14997 Units=m
New Line.LINE63310 Bus1=63289 Bus2=63311 phases=3 Linecode=2c_.04 Length=0.10712 Units=m
New Line.LINE63311 Bus1=63290 Bus2=63312 phases=3 Linecode=4_XSC Length=0.37961 Units=m
New Line.LINE63312 Bus1=63291 Bus2=63313 phases=3 Linecode=2c_.04 Length=0.73464 Units=m
New Line.LINE63313 Bus1=63292 Bus2=63314 phases=3 Linecode=2c_.04 Length=4.0645 Units=m
New Line.LINE63314 Bus1=63292 Bus2=63315 phases=3 Linecode=2c_.04 Length=1.3385 Units=m
New Line.LINE63315 Bus1=63293 Bus2=63316 phases=3 Linecode=2c_.04 Length=0.2572 Units=m
New Line.LINE63316 Bus1=63294 Bus2=63317 phases=3 Linecode=2c_.04 Length=0.62159 Units=m
New Line.LINE63317 Bus1=63295 Bus2=63318 phases=3 Linecode=2c_.04 Length=0.40586 Units=m
New Line.LINE63318 Bus1=63296 Bus2=63319 phases=3 Linecode=2c_.04 Length=2.6202 Units=m
New Line.LINE63319 Bus1=63297 Bus2=63320 phases=3 Linecode=4_XSC Length=0.11353 Units=m
New Line.LINE63320 Bus1=63298 Bus2=63321 phases=3 Linecode=2c_.04 Length=4.3037 Units=m
New Line.LINE63321 Bus1=63299 Bus2=63322 phases=3 Linecode=4c_.12 Length=1.1984 Units=m
New Line.LINE63322 Bus1=63300 Bus2=63323 phases=3 Linecode=2c_.007 Length=1.5232 Units=m
New Line.LINE63323 Bus1=63301 Bus2=63324 phases=3 Linecode=4c_.12 Length=1.2949 Units=m
New Line.LINE63324 Bus1=63302 Bus2=63325 phases=3 Linecode=2c_.04 Length=0.17994 Units=m
New Line.LINE63325 Bus1=63303 Bus2=63326 phases=3 Linecode=2c_.007 Length=0.2215 Units=m
New Line.LINE63326 Bus1=63304 Bus2=63327 phases=3 Linecode=2c_.007 Length=0.15498 Units=m
New Line.LINE63327 Bus1=63305 Bus2=63328 phases=3 Linecode=2c_.04 Length=0.065192 Units=m
New Line.LINE63328 Bus1=63306 Bus2=63329 phases=3 Linecode=2c_.04 Length=0.09434 Units=m
New Line.LINE63329 Bus1=63307 Bus2=63330 phases=3 Linecode=4_PC Length=0.17168 Units=m
New Line.LINE63330 Bus1=63308 Bus2=63331 phases=3 Linecode=3c_240_SAC_XC Length=0.89602 Units=m
New Line.LINE63331 Bus1=63310 Bus2=63332 phases=3 Linecode=2c_.04 Length=0.15635 Units=m
New Line.LINE63332 Bus1=63311 Bus2=63333 phases=3 Linecode=2c_.04 Length=0.096254 Units=m
New Line.LINE63333 Bus1=63312 Bus2=63334 phases=3 Linecode=4_XSC Length=0.37805 Units=m
New Line.LINE63334 Bus1=63313 Bus2=63335 phases=3 Linecode=2c_.04 Length=3.1924 Units=m
New Line.LINE63335 Bus1=63313 Bus2=63336 phases=3 Linecode=2c_.04 Length=0.59887 Units=m
New Line.LINE63336 Bus1=63315 Bus2=63337 phases=3 Linecode=2c_.04 Length=0.1384 Units=m
New Line.LINE63337 Bus1=63316 Bus2=63338 phases=3 Linecode=2c_.04 Length=0.69149 Units=m
New Line.LINE63338 Bus1=63317 Bus2=63339 phases=3 Linecode=2c_.04 Length=3.2603 Units=m
New Line.LINE63339 Bus1=63317 Bus2=63340 phases=3 Linecode=2c_.04 Length=3.2603 Units=m
New Line.LINE63340 Bus1=63318 Bus2=63341 phases=3 Linecode=2c_.04 Length=4.7605 Units=m
New Line.LINE63341 Bus1=63319 Bus2=63342 phases=3 Linecode=2c_.04 Length=5.3788 Units=m
New Line.LINE63342 Bus1=63320 Bus2=63343 phases=3 Linecode=4_XSC Length=0.11486 Units=m
New Line.LINE63343 Bus1=63321 Bus2=63344 phases=3 Linecode=2c_.04 Length=0.29023 Units=m
New Line.LINE63344 Bus1=63322 Bus2=63345 phases=3 Linecode=4_XSC Length=0.26334 Units=m
New Line.LINE63345 Bus1=63322 Bus2=63346 phases=3 Linecode=4c_.12 Length=4.5419 Units=m
New Line.LINE63346 Bus1=63323 Bus2=63347 phases=3 Linecode=2c_.007 Length=2.0246 Units=m
New Line.LINE63347 Bus1=63324 Bus2=63348 phases=3 Linecode=2c_.04 Length=8.771 Units=m
New Line.LINE63348 Bus1=63324 Bus2=63349 phases=3 Linecode=4c_.12 Length=1.5533 Units=m
New Line.LINE63349 Bus1=63325 Bus2=63350 phases=3 Linecode=2c_.04 Length=0.17229 Units=m
New Line.LINE63350 Bus1=63326 Bus2=63351 phases=3 Linecode=2c_.007 Length=0.25357 Units=m
New Line.LINE63351 Bus1=63327 Bus2=63352 phases=3 Linecode=2c_.007 Length=0.098994 Units=m
New Line.LINE63352 Bus1=63328 Bus2=63353 phases=3 Linecode=2c_.04 Length=0.05749 Units=m
New Line.LINE63353 Bus1=63329 Bus2=63354 phases=3 Linecode=2c_.04 Length=0.08005 Units=m
New Line.LINE63354 Bus1=63330 Bus2=63355 phases=3 Linecode=4_PC Length=0.27065 Units=m
New Line.LINE63355 Bus1=63331 Bus2=63356 phases=3 Linecode=3c_240_SAC_XC Length=0.17587 Units=m
New Line.LINE63356 Bus1=63332 Bus2=63357 phases=3 Linecode=2c_.04 Length=0.11229 Units=m
New Line.LINE63357 Bus1=63333 Bus2=63358 phases=3 Linecode=2c_.04 Length=0.50806 Units=m
New Line.LINE63358 Bus1=63336 Bus2=63359 phases=3 Linecode=2c_.04 Length=0.18384 Units=m
New Line.LINE63359 Bus1=63337 Bus2=63360 phases=3 Linecode=2c_.04 Length=0.14645 Units=m
New Line.LINE63360 Bus1=63338 Bus2=63361 phases=3 Linecode=2c_.04 Length=6.0606 Units=m
New Line.LINE63361 Bus1=63338 Bus2=63362 phases=3 Linecode=2c_.04 Length=6.0606 Units=m
New Line.LINE63362 Bus1=63342 Bus2=63363 phases=3 Linecode=2c_.04 Length=1.0007 Units=m
New Line.LINE63363 Bus1=63343 Bus2=63364 phases=3 Linecode=4_XSC Length=0.11428 Units=m
New Line.LINE63364 Bus1=63344 Bus2=63365 phases=3 Linecode=2c_.04 Length=0.11621 Units=m
New Line.LINE63365 Bus1=63345 Bus2=63366 phases=3 Linecode=4_XSC Length=0.12782 Units=m
New Line.LINE63366 Bus1=63346 Bus2=63367 phases=3 Linecode=4c_.12 Length=3.7381 Units=m
New Line.LINE63367 Bus1=63347 Bus2=63368 phases=3 Linecode=2c_.007 Length=1.2673 Units=m
New Line.LINE63368 Bus1=63348 Bus2=63369 phases=3 Linecode=2c_.04 Length=4.0283 Units=m
New Line.LINE63369 Bus1=63350 Bus2=63370 phases=3 Linecode=2c_.04 Length=0.22934 Units=m
New Line.LINE63370 Bus1=63351 Bus2=63371 phases=3 Linecode=2c_.007 Length=0.27932 Units=m
New Line.LINE63371 Bus1=63352 Bus2=63372 phases=3 Linecode=2c_.007 Length=0.18993 Units=m
New Line.LINE63372 Bus1=63353 Bus2=63373 phases=3 Linecode=2c_.04 Length=0.13238 Units=m
New Line.LINE63373 Bus1=63354 Bus2=63374 phases=3 Linecode=2c_.04 Length=0.10585 Units=m
New Line.LINE63374 Bus1=63355 Bus2=63375 phases=3 Linecode=4_PC Length=0.29794 Units=m
New Line.LINE63375 Bus1=63356 Bus2=63376 phases=3 Linecode=3c_240_SAC_XC Length=0.684 Units=m
New Line.LINE63376 Bus1=63356 Bus2=63377 phases=3 Linecode=4_PC Length=1.7895 Units=m
New Line.LINE63377 Bus1=63357 Bus2=63378 phases=3 Linecode=2c_.04 Length=0.153 Units=m
New Line.LINE63378 Bus1=63358 Bus2=63379 phases=3 Linecode=2c_.04 Length=7.7313 Units=m
New Line.LINE63379 Bus1=63359 Bus2=63380 phases=3 Linecode=2c_.04 Length=0.15792 Units=m
New Line.LINE63380 Bus1=63360 Bus2=63381 phases=3 Linecode=2c_.04 Length=0.13411 Units=m
New Line.LINE63381 Bus1=63363 Bus2=63382 phases=3 Linecode=2c_.04 Length=0.31028 Units=m
New Line.LINE63382 Bus1=63364 Bus2=63383 phases=3 Linecode=4_XSC Length=0.11376 Units=m
New Line.LINE63383 Bus1=63365 Bus2=63384 phases=3 Linecode=2c_.04 Length=0.13696 Units=m
New Line.LINE63384 Bus1=63366 Bus2=63385 phases=3 Linecode=4_XSC Length=0.22445 Units=m
New Line.LINE63385 Bus1=63367 Bus2=63386 phases=3 Linecode=4c_.12 Length=3.3075 Units=m
New Line.LINE63386 Bus1=63368 Bus2=63387 phases=3 Linecode=2c_.007 Length=1.1228 Units=m
New Line.LINE63387 Bus1=63369 Bus2=63388 phases=3 Linecode=2c_.04 Length=0.42813 Units=m
New Line.LINE63388 Bus1=63370 Bus2=63389 phases=3 Linecode=2c_.04 Length=0.81212 Units=m
New Line.LINE63389 Bus1=63371 Bus2=63390 phases=3 Linecode=2c_.007 Length=0.12656 Units=m
New Line.LINE63390 Bus1=63372 Bus2=63391 phases=3 Linecode=2c_.007 Length=0.22606 Units=m
New Line.LINE63391 Bus1=63373 Bus2=63392 phases=3 Linecode=2c_.04 Length=0.057999 Units=m
New Line.LINE63392 Bus1=63374 Bus2=63393 phases=3 Linecode=2c_.04 Length=0.098737 Units=m
New Line.LINE63393 Bus1=63375 Bus2=63394 phases=3 Linecode=4_PC Length=0.3397 Units=m
New Line.LINE63394 Bus1=63376 Bus2=63395 phases=3 Linecode=3c_240_SAC_XC Length=0.708 Units=m
New Line.LINE63395 Bus1=63377 Bus2=63396 phases=3 Linecode=4_PC Length=8.9941 Units=m
New Line.LINE63396 Bus1=63378 Bus2=63397 phases=3 Linecode=2c_.04 Length=0.5329 Units=m
New Line.LINE63397 Bus1=63379 Bus2=63398 phases=3 Linecode=2c_.04 Length=0.65487 Units=m
New Line.LINE63398 Bus1=63380 Bus2=63399 phases=3 Linecode=2c_.04 Length=0.1675 Units=m
New Line.LINE63399 Bus1=63381 Bus2=63400 phases=3 Linecode=2c_.04 Length=0.19646 Units=m
New Line.LINE63400 Bus1=63382 Bus2=63401 phases=3 Linecode=2c_.04 Length=0.305 Units=m
New Line.LINE63401 Bus1=63383 Bus2=63402 phases=3 Linecode=4_XSC Length=0.11497 Units=m
New Line.LINE63402 Bus1=63384 Bus2=63403 phases=3 Linecode=2c_.04 Length=0.13388 Units=m
New Line.LINE63403 Bus1=63385 Bus2=63404 phases=3 Linecode=4_XSC Length=0.20164 Units=m
New Line.LINE63404 Bus1=63386 Bus2=63405 phases=3 Linecode=4c_.12 Length=9.0051 Units=m
New Line.LINE63405 Bus1=63387 Bus2=63406 phases=3 Linecode=2c_.007 Length=1.7314 Units=m
New Line.LINE63406 Bus1=63388 Bus2=63407 phases=3 Linecode=2c_.04 Length=3.7217 Units=m
New Line.LINE63407 Bus1=63388 Bus2=63408 phases=3 Linecode=2c_.04 Length=1.0096 Units=m
New Line.LINE63408 Bus1=63389 Bus2=63409 phases=3 Linecode=2c_.04 Length=0.15876 Units=m
New Line.LINE63409 Bus1=63390 Bus2=63410 phases=3 Linecode=2c_.007 Length=0.17 Units=m
New Line.LINE63410 Bus1=63391 Bus2=63411 phases=3 Linecode=2c_.007 Length=0.28144 Units=m
New Line.LINE63411 Bus1=63392 Bus2=63412 phases=3 Linecode=2c_.04 Length=0.06603 Units=m
New Line.LINE63412 Bus1=63393 Bus2=63413 phases=3 Linecode=2c_.04 Length=0.11089 Units=m
New Line.LINE63413 Bus1=63394 Bus2=63414 phases=3 Linecode=4_PC Length=4.6045 Units=m
New Line.LINE63414 Bus1=63395 Bus2=63415 phases=3 Linecode=3c_240_SAC_XC Length=0.79544 Units=m
New Line.LINE63415 Bus1=63396 Bus2=63416 phases=3 Linecode=4_PC Length=0.79106 Units=m
New Line.LINE63416 Bus1=63397 Bus2=63417 phases=3 Linecode=2c_.04 Length=3.7138 Units=m
New Line.LINE63417 Bus1=63397 Bus2=63418 phases=3 Linecode=2c_.04 Length=0.61063 Units=m
New Line.LINE63418 Bus1=63398 Bus2=63419 phases=3 Linecode=2c_.04 Length=0.15929 Units=m
New Line.LINE63419 Bus1=63399 Bus2=63420 phases=3 Linecode=2c_.04 Length=0.14763 Units=m
New Line.LINE63420 Bus1=63400 Bus2=63421 phases=3 Linecode=2c_.04 Length=4.0962 Units=m
New Line.LINE63421 Bus1=63401 Bus2=63422 phases=3 Linecode=2c_.04 Length=0.2834 Units=m
New Line.LINE63422 Bus1=63402 Bus2=63423 phases=3 Linecode=4_XSC Length=0.1136 Units=m
New Line.LINE63423 Bus1=63403 Bus2=63424 phases=3 Linecode=2c_.04 Length=0.14916 Units=m
New Line.LINE63424 Bus1=63404 Bus2=63425 phases=3 Linecode=4_XSC Length=0.17 Units=m
New Line.LINE63425 Bus1=63406 Bus2=63426 phases=3 Linecode=2c_.007 Length=4.7772 Units=m
New Line.LINE63426 Bus1=63408 Bus2=63427 phases=3 Linecode=2c_.04 Length=0.09758 Units=m
New Line.LINE63427 Bus1=63409 Bus2=63428 phases=3 Linecode=2c_.04 Length=0.18762 Units=m
New Line.LINE63428 Bus1=63410 Bus2=63429 phases=3 Linecode=2c_.007 Length=0.19096 Units=m
New Line.LINE63429 Bus1=63411 Bus2=63430 phases=3 Linecode=2c_.007 Length=0.20494 Units=m
New Line.LINE63430 Bus1=63412 Bus2=63431 phases=3 Linecode=2c_.04 Length=0.079624 Units=m
New Line.LINE63431 Bus1=63413 Bus2=63432 phases=3 Linecode=2c_.04 Length=0.11498 Units=m
New Line.LINE63432 Bus1=63414 Bus2=63433 phases=3 Linecode=4_PC Length=0.90488 Units=m
New Line.LINE63433 Bus1=63415 Bus2=63434 phases=3 Linecode=3c_240_SAC_XC Length=3.3805 Units=m
New Line.LINE63434 Bus1=63416 Bus2=63435 phases=3 Linecode=4_PC Length=1.4456 Units=m
New Line.LINE63435 Bus1=63418 Bus2=63436 phases=3 Linecode=2c_.04 Length=0.25262 Units=m
New Line.LINE63436 Bus1=63419 Bus2=63437 phases=3 Linecode=2c_.04 Length=0.20553 Units=m
New Line.LINE63437 Bus1=63420 Bus2=63438 phases=3 Linecode=2c_.04 Length=3.154 Units=m
New Line.LINE63438 Bus1=63421 Bus2=63439 phases=3 Linecode=2c_.04 Length=0.17322 Units=m
New Line.LINE63439 Bus1=63422 Bus2=63440 phases=3 Linecode=2c_.04 Length=0.2864 Units=m
New Line.LINE63440 Bus1=63423 Bus2=63441 phases=3 Linecode=4_XSC Length=0.11463 Units=m
New Line.LINE63441 Bus1=63424 Bus2=63442 phases=3 Linecode=2c_.04 Length=0.15034 Units=m
New Line.LINE63442 Bus1=63426 Bus2=63443 phases=3 Linecode=2c_.007 Length=0.37144 Units=m
New Line.LINE63443 Bus1=63427 Bus2=63444 phases=3 Linecode=2c_.04 Length=0.082347 Units=m
New Line.LINE63444 Bus1=63428 Bus2=63445 phases=3 Linecode=2c_.04 Length=3.9934 Units=m
New Line.LINE63445 Bus1=63428 Bus2=63446 phases=3 Linecode=2c_.04 Length=0.82662 Units=m
New Line.LINE63446 Bus1=63430 Bus2=63447 phases=3 Linecode=2c_.007 Length=0.145 Units=m
New Line.LINE63447 Bus1=63431 Bus2=63448 phases=3 Linecode=2c_.04 Length=0.077104 Units=m
New Line.LINE63448 Bus1=63432 Bus2=63449 phases=3 Linecode=2c_.04 Length=0.22162 Units=m
New Line.LINE63449 Bus1=63434 Bus2=63450 phases=3 Linecode=3c_240_SAC_XC Length=0.58841 Units=m
New Line.LINE63450 Bus1=63435 Bus2=63451 phases=3 Linecode=4_PC Length=0.50947 Units=m
New Line.LINE63451 Bus1=63436 Bus2=63452 phases=3 Linecode=2c_.04 Length=0.36494 Units=m
New Line.LINE63452 Bus1=63437 Bus2=63453 phases=3 Linecode=2c_.04 Length=0.22198 Units=m
New Line.LINE63453 Bus1=63438 Bus2=63454 phases=3 Linecode=2c_.04 Length=0.083386 Units=m
New Line.LINE63454 Bus1=63439 Bus2=63455 phases=3 Linecode=2c_.04 Length=0.19217 Units=m
New Line.LINE63455 Bus1=63440 Bus2=63456 phases=3 Linecode=2c_.04 Length=0.6295 Units=m
New Line.LINE63456 Bus1=63441 Bus2=63457 phases=3 Linecode=4_XSC Length=4.6384 Units=m
New Line.LINE63457 Bus1=63442 Bus2=63458 phases=3 Linecode=2c_.04 Length=0.12804 Units=m
New Line.LINE63458 Bus1=63443 Bus2=63459 phases=3 Linecode=2c_.007 Length=0.39267 Units=m
New Line.LINE63459 Bus1=63444 Bus2=63460 phases=3 Linecode=2c_.04 Length=0.051352 Units=m
New Line.LINE63460 Bus1=63446 Bus2=63461 phases=3 Linecode=2c_.04 Length=0.43323 Units=m
New Line.LINE63461 Bus1=63447 Bus2=63462 phases=3 Linecode=2c_.007 Length=0.10859 Units=m
New Line.LINE63462 Bus1=63448 Bus2=63463 phases=3 Linecode=2c_.04 Length=0.074732 Units=m
New Line.LINE63463 Bus1=63449 Bus2=63464 phases=3 Linecode=2c_.04 Length=0.88955 Units=m
New Line.LINE63464 Bus1=63450 Bus2=63465 phases=3 Linecode=3c_240_SAC_XC Length=0.4662 Units=m
New Line.LINE63465 Bus1=63451 Bus2=63466 phases=3 Linecode=4_PC Length=0.54044 Units=m
New Line.LINE63466 Bus1=63452 Bus2=63467 phases=3 Linecode=2c_.04 Length=0.38112 Units=m
New Line.LINE63467 Bus1=63453 Bus2=63468 phases=3 Linecode=2c_.04 Length=0.21684 Units=m
New Line.LINE63468 Bus1=63454 Bus2=63469 phases=3 Linecode=2c_.04 Length=0.068446 Units=m
New Line.LINE63469 Bus1=63455 Bus2=63470 phases=3 Linecode=2c_.04 Length=0.16744 Units=m
New Line.LINE63470 Bus1=63456 Bus2=63471 phases=3 Linecode=2c_.04 Length=3.6716 Units=m
New Line.LINE63471 Bus1=63457 Bus2=63472 phases=3 Linecode=4_XSC Length=0.1028 Units=m
New Line.LINE63472 Bus1=63458 Bus2=63473 phases=3 Linecode=2c_.04 Length=0.17105 Units=m
New Line.LINE63473 Bus1=63459 Bus2=63474 phases=3 Linecode=2c_.007 Length=0.62625 Units=m
New Line.LINE63474 Bus1=63460 Bus2=63475 phases=3 Linecode=2c_.04 Length=0.058 Units=m
New Line.LINE63475 Bus1=63461 Bus2=63476 phases=3 Linecode=2c_.04 Length=0.20096 Units=m
New Line.LINE63476 Bus1=63462 Bus2=63477 phases=3 Linecode=4_XSC Length=0.21788 Units=m
New Line.LINE63477 Bus1=63463 Bus2=63478 phases=3 Linecode=2c_.04 Length=0.16506 Units=m
New Line.LINE63478 Bus1=63464 Bus2=63479 phases=3 Linecode=2c_.04 Length=5.744 Units=m
New Line.LINE63479 Bus1=63464 Bus2=63480 phases=3 Linecode=2c_.04 Length=1.2473 Units=m
New Line.LINE63480 Bus1=63465 Bus2=63481 phases=3 Linecode=3c_240_SAC_XC Length=2.8353 Units=m
New Line.LINE63481 Bus1=63466 Bus2=63482 phases=3 Linecode=4_PC Length=0.68142 Units=m
New Line.LINE63482 Bus1=63467 Bus2=63483 phases=3 Linecode=2c_.04 Length=0.36987 Units=m
New Line.LINE63483 Bus1=63468 Bus2=63484 phases=3 Linecode=2c_.04 Length=3.5961 Units=m
New Line.LINE63484 Bus1=63469 Bus2=63485 phases=3 Linecode=2c_.04 Length=0.10508 Units=m
New Line.LINE63485 Bus1=63470 Bus2=63486 phases=3 Linecode=2c_.04 Length=0.16058 Units=m
New Line.LINE63486 Bus1=63471 Bus2=63487 phases=3 Linecode=2c_.04 Length=0.30137 Units=m
New Line.LINE63487 Bus1=63472 Bus2=63488 phases=3 Linecode=4_XSC Length=0.10333 Units=m
New Line.LINE63488 Bus1=63473 Bus2=63489 phases=3 Linecode=2c_.04 Length=0.77367 Units=m
New Line.LINE63489 Bus1=63475 Bus2=63490 phases=3 Linecode=2c_.04 Length=0.13884 Units=m
New Line.LINE63490 Bus1=63476 Bus2=63491 phases=3 Linecode=2c_.04 Length=0.1414 Units=m
New Line.LINE63491 Bus1=63477 Bus2=63492 phases=3 Linecode=4_XSC Length=0.054204 Units=m
New Line.LINE63492 Bus1=63478 Bus2=63493 phases=3 Linecode=2c_.04 Length=0.86061 Units=m
New Line.LINE63493 Bus1=63480 Bus2=63494 phases=3 Linecode=2c_.04 Length=0.21587 Units=m
New Line.LINE63494 Bus1=63481 Bus2=63495 phases=3 Linecode=3c_240_SAC_XC Length=1.7256 Units=m
New Line.LINE63495 Bus1=63482 Bus2=63496 phases=3 Linecode=4_PC Length=0.34132 Units=m
New Line.LINE63496 Bus1=63483 Bus2=63497 phases=3 Linecode=2c_.04 Length=0.35083 Units=m
New Line.LINE63497 Bus1=63484 Bus2=63498 phases=3 Linecode=2c_.04 Length=1.3937 Units=m
New Line.LINE63498 Bus1=63485 Bus2=63499 phases=3 Linecode=2c_.04 Length=0.084172 Units=m
New Line.LINE63499 Bus1=63486 Bus2=63500 phases=3 Linecode=2c_.04 Length=0.17939 Units=m
New Line.LINE63500 Bus1=63487 Bus2=63501 phases=3 Linecode=2c_.04 Length=0.27302 Units=m
New Line.LINE63501 Bus1=63488 Bus2=63502 phases=3 Linecode=4_XSC Length=0.10208 Units=m
New Line.LINE63502 Bus1=63489 Bus2=63503 phases=3 Linecode=2c_.04 Length=0.45787 Units=m
New Line.LINE63503 Bus1=63490 Bus2=63504 phases=3 Linecode=2c_.04 Length=0.19443 Units=m
New Line.LINE63504 Bus1=63491 Bus2=63505 phases=3 Linecode=2c_.04 Length=0.30647 Units=m
New Line.LINE63505 Bus1=63492 Bus2=63506 phases=3 Linecode=4_XSC Length=0.053076 Units=m
New Line.LINE63506 Bus1=63493 Bus2=63507 phases=3 Linecode=2c_.04 Length=5.2781 Units=m
New Line.LINE63507 Bus1=63493 Bus2=63508 phases=3 Linecode=2c_.04 Length=0.87034 Units=m
New Line.LINE63508 Bus1=63493 Bus2=63509 phases=3 Linecode=2c_.04 Length=0.87034 Units=m
New Line.LINE63509 Bus1=63494 Bus2=63510 phases=3 Linecode=2c_.04 Length=0.10288 Units=m
New Line.LINE63510 Bus1=63495 Bus2=63511 phases=3 Linecode=3c_240_SAC_XC Length=2.1433 Units=m
New Line.LINE63511 Bus1=63496 Bus2=63512 phases=3 Linecode=4_PC Length=0.40775 Units=m
New Line.LINE63512 Bus1=63497 Bus2=63513 phases=3 Linecode=2c_.04 Length=0.48484 Units=m
New Line.LINE63513 Bus1=63498 Bus2=63514 phases=3 Linecode=2c_.04 Length=0.1545 Units=m
New Line.LINE63514 Bus1=63499 Bus2=63515 phases=3 Linecode=2c_.04 Length=0.10577 Units=m
New Line.LINE63515 Bus1=63500 Bus2=63516 phases=3 Linecode=2c_.04 Length=1.0038 Units=m
New Line.LINE63516 Bus1=63501 Bus2=63517 phases=3 Linecode=2c_.04 Length=0.35072 Units=m
New Line.LINE63517 Bus1=63502 Bus2=63518 phases=3 Linecode=4_XSC Length=0.10308 Units=m
New Line.LINE63518 Bus1=63503 Bus2=63519 phases=3 Linecode=2c_.04 Length=0.31822 Units=m
New Line.LINE63519 Bus1=63504 Bus2=63520 phases=3 Linecode=2c_.04 Length=3.2775 Units=m
New Line.LINE63520 Bus1=63505 Bus2=63521 phases=3 Linecode=2c_.04 Length=1.5192 Units=m
New Line.LINE63521 Bus1=63506 Bus2=63522 phases=3 Linecode=4_XSC Length=0.054378 Units=m
New Line.LINE63522 Bus1=63508 Bus2=63523 phases=3 Linecode=2c_.04 Length=0.39346 Units=m
New Line.LINE63523 Bus1=63508 Bus2=63524 phases=3 Linecode=2c_.04 Length=0.39346 Units=m
New Line.LINE63524 Bus1=63510 Bus2=63525 phases=3 Linecode=2c_.04 Length=0.13399 Units=m
New Line.LINE63525 Bus1=63511 Bus2=63526 phases=3 Linecode=3c_240_SAC_XC Length=1.9634 Units=m
New Line.LINE63526 Bus1=63512 Bus2=63527 phases=3 Linecode=4_PC Length=1.0225 Units=m
New Line.LINE63527 Bus1=63513 Bus2=63528 phases=3 Linecode=2c_.04 Length=0.60684 Units=m
New Line.LINE63528 Bus1=63514 Bus2=63529 phases=3 Linecode=2c_.04 Length=0.096176 Units=m
New Line.LINE63529 Bus1=63515 Bus2=63530 phases=3 Linecode=2c_.04 Length=0.15321 Units=m
New Line.LINE63530 Bus1=63516 Bus2=63531 phases=3 Linecode=2c_.04 Length=5.2443 Units=m
New Line.LINE63531 Bus1=63516 Bus2=63532 phases=3 Linecode=2c_.04 Length=0.8693 Units=m
New Line.LINE63532 Bus1=63517 Bus2=63533 phases=3 Linecode=2c_.04 Length=0.31262 Units=m
New Line.LINE63533 Bus1=63518 Bus2=63534 phases=3 Linecode=4_XSC Length=0.10239 Units=m
New Line.LINE63534 Bus1=63519 Bus2=63535 phases=3 Linecode=3c_.04 Length=2.6662 Units=m
New Line.LINE63535 Bus1=63519 Bus2=63536 phases=3 Linecode=2c_.04 Length=0.35478 Units=m
New Line.LINE63536 Bus1=63520 Bus2=63537 phases=3 Linecode=2c_.04 Length=0.81943 Units=m
New Line.LINE63537 Bus1=63520 Bus2=63538 phases=3 Linecode=2c_.04 Length=11.791 Units=m
New Line.LINE63538 Bus1=63521 Bus2=63539 phases=3 Linecode=2c_.04 Length=4.203 Units=m
New Line.LINE63539 Bus1=63522 Bus2=63540 phases=3 Linecode=4_XSC Length=0.052924 Units=m
New Line.LINE63540 Bus1=63523 Bus2=63541 phases=3 Linecode=2c_.04 Length=0.3076 Units=m
New Line.LINE63541 Bus1=63523 Bus2=63542 phases=3 Linecode=2c_.04 Length=0.3076 Units=m
New Line.LINE63542 Bus1=63525 Bus2=63543 phases=3 Linecode=2c_.04 Length=0.091 Units=m
New Line.LINE63543 Bus1=63526 Bus2=63544 phases=3 Linecode=3c_240_SAC_XC Length=2.1941 Units=m
New Line.LINE63544 Bus1=63528 Bus2=63545 phases=3 Linecode=2c_.04 Length=8.1469 Units=m
New Line.LINE63545 Bus1=63529 Bus2=63546 phases=3 Linecode=2c_.04 Length=0.16867 Units=m
New Line.LINE63546 Bus1=63530 Bus2=63547 phases=3 Linecode=2c_.04 Length=0.22228 Units=m
New Line.LINE63547 Bus1=63532 Bus2=63548 phases=3 Linecode=2c_.04 Length=0.12567 Units=m
New Line.LINE63548 Bus1=63533 Bus2=63549 phases=3 Linecode=2c_.04 Length=0.40771 Units=m
New Line.LINE63549 Bus1=63534 Bus2=63550 phases=3 Linecode=4_XSC Length=0.10308 Units=m
New Line.LINE63550 Bus1=63536 Bus2=63551 phases=3 Linecode=2c_.04 Length=0.35999 Units=m
New Line.LINE63551 Bus1=63537 Bus2=63552 phases=3 Linecode=2c_.04 Length=1.0846 Units=m
New Line.LINE63552 Bus1=63538 Bus2=63553 phases=3 Linecode=2c_.04 Length=1.9012 Units=m
New Line.LINE63553 Bus1=63539 Bus2=63554 phases=3 Linecode=2c_.04 Length=0.30122 Units=m
New Line.LINE63554 Bus1=63540 Bus2=63555 phases=3 Linecode=4_XSC Length=0.054342 Units=m
New Line.LINE63555 Bus1=63541 Bus2=63556 phases=3 Linecode=2c_.04 Length=0.20329 Units=m
New Line.LINE63556 Bus1=63541 Bus2=63557 phases=3 Linecode=2c_.04 Length=0.20329 Units=m
New Line.LINE63557 Bus1=63543 Bus2=63558 phases=3 Linecode=2c_.04 Length=0.070001 Units=m
New Line.LINE63558 Bus1=63544 Bus2=63559 phases=3 Linecode=3c_240_SAC_XC Length=1.2654 Units=m
New Line.LINE63559 Bus1=63545 Bus2=63560 phases=3 Linecode=2c_.04 Length=1.367 Units=m
New Line.LINE63560 Bus1=63546 Bus2=63561 phases=3 Linecode=2c_.04 Length=0.57601 Units=m
New Line.LINE63561 Bus1=63547 Bus2=63562 phases=3 Linecode=2c_.04 Length=6.356 Units=m
New Line.LINE63562 Bus1=63548 Bus2=63563 phases=3 Linecode=2c_.04 Length=0.10653 Units=m
New Line.LINE63563 Bus1=63549 Bus2=63564 phases=3 Linecode=2c_.04 Length=3.7717 Units=m
New Line.LINE63564 Bus1=63549 Bus2=63565 phases=3 Linecode=2c_.04 Length=3.7717 Units=m
New Line.LINE63565 Bus1=63550 Bus2=63566 phases=3 Linecode=4_XSC Length=0.10196 Units=m
New Line.LINE63566 Bus1=63551 Bus2=63567 phases=3 Linecode=2c_.04 Length=0.31303 Units=m
New Line.LINE63567 Bus1=63552 Bus2=63568 phases=3 Linecode=2c_.04 Length=2.1223 Units=m
New Line.LINE63568 Bus1=63553 Bus2=63569 phases=3 Linecode=2c_.04 Length=0.32267 Units=m
New Line.LINE63569 Bus1=63554 Bus2=63570 phases=3 Linecode=2c_.04 Length=0.114 Units=m
New Line.LINE63570 Bus1=63556 Bus2=63571 phases=3 Linecode=2c_.04 Length=0.14665 Units=m
New Line.LINE63571 Bus1=63556 Bus2=63572 phases=3 Linecode=2c_.04 Length=0.14665 Units=m
New Line.LINE63572 Bus1=63558 Bus2=63573 phases=3 Linecode=2c_.04 Length=0.077102 Units=m
New Line.LINE63573 Bus1=63559 Bus2=63574 phases=3 Linecode=3c_240_SAC_XC Length=2.0389 Units=m
New Line.LINE63574 Bus1=63560 Bus2=63575 phases=3 Linecode=2c_.04 Length=0.628 Units=m
New Line.LINE63575 Bus1=63561 Bus2=63576 phases=3 Linecode=2c_.04 Length=2.1006 Units=m
New Line.LINE63576 Bus1=63561 Bus2=63577 phases=3 Linecode=2c_.04 Length=1.9674 Units=m
New Line.LINE63577 Bus1=63562 Bus2=63578 phases=3 Linecode=2c_.04 Length=7.1845 Units=m
New Line.LINE63578 Bus1=63562 Bus2=63579 phases=3 Linecode=2c_.04 Length=7.1845 Units=m
New Line.LINE63579 Bus1=63563 Bus2=63580 phases=3 Linecode=2c_.04 Length=0.063032 Units=m
New Line.LINE63580 Bus1=63566 Bus2=63581 phases=3 Linecode=4_XSC Length=0.10279 Units=m
New Line.LINE63581 Bus1=63567 Bus2=63582 phases=3 Linecode=2c_.04 Length=0.47903 Units=m
New Line.LINE63582 Bus1=63568 Bus2=63583 phases=3 Linecode=2c_.04 Length=1.2803 Units=m
New Line.LINE63583 Bus1=63569 Bus2=63584 phases=3 Linecode=2c_.04 Length=0.17755 Units=m
New Line.LINE63584 Bus1=63570 Bus2=63585 phases=3 Linecode=2c_.04 Length=0.19007 Units=m
New Line.LINE63585 Bus1=63571 Bus2=63586 phases=3 Linecode=2c_.04 Length=0.12758 Units=m
New Line.LINE63586 Bus1=63571 Bus2=63587 phases=3 Linecode=2c_.04 Length=0.12758 Units=m
New Line.LINE63587 Bus1=63573 Bus2=63588 phases=3 Linecode=2c_.04 Length=0.096881 Units=m
New Line.LINE63588 Bus1=63574 Bus2=63589 phases=3 Linecode=3c_240_SAC_XC Length=1.1832 Units=m
New Line.LINE63589 Bus1=63575 Bus2=63590 phases=3 Linecode=2c_.04 Length=0.29162 Units=m
New Line.LINE63590 Bus1=63580 Bus2=63591 phases=3 Linecode=2c_.04 Length=0.06824 Units=m
New Line.LINE63591 Bus1=63581 Bus2=63592 phases=3 Linecode=4_XSC Length=0.10288 Units=m
New Line.LINE63592 Bus1=63582 Bus2=63593 phases=3 Linecode=2c_.04 Length=0.54708 Units=m
New Line.LINE63593 Bus1=63583 Bus2=63594 phases=3 Linecode=2c_.04 Length=1.38 Units=m
New Line.LINE63594 Bus1=63584 Bus2=63595 phases=3 Linecode=2c_.04 Length=0.183 Units=m
New Line.LINE63595 Bus1=63585 Bus2=63596 phases=3 Linecode=2c_.04 Length=0.88013 Units=m
New Line.LINE63596 Bus1=63586 Bus2=63597 phases=3 Linecode=2c_.04 Length=0.14328 Units=m
New Line.LINE63597 Bus1=63586 Bus2=63598 phases=3 Linecode=2c_.04 Length=0.14328 Units=m
New Line.LINE63598 Bus1=63588 Bus2=63599 phases=3 Linecode=2c_.04 Length=0.11954 Units=m
New Line.LINE63599 Bus1=63589 Bus2=63600 phases=3 Linecode=3c_240_SAC_XC Length=1.5014 Units=m
New Line.LINE63600 Bus1=63590 Bus2=63601 phases=3 Linecode=2c_.04 Length=0.44105 Units=m
New Line.LINE63601 Bus1=63591 Bus2=63602 phases=3 Linecode=2c_.04 Length=0.068965 Units=m
New Line.LINE63602 Bus1=63593 Bus2=63603 phases=3 Linecode=2c_.04 Length=0.74702 Units=m
New Line.LINE63603 Bus1=63594 Bus2=63604 phases=3 Linecode=2c_.04 Length=1.3067 Units=m
New Line.LINE63604 Bus1=63595 Bus2=63605 phases=3 Linecode=2c_.04 Length=0.25581 Units=m
New Line.LINE63605 Bus1=63596 Bus2=63606 phases=3 Linecode=2c_.04 Length=0.38044 Units=m
New Line.LINE63606 Bus1=63597 Bus2=63607 phases=3 Linecode=2c_.04 Length=0.11574 Units=m
New Line.LINE63607 Bus1=63597 Bus2=63608 phases=3 Linecode=2c_.04 Length=0.11574 Units=m
New Line.LINE63608 Bus1=63599 Bus2=63609 phases=3 Linecode=2c_.04 Length=0.3147 Units=m
New Line.LINE63609 Bus1=63600 Bus2=63610 phases=3 Linecode=3c_240_SAC_XC Length=1.6449 Units=m
New Line.LINE63610 Bus1=63601 Bus2=63611 phases=3 Linecode=2c_.04 Length=1.2684 Units=m
New Line.LINE63611 Bus1=63602 Bus2=63612 phases=3 Linecode=2c_.04 Length=0.08 Units=m
New Line.LINE63612 Bus1=63603 Bus2=63613 phases=3 Linecode=2c_.04 Length=0.87321 Units=m
New Line.LINE63613 Bus1=63604 Bus2=63614 phases=3 Linecode=2c_.04 Length=7.3279 Units=m
New Line.LINE63614 Bus1=63605 Bus2=63615 phases=3 Linecode=2c_.04 Length=2.0283 Units=m
New Line.LINE63615 Bus1=63606 Bus2=63616 phases=3 Linecode=2c_.04 Length=4.4154 Units=m
New Line.LINE63616 Bus1=63607 Bus2=63617 phases=3 Linecode=2c_.04 Length=0.127 Units=m
New Line.LINE63617 Bus1=63607 Bus2=63618 phases=3 Linecode=2c_.04 Length=0.127 Units=m
New Line.LINE63618 Bus1=63609 Bus2=63619 phases=3 Linecode=2c_.04 Length=0.28128 Units=m
New Line.LINE63619 Bus1=63610 Bus2=63620 phases=3 Linecode=3c_25_SAC_XC Length=1 Units=m
New Line.LINE63620 Bus1=63611 Bus2=63621 phases=3 Linecode=2c_.04 Length=4.8811 Units=m
New Line.LINE63621 Bus1=63612 Bus2=63622 phases=3 Linecode=2c_.04 Length=0.068732 Units=m
New Line.LINE63622 Bus1=63613 Bus2=63623 phases=3 Linecode=2c_.04 Length=0.67369 Units=m
New Line.LINE63623 Bus1=63614 Bus2=63624 phases=3 Linecode=2c_.04 Length=1.2054 Units=m
New Line.LINE63624 Bus1=63615 Bus2=63625 phases=3 Linecode=2c_.04 Length=0.23942 Units=m
New Line.LINE63625 Bus1=63617 Bus2=63626 phases=3 Linecode=2c_.04 Length=0.11029 Units=m
New Line.LINE63626 Bus1=63617 Bus2=63627 phases=3 Linecode=2c_.04 Length=0.11029 Units=m
New Line.LINE63627 Bus1=63619 Bus2=63628 phases=3 Linecode=2c_.04 Length=0.40792 Units=m
New Line.LINE63628 Bus1=63622 Bus2=63629 phases=3 Linecode=2c_.04 Length=0.073924 Units=m
New Line.LINE63629 Bus1=63623 Bus2=63630 phases=3 Linecode=2c_.04 Length=0.50164 Units=m
New Line.LINE63630 Bus1=63624 Bus2=63631 phases=3 Linecode=2c_.04 Length=0.1327 Units=m
New Line.LINE63631 Bus1=63625 Bus2=63632 phases=3 Linecode=2c_.04 Length=0.16228 Units=m
New Line.LINE63632 Bus1=63626 Bus2=63633 phases=3 Linecode=2c_.04 Length=0.11448 Units=m
New Line.LINE63633 Bus1=63626 Bus2=63634 phases=3 Linecode=2c_.04 Length=0.11448 Units=m
New Line.LINE63634 Bus1=63628 Bus2=63635 phases=3 Linecode=2c_.04 Length=0.63391 Units=m
New Line.LINE63635 Bus1=63629 Bus2=63636 phases=3 Linecode=2c_.04 Length=3.5584 Units=m
New Line.LINE63636 Bus1=63630 Bus2=63637 phases=3 Linecode=2c_.04 Length=0.29514 Units=m
New Line.LINE63637 Bus1=63631 Bus2=63638 phases=3 Linecode=2c_.04 Length=0.17978 Units=m
New Line.LINE63638 Bus1=63632 Bus2=63639 phases=3 Linecode=2c_.04 Length=0.094831 Units=m
New Line.LINE63639 Bus1=63633 Bus2=63640 phases=3 Linecode=2c_.04 Length=0.1458 Units=m
New Line.LINE63640 Bus1=63633 Bus2=63641 phases=3 Linecode=2c_.04 Length=0.1458 Units=m
New Line.LINE63641 Bus1=63635 Bus2=63642 phases=3 Linecode=2c_.04 Length=3.5248 Units=m
New Line.LINE63642 Bus1=63636 Bus2=63643 phases=3 Linecode=2c_.04 Length=5.5136 Units=m
New Line.LINE63643 Bus1=63637 Bus2=63644 phases=3 Linecode=2c_.04 Length=0.22409 Units=m
New Line.LINE63644 Bus1=63638 Bus2=63645 phases=3 Linecode=2c_.04 Length=0.511 Units=m
New Line.LINE63645 Bus1=63639 Bus2=63646 phases=3 Linecode=2c_.04 Length=0.14517 Units=m
New Line.LINE63646 Bus1=63640 Bus2=63647 phases=3 Linecode=2c_.04 Length=0.26471 Units=m
New Line.LINE63647 Bus1=63640 Bus2=63648 phases=3 Linecode=2c_.04 Length=0.26471 Units=m
New Line.LINE63648 Bus1=63642 Bus2=63649 phases=3 Linecode=2c_.04 Length=6.7552 Units=m
New Line.LINE63649 Bus1=63643 Bus2=63650 phases=3 Linecode=2c_.04 Length=0.17541 Units=m
New Line.LINE63650 Bus1=63644 Bus2=63651 phases=3 Linecode=2c_.04 Length=0.23707 Units=m
New Line.LINE63651 Bus1=63645 Bus2=63652 phases=3 Linecode=2c_.04 Length=0.91406 Units=m
New Line.LINE63652 Bus1=63646 Bus2=63653 phases=3 Linecode=2c_.04 Length=0.16855 Units=m
New Line.LINE63653 Bus1=63647 Bus2=63654 phases=3 Linecode=2c_.04 Length=0.39304 Units=m
New Line.LINE63654 Bus1=63647 Bus2=63655 phases=3 Linecode=2c_.04 Length=0.39304 Units=m
New Line.LINE63655 Bus1=63649 Bus2=63656 phases=3 Linecode=2c_.04 Length=0.54215 Units=m
New Line.LINE63656 Bus1=63650 Bus2=63657 phases=3 Linecode=2c_.04 Length=0.2163 Units=m
New Line.LINE63657 Bus1=63651 Bus2=63658 phases=3 Linecode=2c_.04 Length=0.46848 Units=m
New Line.LINE63658 Bus1=63652 Bus2=63659 phases=3 Linecode=2c_.04 Length=3.8093 Units=m
New Line.LINE63659 Bus1=63652 Bus2=63660 phases=3 Linecode=2c_.04 Length=3.8093 Units=m
New Line.LINE63660 Bus1=63653 Bus2=63661 phases=3 Linecode=2c_.04 Length=0.25492 Units=m
New Line.LINE63661 Bus1=63654 Bus2=63662 phases=3 Linecode=2c_.04 Length=10.4561 Units=m
New Line.LINE63662 Bus1=63654 Bus2=63663 phases=3 Linecode=2c_.04 Length=10.4561 Units=m
New Line.LINE63663 Bus1=63656 Bus2=63664 phases=3 Linecode=2c_.04 Length=0.11493 Units=m
New Line.LINE63664 Bus1=63657 Bus2=63665 phases=3 Linecode=2c_.04 Length=0.18851 Units=m
New Line.LINE63665 Bus1=63658 Bus2=63666 phases=3 Linecode=2c_.04 Length=3.3176 Units=m
New Line.LINE63666 Bus1=63658 Bus2=63667 phases=3 Linecode=2c_.04 Length=0.66731 Units=m
New Line.LINE63667 Bus1=63661 Bus2=63668 phases=3 Linecode=2c_.04 Length=0.27804 Units=m
New Line.LINE63668 Bus1=63662 Bus2=63669 phases=3 Linecode=2c_.04 Length=1.1516 Units=m
New Line.LINE63669 Bus1=63662 Bus2=63670 phases=3 Linecode=2c_.04 Length=1.1516 Units=m
New Line.LINE63670 Bus1=63664 Bus2=63671 phases=3 Linecode=2c_.04 Length=0.11743 Units=m
New Line.LINE63671 Bus1=63665 Bus2=63672 phases=3 Linecode=2c_.04 Length=0.157 Units=m
New Line.LINE63672 Bus1=63667 Bus2=63673 phases=3 Linecode=2c_.04 Length=0.3211 Units=m
New Line.LINE63673 Bus1=63668 Bus2=63674 phases=3 Linecode=2c_.04 Length=4.6411 Units=m
New Line.LINE63674 Bus1=63669 Bus2=63675 phases=3 Linecode=2c_.04 Length=0.22522 Units=m
New Line.LINE63675 Bus1=63669 Bus2=63676 phases=3 Linecode=2c_.04 Length=0.22522 Units=m
New Line.LINE63676 Bus1=63671 Bus2=63677 phases=3 Linecode=2c_.04 Length=0.113 Units=m
New Line.LINE63677 Bus1=63672 Bus2=63678 phases=3 Linecode=2c_.04 Length=0.16162 Units=m
New Line.LINE63678 Bus1=63673 Bus2=63679 phases=3 Linecode=2c_.04 Length=0.25923 Units=m
New Line.LINE63679 Bus1=63675 Bus2=63680 phases=3 Linecode=2c_.04 Length=0.079311 Units=m
New Line.LINE63680 Bus1=63675 Bus2=63681 phases=3 Linecode=2c_.04 Length=0.079311 Units=m
New Line.LINE63681 Bus1=63677 Bus2=63682 phases=3 Linecode=2c_.04 Length=0.26056 Units=m
New Line.LINE63682 Bus1=63678 Bus2=63683 phases=3 Linecode=2c_.04 Length=0.24065 Units=m
New Line.LINE63683 Bus1=63679 Bus2=63684 phases=3 Linecode=2c_.04 Length=0.2 Units=m
New Line.LINE63684 Bus1=63680 Bus2=63685 phases=3 Linecode=2c_.04 Length=0.053 Units=m
New Line.LINE63685 Bus1=63680 Bus2=63686 phases=3 Linecode=2c_.04 Length=0.053 Units=m
New Line.LINE63686 Bus1=63682 Bus2=63687 phases=3 Linecode=2c_.04 Length=0.098843 Units=m
New Line.LINE63687 Bus1=63683 Bus2=63688 phases=3 Linecode=2c_.04 Length=0.20782 Units=m
New Line.LINE63688 Bus1=63684 Bus2=63689 phases=3 Linecode=2c_.04 Length=0.21247 Units=m
New Line.LINE63689 Bus1=63685 Bus2=63690 phases=3 Linecode=2c_.04 Length=0.053851 Units=m
New Line.LINE63690 Bus1=63685 Bus2=63691 phases=3 Linecode=2c_.04 Length=0.053851 Units=m
New Line.LINE63691 Bus1=63687 Bus2=63692 phases=3 Linecode=2c_.04 Length=0.11346 Units=m
New Line.LINE63692 Bus1=63688 Bus2=63693 phases=3 Linecode=2c_.04 Length=0.31791 Units=m
New Line.LINE63693 Bus1=63689 Bus2=63694 phases=3 Linecode=2c_.04 Length=0.25503 Units=m
New Line.LINE63694 Bus1=63690 Bus2=63695 phases=3 Linecode=2c_.04 Length=0.069122 Units=m
New Line.LINE63695 Bus1=63690 Bus2=63696 phases=3 Linecode=2c_.04 Length=0.069122 Units=m
New Line.LINE63696 Bus1=63692 Bus2=63697 phases=3 Linecode=2c_.04 Length=0.1253 Units=m
New Line.LINE63697 Bus1=63693 Bus2=63698 phases=3 Linecode=2c_.04 Length=3.7381 Units=m
New Line.LINE63698 Bus1=63694 Bus2=63699 phases=3 Linecode=2c_.04 Length=0.78824 Units=m
New Line.LINE63699 Bus1=63695 Bus2=63700 phases=3 Linecode=2c_.04 Length=0.047677 Units=m
New Line.LINE63700 Bus1=63695 Bus2=63701 phases=3 Linecode=2c_.04 Length=0.047677 Units=m
New Line.LINE63701 Bus1=63697 Bus2=63702 phases=3 Linecode=2c_.04 Length=0.11265 Units=m
New Line.LINE63702 Bus1=63699 Bus2=63703 phases=3 Linecode=2c_.04 Length=5.222 Units=m
New Line.LINE63703 Bus1=63700 Bus2=63704 phases=3 Linecode=2c_.04 Length=0.053 Units=m
New Line.LINE63704 Bus1=63700 Bus2=63705 phases=3 Linecode=2c_.04 Length=0.053 Units=m
New Line.LINE63705 Bus1=63702 Bus2=63706 phases=3 Linecode=2c_.04 Length=0.16556 Units=m
New Line.LINE63706 Bus1=63703 Bus2=63707 phases=3 Linecode=2c_.04 Length=3.2437 Units=m
New Line.LINE63707 Bus1=63704 Bus2=63708 phases=3 Linecode=2c_.04 Length=0.058215 Units=m
New Line.LINE63708 Bus1=63704 Bus2=63709 phases=3 Linecode=2c_.04 Length=0.058215 Units=m
New Line.LINE63709 Bus1=63706 Bus2=63710 phases=3 Linecode=2c_.04 Length=2.0518 Units=m
New Line.LINE63710 Bus1=63707 Bus2=63711 phases=3 Linecode=2c_.04 Length=0.34777 Units=m
New Line.LINE63711 Bus1=63708 Bus2=63712 phases=3 Linecode=2c_.04 Length=0.083187 Units=m
New Line.LINE63712 Bus1=63708 Bus2=63713 phases=3 Linecode=2c_.04 Length=0.083187 Units=m
New Line.LINE63713 Bus1=63710 Bus2=63714 phases=3 Linecode=2c_.04 Length=1.5459 Units=m
New Line.LINE63714 Bus1=63711 Bus2=63715 phases=3 Linecode=2c_.04 Length=0.36468 Units=m
New Line.LINE63715 Bus1=63712 Bus2=63716 phases=3 Linecode=2c_.04 Length=0.050001 Units=m
New Line.LINE63716 Bus1=63712 Bus2=63717 phases=3 Linecode=2c_.04 Length=0.050001 Units=m
New Line.LINE63717 Bus1=63714 Bus2=63718 phases=3 Linecode=2c_.04 Length=0.4886 Units=m
New Line.LINE63718 Bus1=63715 Bus2=63719 phases=3 Linecode=2c_.04 Length=0.3506 Units=m
New Line.LINE63719 Bus1=63716 Bus2=63720 phases=3 Linecode=2c_.04 Length=5.3655 Units=m
New Line.LINE63720 Bus1=63716 Bus2=63721 phases=3 Linecode=2c_.04 Length=5.3655 Units=m
New Line.LINE63721 Bus1=63718 Bus2=63722 phases=3 Linecode=2c_.04 Length=0.11013 Units=m
New Line.LINE63722 Bus1=63719 Bus2=63723 phases=3 Linecode=2c_.04 Length=0.44593 Units=m
New Line.LINE63723 Bus1=63720 Bus2=63724 phases=3 Linecode=2c_.04 Length=0.057801 Units=m
New Line.LINE63724 Bus1=63720 Bus2=63725 phases=3 Linecode=2c_.04 Length=0.057801 Units=m
New Line.LINE63725 Bus1=63722 Bus2=63726 phases=3 Linecode=2c_.04 Length=0.06671 Units=m
New Line.LINE63726 Bus1=63723 Bus2=63727 phases=3 Linecode=2c_.04 Length=0.17098 Units=m
New Line.LINE63727 Bus1=63724 Bus2=63728 phases=3 Linecode=2c_.04 Length=0.057489 Units=m
New Line.LINE63728 Bus1=63724 Bus2=63729 phases=3 Linecode=2c_.04 Length=0.057489 Units=m
New Line.LINE63729 Bus1=63726 Bus2=63730 phases=3 Linecode=2c_.04 Length=0.093343 Units=m
New Line.LINE63730 Bus1=63727 Bus2=63731 phases=3 Linecode=2c_.04 Length=3.0004 Units=m
New Line.LINE63731 Bus1=63728 Bus2=63732 phases=3 Linecode=2c_.04 Length=0.056939 Units=m
New Line.LINE63732 Bus1=63728 Bus2=63733 phases=3 Linecode=2c_.04 Length=0.056939 Units=m
New Line.LINE63733 Bus1=63730 Bus2=63734 phases=3 Linecode=2c_.04 Length=0.072001 Units=m
New Line.LINE63734 Bus1=63732 Bus2=63735 phases=3 Linecode=2c_.04 Length=0.05819 Units=m
New Line.LINE63735 Bus1=63732 Bus2=63736 phases=3 Linecode=2c_.04 Length=0.05819 Units=m
New Line.LINE63736 Bus1=63734 Bus2=63737 phases=3 Linecode=2c_.04 Length=0.058549 Units=m
New Line.LINE63737 Bus1=63735 Bus2=63738 phases=3 Linecode=2c_.04 Length=0.056569 Units=m
New Line.LINE63738 Bus1=63735 Bus2=63739 phases=3 Linecode=2c_.04 Length=0.056569 Units=m
New Line.LINE63739 Bus1=63737 Bus2=63740 phases=3 Linecode=2c_.04 Length=0.060744 Units=m
New Line.LINE63740 Bus1=63738 Bus2=63741 phases=3 Linecode=2c_.04 Length=0.058078 Units=m
New Line.LINE63741 Bus1=63738 Bus2=63742 phases=3 Linecode=2c_.04 Length=0.058078 Units=m
New Line.LINE63742 Bus1=63740 Bus2=63743 phases=3 Linecode=2c_.04 Length=0.052431 Units=m
New Line.LINE63743 Bus1=63741 Bus2=63744 phases=3 Linecode=2c_.04 Length=0.056753 Units=m
New Line.LINE63744 Bus1=63741 Bus2=63745 phases=3 Linecode=2c_.04 Length=0.056753 Units=m
New Line.LINE63745 Bus1=63743 Bus2=63746 phases=3 Linecode=2c_.04 Length=0.21711 Units=m
New Line.LINE63746 Bus1=63744 Bus2=63747 phases=3 Linecode=2c_.04 Length=0.56377 Units=m
New Line.LINE63747 Bus1=63744 Bus2=63748 phases=3 Linecode=2c_.04 Length=0.56377 Units=m
New Line.LINE63748 Bus1=63746 Bus2=63749 phases=3 Linecode=2c_.04 Length=0.67865 Units=m
New Line.LINE63749 Bus1=63747 Bus2=63750 phases=3 Linecode=2c_.04 Length=7.0351 Units=m
New Line.LINE63750 Bus1=63747 Bus2=63751 phases=3 Linecode=2c_.04 Length=7.0351 Units=m
New Line.LINE63751 Bus1=63747 Bus2=63752 phases=3 Linecode=2c_.04 Length=0.83925 Units=m
New Line.LINE63752 Bus1=63747 Bus2=63753 phases=3 Linecode=2c_.04 Length=0.83925 Units=m
New Line.LINE63753 Bus1=63749 Bus2=63754 phases=3 Linecode=2c_.04 Length=3.9431 Units=m
New Line.LINE63754 Bus1=63749 Bus2=63755 phases=3 Linecode=2c_.04 Length=3.9431 Units=m
New Line.LINE63755 Bus1=63749 Bus2=63756 phases=3 Linecode=2c_.04 Length=0.75451 Units=m
New Line.LINE63756 Bus1=63752 Bus2=63757 phases=3 Linecode=2c_.04 Length=0.058599 Units=m
New Line.LINE63757 Bus1=63752 Bus2=63758 phases=3 Linecode=2c_.04 Length=0.058599 Units=m
New Line.LINE63758 Bus1=63756 Bus2=63759 phases=3 Linecode=2c_.04 Length=0.19102 Units=m
New Line.LINE63759 Bus1=63757 Bus2=63760 phases=3 Linecode=2c_.04 Length=0.058694 Units=m
New Line.LINE63760 Bus1=63757 Bus2=63761 phases=3 Linecode=2c_.04 Length=0.058694 Units=m
New Line.LINE63761 Bus1=63759 Bus2=63762 phases=3 Linecode=2c_.04 Length=0.11107 Units=m
New Line.LINE63762 Bus1=63760 Bus2=63763 phases=3 Linecode=2c_.04 Length=0.058078 Units=m
New Line.LINE63763 Bus1=63760 Bus2=63764 phases=3 Linecode=2c_.04 Length=0.058078 Units=m
New Line.LINE63764 Bus1=63762 Bus2=63765 phases=3 Linecode=2c_.04 Length=0.095525 Units=m
New Line.LINE63765 Bus1=63763 Bus2=63766 phases=3 Linecode=2c_.04 Length=0.058694 Units=m
New Line.LINE63766 Bus1=63763 Bus2=63767 phases=3 Linecode=2c_.04 Length=0.058694 Units=m
New Line.LINE63767 Bus1=63765 Bus2=63768 phases=3 Linecode=2c_.04 Length=0.080231 Units=m
New Line.LINE63768 Bus1=63766 Bus2=63769 phases=3 Linecode=2c_.04 Length=0.057245 Units=m
New Line.LINE63769 Bus1=63766 Bus2=63770 phases=3 Linecode=2c_.04 Length=0.057245 Units=m
New Line.LINE63770 Bus1=63768 Bus2=63771 phases=3 Linecode=2c_.04 Length=0.042202 Units=m
New Line.LINE63771 Bus1=63769 Bus2=63772 phases=3 Linecode=2c_.04 Length=0.059169 Units=m
New Line.LINE63772 Bus1=63769 Bus2=63773 phases=3 Linecode=2c_.04 Length=0.059169 Units=m
New Line.LINE63773 Bus1=63771 Bus2=63774 phases=3 Linecode=2c_.04 Length=0.069 Units=m
New Line.LINE63774 Bus1=63772 Bus2=63775 phases=3 Linecode=2c_.04 Length=0.058051 Units=m
New Line.LINE63775 Bus1=63772 Bus2=63776 phases=3 Linecode=2c_.04 Length=0.058051 Units=m
New Line.LINE63776 Bus1=63774 Bus2=63777 phases=3 Linecode=2c_.04 Length=0.068249 Units=m
New Line.LINE63777 Bus1=63775 Bus2=63778 phases=3 Linecode=2c_.04 Length=0.058601 Units=m
New Line.LINE63778 Bus1=63775 Bus2=63779 phases=3 Linecode=2c_.04 Length=0.058601 Units=m
New Line.LINE63779 Bus1=63777 Bus2=63780 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE63780 Bus1=63778 Bus2=63781 phases=3 Linecode=2c_.04 Length=5.7093 Units=m
New Line.LINE63781 Bus1=63778 Bus2=63782 phases=3 Linecode=2c_.04 Length=5.7093 Units=m
New Line.LINE63782 Bus1=63780 Bus2=63783 phases=3 Linecode=2c_.04 Length=0.078548 Units=m
New Line.LINE63783 Bus1=63781 Bus2=63784 phases=3 Linecode=2c_.04 Length=0.44526 Units=m
New Line.LINE63784 Bus1=63781 Bus2=63785 phases=3 Linecode=2c_.04 Length=0.44526 Units=m
New Line.LINE63785 Bus1=63783 Bus2=63786 phases=3 Linecode=2c_.04 Length=0.2819 Units=m
New Line.LINE63786 Bus1=63784 Bus2=63787 phases=3 Linecode=2c_.04 Length=0.82724 Units=m
New Line.LINE63787 Bus1=63784 Bus2=63788 phases=3 Linecode=2c_.04 Length=0.82724 Units=m
New Line.LINE63788 Bus1=63786 Bus2=63789 phases=3 Linecode=2c_.04 Length=4.0767 Units=m
New Line.LINE63789 Bus1=63787 Bus2=63790 phases=3 Linecode=2c_.04 Length=1.4195 Units=m
New Line.LINE63790 Bus1=63787 Bus2=63791 phases=3 Linecode=2c_.04 Length=1.4195 Units=m
New Line.LINE63791 Bus1=63789 Bus2=63792 phases=3 Linecode=2c_.04 Length=0.27768 Units=m
New Line.LINE63792 Bus1=63790 Bus2=63793 phases=3 Linecode=2c_.04 Length=1.3786 Units=m
New Line.LINE63793 Bus1=63790 Bus2=63794 phases=3 Linecode=2c_.04 Length=1.3786 Units=m
New Line.LINE63794 Bus1=63792 Bus2=63795 phases=3 Linecode=2c_.04 Length=0.33112 Units=m
New Line.LINE63795 Bus1=63793 Bus2=63796 phases=3 Linecode=2c_.04 Length=0.40754 Units=m
New Line.LINE63796 Bus1=63793 Bus2=63797 phases=3 Linecode=2c_.04 Length=0.40754 Units=m
New Line.LINE63797 Bus1=63795 Bus2=63798 phases=3 Linecode=2c_.04 Length=0.55859 Units=m
New Line.LINE63798 Bus1=63796 Bus2=63799 phases=3 Linecode=2c_.04 Length=0.34064 Units=m
New Line.LINE63799 Bus1=63796 Bus2=63800 phases=3 Linecode=2c_.04 Length=0.34064 Units=m
New Line.LINE63800 Bus1=63798 Bus2=63801 phases=3 Linecode=2c_.04 Length=1.4875 Units=m
New Line.LINE63801 Bus1=63799 Bus2=63802 phases=3 Linecode=2c_.04 Length=0.31755 Units=m
New Line.LINE63802 Bus1=63799 Bus2=63803 phases=3 Linecode=2c_.04 Length=0.31755 Units=m
New Line.LINE63803 Bus1=63801 Bus2=63804 phases=3 Linecode=2c_.04 Length=1.5359 Units=m
New Line.LINE63804 Bus1=63802 Bus2=63805 phases=3 Linecode=2c_.04 Length=1.9391 Units=m
New Line.LINE63805 Bus1=63802 Bus2=63806 phases=3 Linecode=2c_.04 Length=1.9391 Units=m
New Line.LINE63806 Bus1=63804 Bus2=63807 phases=3 Linecode=2c_.04 Length=1.2286 Units=m
New Line.LINE63807 Bus1=63805 Bus2=63808 phases=3 Linecode=2c_.04 Length=0.1641 Units=m
New Line.LINE63808 Bus1=63805 Bus2=63809 phases=3 Linecode=2c_.04 Length=0.1641 Units=m
New Line.LINE63809 Bus1=63807 Bus2=63810 phases=3 Linecode=2c_.04 Length=0.22488 Units=m
New Line.LINE63810 Bus1=63808 Bus2=63811 phases=3 Linecode=2c_.04 Length=0.12241 Units=m
New Line.LINE63811 Bus1=63808 Bus2=63812 phases=3 Linecode=2c_.04 Length=0.12241 Units=m
New Line.LINE63812 Bus1=63810 Bus2=63813 phases=3 Linecode=2c_.04 Length=0.17381 Units=m
New Line.LINE63813 Bus1=63811 Bus2=63814 phases=3 Linecode=2c_.04 Length=0.10826 Units=m
New Line.LINE63814 Bus1=63811 Bus2=63815 phases=3 Linecode=2c_.04 Length=0.10826 Units=m
New Line.LINE63815 Bus1=63813 Bus2=63816 phases=3 Linecode=2c_.04 Length=0.20232 Units=m
New Line.LINE63816 Bus1=63814 Bus2=63817 phases=3 Linecode=2c_.04 Length=0.078261 Units=m
New Line.LINE63817 Bus1=63814 Bus2=63818 phases=3 Linecode=2c_.04 Length=0.078261 Units=m
New Line.LINE63818 Bus1=63816 Bus2=63819 phases=3 Linecode=2c_.04 Length=0.16508 Units=m
New Line.LINE63819 Bus1=63817 Bus2=63820 phases=3 Linecode=2c_.04 Length=0.083001 Units=m
New Line.LINE63820 Bus1=63817 Bus2=63821 phases=3 Linecode=2c_.04 Length=0.083001 Units=m
New Line.LINE63821 Bus1=63819 Bus2=63822 phases=3 Linecode=2c_.04 Length=0.15704 Units=m
New Line.LINE63822 Bus1=63820 Bus2=63823 phases=3 Linecode=2c_.04 Length=0.12714 Units=m
New Line.LINE63823 Bus1=63820 Bus2=63824 phases=3 Linecode=2c_.04 Length=0.12714 Units=m
New Line.LINE63824 Bus1=63822 Bus2=63825 phases=3 Linecode=2c_.04 Length=0.38819 Units=m
New Line.LINE63825 Bus1=63823 Bus2=63826 phases=3 Linecode=2c_.04 Length=0.13631 Units=m
New Line.LINE63826 Bus1=63823 Bus2=63827 phases=3 Linecode=2c_.04 Length=0.13631 Units=m
New Line.LINE63827 Bus1=63825 Bus2=63828 phases=3 Linecode=2c_.04 Length=0.28692 Units=m
New Line.LINE63828 Bus1=63826 Bus2=63829 phases=3 Linecode=2c_.04 Length=0.46404 Units=m
New Line.LINE63829 Bus1=63826 Bus2=63830 phases=3 Linecode=2c_.04 Length=0.46404 Units=m
New Line.LINE63830 Bus1=63828 Bus2=63831 phases=3 Linecode=2c_.04 Length=0.16858 Units=m
New Line.LINE63831 Bus1=63829 Bus2=63832 phases=3 Linecode=2c_.04 Length=3.3188 Units=m
New Line.LINE63832 Bus1=63829 Bus2=63833 phases=3 Linecode=2c_.04 Length=0.43051 Units=m
New Line.LINE63833 Bus1=63831 Bus2=63834 phases=3 Linecode=2c_.04 Length=0.40166 Units=m
New Line.LINE63834 Bus1=63833 Bus2=63835 phases=3 Linecode=2c_.04 Length=0.14354 Units=m
New Line.LINE63835 Bus1=63834 Bus2=63836 phases=3 Linecode=2c_.04 Length=4.2975 Units=m
New Line.LINE63836 Bus1=63835 Bus2=63837 phases=3 Linecode=2c_.04 Length=0.15274 Units=m
New Line.LINE63837 Bus1=63837 Bus2=63838 phases=3 Linecode=2c_.04 Length=0.10771 Units=m
New Line.LINE63838 Bus1=63838 Bus2=63839 phases=3 Linecode=2c_.04 Length=0.10308 Units=m
New Line.LINE63839 Bus1=63839 Bus2=63840 phases=3 Linecode=2c_.04 Length=0.091412 Units=m
New Line.LINE63840 Bus1=63840 Bus2=63841 phases=3 Linecode=2c_.04 Length=0.083487 Units=m
New Line.LINE63841 Bus1=63841 Bus2=63842 phases=3 Linecode=2c_.04 Length=0.094919 Units=m
New Line.LINE63842 Bus1=63842 Bus2=63843 phases=3 Linecode=2c_.04 Length=0.09392 Units=m
New Line.LINE63843 Bus1=63843 Bus2=63844 phases=3 Linecode=2c_.04 Length=0.27933 Units=m
New Line.LINE63844 Bus1=63844 Bus2=63845 phases=3 Linecode=2c_.04 Length=4.5355 Units=m
New Line.LINE63845 Bus1=63845 Bus2=63846 phases=3 Linecode=2c_.04 Length=0.3 Units=m
New Line.LINE63846 Bus1=63846 Bus2=63847 phases=3 Linecode=2c_.04 Length=0.13718 Units=m
New Line.LINE63847 Bus1=63847 Bus2=63848 phases=3 Linecode=2c_.04 Length=0.11676 Units=m
New Line.LINE63848 Bus1=63848 Bus2=63849 phases=3 Linecode=2c_.04 Length=0.11107 Units=m
New Line.LINE63849 Bus1=63849 Bus2=63850 phases=3 Linecode=2c_.04 Length=0.097252 Units=m
New Line.LINE63850 Bus1=63850 Bus2=63851 phases=3 Linecode=2c_.04 Length=0.09 Units=m
New Line.LINE63851 Bus1=63851 Bus2=63852 phases=3 Linecode=2c_.04 Length=0.1267 Units=m
New Line.LINE63852 Bus1=63852 Bus2=63853 phases=3 Linecode=2c_.04 Length=0.12863 Units=m
New Line.LINE63853 Bus1=63853 Bus2=63854 phases=3 Linecode=2c_.04 Length=0.62763 Units=m
New Line.LINE63854 Bus1=63854 Bus2=63855 phases=3 Linecode=2c_.04 Length=4.1643 Units=m
New Line.LINE71 Bus1=11 Bus2=72 phases=3 Linecode=3c_300_SAC_XC Length=1.1479 Units=m
New Line.LINE72 Bus1=72 Bus2=73 phases=3 Linecode=3c_300_SAC_XC Length=0.12588 Units=m
New Line.LINE73 Bus1=73 Bus2=74 phases=3 Linecode=3c_300_SAC_XC Length=0.12625 Units=m
New Line.LINE74 Bus1=74 Bus2=75 phases=3 Linecode=3c_300_SAC_XC Length=0.12615 Units=m
New Line.LINE75 Bus1=75 Bus2=76 phases=3 Linecode=3c_300_SAC_XC Length=0.12681 Units=m
New Line.LINE76 Bus1=76 Bus2=77 phases=3 Linecode=3c_300_SAC_XC Length=0.12627 Units=m
New Line.LINE77 Bus1=77 Bus2=78 phases=3 Linecode=3c_300_SAC_XC Length=0.1255 Units=m
New Line.LINE78 Bus1=78 Bus2=79 phases=3 Linecode=3c_300_SAC_XC Length=0.12744 Units=m
New Line.LINE79 Bus1=79 Bus2=710 phases=3 Linecode=3c_300_SAC_XC Length=0.12613 Units=m
New Line.LINE710 Bus1=710 Bus2=711 phases=3 Linecode=3c_300_SAC_XC Length=0.5946 Units=m
New Line.LINE711 Bus1=711 Bus2=712 phases=3 Linecode=3c_300_SAC_XC Length=2.5692 Units=m
New Line.LINE712 Bus1=712 Bus2=713 phases=3 Linecode=3c_300_SAC_XC Length=0.44233 Units=m
New Line.LINE713 Bus1=713 Bus2=714 phases=3 Linecode=3c_300_SAC_XC Length=2.2336 Units=m
New Line.LINE714 Bus1=714 Bus2=715 phases=3 Linecode=3c_300_SAC_XC Length=0.043417 Units=m
New Line.LINE715 Bus1=715 Bus2=716 phases=3 Linecode=3c_300_SAC_XC Length=0.044822 Units=m
New Line.LINE716 Bus1=716 Bus2=717 phases=3 Linecode=3c_300_SAC_XC Length=0.044045 Units=m
New Line.LINE717 Bus1=717 Bus2=718 phases=3 Linecode=3c_300_SAC_XC Length=0.044778 Units=m
New Line.LINE718 Bus1=718 Bus2=719 phases=3 Linecode=3c_300_SAC_XC Length=0.044271 Units=m
New Line.LINE719 Bus1=719 Bus2=720 phases=3 Linecode=3c_300_SAC_XC Length=0.043417 Units=m
New Line.LINE720 Bus1=720 Bus2=721 phases=3 Linecode=3c_300_SAC_XC Length=0.045011 Units=m
New Line.LINE721 Bus1=721 Bus2=722 phases=3 Linecode=3c_300_SAC_XC Length=0.044385 Units=m
New Line.LINE722 Bus1=722 Bus2=723 phases=3 Linecode=3c_300_SAC_XC Length=3.1184 Units=m
New Line.LINE723 Bus1=723 Bus2=724 phases=3 Linecode=3c_300_SAC_XC Length=0.16375 Units=m
New Line.LINE724 Bus1=724 Bus2=725 phases=3 Linecode=3c_300_SAC_XC Length=0.16378 Units=m
New Line.LINE725 Bus1=725 Bus2=726 phases=3 Linecode=3c_300_SAC_XC Length=0.16444 Units=m
New Line.LINE726 Bus1=726 Bus2=727 phases=3 Linecode=3c_300_SAC_XC Length=0.16396 Units=m
New Line.LINE727 Bus1=727 Bus2=728 phases=3 Linecode=3c_300_SAC_XC Length=0.16439 Units=m
New Line.LINE728 Bus1=728 Bus2=729 phases=3 Linecode=3c_300_SAC_XC Length=0.16447 Units=m
New Line.LINE729 Bus1=729 Bus2=730 phases=3 Linecode=3c_300_SAC_XC Length=1.5423 Units=m
New Line.LINE730 Bus1=730 Bus2=731 phases=3 Linecode=4c_.3_AS Length=1.9583 Units=m
New Line.LINE731 Bus1=730 Bus2=732 phases=3 Linecode=4c_.3_AS Length=2.5203 Units=m
New Line.LINE732 Bus1=730 Bus2=733 phases=3 Linecode=4c_.3_AS Length=1.9583 Units=m
New Line.LINE733 Bus1=730 Bus2=734 phases=3 Linecode=4c_.3_AS Length=0.01 Units=m
New Line.LINE734 Bus1=730 Bus2=735 phases=3 Linecode=4c_.3_AS Length=0.01 Units=m
New Line.LINE735 Bus1=731 Bus2=736 phases=3 Linecode=4c_.3_AS Length=0.12732 Units=m
New Line.LINE736 Bus1=731 Bus2=737 phases=3 Linecode=4c_.3_AS Length=0.12732 Units=m
New Line.LINE737 Bus1=736 Bus2=738 phases=3 Linecode=4c_.3_AS Length=0.10255 Units=m
New Line.LINE738 Bus1=736 Bus2=739 phases=3 Linecode=4c_.3_AS Length=0.10255 Units=m
New Line.LINE739 Bus1=738 Bus2=740 phases=3 Linecode=4c_.3_AS Length=0.70109 Units=m
New Line.LINE740 Bus1=738 Bus2=741 phases=3 Linecode=4c_.3_AS Length=0.70109 Units=m
New Line.LINE741 Bus1=740 Bus2=742 phases=3 Linecode=4c_.3_AS Length=18.8763 Units=m
New Line.LINE742 Bus1=740 Bus2=743 phases=3 Linecode=4c_.3_AS Length=18.8763 Units=m
New Line.LINE743 Bus1=742 Bus2=744 phases=3 Linecode=4c_.3_AS Length=1.0788 Units=m
New Line.LINE744 Bus1=742 Bus2=745 phases=3 Linecode=4c_.3_AS Length=1.0788 Units=m
New Line.LINE745 Bus1=744 Bus2=746 phases=3 Linecode=4c_.3_AS Length=0.20557 Units=m
New Line.LINE746 Bus1=744 Bus2=747 phases=3 Linecode=4c_.3_AS Length=0.20557 Units=m
New Line.LINE747 Bus1=746 Bus2=748 phases=3 Linecode=4c_.3_AS Length=0.21567 Units=m
New Line.LINE748 Bus1=746 Bus2=749 phases=3 Linecode=4c_.3_AS Length=0.21567 Units=m
New Line.LINE749 Bus1=748 Bus2=750 phases=3 Linecode=4c_.3_AS Length=0.4642 Units=m
New Line.LINE750 Bus1=748 Bus2=751 phases=3 Linecode=4c_.3_AS Length=0.4642 Units=m
New Line.LINE751 Bus1=750 Bus2=752 phases=3 Linecode=4c_.3_AS Length=3.0955 Units=m
New Line.LINE752 Bus1=750 Bus2=753 phases=3 Linecode=4c_.3_AS Length=3.0955 Units=m
New Line.LINE753 Bus1=752 Bus2=754 phases=3 Linecode=4c_.3_AS Length=3.0813 Units=m
New Line.LINE754 Bus1=752 Bus2=755 phases=3 Linecode=4c_.3_AS Length=3.0813 Units=m
New Line.LINE755 Bus1=754 Bus2=756 phases=3 Linecode=4c_.3_AS Length=0.81012 Units=m
New Line.LINE756 Bus1=754 Bus2=757 phases=3 Linecode=4c_.3_AS Length=0.81012 Units=m
New Line.LINE757 Bus1=756 Bus2=758 phases=3 Linecode=4c_.3_AS Length=0.063561 Units=m
New Line.LINE758 Bus1=756 Bus2=759 phases=3 Linecode=4c_.3_AS Length=0.063561 Units=m
New Line.LINE759 Bus1=758 Bus2=760 phases=3 Linecode=4c_.3_AS Length=0.056294 Units=m
New Line.LINE760 Bus1=758 Bus2=761 phases=3 Linecode=4c_.3_AS Length=0.056294 Units=m
New Line.LINE761 Bus1=760 Bus2=762 phases=3 Linecode=4c_.3_AS Length=0.080399 Units=m
New Line.LINE762 Bus1=760 Bus2=763 phases=3 Linecode=4c_.3_AS Length=0.080399 Units=m
New Line.LINE763 Bus1=762 Bus2=764 phases=3 Linecode=4c_.3_AS Length=0.098 Units=m
New Line.LINE764 Bus1=762 Bus2=765 phases=3 Linecode=4c_.3_AS Length=0.098 Units=m
New Line.LINE765 Bus1=764 Bus2=766 phases=3 Linecode=4c_.3_AS Length=0.092346 Units=m
New Line.LINE766 Bus1=764 Bus2=767 phases=3 Linecode=4c_.3_AS Length=0.092346 Units=m
New Line.LINE767 Bus1=766 Bus2=768 phases=3 Linecode=4c_.3_AS Length=0.12219 Units=m
New Line.LINE768 Bus1=766 Bus2=769 phases=3 Linecode=4c_.3_AS Length=0.12219 Units=m
New Line.LINE769 Bus1=768 Bus2=770 phases=3 Linecode=4c_.3_AS Length=0.068029 Units=m
New Line.LINE770 Bus1=768 Bus2=771 phases=3 Linecode=4c_.3_AS Length=0.068029 Units=m
New Line.LINE771 Bus1=770 Bus2=772 phases=3 Linecode=4c_.3_AS Length=0.051865 Units=m
New Line.LINE772 Bus1=770 Bus2=773 phases=3 Linecode=4c_.3_AS Length=0.051865 Units=m
New Line.LINE773 Bus1=772 Bus2=774 phases=3 Linecode=4c_.3_AS Length=0.055972 Units=m
New Line.LINE774 Bus1=772 Bus2=775 phases=3 Linecode=4c_.3_AS Length=0.055972 Units=m
New Line.LINE775 Bus1=774 Bus2=776 phases=3 Linecode=4c_.3_AS Length=0.072623 Units=m
New Line.LINE776 Bus1=774 Bus2=777 phases=3 Linecode=4c_.3_AS Length=0.072623 Units=m
New Line.LINE777 Bus1=776 Bus2=778 phases=3 Linecode=4c_.3_AS Length=0.28008 Units=m
New Line.LINE778 Bus1=776 Bus2=779 phases=3 Linecode=4c_.3_AS Length=0.28008 Units=m
New Line.LINE779 Bus1=778 Bus2=780 phases=3 Linecode=4c_.3_AS Length=1.7744 Units=m
New Line.LINE780 Bus1=778 Bus2=781 phases=3 Linecode=4c_.3_AS Length=1.7744 Units=m
New Line.LINE781 Bus1=780 Bus2=782 phases=3 Linecode=4c_.3_AS Length=0.98678 Units=m
New Line.LINE782 Bus1=780 Bus2=783 phases=3 Linecode=4c_.3_AS Length=0.98678 Units=m
New Line.LINE783 Bus1=782 Bus2=784 phases=3 Linecode=4c_.3_AS Length=0.526 Units=m
New Line.LINE784 Bus1=782 Bus2=785 phases=3 Linecode=4c_.3_AS Length=0.526 Units=m
New Line.LINE785 Bus1=784 Bus2=786 phases=3 Linecode=4c_.3_AS Length=0.97026 Units=m
New Line.LINE786 Bus1=784 Bus2=787 phases=3 Linecode=4c_.3_AS Length=0.97026 Units=m
New Line.LINE787 Bus1=786 Bus2=788 phases=3 Linecode=4c_.3_AS Length=1.7664 Units=m
New Line.LINE788 Bus1=786 Bus2=789 phases=3 Linecode=4c_.3_AS Length=1.7664 Units=m
New Line.LINE789 Bus1=788 Bus2=790 phases=3 Linecode=4c_.3_AS Length=0.41949 Units=m
New Line.LINE790 Bus1=788 Bus2=791 phases=3 Linecode=4c_.3_AS Length=0.41949 Units=m
New Line.LINE791 Bus1=790 Bus2=792 phases=3 Linecode=4c_.3_AS Length=0.71156 Units=m
New Line.LINE792 Bus1=790 Bus2=793 phases=3 Linecode=4c_.3_AS Length=0.71156 Units=m
New Line.LINE793 Bus1=792 Bus2=794 phases=3 Linecode=4c_.3_AS Length=0.50574 Units=m
New Line.LINE794 Bus1=792 Bus2=795 phases=3 Linecode=4c_.3_AS Length=0.50574 Units=m
New Line.LINE795 Bus1=794 Bus2=796 phases=3 Linecode=4c_.3_AS Length=2.0553 Units=m
New Line.LINE796 Bus1=794 Bus2=797 phases=3 Linecode=2c_.007 Length=0.39607 Units=m
New Line.LINE797 Bus1=794 Bus2=798 phases=3 Linecode=4c_.3_AS Length=2.0553 Units=m
New Line.LINE798 Bus1=796 Bus2=799 phases=3 Linecode=4c_.3_AS Length=2.8347 Units=m
New Line.LINE799 Bus1=796 Bus2=7100 phases=3 Linecode=4c_.3_AS Length=2.8347 Units=m
New Line.LINE7100 Bus1=797 Bus2=7101 phases=3 Linecode=4_PC Length=0.11621 Units=m
New Line.LINE7101 Bus1=799 Bus2=7102 phases=3 Linecode=4c_.3_AS Length=4.7616 Units=m
New Line.LINE7102 Bus1=799 Bus2=7103 phases=3 Linecode=4c_.3_AS Length=4.7616 Units=m
New Line.LINE7103 Bus1=7101 Bus2=7104 phases=3 Linecode=4_PC Length=0.31212 Units=m
New Line.LINE7104 Bus1=7102 Bus2=7105 phases=3 Linecode=4c_.3_AS Length=6.1848 Units=m
New Line.LINE7105 Bus1=7102 Bus2=7106 phases=3 Linecode=4c_.3_AS Length=6.1848 Units=m
New Line.LINE7106 Bus1=7105 Bus2=7107 phases=3 Linecode=4c_.3_AS Length=7.3682 Units=m
New Line.LINE7107 Bus1=7105 Bus2=7108 phases=3 Linecode=4c_.3_AS Length=7.3682 Units=m
New Line.LINE7108 Bus1=7107 Bus2=7109 phases=3 Linecode=4c_.3_AS Length=5.7589 Units=m
New Line.LINE7109 Bus1=7107 Bus2=7110 phases=3 Linecode=4c_.3_AS Length=5.7589 Units=m
New Line.LINE7110 Bus1=7109 Bus2=7111 phases=3 Linecode=4c_.3_AS Length=8.232 Units=m
New Line.LINE7111 Bus1=7109 Bus2=7112 phases=3 Linecode=4c_.3_AS Length=8.232 Units=m
New Line.LINE7112 Bus1=7111 Bus2=7113 phases=3 Linecode=4c_.3_AS Length=15.9976 Units=m
New Line.LINE7113 Bus1=7111 Bus2=7114 phases=3 Linecode=4c_.3_AS Length=15.9976 Units=m
New Line.LINE7114 Bus1=7113 Bus2=7115 phases=3 Linecode=4c_.3_AS Length=12.5019 Units=m
New Line.LINE7115 Bus1=7113 Bus2=7116 phases=3 Linecode=4c_.3_AS Length=11.2461 Units=m
New Line.LINE7116 Bus1=7115 Bus2=7117 phases=3 Linecode=4c_.3_AS Length=0.61905 Units=m
New Line.LINE7117 Bus1=7115 Bus2=7118 phases=3 Linecode=4c_.3_AS Length=0.61905 Units=m
New Line.LINE7118 Bus1=7115 Bus2=7119 phases=3 Linecode=4c_.3_AS Length=1.2559 Units=m
New Line.LINE7119 Bus1=7116 Bus2=7120 phases=3 Linecode=2c_.007 Length=1.4051 Units=m
New Line.LINE7120 Bus1=7117 Bus2=7121 phases=3 Linecode=4c_.3_AS Length=0.37321 Units=m
New Line.LINE7121 Bus1=7117 Bus2=7122 phases=3 Linecode=4c_.3_AS Length=0.37321 Units=m
New Line.LINE7122 Bus1=7120 Bus2=7123 phases=3 Linecode=2c_.007 Length=0.10542 Units=m
New Line.LINE7123 Bus1=7121 Bus2=7124 phases=3 Linecode=4c_.3_AS Length=0.5629 Units=m
New Line.LINE7124 Bus1=7121 Bus2=7125 phases=3 Linecode=4c_.3_AS Length=0.5629 Units=m
New Line.LINE7125 Bus1=7123 Bus2=7126 phases=3 Linecode=2c_.007 Length=0.1058 Units=m
New Line.LINE7126 Bus1=7124 Bus2=7127 phases=3 Linecode=4c_.3_AS Length=1.107 Units=m
New Line.LINE7127 Bus1=7124 Bus2=7128 phases=3 Linecode=4c_.3_AS Length=1.107 Units=m
New Line.LINE7128 Bus1=7126 Bus2=7129 phases=3 Linecode=2c_.007 Length=0.31695 Units=m
New Line.LINE7129 Bus1=7127 Bus2=7130 phases=3 Linecode=4c_.3_AS Length=1.0376 Units=m
New Line.LINE7130 Bus1=7127 Bus2=7131 phases=3 Linecode=4c_.3_AS Length=1.0376 Units=m
New Line.LINE7131 Bus1=7129 Bus2=7132 phases=3 Linecode=4_XSC Length=0.40048 Units=m
New Line.LINE7132 Bus1=7130 Bus2=7133 phases=3 Linecode=4c_.3_AS Length=1.2692 Units=m
New Line.LINE7133 Bus1=7130 Bus2=7134 phases=3 Linecode=4c_.3_AS Length=1.2692 Units=m
New Line.LINE7134 Bus1=7132 Bus2=7135 phases=3 Linecode=4_XSC Length=0.1 Units=m
New Line.LINE7135 Bus1=7133 Bus2=7136 phases=3 Linecode=4c_.3_AS Length=1.0347 Units=m
New Line.LINE7136 Bus1=7133 Bus2=7137 phases=3 Linecode=4c_.3_AS Length=1.0347 Units=m
New Line.LINE7137 Bus1=7135 Bus2=7138 phases=3 Linecode=4_XSC Length=0.099765 Units=m
New Line.LINE7138 Bus1=7136 Bus2=7139 phases=3 Linecode=4c_.3_AS Length=0.96261 Units=m
New Line.LINE7139 Bus1=7136 Bus2=7140 phases=3 Linecode=4c_.3_AS Length=0.96261 Units=m
New Line.LINE7140 Bus1=7138 Bus2=7141 phases=3 Linecode=4_XSC Length=0.10017 Units=m
New Line.LINE7141 Bus1=7139 Bus2=7142 phases=3 Linecode=4c_.3_AS Length=0.84607 Units=m
New Line.LINE7142 Bus1=7139 Bus2=7143 phases=3 Linecode=4c_.3_AS Length=0.84607 Units=m
New Line.LINE7143 Bus1=7141 Bus2=7144 phases=3 Linecode=4_XSC Length=0.098793 Units=m
New Line.LINE7144 Bus1=7142 Bus2=7145 phases=3 Linecode=4c_.3_AS Length=0.39915 Units=m
New Line.LINE7145 Bus1=7142 Bus2=7146 phases=3 Linecode=4c_.3_AS Length=0.39915 Units=m
New Line.LINE7146 Bus1=7144 Bus2=7147 phases=3 Linecode=4_XSC Length=0.10002 Units=m
New Line.LINE7147 Bus1=7145 Bus2=7148 phases=3 Linecode=4c_.3_AS Length=1.0491 Units=m
New Line.LINE7148 Bus1=7145 Bus2=7149 phases=3 Linecode=4c_.3_AS Length=1.0491 Units=m
New Line.LINE7149 Bus1=7147 Bus2=7150 phases=3 Linecode=4_XSC Length=0.1 Units=m
New Line.LINE7150 Bus1=7148 Bus2=7151 phases=3 Linecode=4c_.3_AS Length=1.1739 Units=m
New Line.LINE7151 Bus1=7148 Bus2=7152 phases=3 Linecode=4c_.3_AS Length=1.1739 Units=m
New Line.LINE7152 Bus1=7150 Bus2=7153 phases=3 Linecode=4_XSC Length=0.099464 Units=m
New Line.LINE7153 Bus1=7151 Bus2=7154 phases=3 Linecode=4c_.3_AS Length=0.87707 Units=m
New Line.LINE7154 Bus1=7151 Bus2=7155 phases=3 Linecode=4c_.3_AS Length=0.87707 Units=m
New Line.LINE7155 Bus1=7154 Bus2=7156 phases=3 Linecode=4c_.3_AS Length=0.66239 Units=m
New Line.LINE7156 Bus1=7154 Bus2=7157 phases=3 Linecode=4c_.3_AS Length=0.66239 Units=m
New Line.LINE7157 Bus1=7156 Bus2=7158 phases=3 Linecode=4c_.3_AS Length=0.53939 Units=m
New Line.LINE7158 Bus1=7156 Bus2=7159 phases=3 Linecode=4c_.3_AS Length=0.53939 Units=m
New Line.LINE7159 Bus1=7158 Bus2=7160 phases=3 Linecode=4c_.3_AS Length=0.95786 Units=m
New Line.LINE7160 Bus1=7158 Bus2=7161 phases=3 Linecode=4c_.3_AS Length=0.95786 Units=m
New Line.LINE7161 Bus1=7160 Bus2=7162 phases=3 Linecode=4c_.25 Length=0.79328 Units=m
New Line.LINE7162 Bus1=7160 Bus2=7163 phases=3 Linecode=4c_.25 Length=3.7227 Units=m
New Line.LINE7163 Bus1=7160 Bus2=7164 phases=3 Linecode=4c_.25 Length=3.6944 Units=m
New Line.LINE7164 Bus1=7160 Bus2=7165 phases=3 Linecode=4c_.25 Length=2.4617 Units=m
New Line.LINE7165 Bus1=7162 Bus2=7166 phases=3 Linecode=4c_.25 Length=0.59577 Units=m
New Line.LINE7166 Bus1=7164 Bus2=7167 phases=3 Linecode=25_SAC_XC Length=0.49962 Units=m
New Line.LINE7167 Bus1=7165 Bus2=7168 phases=3 Linecode=4c_.25 Length=10.0208 Units=m
New Line.LINE7168 Bus1=7165 Bus2=7169 phases=3 Linecode=4c_.25 Length=10.0208 Units=m
New Line.LINE7169 Bus1=7165 Bus2=7170 phases=3 Linecode=4c_.25 Length=10.0208 Units=m
New Line.LINE7170 Bus1=7166 Bus2=7171 phases=3 Linecode=4c_.25 Length=0.40165 Units=m
New Line.LINE7171 Bus1=7167 Bus2=7172 phases=3 Linecode=4c_.25 Length=4.6187 Units=m
New Line.LINE7172 Bus1=7168 Bus2=7173 phases=3 Linecode=4c_.25 Length=6.3292 Units=m
New Line.LINE7173 Bus1=7168 Bus2=7174 phases=3 Linecode=4c_.25 Length=6.3292 Units=m
New Line.LINE7174 Bus1=7168 Bus2=7175 phases=3 Linecode=4c_.25 Length=6.3292 Units=m
New Line.LINE7175 Bus1=7171 Bus2=7176 phases=3 Linecode=4c_.25 Length=0.33364 Units=m
New Line.LINE7176 Bus1=7173 Bus2=7177 phases=3 Linecode=4c_.25 Length=10.6068 Units=m
New Line.LINE7177 Bus1=7173 Bus2=7178 phases=3 Linecode=4c_.25 Length=10.6068 Units=m
New Line.LINE7178 Bus1=7173 Bus2=7179 phases=3 Linecode=4c_.25 Length=2.9197 Units=m
New Line.LINE7179 Bus1=7177 Bus2=7180 phases=3 Linecode=4c_.25 Length=7.0399 Units=m
New Line.LINE7180 Bus1=7177 Bus2=7181 phases=3 Linecode=4c_.25 Length=7.0399 Units=m
New Line.LINE7181 Bus1=7177 Bus2=7182 phases=3 Linecode=4c_.25 Length=7.0399 Units=m
New Line.LINE7182 Bus1=7177 Bus2=7183 phases=3 Linecode=2c_.04 Length=8.3486 Units=m
New Line.LINE7183 Bus1=7177 Bus2=7184 phases=3 Linecode=4c_.25 Length=7.687 Units=m
New Line.LINE7184 Bus1=7179 Bus2=7185 phases=3 Linecode=4_XC Length=0.16818 Units=m
New Line.LINE7185 Bus1=7180 Bus2=7186 phases=3 Linecode=4c_.25 Length=13.3051 Units=m
New Line.LINE7186 Bus1=7180 Bus2=7187 phases=3 Linecode=4c_.25 Length=13.3051 Units=m
New Line.LINE7187 Bus1=7180 Bus2=7188 phases=3 Linecode=4c_.25 Length=13.3051 Units=m
New Line.LINE7188 Bus1=7183 Bus2=7189 phases=3 Linecode=2c_.04 Length=0.31756 Units=m
New Line.LINE7189 Bus1=7185 Bus2=7190 phases=3 Linecode=4_XC Length=0.16435 Units=m
New Line.LINE7190 Bus1=7186 Bus2=7191 phases=3 Linecode=4c_.25 Length=4.2972 Units=m
New Line.LINE7191 Bus1=7186 Bus2=7192 phases=3 Linecode=2c_.007 Length=0.14276 Units=m
New Line.LINE7192 Bus1=7186 Bus2=7193 phases=3 Linecode=4c_.25 Length=4.2972 Units=m
New Line.LINE7193 Bus1=7186 Bus2=7194 phases=3 Linecode=4c_.25 Length=4.2972 Units=m
New Line.LINE7194 Bus1=7189 Bus2=7195 phases=3 Linecode=2c_.04 Length=0.29099 Units=m
New Line.LINE7195 Bus1=7190 Bus2=7196 phases=3 Linecode=4_XC Length=0.16519 Units=m
New Line.LINE7196 Bus1=7191 Bus2=7197 phases=3 Linecode=4c_.25 Length=3.3899 Units=m
New Line.LINE7197 Bus1=7191 Bus2=7198 phases=3 Linecode=4c_.25 Length=3.3899 Units=m
New Line.LINE7198 Bus1=7191 Bus2=7199 phases=3 Linecode=4c_.25 Length=3.3899 Units=m
New Line.LINE7199 Bus1=7192 Bus2=7200 phases=3 Linecode=2c_.007 Length=0.062297 Units=m
New Line.LINE7200 Bus1=7195 Bus2=7201 phases=3 Linecode=2c_.04 Length=0.21596 Units=m
New Line.LINE7201 Bus1=7196 Bus2=7202 phases=3 Linecode=4_XC Length=0.16445 Units=m
New Line.LINE7202 Bus1=7197 Bus2=7203 phases=3 Linecode=4c_.25 Length=1.3964 Units=m
New Line.LINE7203 Bus1=7197 Bus2=7204 phases=3 Linecode=4c_.25 Length=1.3964 Units=m
New Line.LINE7204 Bus1=7197 Bus2=7205 phases=3 Linecode=4c_.25 Length=1.3964 Units=m
New Line.LINE7205 Bus1=7200 Bus2=7206 phases=3 Linecode=2c_.007 Length=0.084292 Units=m
New Line.LINE7206 Bus1=7201 Bus2=7207 phases=3 Linecode=2c_.04 Length=0.26846 Units=m
New Line.LINE7207 Bus1=7202 Bus2=7208 phases=3 Linecode=4_XC Length=0.16532 Units=m
New Line.LINE7208 Bus1=7203 Bus2=7209 phases=3 Linecode=4c_.25 Length=3.0452 Units=m
New Line.LINE7209 Bus1=7203 Bus2=7210 phases=3 Linecode=4c_.25 Length=3.0452 Units=m
New Line.LINE7210 Bus1=7203 Bus2=7211 phases=3 Linecode=4c_.25 Length=3.0452 Units=m
New Line.LINE7211 Bus1=7206 Bus2=7212 phases=3 Linecode=2c_.007 Length=0.11807 Units=m
New Line.LINE7212 Bus1=7207 Bus2=7213 phases=3 Linecode=2c_.04 Length=0.21694 Units=m
New Line.LINE7213 Bus1=7208 Bus2=7214 phases=3 Linecode=4_XC Length=0.16447 Units=m
New Line.LINE7214 Bus1=7209 Bus2=7215 phases=3 Linecode=4c_.25 Length=1.436 Units=m
New Line.LINE7215 Bus1=7212 Bus2=7216 phases=3 Linecode=2c_.007 Length=0.10749 Units=m
New Line.LINE7216 Bus1=7213 Bus2=7217 phases=3 Linecode=2c_.04 Length=0.41549 Units=m
New Line.LINE7217 Bus1=7215 Bus2=7218 phases=3 Linecode=2c_.04 Length=3.0556 Units=m
New Line.LINE7218 Bus1=7215 Bus2=7219 phases=3 Linecode=3c_.04 Length=3.0556 Units=m
New Line.LINE7219 Bus1=7215 Bus2=7220 phases=3 Linecode=4c_.25 Length=10.9146 Units=m
New Line.LINE7220 Bus1=7216 Bus2=7221 phases=3 Linecode=2c_.007 Length=0.15253 Units=m
New Line.LINE7221 Bus1=7217 Bus2=7222 phases=3 Linecode=2c_.04 Length=4.7434 Units=m
New Line.LINE7222 Bus1=7217 Bus2=7223 phases=3 Linecode=2c_.04 Length=0.33505 Units=m
New Line.LINE7223 Bus1=7218 Bus2=7224 phases=3 Linecode=2c_.04 Length=0.32739 Units=m
New Line.LINE7224 Bus1=7218 Bus2=7225 phases=3 Linecode=3c_.04 Length=0.32739 Units=m
New Line.LINE7225 Bus1=7220 Bus2=7226 phases=3 Linecode=4c_.25 Length=2.6846 Units=m
New Line.LINE7226 Bus1=7221 Bus2=7227 phases=3 Linecode=2c_.007 Length=0.06217 Units=m
New Line.LINE7227 Bus1=7223 Bus2=7228 phases=3 Linecode=2c_.04 Length=0.091838 Units=m
New Line.LINE7228 Bus1=7224 Bus2=7229 phases=3 Linecode=2c_.04 Length=0.21836 Units=m
New Line.LINE7229 Bus1=7224 Bus2=7230 phases=3 Linecode=3c_.04 Length=0.21836 Units=m
New Line.LINE7230 Bus1=7226 Bus2=7231 phases=3 Linecode=25_SAC_XC Length=4.8122 Units=m
New Line.LINE7231 Bus1=7226 Bus2=7232 phases=3 Linecode=4c_.25 Length=2.686 Units=m
New Line.LINE7232 Bus1=7227 Bus2=7233 phases=3 Linecode=2c_.007 Length=0.12748 Units=m
New Line.LINE7233 Bus1=7228 Bus2=7234 phases=3 Linecode=2c_.04 Length=0.18584 Units=m
New Line.LINE7234 Bus1=7229 Bus2=7235 phases=3 Linecode=2c_.04 Length=0.44294 Units=m
New Line.LINE7235 Bus1=7229 Bus2=7236 phases=3 Linecode=3c_.04 Length=0.44294 Units=m
New Line.LINE7236 Bus1=7231 Bus2=7237 phases=3 Linecode=25_SAC_XC Length=4.5113 Units=m
New Line.LINE7237 Bus1=7231 Bus2=7238 phases=3 Linecode=25_SAC_XC Length=4.5113 Units=m
New Line.LINE7238 Bus1=7232 Bus2=7239 phases=3 Linecode=4c_.25 Length=10.6534 Units=m
New Line.LINE7239 Bus1=7233 Bus2=7240 phases=3 Linecode=2c_.007 Length=0.072 Units=m
New Line.LINE7240 Bus1=7234 Bus2=7241 phases=3 Linecode=2c_.04 Length=0.16273 Units=m
New Line.LINE7241 Bus1=7235 Bus2=7242 phases=3 Linecode=2c_.04 Length=0.033121 Units=m
New Line.LINE7242 Bus1=7235 Bus2=7243 phases=3 Linecode=3c_.04 Length=0.033121 Units=m
New Line.LINE7243 Bus1=7239 Bus2=7244 phases=3 Linecode=4c_.25 Length=9.4456 Units=m
New Line.LINE7244 Bus1=7240 Bus2=7245 phases=3 Linecode=2c_.007 Length=0.042579 Units=m
New Line.LINE7245 Bus1=7241 Bus2=7246 phases=3 Linecode=2c_.04 Length=0.29283 Units=m
New Line.LINE7246 Bus1=7242 Bus2=7247 phases=3 Linecode=2c_.04 Length=0.032651 Units=m
New Line.LINE7247 Bus1=7242 Bus2=7248 phases=3 Linecode=3c_.04 Length=0.032651 Units=m
New Line.LINE7248 Bus1=7244 Bus2=7249 phases=3 Linecode=2c_.04 Length=2.5098 Units=m
New Line.LINE7249 Bus1=7244 Bus2=7250 phases=3 Linecode=4c_.25 Length=9.6246 Units=m
New Line.LINE7250 Bus1=7245 Bus2=7251 phases=3 Linecode=2c_.007 Length=0.080994 Units=m
New Line.LINE7251 Bus1=7246 Bus2=7252 phases=3 Linecode=2c_.04 Length=0.48643 Units=m
New Line.LINE7252 Bus1=7247 Bus2=7253 phases=3 Linecode=2c_.04 Length=0.032557 Units=m
New Line.LINE7253 Bus1=7247 Bus2=7254 phases=3 Linecode=3c_.04 Length=0.032557 Units=m
New Line.LINE7254 Bus1=7249 Bus2=7255 phases=3 Linecode=2c_.04 Length=0.090906 Units=m
New Line.LINE7255 Bus1=7250 Bus2=7256 phases=3 Linecode=4c_.25 Length=2.4094 Units=m
New Line.LINE7256 Bus1=7251 Bus2=7257 phases=3 Linecode=2c_.007 Length=0.097082 Units=m
New Line.LINE7257 Bus1=7252 Bus2=7258 phases=3 Linecode=2c_.04 Length=1.9809 Units=m
New Line.LINE7258 Bus1=7253 Bus2=7259 phases=3 Linecode=2c_.04 Length=1.7656 Units=m
New Line.LINE7259 Bus1=7253 Bus2=7260 phases=3 Linecode=3c_.04 Length=1.7656 Units=m
New Line.LINE7260 Bus1=7255 Bus2=7261 phases=3 Linecode=2c_.04 Length=0.16225 Units=m
New Line.LINE7261 Bus1=7256 Bus2=7262 phases=3 Linecode=2c_.007 Length=0.23735 Units=m
New Line.LINE7262 Bus1=7256 Bus2=7263 phases=3 Linecode=4c_.25 Length=3.9764 Units=m
New Line.LINE7263 Bus1=7257 Bus2=7264 phases=3 Linecode=2c_.007 Length=0.083235 Units=m
New Line.LINE7264 Bus1=7258 Bus2=7265 phases=3 Linecode=2c_.04 Length=2.648 Units=m
New Line.LINE7265 Bus1=7259 Bus2=7266 phases=3 Linecode=2c_.04 Length=7.8263 Units=m
New Line.LINE7266 Bus1=7259 Bus2=7267 phases=3 Linecode=3c_.04 Length=7.8263 Units=m
New Line.LINE7267 Bus1=7261 Bus2=7268 phases=3 Linecode=2c_.04 Length=3.0765 Units=m
New Line.LINE7268 Bus1=7262 Bus2=7269 phases=3 Linecode=2c_.007 Length=0.056089 Units=m
New Line.LINE7269 Bus1=7263 Bus2=7270 phases=3 Linecode=4c_.25 Length=16.7095 Units=m
New Line.LINE7270 Bus1=7264 Bus2=7271 phases=3 Linecode=2c_.007 Length=0.081004 Units=m
New Line.LINE7271 Bus1=7265 Bus2=7272 phases=3 Linecode=2c_.04 Length=0.91392 Units=m
New Line.LINE7272 Bus1=7266 Bus2=7273 phases=3 Linecode=2c_.04 Length=0.56403 Units=m
New Line.LINE7273 Bus1=7266 Bus2=7274 phases=3 Linecode=2c_.04 Length=0.67588 Units=m
New Line.LINE7274 Bus1=7268 Bus2=7275 phases=3 Linecode=2c_.04 Length=0.13294 Units=m
New Line.LINE7275 Bus1=7269 Bus2=7276 phases=3 Linecode=2c_.007 Length=0.059001 Units=m
New Line.LINE7276 Bus1=7270 Bus2=7277 phases=3 Linecode=2c_.04 Length=5.6374 Units=m
New Line.LINE7277 Bus1=7270 Bus2=7278 phases=3 Linecode=4c_.25 Length=9.6962 Units=m
New Line.LINE7278 Bus1=7271 Bus2=7279 phases=3 Linecode=2c_.007 Length=0.18504 Units=m
New Line.LINE7279 Bus1=7272 Bus2=7280 phases=3 Linecode=2c_.04 Length=1.2541 Units=m
New Line.LINE7280 Bus1=7273 Bus2=7281 phases=3 Linecode=2c_.04 Length=0.0972 Units=m
New Line.LINE7281 Bus1=7274 Bus2=7282 phases=3 Linecode=2c_.04 Length=0.17535 Units=m
New Line.LINE7282 Bus1=7275 Bus2=7283 phases=3 Linecode=2c_.04 Length=2.2672 Units=m
New Line.LINE7283 Bus1=7276 Bus2=7284 phases=3 Linecode=2c_.007 Length=0.041485 Units=m
New Line.LINE7284 Bus1=7277 Bus2=7285 phases=3 Linecode=2c_.04 Length=4.0078 Units=m
New Line.LINE7285 Bus1=7277 Bus2=7286 phases=3 Linecode=2c_.04 Length=1.06 Units=m
New Line.LINE7286 Bus1=7278 Bus2=7287 phases=3 Linecode=2c_.007 Length=0.14485 Units=m
New Line.LINE7287 Bus1=7278 Bus2=7288 phases=3 Linecode=4c_.25 Length=0.76009 Units=m
New Line.LINE7288 Bus1=7279 Bus2=7289 phases=3 Linecode=2c_.007 Length=0.28431 Units=m
New Line.LINE7289 Bus1=7280 Bus2=7290 phases=3 Linecode=2c_.04 Length=2.223 Units=m
New Line.LINE7290 Bus1=7281 Bus2=7291 phases=3 Linecode=2c_.04 Length=0.098081 Units=m
New Line.LINE7291 Bus1=7282 Bus2=7292 phases=3 Linecode=2c_.04 Length=0.075 Units=m
New Line.LINE7292 Bus1=7283 Bus2=7293 phases=3 Linecode=2c_.04 Length=5.8895 Units=m
New Line.LINE7293 Bus1=7284 Bus2=7294 phases=3 Linecode=2c_.007 Length=0.059168 Units=m
New Line.LINE7294 Bus1=7286 Bus2=7295 phases=3 Linecode=2c_.04 Length=0.13762 Units=m
New Line.LINE7295 Bus1=7287 Bus2=7296 phases=3 Linecode=2c_.007 Length=0.055082 Units=m
New Line.LINE7296 Bus1=7288 Bus2=7297 phases=3 Linecode=4c_.25 Length=0.065215 Units=m
New Line.LINE7297 Bus1=7290 Bus2=7298 phases=3 Linecode=2c_.04 Length=0.42562 Units=m
New Line.LINE7298 Bus1=7291 Bus2=7299 phases=3 Linecode=2c_.04 Length=0.076539 Units=m
New Line.LINE7299 Bus1=7292 Bus2=7300 phases=3 Linecode=2c_.04 Length=0.097329 Units=m
New Line.LINE7300 Bus1=7293 Bus2=7301 phases=3 Linecode=2c_.04 Length=0.97604 Units=m
New Line.LINE7301 Bus1=7293 Bus2=7302 phases=3 Linecode=2c_.04 Length=0.79925 Units=m
New Line.LINE7302 Bus1=7294 Bus2=7303 phases=3 Linecode=2c_.007 Length=0.082879 Units=m
New Line.LINE7303 Bus1=7295 Bus2=7304 phases=3 Linecode=2c_.04 Length=0.069 Units=m
New Line.LINE7304 Bus1=7296 Bus2=7305 phases=3 Linecode=2c_.007 Length=0.10607 Units=m
New Line.LINE7305 Bus1=7297 Bus2=7306 phases=3 Linecode=4c_.25 Length=0.13384 Units=m
New Line.LINE7306 Bus1=7298 Bus2=7307 phases=3 Linecode=2c_.04 Length=0.28453 Units=m
New Line.LINE7307 Bus1=7299 Bus2=7308 phases=3 Linecode=2c_.04 Length=0.072532 Units=m
New Line.LINE7308 Bus1=7300 Bus2=7309 phases=3 Linecode=2c_.04 Length=0.068 Units=m
New Line.LINE7309 Bus1=7301 Bus2=7310 phases=3 Linecode=2c_.04 Length=0.067675 Units=m
New Line.LINE7310 Bus1=7302 Bus2=7311 phases=3 Linecode=2c_.04 Length=0.11057 Units=m
New Line.LINE7311 Bus1=7303 Bus2=7312 phases=3 Linecode=2c_.007 Length=0.39568 Units=m
New Line.LINE7312 Bus1=7304 Bus2=7313 phases=3 Linecode=2c_.04 Length=0.079404 Units=m
New Line.LINE7313 Bus1=7305 Bus2=7314 phases=3 Linecode=2c_.007 Length=0.090271 Units=m
New Line.LINE7314 Bus1=7306 Bus2=7315 phases=3 Linecode=4c_.25 Length=0.11094 Units=m
New Line.LINE7315 Bus1=7307 Bus2=7316 phases=3 Linecode=2c_.04 Length=0.27615 Units=m
New Line.LINE7316 Bus1=7308 Bus2=7317 phases=3 Linecode=2c_.04 Length=0.079 Units=m
New Line.LINE7317 Bus1=7309 Bus2=7318 phases=3 Linecode=2c_.04 Length=0.092574 Units=m
New Line.LINE7318 Bus1=7310 Bus2=7319 phases=3 Linecode=2c_.04 Length=0.05 Units=m
New Line.LINE7319 Bus1=7311 Bus2=7320 phases=3 Linecode=2c_.04 Length=0.072604 Units=m
New Line.LINE7320 Bus1=7312 Bus2=7321 phases=3 Linecode=2c_.007 Length=0.083241 Units=m
New Line.LINE7321 Bus1=7313 Bus2=7322 phases=3 Linecode=2c_.04 Length=0.14525 Units=m
New Line.LINE7322 Bus1=7314 Bus2=7323 phases=3 Linecode=2c_.007 Length=0.16534 Units=m
New Line.LINE7323 Bus1=7315 Bus2=7324 phases=3 Linecode=4c_.25 Length=0.12397 Units=m
New Line.LINE7324 Bus1=7316 Bus2=7325 phases=3 Linecode=2c_.04 Length=0.25403 Units=m
New Line.LINE7325 Bus1=7317 Bus2=7326 phases=3 Linecode=2c_.04 Length=0.070576 Units=m
New Line.LINE7326 Bus1=7318 Bus2=7327 phases=3 Linecode=2c_.04 Length=0.073824 Units=m
New Line.LINE7327 Bus1=7319 Bus2=7328 phases=3 Linecode=2c_.04 Length=0.059682 Units=m
New Line.LINE7328 Bus1=7320 Bus2=7329 phases=3 Linecode=2c_.04 Length=0.033614 Units=m
New Line.LINE7329 Bus1=7321 Bus2=7330 phases=3 Linecode=2c_.007 Length=0.088528 Units=m
New Line.LINE7330 Bus1=7322 Bus2=7331 phases=3 Linecode=2c_.04 Length=6.5205 Units=m
New Line.LINE7331 Bus1=7323 Bus2=7332 phases=3 Linecode=2c_.007 Length=0.11928 Units=m
New Line.LINE7332 Bus1=7324 Bus2=7333 phases=3 Linecode=2c_.007 Length=0.23098 Units=m
New Line.LINE7333 Bus1=7324 Bus2=7334 phases=3 Linecode=2c_.007 Length=0.15554 Units=m
New Line.LINE7334 Bus1=7324 Bus2=7335 phases=3 Linecode=4c_.25 Length=0.14306 Units=m
New Line.LINE7335 Bus1=7325 Bus2=7336 phases=3 Linecode=2c_.04 Length=0.32068 Units=m
New Line.LINE7336 Bus1=7326 Bus2=7337 phases=3 Linecode=2c_.04 Length=0.11378 Units=m
New Line.LINE7337 Bus1=7327 Bus2=7338 phases=3 Linecode=2c_.04 Length=0.12801 Units=m
New Line.LINE7338 Bus1=7328 Bus2=7339 phases=3 Linecode=2c_.04 Length=0.03454 Units=m
New Line.LINE7339 Bus1=7329 Bus2=7340 phases=3 Linecode=2c_.04 Length=0.062372 Units=m
New Line.LINE7340 Bus1=7330 Bus2=7341 phases=3 Linecode=2c_.007 Length=0.051855 Units=m
New Line.LINE7341 Bus1=7331 Bus2=7342 phases=3 Linecode=2c_.04 Length=3.6854 Units=m
New Line.LINE7342 Bus1=7332 Bus2=7343 phases=3 Linecode=2c_.007 Length=0.1136 Units=m
New Line.LINE7343 Bus1=7333 Bus2=7344 phases=3 Linecode=2c_.007 Length=0.35204 Units=m
New Line.LINE7344 Bus1=7334 Bus2=7345 phases=3 Linecode=2c_.007 Length=0.18877 Units=m
New Line.LINE7345 Bus1=7335 Bus2=7346 phases=3 Linecode=4c_.25 Length=0.12093 Units=m
New Line.LINE7346 Bus1=7336 Bus2=7347 phases=3 Linecode=2c_.04 Length=2.6184 Units=m
New Line.LINE7347 Bus1=7337 Bus2=7348 phases=3 Linecode=2c_.04 Length=0.1601 Units=m
New Line.LINE7348 Bus1=7338 Bus2=7349 phases=3 Linecode=2c_.04 Length=0.93111 Units=m
New Line.LINE7349 Bus1=7339 Bus2=7350 phases=3 Linecode=2c_.04 Length=0.087045 Units=m
New Line.LINE7350 Bus1=7340 Bus2=7351 phases=3 Linecode=2c_.04 Length=0.068999 Units=m
New Line.LINE7351 Bus1=7341 Bus2=7352 phases=3 Linecode=2c_.007 Length=0.072201 Units=m
New Line.LINE7352 Bus1=7342 Bus2=7353 phases=3 Linecode=2c_.04 Length=0.089538 Units=m
New Line.LINE7353 Bus1=7343 Bus2=7354 phases=3 Linecode=2c_.007 Length=0.15731 Units=m
New Line.LINE7354 Bus1=7345 Bus2=7355 phases=3 Linecode=4_XSC Length=0.26124 Units=m
New Line.LINE7355 Bus1=7346 Bus2=7356 phases=3 Linecode=4c_.25 Length=0.15508 Units=m
New Line.LINE7356 Bus1=7347 Bus2=7357 phases=3 Linecode=2c_.04 Length=0.20837 Units=m
New Line.LINE7357 Bus1=7348 Bus2=7358 phases=3 Linecode=2c_.04 Length=0.60912 Units=m
New Line.LINE7358 Bus1=7349 Bus2=7359 phases=3 Linecode=2c_.04 Length=3.7519 Units=m
New Line.LINE7359 Bus1=7349 Bus2=7360 phases=3 Linecode=2c_.04 Length=0.66209 Units=m
New Line.LINE7360 Bus1=7350 Bus2=7361 phases=3 Linecode=2c_.04 Length=1.0767 Units=m
New Line.LINE7361 Bus1=7351 Bus2=7362 phases=3 Linecode=2c_.04 Length=0.066069 Units=m
New Line.LINE7362 Bus1=7352 Bus2=7363 phases=3 Linecode=2c_.007 Length=0.075314 Units=m
New Line.LINE7363 Bus1=7353 Bus2=7364 phases=3 Linecode=2c_.04 Length=0.12879 Units=m
New Line.LINE7364 Bus1=7355 Bus2=7365 phases=3 Linecode=4_XSC Length=0.18896 Units=m
New Line.LINE7365 Bus1=7356 Bus2=7366 phases=3 Linecode=4c_.25 Length=0.95718 Units=m
New Line.LINE7366 Bus1=7357 Bus2=7367 phases=3 Linecode=2c_.04 Length=0.088238 Units=m
New Line.LINE7367 Bus1=7358 Bus2=7368 phases=3 Linecode=2c_.04 Length=0.71235 Units=m
New Line.LINE7368 Bus1=7360 Bus2=7369 phases=3 Linecode=2c_.04 Length=0.15365 Units=m
New Line.LINE7369 Bus1=7361 Bus2=7370 phases=3 Linecode=2c_.04 Length=4.2429 Units=m
New Line.LINE7370 Bus1=7361 Bus2=7371 phases=3 Linecode=2c_.04 Length=1.5108 Units=m
New Line.LINE7371 Bus1=7362 Bus2=7372 phases=3 Linecode=2c_.04 Length=0.063323 Units=m
New Line.LINE7372 Bus1=7363 Bus2=7373 phases=3 Linecode=2c_.007 Length=0.055145 Units=m
New Line.LINE7373 Bus1=7364 Bus2=7374 phases=3 Linecode=2c_.04 Length=0.15127 Units=m
New Line.LINE7374 Bus1=7365 Bus2=7375 phases=3 Linecode=4_XSC Length=0.18941 Units=m
New Line.LINE7375 Bus1=7366 Bus2=7376 phases=3 Linecode=4c_.25 Length=12.7778 Units=m
New Line.LINE7376 Bus1=7367 Bus2=7377 phases=3 Linecode=2c_.04 Length=0.11 Units=m
New Line.LINE7377 Bus1=7368 Bus2=7378 phases=3 Linecode=2c_.04 Length=0.094304 Units=m
New Line.LINE7378 Bus1=7369 Bus2=7379 phases=3 Linecode=2c_.04 Length=0.11109 Units=m
New Line.LINE7379 Bus1=7371 Bus2=7380 phases=3 Linecode=2c_.04 Length=0.088022 Units=m
New Line.LINE7380 Bus1=7372 Bus2=7381 phases=3 Linecode=2c_.04 Length=0.072947 Units=m
New Line.LINE7381 Bus1=7373 Bus2=7382 phases=3 Linecode=4_XSC Length=0.17884 Units=m
New Line.LINE7382 Bus1=7374 Bus2=7383 phases=3 Linecode=2c_.04 Length=0.071 Units=m
New Line.LINE7383 Bus1=7375 Bus2=7384 phases=3 Linecode=4_XSC Length=0.1899 Units=m
New Line.LINE7384 Bus1=7376 Bus2=7385 phases=3 Linecode=4c_.25 Length=0.5687 Units=m
New Line.LINE7385 Bus1=7377 Bus2=7386 phases=3 Linecode=2c_.04 Length=0.3096 Units=m
New Line.LINE7386 Bus1=7378 Bus2=7387 phases=3 Linecode=2c_.04 Length=0.11322 Units=m
New Line.LINE7387 Bus1=7379 Bus2=7388 phases=3 Linecode=2c_.04 Length=0.092196 Units=m
New Line.LINE7388 Bus1=7380 Bus2=7389 phases=3 Linecode=2c_.04 Length=0.055145 Units=m
New Line.LINE7389 Bus1=7381 Bus2=7390 phases=3 Linecode=2c_.04 Length=0.88541 Units=m
New Line.LINE7390 Bus1=7382 Bus2=7391 phases=3 Linecode=4_XSC Length=4.3289 Units=m
New Line.LINE7391 Bus1=7383 Bus2=7392 phases=3 Linecode=2c_.04 Length=0.094085 Units=m
New Line.LINE7392 Bus1=7384 Bus2=7393 phases=3 Linecode=4_XSC Length=0.097128 Units=m
New Line.LINE7393 Bus1=7385 Bus2=7394 phases=3 Linecode=4c_.25 Length=2.7498 Units=m
New Line.LINE7394 Bus1=7385 Bus2=7395 phases=3 Linecode=4c_.12 Length=0.36875 Units=m
New Line.LINE7395 Bus1=7386 Bus2=7396 phases=3 Linecode=2c_.04 Length=0.29694 Units=m
New Line.LINE7396 Bus1=7387 Bus2=7397 phases=3 Linecode=2c_.04 Length=0.11728 Units=m
New Line.LINE7397 Bus1=7388 Bus2=7398 phases=3 Linecode=2c_.04 Length=0.079403 Units=m
New Line.LINE7398 Bus1=7389 Bus2=7399 phases=3 Linecode=2c_.04 Length=0.077 Units=m
New Line.LINE7399 Bus1=7390 Bus2=7400 phases=3 Linecode=2c_.04 Length=3.7977 Units=m
New Line.LINE7400 Bus1=7390 Bus2=7401 phases=3 Linecode=2c_.04 Length=1.5719 Units=m
New Line.LINE7401 Bus1=7391 Bus2=7402 phases=3 Linecode=4_XSC Length=0.1201 Units=m
New Line.LINE7402 Bus1=7392 Bus2=7403 phases=3 Linecode=2c_.04 Length=0.095567 Units=m
New Line.LINE7403 Bus1=7393 Bus2=7404 phases=3 Linecode=4_XSC Length=0.098351 Units=m
New Line.LINE7404 Bus1=7394 Bus2=7405 phases=3 Linecode=4c_25 Length=1.8736 Units=m
New Line.LINE7405 Bus1=7395 Bus2=7406 phases=3 Linecode=4c_.12 Length=0.23431 Units=m
New Line.LINE7406 Bus1=7396 Bus2=7407 phases=3 Linecode=2c_.04 Length=0.43891 Units=m
New Line.LINE7407 Bus1=7397 Bus2=7408 phases=3 Linecode=2c_.04 Length=0.13454 Units=m
New Line.LINE7408 Bus1=7398 Bus2=7409 phases=3 Linecode=2c_.04 Length=0.064 Units=m
New Line.LINE7409 Bus1=7399 Bus2=7410 phases=3 Linecode=2c_.04 Length=0.062642 Units=m
New Line.LINE7410 Bus1=7401 Bus2=7411 phases=3 Linecode=2c_.04 Length=0.035 Units=m
New Line.LINE7411 Bus1=7402 Bus2=7412 phases=3 Linecode=4_XSC Length=0.11985 Units=m
New Line.LINE7412 Bus1=7403 Bus2=7413 phases=3 Linecode=2c_.04 Length=0.062394 Units=m
New Line.LINE7413 Bus1=7404 Bus2=7414 phases=3 Linecode=4_XSC Length=0.097015 Units=m
New Line.LINE7414 Bus1=7405 Bus2=7415 phases=3 Linecode=4c_25 Length=8.4224 Units=m
New Line.LINE7415 Bus1=7406 Bus2=7416 phases=3 Linecode=4c_.12 Length=0.352 Units=m
New Line.LINE7416 Bus1=7407 Bus2=7417 phases=3 Linecode=2c_.04 Length=5.0462 Units=m
New Line.LINE7417 Bus1=7407 Bus2=7418 phases=3 Linecode=2c_.04 Length=0.31598 Units=m
New Line.LINE7418 Bus1=7407 Bus2=7419 phases=3 Linecode=2c_.04 Length=0.31598 Units=m
New Line.LINE7419 Bus1=7408 Bus2=7420 phases=3 Linecode=2c_.04 Length=0.066 Units=m
New Line.LINE7420 Bus1=7409 Bus2=7421 phases=3 Linecode=2c_.04 Length=0.090797 Units=m
New Line.LINE7421 Bus1=7410 Bus2=7422 phases=3 Linecode=2c_.04 Length=0.048503 Units=m
New Line.LINE7422 Bus1=7411 Bus2=7423 phases=3 Linecode=2c_.04 Length=0.031144 Units=m
New Line.LINE7423 Bus1=7412 Bus2=7424 phases=3 Linecode=4_XSC Length=0.11971 Units=m
New Line.LINE7424 Bus1=7413 Bus2=7425 phases=3 Linecode=2c_.04 Length=0.038013 Units=m
New Line.LINE7425 Bus1=7414 Bus2=7426 phases=3 Linecode=4_XSC Length=0.098045 Units=m
New Line.LINE7426 Bus1=7415 Bus2=7427 phases=3 Linecode=4_XSC Length=0.49901 Units=m
New Line.LINE7427 Bus1=7415 Bus2=7428 phases=3 Linecode=4c_25 Length=4.5067 Units=m
New Line.LINE7428 Bus1=7416 Bus2=7429 phases=3 Linecode=4c_.12 Length=1.7925 Units=m
New Line.LINE7429 Bus1=7418 Bus2=7430 phases=3 Linecode=2c_.04 Length=0.10208 Units=m
New Line.LINE7430 Bus1=7418 Bus2=7431 phases=3 Linecode=2c_.04 Length=0.10208 Units=m
New Line.LINE7431 Bus1=7420 Bus2=7432 phases=3 Linecode=2c_.04 Length=0.1004 Units=m
New Line.LINE7432 Bus1=7421 Bus2=7433 phases=3 Linecode=2c_.04 Length=0.094153 Units=m
New Line.LINE7433 Bus1=7422 Bus2=7434 phases=3 Linecode=2c_.04 Length=3.0806 Units=m
New Line.LINE7434 Bus1=7423 Bus2=7435 phases=3 Linecode=2c_.04 Length=0.032757 Units=m
New Line.LINE7435 Bus1=7424 Bus2=7436 phases=3 Linecode=4_XSC Length=0.12055 Units=m
New Line.LINE7436 Bus1=7425 Bus2=7437 phases=3 Linecode=2c_.04 Length=0.069296 Units=m
New Line.LINE7437 Bus1=7426 Bus2=7438 phases=3 Linecode=4_XSC Length=0.098271 Units=m
New Line.LINE7438 Bus1=7427 Bus2=7439 phases=3 Linecode=4_XSC Length=0.20597 Units=m
New Line.LINE7439 Bus1=7428 Bus2=7440 phases=3 Linecode=2c_.04 Length=3.6921 Units=m
New Line.LINE7440 Bus1=7428 Bus2=7441 phases=3 Linecode=4c_25 Length=3.7985 Units=m
New Line.LINE7441 Bus1=7429 Bus2=7442 phases=3 Linecode=4c_.12 Length=1.062 Units=m
New Line.LINE7442 Bus1=7430 Bus2=7443 phases=3 Linecode=2c_.04 Length=0.35706 Units=m
New Line.LINE7443 Bus1=7430 Bus2=7444 phases=3 Linecode=2c_.04 Length=0.35706 Units=m
New Line.LINE7444 Bus1=7432 Bus2=7445 phases=3 Linecode=2c_.04 Length=0.13612 Units=m
New Line.LINE7445 Bus1=7433 Bus2=7446 phases=3 Linecode=2c_.04 Length=0.08504 Units=m
New Line.LINE7446 Bus1=7434 Bus2=7447 phases=3 Linecode=2c_.04 Length=2.685 Units=m
New Line.LINE7447 Bus1=7435 Bus2=7448 phases=3 Linecode=2c_.04 Length=0.053309 Units=m
New Line.LINE7448 Bus1=7436 Bus2=7449 phases=3 Linecode=4_XSC Length=0.11985 Units=m
New Line.LINE7449 Bus1=7437 Bus2=7450 phases=3 Linecode=2c_.04 Length=1.3211 Units=m
New Line.LINE7450 Bus1=7438 Bus2=7451 phases=3 Linecode=4_XSC Length=0.097309 Units=m
New Line.LINE7451 Bus1=7439 Bus2=7452 phases=3 Linecode=4_XSC Length=0.20887 Units=m
New Line.LINE7452 Bus1=7440 Bus2=7453 phases=3 Linecode=2c_.04 Length=1.1625 Units=m
New Line.LINE7453 Bus1=7440 Bus2=7454 phases=3 Linecode=2c_.04 Length=5.1401 Units=m
New Line.LINE7454 Bus1=7441 Bus2=7455 phases=3 Linecode=2c_.04 Length=1.9528 Units=m
New Line.LINE7455 Bus1=7441 Bus2=7456 phases=3 Linecode=4c_25 Length=11.9206 Units=m
New Line.LINE7456 Bus1=7442 Bus2=7457 phases=3 Linecode=4c_.12 Length=0.3298 Units=m
New Line.LINE7457 Bus1=7443 Bus2=7458 phases=3 Linecode=2c_.04 Length=0.2908 Units=m
New Line.LINE7458 Bus1=7443 Bus2=7459 phases=3 Linecode=2c_.04 Length=0.2908 Units=m
New Line.LINE7459 Bus1=7445 Bus2=7460 phases=3 Linecode=2c_.04 Length=0.14367 Units=m
New Line.LINE7460 Bus1=7446 Bus2=7461 phases=3 Linecode=2c_.04 Length=0.20307 Units=m
New Line.LINE7461 Bus1=7447 Bus2=7462 phases=3 Linecode=2c_.04 Length=0.0764 Units=m
New Line.LINE7462 Bus1=7448 Bus2=7463 phases=3 Linecode=2c_.04 Length=0.058549 Units=m
New Line.LINE7463 Bus1=7449 Bus2=7464 phases=3 Linecode=4_XSC Length=0.12 Units=m
New Line.LINE7464 Bus1=7450 Bus2=7465 phases=3 Linecode=2c_.04 Length=4.7436 Units=m
New Line.LINE7465 Bus1=7451 Bus2=7466 phases=3 Linecode=4_XSC Length=0.097098 Units=m
New Line.LINE7466 Bus1=7452 Bus2=7467 phases=3 Linecode=4_XSC Length=0.21168 Units=m
New Line.LINE7467 Bus1=7453 Bus2=7468 phases=3 Linecode=2c_.04 Length=0.14637 Units=m
New Line.LINE7468 Bus1=7454 Bus2=7469 phases=3 Linecode=2c_.04 Length=0.12233 Units=m
New Line.LINE7469 Bus1=7455 Bus2=7470 phases=3 Linecode=2c_.04 Length=7.5082 Units=m
New Line.LINE7470 Bus1=7456 Bus2=7471 phases=3 Linecode=2c_.04 Length=5.1083 Units=m
New Line.LINE7471 Bus1=7456 Bus2=7472 phases=3 Linecode=4c_25 Length=13.3521 Units=m
New Line.LINE7472 Bus1=7457 Bus2=7473 phases=3 Linecode=4c_.12 Length=0.61043 Units=m
New Line.LINE7473 Bus1=7458 Bus2=7474 phases=3 Linecode=2c_.04 Length=0.13515 Units=m
New Line.LINE7474 Bus1=7458 Bus2=7475 phases=3 Linecode=2c_.04 Length=0.13515 Units=m
New Line.LINE7475 Bus1=7460 Bus2=7476 phases=3 Linecode=2c_.04 Length=0.49229 Units=m
New Line.LINE7476 Bus1=7461 Bus2=7477 phases=3 Linecode=2c_.04 Length=2.4945 Units=m
New Line.LINE7477 Bus1=7462 Bus2=7478 phases=3 Linecode=2c_.04 Length=0.073 Units=m
New Line.LINE7478 Bus1=7463 Bus2=7479 phases=3 Linecode=2c_.04 Length=0.049001 Units=m
New Line.LINE7479 Bus1=7464 Bus2=7480 phases=3 Linecode=4_XSC Length=0.12003 Units=m
New Line.LINE7480 Bus1=7466 Bus2=7481 phases=3 Linecode=4_XSC Length=0.097672 Units=m
New Line.LINE7481 Bus1=7467 Bus2=7482 phases=3 Linecode=4_XSC Length=0.29224 Units=m
New Line.LINE7482 Bus1=7468 Bus2=7483 phases=3 Linecode=2c_.04 Length=0.041593 Units=m
New Line.LINE7483 Bus1=7469 Bus2=7484 phases=3 Linecode=2c_.04 Length=0.10139 Units=m
New Line.LINE7484 Bus1=7470 Bus2=7485 phases=3 Linecode=2c_.04 Length=5.7038 Units=m
New Line.LINE7485 Bus1=7471 Bus2=7486 phases=3 Linecode=2c_.04 Length=4.9069 Units=m
New Line.LINE7486 Bus1=7471 Bus2=7487 phases=3 Linecode=2c_.04 Length=0.79159 Units=m
New Line.LINE7487 Bus1=7472 Bus2=7488 phases=3 Linecode=4c_25 Length=11.416 Units=m
New Line.LINE7488 Bus1=7473 Bus2=7489 phases=3 Linecode=4c_.12 Length=0.61549 Units=m
New Line.LINE7489 Bus1=7474 Bus2=7490 phases=3 Linecode=2c_.04 Length=0.16181 Units=m
New Line.LINE7490 Bus1=7474 Bus2=7491 phases=3 Linecode=2c_.04 Length=0.16181 Units=m
New Line.LINE7491 Bus1=7476 Bus2=7492 phases=3 Linecode=2c_.04 Length=4.2407 Units=m
New Line.LINE7492 Bus1=7477 Bus2=7493 phases=3 Linecode=2c_.04 Length=1.6612 Units=m
New Line.LINE7493 Bus1=7478 Bus2=7494 phases=3 Linecode=2c_.04 Length=0.064194 Units=m
New Line.LINE7494 Bus1=7479 Bus2=7495 phases=3 Linecode=2c_.04 Length=0.067268 Units=m
New Line.LINE7495 Bus1=7480 Bus2=7496 phases=3 Linecode=4_XSC Length=0.11962 Units=m
New Line.LINE7496 Bus1=7481 Bus2=7497 phases=3 Linecode=4_XSC Length=0.097802 Units=m
New Line.LINE7497 Bus1=7482 Bus2=7498 phases=3 Linecode=4_XSC Length=0.39718 Units=m
New Line.LINE7498 Bus1=7483 Bus2=7499 phases=3 Linecode=2c_.04 Length=0.095901 Units=m
New Line.LINE7499 Bus1=7484 Bus2=7500 phases=3 Linecode=2c_.04 Length=0.075 Units=m
New Line.LINE7500 Bus1=7485 Bus2=7501 phases=3 Linecode=2c_.04 Length=2.2393 Units=m
New Line.LINE7501 Bus1=7485 Bus2=7502 phases=3 Linecode=2c_.04 Length=4.9359 Units=m
New Line.LINE7502 Bus1=7487 Bus2=7503 phases=3 Linecode=2c_.04 Length=0.17659 Units=m
New Line.LINE7503 Bus1=7488 Bus2=7504 phases=3 Linecode=4c_25 Length=1.2799 Units=m
New Line.LINE7504 Bus1=7489 Bus2=7505 phases=3 Linecode=4c_.12 Length=1.247 Units=m
New Line.LINE7505 Bus1=7490 Bus2=7506 phases=3 Linecode=2c_.04 Length=0.17361 Units=m
New Line.LINE7506 Bus1=7490 Bus2=7507 phases=3 Linecode=2c_.04 Length=0.17361 Units=m
New Line.LINE7507 Bus1=7492 Bus2=7508 phases=3 Linecode=2c_.04 Length=0.42324 Units=m
New Line.LINE7508 Bus1=7493 Bus2=7509 phases=3 Linecode=2c_.04 Length=0.14463 Units=m
New Line.LINE7509 Bus1=7494 Bus2=7510 phases=3 Linecode=2c_.04 Length=0.065743 Units=m
New Line.LINE7510 Bus1=7495 Bus2=7511 phases=3 Linecode=2c_.04 Length=0.06803 Units=m
New Line.LINE7511 Bus1=7496 Bus2=7512 phases=3 Linecode=4_XSC Length=0.12022 Units=m
New Line.LINE7512 Bus1=7497 Bus2=7513 phases=3 Linecode=4_XSC Length=0.098387 Units=m
New Line.LINE7513 Bus1=7498 Bus2=7514 phases=3 Linecode=4_XSC Length=0.28282 Units=m
New Line.LINE7514 Bus1=7499 Bus2=7515 phases=3 Linecode=2c_.04 Length=0.10439 Units=m
New Line.LINE7515 Bus1=7500 Bus2=7516 phases=3 Linecode=2c_.04 Length=0.122 Units=m
New Line.LINE7516 Bus1=7501 Bus2=7517 phases=3 Linecode=2c_.04 Length=0.089643 Units=m
New Line.LINE7517 Bus1=7502 Bus2=7518 phases=3 Linecode=2c_.04 Length=1.3183 Units=m
New Line.LINE7518 Bus1=7503 Bus2=7519 phases=3 Linecode=2c_.04 Length=0.14558 Units=m
New Line.LINE7519 Bus1=7504 Bus2=7520 phases=3 Linecode=4c_.25 Length=3.7228 Units=m
New Line.LINE7520 Bus1=7504 Bus2=7521 phases=3 Linecode=4c_.04 Length=0.1924 Units=m
New Line.LINE7521 Bus1=7504 Bus2=7522 phases=3 Linecode=4c_.25 Length=3.7228 Units=m
New Line.LINE7522 Bus1=7505 Bus2=7523 phases=3 Linecode=4c_.12 Length=0.34804 Units=m
New Line.LINE7523 Bus1=7506 Bus2=7524 phases=3 Linecode=2c_.04 Length=0.48474 Units=m
New Line.LINE7524 Bus1=7506 Bus2=7525 phases=3 Linecode=2c_.04 Length=0.48474 Units=m
New Line.LINE7525 Bus1=7508 Bus2=7526 phases=3 Linecode=2c_.04 Length=0.1096 Units=m
New Line.LINE7526 Bus1=7509 Bus2=7527 phases=3 Linecode=2c_.04 Length=0.10728 Units=m
New Line.LINE7527 Bus1=7510 Bus2=7528 phases=3 Linecode=2c_.04 Length=0.032015 Units=m
New Line.LINE7528 Bus1=7511 Bus2=7529 phases=3 Linecode=2c_.04 Length=0.2852 Units=m
New Line.LINE7529 Bus1=7512 Bus2=7530 phases=3 Linecode=4_XSC Length=0.29601 Units=m
New Line.LINE7530 Bus1=7513 Bus2=7531 phases=3 Linecode=4_XSC Length=0.097124 Units=m
New Line.LINE7531 Bus1=7514 Bus2=7532 phases=3 Linecode=4_XSC Length=0.19592 Units=m
New Line.LINE7532 Bus1=7515 Bus2=7533 phases=3 Linecode=2c_.04 Length=0.14029 Units=m
New Line.LINE7533 Bus1=7516 Bus2=7534 phases=3 Linecode=2c_.04 Length=0.085585 Units=m
New Line.LINE7534 Bus1=7517 Bus2=7535 phases=3 Linecode=2c_.04 Length=0.081026 Units=m
New Line.LINE7535 Bus1=7518 Bus2=7536 phases=3 Linecode=2c_.04 Length=0.18524 Units=m
New Line.LINE7536 Bus1=7519 Bus2=7537 phases=3 Linecode=2c_.04 Length=0.065999 Units=m
New Line.LINE7537 Bus1=7520 Bus2=7538 phases=3 Linecode=4c_.25 Length=0.18984 Units=m
New Line.LINE7538 Bus1=7520 Bus2=7539 phases=3 Linecode=4c_.25 Length=0.18984 Units=m
New Line.LINE7539 Bus1=7521 Bus2=7540 phases=3 Linecode=4c_.04 Length=0.056858 Units=m
New Line.LINE7540 Bus1=7523 Bus2=7541 phases=3 Linecode=4c_.12 Length=0.68246 Units=m
New Line.LINE7541 Bus1=7524 Bus2=7542 phases=3 Linecode=2c_.04 Length=5.6278 Units=m
New Line.LINE7542 Bus1=7524 Bus2=7543 phases=3 Linecode=2c_.04 Length=5.6278 Units=m
New Line.LINE7543 Bus1=7526 Bus2=7544 phases=3 Linecode=2c_.04 Length=0.13282 Units=m
New Line.LINE7544 Bus1=7527 Bus2=7545 phases=3 Linecode=2c_.04 Length=0.095037 Units=m
New Line.LINE7545 Bus1=7528 Bus2=7546 phases=3 Linecode=2c_.04 Length=1.483 Units=m
New Line.LINE7546 Bus1=7529 Bus2=7547 phases=3 Linecode=2c_.04 Length=2.7958 Units=m
New Line.LINE7547 Bus1=7530 Bus2=7548 phases=3 Linecode=4_XSC Length=0.29682 Units=m
New Line.LINE7548 Bus1=7532 Bus2=7549 phases=3 Linecode=4_XSC Length=0.1814 Units=m
New Line.LINE7549 Bus1=7533 Bus2=7550 phases=3 Linecode=2c_.04 Length=0.12615 Units=m
New Line.LINE7550 Bus1=7534 Bus2=7551 phases=3 Linecode=2c_.04 Length=0.098083 Units=m
New Line.LINE7551 Bus1=7535 Bus2=7552 phases=3 Linecode=2c_.04 Length=0.088141 Units=m
New Line.LINE7552 Bus1=7536 Bus2=7553 phases=3 Linecode=2c_.04 Length=0.16665 Units=m
New Line.LINE7553 Bus1=7537 Bus2=7554 phases=3 Linecode=2c_.04 Length=0.083167 Units=m
New Line.LINE7554 Bus1=7538 Bus2=7555 phases=3 Linecode=4c_.25 Length=0.15535 Units=m
New Line.LINE7555 Bus1=7538 Bus2=7556 phases=3 Linecode=4c_.25 Length=0.15535 Units=m
New Line.LINE7556 Bus1=7540 Bus2=7557 phases=3 Linecode=4c_.04 Length=0.080606 Units=m
New Line.LINE7557 Bus1=7541 Bus2=7558 phases=3 Linecode=4c_.12 Length=1.6055 Units=m
New Line.LINE7558 Bus1=7542 Bus2=7559 phases=3 Linecode=2c_.04 Length=0.12204 Units=m
New Line.LINE7559 Bus1=7542 Bus2=7560 phases=3 Linecode=2c_.04 Length=0.12204 Units=m
New Line.LINE7560 Bus1=7544 Bus2=7561 phases=3 Linecode=2c_.04 Length=0.084345 Units=m
New Line.LINE7561 Bus1=7545 Bus2=7562 phases=3 Linecode=2c_.04 Length=0.075 Units=m
New Line.LINE7562 Bus1=7546 Bus2=7563 phases=3 Linecode=2c_.04 Length=5.7062 Units=m
New Line.LINE7563 Bus1=7546 Bus2=7564 phases=3 Linecode=2c_.04 Length=5.7062 Units=m
New Line.LINE7564 Bus1=7547 Bus2=7565 phases=3 Linecode=2c_.04 Length=2.0504 Units=m
New Line.LINE7565 Bus1=7549 Bus2=7566 phases=3 Linecode=4_XSC Length=0.20541 Units=m
New Line.LINE7566 Bus1=7550 Bus2=7567 phases=3 Linecode=2c_.04 Length=0.18984 Units=m
New Line.LINE7567 Bus1=7551 Bus2=7568 phases=3 Linecode=2c_.04 Length=0.12606 Units=m
New Line.LINE7568 Bus1=7552 Bus2=7569 phases=3 Linecode=2c_.04 Length=0.087362 Units=m
New Line.LINE7569 Bus1=7553 Bus2=7570 phases=3 Linecode=2c_.04 Length=0.18233 Units=m
New Line.LINE7570 Bus1=7554 Bus2=7571 phases=3 Linecode=2c_.04 Length=0.084648 Units=m
New Line.LINE7571 Bus1=7555 Bus2=7572 phases=3 Linecode=4c_.25 Length=0.17465 Units=m
New Line.LINE7572 Bus1=7555 Bus2=7573 phases=3 Linecode=4c_.25 Length=0.17465 Units=m
New Line.LINE7573 Bus1=7557 Bus2=7574 phases=3 Linecode=4c_.04 Length=0.10024 Units=m
New Line.LINE7574 Bus1=7558 Bus2=7575 phases=3 Linecode=4c_.0225 Length=0.36708 Units=m
New Line.LINE7575 Bus1=7558 Bus2=7576 phases=3 Linecode=4c_.12 Length=2.4883 Units=m
New Line.LINE7576 Bus1=7559 Bus2=7577 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE7577 Bus1=7559 Bus2=7578 phases=3 Linecode=2c_.04 Length=0.13396 Units=m
New Line.LINE7578 Bus1=7561 Bus2=7579 phases=3 Linecode=2c_.04 Length=0.097251 Units=m
New Line.LINE7579 Bus1=7562 Bus2=7580 phases=3 Linecode=2c_.04 Length=0.11783 Units=m
New Line.LINE7580 Bus1=7565 Bus2=7581 phases=3 Linecode=2c_.04 Length=0.31267 Units=m
New Line.LINE7581 Bus1=7566 Bus2=7582 phases=3 Linecode=4_XSC Length=0.24792 Units=m
New Line.LINE7582 Bus1=7567 Bus2=7583 phases=3 Linecode=2c_.04 Length=0.33548 Units=m
New Line.LINE7583 Bus1=7568 Bus2=7584 phases=3 Linecode=2c_.04 Length=0.87846 Units=m
New Line.LINE7584 Bus1=7569 Bus2=7585 phases=3 Linecode=2c_.04 Length=0.1228 Units=m
New Line.LINE7585 Bus1=7570 Bus2=7586 phases=3 Linecode=2c_.04 Length=0.15408 Units=m
New Line.LINE7586 Bus1=7571 Bus2=7587 phases=3 Linecode=2c_.04 Length=0.055155 Units=m
New Line.LINE7587 Bus1=7572 Bus2=7588 phases=3 Linecode=4c_.25 Length=0.17576 Units=m
New Line.LINE7588 Bus1=7572 Bus2=7589 phases=3 Linecode=4c_.25 Length=0.17576 Units=m
New Line.LINE7589 Bus1=7574 Bus2=7590 phases=3 Linecode=4c_.04 Length=4.0144 Units=m
New Line.LINE7590 Bus1=7575 Bus2=7591 phases=3 Linecode=4c_.0225 Length=0.074653 Units=m
New Line.LINE7591 Bus1=7576 Bus2=7592 phases=3 Linecode=2c_.04 Length=2.5434 Units=m
New Line.LINE7592 Bus1=7576 Bus2=7593 phases=3 Linecode=4c_.12 Length=6.9307 Units=m
New Line.LINE7593 Bus1=7577 Bus2=7594 phases=3 Linecode=2c_.04 Length=0.12489 Units=m
New Line.LINE7594 Bus1=7577 Bus2=7595 phases=3 Linecode=2c_.04 Length=0.12489 Units=m
New Line.LINE7595 Bus1=7579 Bus2=7596 phases=3 Linecode=2c_.04 Length=0.063033 Units=m
New Line.LINE7596 Bus1=7580 Bus2=7597 phases=3 Linecode=2c_.04 Length=0.096318 Units=m
New Line.LINE7597 Bus1=7581 Bus2=7598 phases=3 Linecode=2c_.04 Length=0.063702 Units=m
New Line.LINE7598 Bus1=7582 Bus2=7599 phases=3 Linecode=4_XSC Length=0.091396 Units=m
New Line.LINE7599 Bus1=7583 Bus2=7600 phases=3 Linecode=2c_.04 Length=5.6661 Units=m
New Line.LINE7600 Bus1=7584 Bus2=7601 phases=3 Linecode=2c_.04 Length=5.2387 Units=m
New Line.LINE7601 Bus1=7585 Bus2=7602 phases=3 Linecode=2c_.04 Length=0.11207 Units=m
New Line.LINE7602 Bus1=7586 Bus2=7603 phases=3 Linecode=2c_.04 Length=0.14509 Units=m
New Line.LINE7603 Bus1=7587 Bus2=7604 phases=3 Linecode=2c_.04 Length=5.3731 Units=m
New Line.LINE7604 Bus1=7588 Bus2=7605 phases=3 Linecode=4c_.25 Length=1.4454 Units=m
New Line.LINE7605 Bus1=7588 Bus2=7606 phases=3 Linecode=4c_.25 Length=1.4454 Units=m
New Line.LINE7606 Bus1=7590 Bus2=7607 phases=3 Linecode=4c_.04 Length=5.5742 Units=m
New Line.LINE7607 Bus1=7591 Bus2=7608 phases=3 Linecode=4c_.0225 Length=0.15742 Units=m
New Line.LINE7608 Bus1=7592 Bus2=7609 phases=3 Linecode=2c_.04 Length=3.6012 Units=m
New Line.LINE7609 Bus1=7593 Bus2=7610 phases=3 Linecode=4c_.12 Length=9.9635 Units=m
New Line.LINE7610 Bus1=7594 Bus2=7611 phases=3 Linecode=2c_.04 Length=0.088 Units=m
New Line.LINE7611 Bus1=7594 Bus2=7612 phases=3 Linecode=2c_.04 Length=0.088 Units=m
New Line.LINE7612 Bus1=7596 Bus2=7613 phases=3 Linecode=2c_.04 Length=0.091482 Units=m
New Line.LINE7613 Bus1=7597 Bus2=7614 phases=3 Linecode=2c_.04 Length=0.097247 Units=m
New Line.LINE7614 Bus1=7598 Bus2=7615 phases=3 Linecode=2c_.04 Length=0.070328 Units=m
New Line.LINE7615 Bus1=7599 Bus2=7616 phases=3 Linecode=4_XSC Length=0.090795 Units=m
New Line.LINE7616 Bus1=7602 Bus2=7617 phases=3 Linecode=2c_.04 Length=0.14286 Units=m
New Line.LINE7617 Bus1=7603 Bus2=7618 phases=3 Linecode=2c_.04 Length=0.094594 Units=m
New Line.LINE7618 Bus1=7604 Bus2=7619 phases=3 Linecode=2c_.04 Length=0.20497 Units=m
New Line.LINE7619 Bus1=7605 Bus2=7620 phases=3 Linecode=4c_.25 Length=7.3826 Units=m
New Line.LINE7620 Bus1=7605 Bus2=7621 phases=3 Linecode=4c_.25 Length=7.3826 Units=m
New Line.LINE7621 Bus1=7607 Bus2=7622 phases=3 Linecode=4c_.04 Length=0.11541 Units=m
New Line.LINE7622 Bus1=7608 Bus2=7623 phases=3 Linecode=4c_.0225 Length=0.1591 Units=m
New Line.LINE7623 Bus1=7609 Bus2=7624 phases=3 Linecode=2c_.04 Length=0.060017 Units=m
New Line.LINE7624 Bus1=7610 Bus2=7625 phases=3 Linecode=2c_.04 Length=4.2142 Units=m
New Line.LINE7625 Bus1=7610 Bus2=7626 phases=3 Linecode=4c_.12 Length=4.1041 Units=m
New Line.LINE7626 Bus1=7611 Bus2=7627 phases=3 Linecode=2c_.04 Length=0.087966 Units=m
New Line.LINE7627 Bus1=7611 Bus2=7628 phases=3 Linecode=2c_.04 Length=0.087966 Units=m
New Line.LINE7628 Bus1=7613 Bus2=7629 phases=3 Linecode=2c_.04 Length=0.14278 Units=m
New Line.LINE7629 Bus1=7614 Bus2=7630 phases=3 Linecode=2c_.04 Length=0.16671 Units=m
New Line.LINE7630 Bus1=7615 Bus2=7631 phases=3 Linecode=2c_.04 Length=0.092027 Units=m
New Line.LINE7631 Bus1=7616 Bus2=7632 phases=3 Linecode=4_XSC Length=0.091089 Units=m
New Line.LINE7632 Bus1=7617 Bus2=7633 phases=3 Linecode=2c_.04 Length=0.14467 Units=m
New Line.LINE7633 Bus1=7618 Bus2=7634 phases=3 Linecode=2c_.04 Length=0.12002 Units=m
New Line.LINE7634 Bus1=7619 Bus2=7635 phases=3 Linecode=2c_.04 Length=0.092999 Units=m
New Line.LINE7635 Bus1=7620 Bus2=7636 phases=3 Linecode=4c_.25 Length=3.8554 Units=m
New Line.LINE7636 Bus1=7620 Bus2=7637 phases=3 Linecode=4c_.25 Length=3.8554 Units=m
New Line.LINE7637 Bus1=7622 Bus2=7638 phases=3 Linecode=4c_.04 Length=0.062001 Units=m
New Line.LINE7638 Bus1=7623 Bus2=7639 phases=3 Linecode=4c_.0225 Length=0.16006 Units=m
New Line.LINE7639 Bus1=7624 Bus2=7640 phases=3 Linecode=2c_.04 Length=0.11761 Units=m
New Line.LINE7640 Bus1=7625 Bus2=7641 phases=3 Linecode=2c_.04 Length=1.5014 Units=m
New Line.LINE7641 Bus1=7626 Bus2=7642 phases=3 Linecode=4c_.12 Length=2.1165 Units=m
New Line.LINE7642 Bus1=7627 Bus2=7643 phases=3 Linecode=2c_.04 Length=0.10379 Units=m
New Line.LINE7643 Bus1=7627 Bus2=7644 phases=3 Linecode=2c_.04 Length=0.10379 Units=m
New Line.LINE7644 Bus1=7629 Bus2=7645 phases=3 Linecode=2c_.04 Length=0.11511 Units=m
New Line.LINE7645 Bus1=7630 Bus2=7646 phases=3 Linecode=2c_.04 Length=0.88141 Units=m
New Line.LINE7646 Bus1=7631 Bus2=7647 phases=3 Linecode=2c_.04 Length=0.12667 Units=m
New Line.LINE7647 Bus1=7632 Bus2=7648 phases=3 Linecode=4_XSC Length=0.091005 Units=m
New Line.LINE7648 Bus1=7633 Bus2=7649 phases=3 Linecode=2c_.04 Length=0.15982 Units=m
New Line.LINE7649 Bus1=7634 Bus2=7650 phases=3 Linecode=2c_.04 Length=0.094202 Units=m
New Line.LINE7650 Bus1=7635 Bus2=7651 phases=3 Linecode=2c_.04 Length=0.16274 Units=m
New Line.LINE7651 Bus1=7636 Bus2=7652 phases=3 Linecode=4c_.25 Length=2.1897 Units=m
New Line.LINE7652 Bus1=7636 Bus2=7653 phases=3 Linecode=4c_.25 Length=2.1897 Units=m
New Line.LINE7653 Bus1=7638 Bus2=7654 phases=3 Linecode=4c_.04 Length=0.082218 Units=m
New Line.LINE7654 Bus1=7640 Bus2=7655 phases=3 Linecode=2c_.04 Length=0.10568 Units=m
New Line.LINE7655 Bus1=7641 Bus2=7656 phases=3 Linecode=2c_.04 Length=1.0451 Units=m
New Line.LINE7656 Bus1=7642 Bus2=7657 phases=3 Linecode=2c_.007 Length=0.52671 Units=m
New Line.LINE7657 Bus1=7642 Bus2=7658 phases=3 Linecode=4c_.12 Length=8.7156 Units=m
New Line.LINE7658 Bus1=7643 Bus2=7659 phases=3 Linecode=2c_.04 Length=0.8472 Units=m
New Line.LINE7659 Bus1=7643 Bus2=7660 phases=3 Linecode=2c_.04 Length=0.8472 Units=m
New Line.LINE7660 Bus1=7645 Bus2=7661 phases=3 Linecode=2c_.04 Length=0.69313 Units=m
New Line.LINE7661 Bus1=7646 Bus2=7662 phases=3 Linecode=2c_.04 Length=3.3098 Units=m
New Line.LINE7662 Bus1=7646 Bus2=7663 phases=3 Linecode=2c_.04 Length=3.3098 Units=m
New Line.LINE7663 Bus1=7646 Bus2=7664 phases=3 Linecode=2c_.04 Length=0.85287 Units=m
New Line.LINE7664 Bus1=7647 Bus2=7665 phases=3 Linecode=2c_.04 Length=0.078101 Units=m
New Line.LINE7665 Bus1=7648 Bus2=7666 phases=3 Linecode=4_XSC Length=0.090999 Units=m
New Line.LINE7666 Bus1=7649 Bus2=7667 phases=3 Linecode=2c_.04 Length=0.67619 Units=m
New Line.LINE7667 Bus1=7650 Bus2=7668 phases=3 Linecode=2c_.04 Length=0.61468 Units=m
New Line.LINE7668 Bus1=7651 Bus2=7669 phases=3 Linecode=2c_.04 Length=0.33642 Units=m
New Line.LINE7669 Bus1=7652 Bus2=7670 phases=3 Linecode=4c_.25 Length=2.3459 Units=m
New Line.LINE7670 Bus1=7652 Bus2=7671 phases=3 Linecode=4c_.25 Length=2.3459 Units=m
New Line.LINE7671 Bus1=7654 Bus2=7672 phases=3 Linecode=4c_.04 Length=0.09426 Units=m
New Line.LINE7672 Bus1=7655 Bus2=7673 phases=3 Linecode=2c_.04 Length=0.10044 Units=m
New Line.LINE7673 Bus1=7656 Bus2=7674 phases=3 Linecode=2c_.04 Length=1.8379 Units=m
New Line.LINE7674 Bus1=7656 Bus2=7675 phases=3 Linecode=2c_.04 Length=1.4947 Units=m
New Line.LINE7675 Bus1=7657 Bus2=7676 phases=3 Linecode=2c_.007 Length=0.175 Units=m
New Line.LINE7676 Bus1=7658 Bus2=7677 phases=3 Linecode=2c_.04 Length=6.6899 Units=m
New Line.LINE7677 Bus1=7658 Bus2=7678 phases=3 Linecode=4c_.12 Length=1.1947 Units=m
New Line.LINE7678 Bus1=7659 Bus2=7679 phases=3 Linecode=2c_.04 Length=4.7417 Units=m
New Line.LINE7679 Bus1=7661 Bus2=7680 phases=3 Linecode=2c_.04 Length=5.9722 Units=m
New Line.LINE7680 Bus1=7664 Bus2=7681 phases=3 Linecode=2c_.04 Length=0.067231 Units=m
New Line.LINE7681 Bus1=7665 Bus2=7682 phases=3 Linecode=2c_.04 Length=0.074672 Units=m
New Line.LINE7682 Bus1=7666 Bus2=7683 phases=3 Linecode=4_XSC Length=0.090736 Units=m
New Line.LINE7683 Bus1=7667 Bus2=7684 phases=3 Linecode=2c_.04 Length=5.7363 Units=m
New Line.LINE7684 Bus1=7668 Bus2=7685 phases=3 Linecode=2c_.04 Length=5.2333 Units=m
New Line.LINE7685 Bus1=7669 Bus2=7686 phases=3 Linecode=2c_.04 Length=0.14284 Units=m
New Line.LINE7686 Bus1=7670 Bus2=7687 phases=3 Linecode=4c_.25 Length=5.0156 Units=m
New Line.LINE7687 Bus1=7670 Bus2=7688 phases=3 Linecode=4_XSC Length=2.8287 Units=m
New Line.LINE7688 Bus1=7670 Bus2=7689 phases=3 Linecode=4c_.25 Length=5.0156 Units=m
New Line.LINE7689 Bus1=7672 Bus2=7690 phases=3 Linecode=4c_.04 Length=0.92765 Units=m
New Line.LINE7690 Bus1=7673 Bus2=7691 phases=3 Linecode=2c_.04 Length=0.10102 Units=m
New Line.LINE7691 Bus1=7674 Bus2=7692 phases=3 Linecode=2c_.04 Length=0.28122 Units=m
New Line.LINE7692 Bus1=7675 Bus2=7693 phases=3 Linecode=2c_.04 Length=5.6506 Units=m
New Line.LINE7693 Bus1=7676 Bus2=7694 phases=3 Linecode=2c_.007 Length=0.43342 Units=m
New Line.LINE7694 Bus1=7677 Bus2=7695 phases=3 Linecode=2c_.04 Length=1.881 Units=m
New Line.LINE7695 Bus1=7677 Bus2=7696 phases=3 Linecode=2c_.04 Length=0.52619 Units=m
New Line.LINE7696 Bus1=7678 Bus2=7697 phases=3 Linecode=4c_.12 Length=5.7002 Units=m
New Line.LINE7697 Bus1=7681 Bus2=7698 phases=3 Linecode=2c_.04 Length=0.062297 Units=m
New Line.LINE7698 Bus1=7682 Bus2=7699 phases=3 Linecode=2c_.04 Length=1.6726 Units=m
New Line.LINE7699 Bus1=7683 Bus2=7700 phases=3 Linecode=4_XSC Length=0.090608 Units=m
New Line.LINE7700 Bus1=7686 Bus2=7701 phases=3 Linecode=2c_.04 Length=0.15931 Units=m
New Line.LINE7701 Bus1=7687 Bus2=7702 phases=3 Linecode=4_XC Length=0.14459 Units=m
New Line.LINE7702 Bus1=7687 Bus2=7703 phases=3 Linecode=4c_.25 Length=3.7547 Units=m
New Line.LINE7703 Bus1=7687 Bus2=7704 phases=3 Linecode=4c_.25 Length=3.7547 Units=m
New Line.LINE7704 Bus1=7688 Bus2=7705 phases=3 Linecode=4_XSC Length=0.4361 Units=m
New Line.LINE7705 Bus1=7690 Bus2=7706 phases=3 Linecode=4c_.04 Length=2.6489 Units=m
New Line.LINE7706 Bus1=7691 Bus2=7707 phases=3 Linecode=2c_.04 Length=0.63404 Units=m
New Line.LINE7707 Bus1=7692 Bus2=7708 phases=3 Linecode=2c_.04 Length=6.1268 Units=m
New Line.LINE7708 Bus1=7694 Bus2=7709 phases=3 Linecode=2c_.007 Length=0.24749 Units=m
New Line.LINE7709 Bus1=7695 Bus2=7710 phases=3 Linecode=2c_.04 Length=0.56978 Units=m
New Line.LINE7710 Bus1=7697 Bus2=7711 phases=3 Linecode=4c_.12 Length=7.5385 Units=m
New Line.LINE7711 Bus1=7698 Bus2=7712 phases=3 Linecode=2c_.04 Length=0.05707 Units=m
New Line.LINE7712 Bus1=7699 Bus2=7713 phases=3 Linecode=2c_.04 Length=3.0635 Units=m
New Line.LINE7713 Bus1=7699 Bus2=7714 phases=3 Linecode=2c_.04 Length=3.0635 Units=m
New Line.LINE7714 Bus1=7699 Bus2=7715 phases=3 Linecode=2c_.04 Length=1.6586 Units=m
New Line.LINE7715 Bus1=7700 Bus2=7716 phases=3 Linecode=4_XSC Length=1.5433 Units=m
New Line.LINE7716 Bus1=7701 Bus2=7717 phases=3 Linecode=2c_.04 Length=0.35542 Units=m
New Line.LINE7717 Bus1=7702 Bus2=7718 phases=3 Linecode=4_XC Length=0.045222 Units=m
New Line.LINE7718 Bus1=7703 Bus2=7719 phases=3 Linecode=2c_.04 Length=1.4297 Units=m
New Line.LINE7719 Bus1=7703 Bus2=7720 phases=3 Linecode=4c_.25 Length=2.3562 Units=m
New Line.LINE7720 Bus1=7703 Bus2=7721 phases=3 Linecode=4c_.25 Length=2.3562 Units=m
New Line.LINE7721 Bus1=7705 Bus2=7722 phases=3 Linecode=4_XSC Length=0.42977 Units=m
New Line.LINE7722 Bus1=7706 Bus2=7723 phases=3 Linecode=4c_.04 Length=1.5997 Units=m
New Line.LINE7723 Bus1=7707 Bus2=7724 phases=3 Linecode=2c_.04 Length=7.3168 Units=m
New Line.LINE7724 Bus1=7709 Bus2=7725 phases=3 Linecode=2c_.007 Length=0.092439 Units=m
New Line.LINE7725 Bus1=7710 Bus2=7726 phases=3 Linecode=2c_.04 Length=7.4194 Units=m
New Line.LINE7726 Bus1=7711 Bus2=7727 phases=3 Linecode=35_SAC_XC Length=11.8513 Units=m
New Line.LINE7727 Bus1=7711 Bus2=7728 phases=3 Linecode=35_SAC_XC Length=0.33265 Units=m
New Line.LINE7728 Bus1=7711 Bus2=7729 phases=3 Linecode=4c_.12 Length=1.5126 Units=m
New Line.LINE7729 Bus1=7712 Bus2=7730 phases=3 Linecode=2c_.04 Length=0.074027 Units=m
New Line.LINE7730 Bus1=7715 Bus2=7731 phases=3 Linecode=2c_.04 Length=0.064381 Units=m
New Line.LINE7731 Bus1=7717 Bus2=7732 phases=3 Linecode=2c_.04 Length=5.042 Units=m
New Line.LINE7732 Bus1=7718 Bus2=7733 phases=3 Linecode=4_XC Length=0.062611 Units=m
New Line.LINE7733 Bus1=7719 Bus2=7734 phases=3 Linecode=2c_.04 Length=8.9069 Units=m
New Line.LINE7734 Bus1=7720 Bus2=7735 phases=3 Linecode=4c_.25 Length=19.1584 Units=m
New Line.LINE7735 Bus1=7720 Bus2=7736 phases=3 Linecode=4c_.25 Length=19.1584 Units=m
New Line.LINE7736 Bus1=7722 Bus2=7737 phases=3 Linecode=4_XSC Length=0.56207 Units=m
New Line.LINE7737 Bus1=7723 Bus2=7738 phases=3 Linecode=4_XSC Length=0.14966 Units=m
New Line.LINE7738 Bus1=7723 Bus2=7739 phases=3 Linecode=4c_.04 Length=0.56268 Units=m
New Line.LINE7739 Bus1=7725 Bus2=7740 phases=3 Linecode=2c_.007 Length=0.065804 Units=m
New Line.LINE7740 Bus1=7727 Bus2=7741 phases=3 Linecode=35_SAC_XC Length=0.34147 Units=m
New Line.LINE7741 Bus1=7728 Bus2=7742 phases=3 Linecode=35_SAC_XC Length=0.271 Units=m
New Line.LINE7742 Bus1=7729 Bus2=7743 phases=3 Linecode=2c_.04 Length=0.46068 Units=m
New Line.LINE7743 Bus1=7729 Bus2=7744 phases=3 Linecode=4c_.12 Length=4.8564 Units=m
New Line.LINE7744 Bus1=7730 Bus2=7745 phases=3 Linecode=2c_.04 Length=0.071254 Units=m
New Line.LINE7745 Bus1=7731 Bus2=7746 phases=3 Linecode=2c_.04 Length=0.06265 Units=m
New Line.LINE7746 Bus1=7733 Bus2=7747 phases=3 Linecode=4_XC Length=0.065945 Units=m
New Line.LINE7747 Bus1=7734 Bus2=7748 phases=3 Linecode=2c_.04 Length=0.19109 Units=m
New Line.LINE7748 Bus1=7735 Bus2=7749 phases=3 Linecode=4c_.04 Length=6.2096 Units=m
New Line.LINE7749 Bus1=7735 Bus2=7750 phases=3 Linecode=4c_.25 Length=9.6528 Units=m
New Line.LINE7750 Bus1=7735 Bus2=7751 phases=3 Linecode=4c_.25 Length=9.6528 Units=m
New Line.LINE7751 Bus1=7737 Bus2=7752 phases=3 Linecode=4_XSC Length=0.54501 Units=m
New Line.LINE7752 Bus1=7738 Bus2=7753 phases=3 Linecode=4_XSC Length=0.16824 Units=m
New Line.LINE7753 Bus1=7739 Bus2=7754 phases=3 Linecode=4c_185_SAC_XC Length=0.5517 Units=m
New Line.LINE7754 Bus1=7739 Bus2=7755 phases=3 Linecode=4c_.04 Length=2.3606 Units=m
New Line.LINE7755 Bus1=7740 Bus2=7756 phases=3 Linecode=2c_.007 Length=0.1921 Units=m
New Line.LINE7756 Bus1=7741 Bus2=7757 phases=3 Linecode=35_SAC_XC Length=0.34149 Units=m
New Line.LINE7757 Bus1=7742 Bus2=7758 phases=3 Linecode=35_SAC_XC Length=0.038328 Units=m
New Line.LINE7758 Bus1=7743 Bus2=7759 phases=3 Linecode=2c_.04 Length=4.3259 Units=m
New Line.LINE7759 Bus1=7744 Bus2=7760 phases=3 Linecode=4c_.12 Length=3.3267 Units=m
New Line.LINE7760 Bus1=7745 Bus2=7761 phases=3 Linecode=2c_.04 Length=0.0764 Units=m
New Line.LINE7761 Bus1=7746 Bus2=7762 phases=3 Linecode=2c_.04 Length=0.058523 Units=m
New Line.LINE7762 Bus1=7747 Bus2=7763 phases=3 Linecode=4_XC Length=0.090511 Units=m
New Line.LINE7763 Bus1=7748 Bus2=7764 phases=3 Linecode=2c_.04 Length=0.1253 Units=m
New Line.LINE7764 Bus1=7749 Bus2=7765 phases=3 Linecode=2c_.04 Length=4.5722 Units=m
New Line.LINE7765 Bus1=7749 Bus2=7766 phases=3 Linecode=2c_.04 Length=4.8842 Units=m
New Line.LINE7766 Bus1=7750 Bus2=7767 phases=3 Linecode=2c_.007 Length=0.12638 Units=m
New Line.LINE7767 Bus1=7750 Bus2=7768 phases=3 Linecode=4c_.25 Length=2.2214 Units=m
New Line.LINE7768 Bus1=7750 Bus2=7769 phases=3 Linecode=4c_.25 Length=1.5967 Units=m
New Line.LINE7769 Bus1=7752 Bus2=7770 phases=3 Linecode=4_XSC Length=0.398 Units=m
New Line.LINE7770 Bus1=7753 Bus2=7771 phases=3 Linecode=4_XSC Length=0.31241 Units=m
New Line.LINE7771 Bus1=7754 Bus2=7772 phases=3 Linecode=4c_185_SAC_XC Length=0.18262 Units=m
New Line.LINE7772 Bus1=7755 Bus2=7773 phases=3 Linecode=4c_.04 Length=17.8614 Units=m
New Line.LINE7773 Bus1=7756 Bus2=7774 phases=3 Linecode=4_XSC Length=0.049236 Units=m
New Line.LINE7774 Bus1=7757 Bus2=7775 phases=3 Linecode=35_SAC_XC Length=0.34192 Units=m
New Line.LINE7775 Bus1=7758 Bus2=7776 phases=3 Linecode=35_SAC_XC Length=0.038117 Units=m
New Line.LINE7776 Bus1=7759 Bus2=7777 phases=3 Linecode=2c_.04 Length=1.7573 Units=m
New Line.LINE7777 Bus1=7760 Bus2=7778 phases=3 Linecode=4c_.12 Length=10.1601 Units=m
New Line.LINE7778 Bus1=7761 Bus2=7779 phases=3 Linecode=2c_.04 Length=0.055945 Units=m
New Line.LINE7779 Bus1=7762 Bus2=7780 phases=3 Linecode=2c_.04 Length=0.066121 Units=m
New Line.LINE7780 Bus1=7763 Bus2=7781 phases=3 Linecode=4_XC Length=0.11075 Units=m
New Line.LINE7781 Bus1=7764 Bus2=7782 phases=3 Linecode=2c_.04 Length=0.176 Units=m
New Line.LINE7782 Bus1=7765 Bus2=7783 phases=3 Linecode=2c_.04 Length=1.8993 Units=m
New Line.LINE7783 Bus1=7766 Bus2=7784 phases=3 Linecode=2c_.04 Length=1.2523 Units=m
New Line.LINE7784 Bus1=7767 Bus2=7785 phases=3 Linecode=2c_.007 Length=0.051314 Units=m
New Line.LINE7785 Bus1=7768 Bus2=7786 phases=3 Linecode=4c_.25 Length=20.4237 Units=m
New Line.LINE7786 Bus1=7768 Bus2=7787 phases=3 Linecode=4c_.25 Length=20.4237 Units=m
New Line.LINE7787 Bus1=7768 Bus2=7788 phases=3 Linecode=4c_.25 Length=0.62473 Units=m
New Line.LINE7788 Bus1=7769 Bus2=7789 phases=3 Linecode=4c_.04 Length=10.7131 Units=m
New Line.LINE7789 Bus1=7770 Bus2=7790 phases=3 Linecode=4_XSC Length=0.53083 Units=m
New Line.LINE7790 Bus1=7771 Bus2=7791 phases=3 Linecode=4_XSC Length=0.24554 Units=m
New Line.LINE7791 Bus1=7773 Bus2=7792 phases=3 Linecode=2c_.04 Length=6.0412 Units=m
New Line.LINE7792 Bus1=7773 Bus2=7793 phases=3 Linecode=2c_.04 Length=1.4649 Units=m
New Line.LINE7793 Bus1=7774 Bus2=7794 phases=3 Linecode=4_XSC Length=0.052009 Units=m
New Line.LINE7794 Bus1=7775 Bus2=7795 phases=3 Linecode=35_SAC_XC Length=0.3408 Units=m
New Line.LINE7795 Bus1=7776 Bus2=7796 phases=3 Linecode=35_SAC_XC Length=0.039204 Units=m
New Line.LINE7796 Bus1=7777 Bus2=7797 phases=3 Linecode=2c_.04 Length=0.34429 Units=m
New Line.LINE7797 Bus1=7778 Bus2=7798 phases=3 Linecode=2c_.04 Length=2.8404 Units=m
New Line.LINE7798 Bus1=7778 Bus2=7799 phases=3 Linecode=4c_.12 Length=0.83143 Units=m
New Line.LINE7799 Bus1=7779 Bus2=7800 phases=3 Linecode=2c_.04 Length=0.074947 Units=m
New Line.LINE7800 Bus1=7780 Bus2=7801 phases=3 Linecode=2c_.04 Length=0.061 Units=m
New Line.LINE7801 Bus1=7781 Bus2=7802 phases=3 Linecode=4_XC Length=0.24163 Units=m
New Line.LINE7802 Bus1=7782 Bus2=7803 phases=3 Linecode=2c_.04 Length=0.15157 Units=m
New Line.LINE7803 Bus1=7783 Bus2=7804 phases=3 Linecode=2c_.04 Length=0.11177 Units=m
New Line.LINE7804 Bus1=7784 Bus2=7805 phases=3 Linecode=2c_.04 Length=0.13893 Units=m
New Line.LINE7805 Bus1=7785 Bus2=7806 phases=3 Linecode=2c_.007 Length=0.093262 Units=m
New Line.LINE7806 Bus1=7786 Bus2=7807 phases=3 Linecode=4c_.25 Length=11.3485 Units=m
New Line.LINE7807 Bus1=7786 Bus2=7808 phases=3 Linecode=4c_.04 Length=6.4644 Units=m
New Line.LINE7808 Bus1=7786 Bus2=7809 phases=3 Linecode=4c_.25 Length=11.3485 Units=m
New Line.LINE7809 Bus1=7789 Bus2=7810 phases=3 Linecode=2c_.04 Length=0.34975 Units=m
New Line.LINE7810 Bus1=7789 Bus2=7811 phases=3 Linecode=4c_.04 Length=2.3127 Units=m
New Line.LINE7811 Bus1=7790 Bus2=7812 phases=3 Linecode=4_XSC Length=0.32301 Units=m
New Line.LINE7812 Bus1=7791 Bus2=7813 phases=3 Linecode=4_XSC Length=0.098617 Units=m
New Line.LINE7813 Bus1=7792 Bus2=7814 phases=3 Linecode=2c_.04 Length=3.3824 Units=m
New Line.LINE7814 Bus1=7793 Bus2=7815 phases=3 Linecode=2c_.04 Length=0.099705 Units=m
New Line.LINE7815 Bus1=7794 Bus2=7816 phases=3 Linecode=4_XSC Length=0.05143 Units=m
New Line.LINE7816 Bus1=7795 Bus2=7817 phases=3 Linecode=35_SAC_XC Length=0.34217 Units=m
New Line.LINE7817 Bus1=7796 Bus2=7818 phases=3 Linecode=35_SAC_XC Length=0.038601 Units=m
New Line.LINE7818 Bus1=7797 Bus2=7819 phases=3 Linecode=2c_.04 Length=0.46218 Units=m
New Line.LINE7819 Bus1=7797 Bus2=7820 phases=3 Linecode=2c_.04 Length=0.77742 Units=m
New Line.LINE7820 Bus1=7798 Bus2=7821 phases=3 Linecode=2c_.04 Length=3.7316 Units=m
New Line.LINE7821 Bus1=7799 Bus2=7822 phases=3 Linecode=4_XC Length=0.54744 Units=m
New Line.LINE7822 Bus1=7799 Bus2=7823 phases=3 Linecode=4c_.12 Length=3.2854 Units=m
New Line.LINE7823 Bus1=7800 Bus2=7824 phases=3 Linecode=2c_.04 Length=0.082037 Units=m
New Line.LINE7824 Bus1=7801 Bus2=7825 phases=3 Linecode=2c_.04 Length=0.07311 Units=m
New Line.LINE7825 Bus1=7802 Bus2=7826 phases=3 Linecode=4_XC Length=0.042189 Units=m
New Line.LINE7826 Bus1=7803 Bus2=7827 phases=3 Linecode=2c_.04 Length=0.18221 Units=m
New Line.LINE7827 Bus1=7804 Bus2=7828 phases=3 Linecode=2c_.04 Length=0.127 Units=m
New Line.LINE7828 Bus1=7805 Bus2=7829 phases=3 Linecode=2c_.04 Length=0.129 Units=m
New Line.LINE7829 Bus1=7806 Bus2=7830 phases=3 Linecode=2c_.007 Length=0.11625 Units=m
New Line.LINE7830 Bus1=7807 Bus2=7831 phases=3 Linecode=4c_.25 Length=19.2085 Units=m
New Line.LINE7831 Bus1=7807 Bus2=7832 phases=3 Linecode=2c_.04 Length=0.2413 Units=m
New Line.LINE7832 Bus1=7807 Bus2=7833 phases=3 Linecode=4c_.25 Length=19.2085 Units=m
New Line.LINE7833 Bus1=7808 Bus2=7834 phases=3 Linecode=4c_.04 Length=0.94374 Units=m
New Line.LINE7834 Bus1=7810 Bus2=7835 phases=3 Linecode=2c_.04 Length=0.34952 Units=m
New Line.LINE7835 Bus1=7811 Bus2=7836 phases=3 Linecode=2c_.04 Length=1.0004 Units=m
New Line.LINE7836 Bus1=7811 Bus2=7837 phases=3 Linecode=2c_.04 Length=5.0953 Units=m
New Line.LINE7837 Bus1=7812 Bus2=7838 phases=3 Linecode=4_XSC Length=0.39478 Units=m
New Line.LINE7838 Bus1=7813 Bus2=7839 phases=3 Linecode=4_XSC Length=0.041195 Units=m
New Line.LINE7839 Bus1=7814 Bus2=7840 phases=3 Linecode=2c_.04 Length=0.89814 Units=m
New Line.LINE7840 Bus1=7814 Bus2=7841 phases=3 Linecode=2c_.04 Length=2.9413 Units=m
New Line.LINE7841 Bus1=7815 Bus2=7842 phases=3 Linecode=2c_.04 Length=0.11762 Units=m
New Line.LINE7842 Bus1=7816 Bus2=7843 phases=3 Linecode=4_XSC Length=0.051245 Units=m
New Line.LINE7843 Bus1=7817 Bus2=7844 phases=3 Linecode=35_SAC_XC Length=0.34125 Units=m
New Line.LINE7844 Bus1=7818 Bus2=7845 phases=3 Linecode=35_SAC_XC Length=0.038012 Units=m
New Line.LINE7845 Bus1=7819 Bus2=7846 phases=3 Linecode=2c_.04 Length=0.18103 Units=m
New Line.LINE7846 Bus1=7821 Bus2=7847 phases=3 Linecode=2c_.04 Length=0.5927 Units=m
New Line.LINE7847 Bus1=7822 Bus2=7848 phases=3 Linecode=4_XC Length=0.12311 Units=m
New Line.LINE7848 Bus1=7823 Bus2=7849 phases=3 Linecode=2c_4 Length=0.16374 Units=m
New Line.LINE7849 Bus1=7823 Bus2=7850 phases=3 Linecode=4c_.12 Length=0.25433 Units=m
New Line.LINE7850 Bus1=7824 Bus2=7851 phases=3 Linecode=2c_.04 Length=0.097082 Units=m
New Line.LINE7851 Bus1=7825 Bus2=7852 phases=3 Linecode=2c_.04 Length=0.098488 Units=m
New Line.LINE7852 Bus1=7826 Bus2=7853 phases=3 Linecode=4_XC Length=0.067359 Units=m
New Line.LINE7853 Bus1=7827 Bus2=7854 phases=3 Linecode=2c_.04 Length=0.56626 Units=m
New Line.LINE7854 Bus1=7828 Bus2=7855 phases=3 Linecode=2c_.04 Length=0.070832 Units=m
New Line.LINE7855 Bus1=7829 Bus2=7856 phases=3 Linecode=2c_.04 Length=0.081394 Units=m
New Line.LINE7856 Bus1=7830 Bus2=7857 phases=3 Linecode=2c_.007 Length=0.088409 Units=m
New Line.LINE7857 Bus1=7831 Bus2=7858 phases=3 Linecode=4c_25 Length=0.50064 Units=m
New Line.LINE7858 Bus1=7831 Bus2=7859 phases=3 Linecode=3c_300_SAC Length=0.34375 Units=m
New Line.LINE7859 Bus1=7832 Bus2=7860 phases=3 Linecode=2c_.04 Length=0.18543 Units=m
New Line.LINE7860 Bus1=7834 Bus2=7861 phases=3 Linecode=4c_.04 Length=0.52011 Units=m
New Line.LINE7861 Bus1=7835 Bus2=7862 phases=3 Linecode=2c_.04 Length=1.9073 Units=m
New Line.LINE7862 Bus1=7837 Bus2=7863 phases=3 Linecode=2c_.04 Length=0.8252 Units=m
New Line.LINE7863 Bus1=7838 Bus2=7864 phases=3 Linecode=4_XSC Length=0.42814 Units=m
New Line.LINE7864 Bus1=7839 Bus2=7865 phases=3 Linecode=4_XSC Length=0.067186 Units=m
New Line.LINE7865 Bus1=7840 Bus2=7866 phases=3 Linecode=2c_.04 Length=0.095854 Units=m
New Line.LINE7866 Bus1=7841 Bus2=7867 phases=3 Linecode=2c_.04 Length=7.3884 Units=m
New Line.LINE7867 Bus1=7842 Bus2=7868 phases=3 Linecode=2c_.04 Length=5.5002 Units=m
New Line.LINE7868 Bus1=7843 Bus2=7869 phases=3 Linecode=4_XSC Length=0.05224 Units=m
New Line.LINE7869 Bus1=7844 Bus2=7870 phases=3 Linecode=35_SAC_XC Length=0.34143 Units=m
New Line.LINE7870 Bus1=7845 Bus2=7871 phases=3 Linecode=35_SAC_XC Length=0.038601 Units=m
New Line.LINE7871 Bus1=7846 Bus2=7872 phases=3 Linecode=2c_.04 Length=1.358 Units=m
New Line.LINE7872 Bus1=7847 Bus2=7873 phases=3 Linecode=2c_.04 Length=0.59924 Units=m
New Line.LINE7873 Bus1=7848 Bus2=7874 phases=3 Linecode=4_XC Length=0.12371 Units=m
New Line.LINE7874 Bus1=7849 Bus2=7875 phases=3 Linecode=2c_4 Length=0.075286 Units=m
New Line.LINE7875 Bus1=7850 Bus2=7876 phases=3 Linecode=4c_.12 Length=3.0004 Units=m
New Line.LINE7876 Bus1=7851 Bus2=7877 phases=3 Linecode=2c_.04 Length=0.089404 Units=m
New Line.LINE7877 Bus1=7852 Bus2=7878 phases=3 Linecode=2c_.04 Length=0.085089 Units=m
New Line.LINE7878 Bus1=7853 Bus2=7879 phases=3 Linecode=4_XC Length=0.071342 Units=m
New Line.LINE7879 Bus1=7854 Bus2=7880 phases=3 Linecode=2c_.04 Length=3.8384 Units=m
New Line.LINE7880 Bus1=7854 Bus2=7881 phases=3 Linecode=2c_.04 Length=1.3793 Units=m
New Line.LINE7881 Bus1=7855 Bus2=7882 phases=3 Linecode=2c_.04 Length=0.101 Units=m
New Line.LINE7882 Bus1=7856 Bus2=7883 phases=3 Linecode=2c_.04 Length=0.11161 Units=m
New Line.LINE7883 Bus1=7857 Bus2=7884 phases=3 Linecode=2c_.007 Length=0.091924 Units=m
New Line.LINE7884 Bus1=7858 Bus2=7885 phases=3 Linecode=4c_.06 Length=13.4479 Units=m
New Line.LINE7885 Bus1=7859 Bus2=7886 phases=3 Linecode=3c_300_SAC Length=0.13025 Units=m
New Line.LINE7886 Bus1=7860 Bus2=7887 phases=3 Linecode=2c_.04 Length=0.17964 Units=m
New Line.LINE7887 Bus1=7861 Bus2=7888 phases=3 Linecode=2c_.04 Length=0.68027 Units=m
New Line.LINE7888 Bus1=7861 Bus2=7889 phases=3 Linecode=2c_.04 Length=10.1476 Units=m
New Line.LINE7889 Bus1=7862 Bus2=7890 phases=3 Linecode=2c_.04 Length=0.12792 Units=m
New Line.LINE7890 Bus1=7863 Bus2=7891 phases=3 Linecode=2c_.04 Length=0.29629 Units=m
New Line.LINE7891 Bus1=7864 Bus2=7892 phases=3 Linecode=4_XSC Length=0.54803 Units=m
New Line.LINE7892 Bus1=7865 Bus2=7893 phases=3 Linecode=4_XSC Length=0.071589 Units=m
New Line.LINE7893 Bus1=7866 Bus2=7894 phases=3 Linecode=2c_.04 Length=0.070036 Units=m
New Line.LINE7894 Bus1=7867 Bus2=7895 phases=3 Linecode=2c_.04 Length=0.96094 Units=m
New Line.LINE7895 Bus1=7868 Bus2=7896 phases=3 Linecode=2c_.04 Length=2.5515 Units=m
New Line.LINE7896 Bus1=7869 Bus2=7897 phases=3 Linecode=4_XSC Length=0.051478 Units=m
New Line.LINE7897 Bus1=7870 Bus2=7898 phases=3 Linecode=35_SAC_XC Length=0.34162 Units=m
New Line.LINE7898 Bus1=7871 Bus2=7899 phases=3 Linecode=35_SAC_XC Length=0.038211 Units=m
New Line.LINE7899 Bus1=7872 Bus2=7900 phases=3 Linecode=2c_.04 Length=2.7002 Units=m
New Line.LINE7900 Bus1=7873 Bus2=7901 phases=3 Linecode=2c_.04 Length=0.63915 Units=m
New Line.LINE7901 Bus1=7874 Bus2=7902 phases=3 Linecode=4_XC Length=0.12238 Units=m
New Line.LINE7902 Bus1=7875 Bus2=7903 phases=3 Linecode=2c_4 Length=0.06407 Units=m
New Line.LINE7903 Bus1=7877 Bus2=7904 phases=3 Linecode=2c_.04 Length=0.72536 Units=m
New Line.LINE7904 Bus1=7878 Bus2=7905 phases=3 Linecode=2c_.04 Length=0.22235 Units=m
New Line.LINE7905 Bus1=7879 Bus2=7906 phases=3 Linecode=4_XC Length=0.099248 Units=m
New Line.LINE7906 Bus1=7881 Bus2=7907 phases=3 Linecode=2c_.04 Length=0.19071 Units=m
New Line.LINE7907 Bus1=7882 Bus2=7908 phases=3 Linecode=2c_.04 Length=0.078 Units=m
New Line.LINE7908 Bus1=7883 Bus2=7909 phases=3 Linecode=2c_.04 Length=0.080262 Units=m
New Line.LINE7909 Bus1=7884 Bus2=7910 phases=3 Linecode=2c_.007 Length=0.5886 Units=m
New Line.LINE7910 Bus1=7885 Bus2=7911 phases=3 Linecode=4c_.06 Length=4.5829 Units=m
New Line.LINE7911 Bus1=7885 Bus2=7912 phases=3 Linecode=2c_.007 Length=0.090519 Units=m
New Line.LINE7912 Bus1=7886 Bus2=7913 phases=3 Linecode=3c_300_SAC Length=0.14637 Units=m
New Line.LINE7913 Bus1=7887 Bus2=7914 phases=3 Linecode=2c_.04 Length=5.9974 Units=m
New Line.LINE7914 Bus1=7888 Bus2=7915 phases=3 Linecode=2c_.04 Length=0.22291 Units=m
New Line.LINE7915 Bus1=7889 Bus2=7916 phases=3 Linecode=2c_.04 Length=0.5146 Units=m
New Line.LINE7916 Bus1=7890 Bus2=7917 phases=3 Linecode=2c_.04 Length=5.241 Units=m
New Line.LINE7917 Bus1=7891 Bus2=7918 phases=3 Linecode=2c_.04 Length=0.184 Units=m
New Line.LINE7918 Bus1=7892 Bus2=7919 phases=3 Linecode=4_XSC Length=0.43467 Units=m
New Line.LINE7919 Bus1=7893 Bus2=7920 phases=3 Linecode=4_XSC Length=0.078101 Units=m
New Line.LINE7920 Bus1=7894 Bus2=7921 phases=3 Linecode=2c_.04 Length=0.081 Units=m
New Line.LINE7921 Bus1=7895 Bus2=7922 phases=3 Linecode=2c_.04 Length=0.060811 Units=m
New Line.LINE7922 Bus1=7896 Bus2=7923 phases=3 Linecode=2c_.04 Length=0.62071 Units=m
New Line.LINE7923 Bus1=7897 Bus2=7924 phases=3 Linecode=4_XSC Length=0.051244 Units=m
New Line.LINE7924 Bus1=7898 Bus2=7925 phases=3 Linecode=35_SAC_XC Length=0.34086 Units=m
New Line.LINE7925 Bus1=7899 Bus2=7926 phases=3 Linecode=35_SAC_XC Length=0.039114 Units=m
New Line.LINE7926 Bus1=7900 Bus2=7927 phases=3 Linecode=2c_.04 Length=1.325 Units=m
New Line.LINE7927 Bus1=7901 Bus2=7928 phases=3 Linecode=2c_.04 Length=1.6526 Units=m
New Line.LINE7928 Bus1=7901 Bus2=7929 phases=3 Linecode=2c_.04 Length=2.1843 Units=m
New Line.LINE7929 Bus1=7902 Bus2=7930 phases=3 Linecode=4_XC Length=0.12278 Units=m
New Line.LINE7930 Bus1=7903 Bus2=7931 phases=3 Linecode=2c_4 Length=0.10819 Units=m
New Line.LINE7931 Bus1=7904 Bus2=7932 phases=3 Linecode=2c_.04 Length=4.8106 Units=m
New Line.LINE7932 Bus1=7905 Bus2=7933 phases=3 Linecode=2c_.04 Length=1.0665 Units=m
New Line.LINE7933 Bus1=7906 Bus2=7934 phases=3 Linecode=4_XC Length=0.085001 Units=m
New Line.LINE7934 Bus1=7907 Bus2=7935 phases=3 Linecode=2c_.04 Length=0.194 Units=m
New Line.LINE7935 Bus1=7908 Bus2=7936 phases=3 Linecode=2c_.04 Length=0.15433 Units=m
New Line.LINE7936 Bus1=7909 Bus2=7937 phases=3 Linecode=2c_.04 Length=2.4988 Units=m
New Line.LINE7937 Bus1=7910 Bus2=7938 phases=3 Linecode=4_XSC Length=0.1997 Units=m
New Line.LINE7938 Bus1=7911 Bus2=7939 phases=3 Linecode=4c_.06 Length=6.2056 Units=m
New Line.LINE7939 Bus1=7911 Bus2=7940 phases=3 Linecode=4c_.04 Length=14.8894 Units=m
New Line.LINE7940 Bus1=7912 Bus2=7941 phases=3 Linecode=2c_.007 Length=0.080499 Units=m
New Line.LINE7941 Bus1=7913 Bus2=7942 phases=3 Linecode=3c_300_SAC Length=0.13065 Units=m
New Line.LINE7942 Bus1=7914 Bus2=7943 phases=3 Linecode=2c_.04 Length=0.2292 Units=m
New Line.LINE7943 Bus1=7914 Bus2=7944 phases=3 Linecode=2c_.04 Length=5.1249 Units=m
New Line.LINE7944 Bus1=7915 Bus2=7945 phases=3 Linecode=2c_.04 Length=0.19141 Units=m
New Line.LINE7945 Bus1=7916 Bus2=7946 phases=3 Linecode=2c_.04 Length=0.228 Units=m
New Line.LINE7946 Bus1=7917 Bus2=7947 phases=3 Linecode=2c_.04 Length=0.32262 Units=m
New Line.LINE7947 Bus1=7918 Bus2=7948 phases=3 Linecode=2c_.04 Length=0.30297 Units=m
New Line.LINE7948 Bus1=7919 Bus2=7949 phases=3 Linecode=4_XSC Length=0.38966 Units=m
New Line.LINE7949 Bus1=7920 Bus2=7950 phases=3 Linecode=4_XSC Length=0.079926 Units=m
New Line.LINE7950 Bus1=7921 Bus2=7951 phases=3 Linecode=2c_.04 Length=0.081884 Units=m
New Line.LINE7951 Bus1=7922 Bus2=7952 phases=3 Linecode=2c_.04 Length=0.061132 Units=m
New Line.LINE7952 Bus1=7923 Bus2=7953 phases=3 Linecode=2c_.04 Length=0.063513 Units=m
New Line.LINE7953 Bus1=7924 Bus2=7954 phases=3 Linecode=4_XSC Length=0.051001 Units=m
New Line.LINE7954 Bus1=7925 Bus2=7955 phases=3 Linecode=35_SAC_XC Length=4.3636 Units=m
New Line.LINE7955 Bus1=7926 Bus2=7956 phases=3 Linecode=35_SAC_XC Length=6.7915 Units=m
New Line.LINE7956 Bus1=7927 Bus2=7957 phases=3 Linecode=2c_.04 Length=0.31113 Units=m
New Line.LINE7957 Bus1=7928 Bus2=7958 phases=3 Linecode=2c_.04 Length=0.13005 Units=m
New Line.LINE7958 Bus1=7929 Bus2=7959 phases=3 Linecode=2c_.04 Length=2.4234 Units=m
New Line.LINE7959 Bus1=7930 Bus2=7960 phases=3 Linecode=4_XC Length=0.12307 Units=m
New Line.LINE7960 Bus1=7931 Bus2=7961 phases=3 Linecode=2c_4 Length=0.084716 Units=m
New Line.LINE7961 Bus1=7932 Bus2=7962 phases=3 Linecode=2c_.04 Length=2.5829 Units=m
New Line.LINE7962 Bus1=7933 Bus2=7963 phases=3 Linecode=2c_.04 Length=13.7688 Units=m
New Line.LINE7963 Bus1=7934 Bus2=7964 phases=3 Linecode=4_XC Length=0.086144 Units=m
New Line.LINE7964 Bus1=7935 Bus2=7965 phases=3 Linecode=2c_.04 Length=0.336 Units=m
New Line.LINE7965 Bus1=7936 Bus2=7966 phases=3 Linecode=2c_.04 Length=2.4908 Units=m
New Line.LINE7966 Bus1=7937 Bus2=7967 phases=3 Linecode=2c_.04 Length=0.19239 Units=m
New Line.LINE7967 Bus1=7938 Bus2=7968 phases=3 Linecode=4_XSC Length=0.19872 Units=m
New Line.LINE7968 Bus1=7939 Bus2=7969 phases=3 Linecode=4c_.06 Length=4.3401 Units=m
New Line.LINE7969 Bus1=7940 Bus2=7970 phases=3 Linecode=4c_.04 Length=1.5311 Units=m
New Line.LINE7970 Bus1=7941 Bus2=7971 phases=3 Linecode=2c_.007 Length=0.081154 Units=m
New Line.LINE7971 Bus1=7942 Bus2=7972 phases=3 Linecode=3c_300_SAC Length=0.14467 Units=m
New Line.LINE7972 Bus1=7943 Bus2=7973 phases=3 Linecode=2c_.04 Length=0.55206 Units=m
New Line.LINE7973 Bus1=7944 Bus2=7974 phases=3 Linecode=2c_.04 Length=0.61892 Units=m
New Line.LINE7974 Bus1=7945 Bus2=7975 phases=3 Linecode=2c_.04 Length=0.25852 Units=m
New Line.LINE7975 Bus1=7946 Bus2=7976 phases=3 Linecode=2c_.04 Length=0.1835 Units=m
New Line.LINE7976 Bus1=7947 Bus2=7977 phases=3 Linecode=2c_.04 Length=0.147 Units=m
New Line.LINE7977 Bus1=7948 Bus2=7978 phases=3 Linecode=2c_.04 Length=0.5488 Units=m
New Line.LINE7978 Bus1=7949 Bus2=7979 phases=3 Linecode=4_XSC Length=0.18341 Units=m
New Line.LINE7979 Bus1=7950 Bus2=7980 phases=3 Linecode=4_XSC Length=0.060877 Units=m
New Line.LINE7980 Bus1=7951 Bus2=7981 phases=3 Linecode=2c_.04 Length=0.040162 Units=m
New Line.LINE7981 Bus1=7952 Bus2=7982 phases=3 Linecode=2c_.04 Length=0.065192 Units=m
New Line.LINE7982 Bus1=7953 Bus2=7983 phases=3 Linecode=2c_.04 Length=0.38697 Units=m
New Line.LINE7983 Bus1=7954 Bus2=7984 phases=3 Linecode=4_XSC Length=0.052496 Units=m
New Line.LINE7984 Bus1=7955 Bus2=7985 phases=3 Linecode=35_SAC_XC Length=0.28712 Units=m
New Line.LINE7985 Bus1=7956 Bus2=7986 phases=3 Linecode=35_SAC_XC Length=0.14481 Units=m
New Line.LINE7986 Bus1=7957 Bus2=7987 phases=3 Linecode=2c_.04 Length=0.26624 Units=m
New Line.LINE7987 Bus1=7958 Bus2=7988 phases=3 Linecode=2c_.04 Length=0.11152 Units=m
New Line.LINE7988 Bus1=7959 Bus2=7989 phases=3 Linecode=2c_.04 Length=0.53524 Units=m
New Line.LINE7989 Bus1=7960 Bus2=7990 phases=3 Linecode=4_XC Length=0.12332 Units=m
New Line.LINE7990 Bus1=7961 Bus2=7991 phases=3 Linecode=2c_4 Length=0.10562 Units=m
New Line.LINE7991 Bus1=7962 Bus2=7992 phases=3 Linecode=2c_.04 Length=0.23021 Units=m
New Line.LINE7992 Bus1=7963 Bus2=7993 phases=3 Linecode=2c_.04 Length=2.9993 Units=m
New Line.LINE7993 Bus1=7964 Bus2=7994 phases=3 Linecode=4_XC Length=0.067357 Units=m
New Line.LINE7994 Bus1=7965 Bus2=7995 phases=3 Linecode=2c_.04 Length=0.2536 Units=m
New Line.LINE7995 Bus1=7966 Bus2=7996 phases=3 Linecode=2c_.04 Length=0.11177 Units=m
New Line.LINE7996 Bus1=7967 Bus2=7997 phases=3 Linecode=2c_.04 Length=0.12127 Units=m
New Line.LINE7997 Bus1=7968 Bus2=7998 phases=3 Linecode=4_XSC Length=0.1999 Units=m
New Line.LINE7998 Bus1=7969 Bus2=7999 phases=3 Linecode=4_XC Length=0.080591 Units=m
New Line.LINE7999 Bus1=7969 Bus2=71000 phases=3 Linecode=4c_.06 Length=6.1071 Units=m
New Line.LINE71000 Bus1=7970 Bus2=71001 phases=3 Linecode=4c_.04 Length=1.3555 Units=m
New Line.LINE71001 Bus1=7971 Bus2=71002 phases=3 Linecode=2c_.007 Length=0.072 Units=m
New Line.LINE71002 Bus1=7972 Bus2=71003 phases=3 Linecode=3c_300_SAC Length=0.16636 Units=m
New Line.LINE71003 Bus1=7973 Bus2=71004 phases=3 Linecode=2c_.04 Length=5.6944 Units=m
New Line.LINE71004 Bus1=7974 Bus2=71005 phases=3 Linecode=2c_.04 Length=0.30686 Units=m
New Line.LINE71005 Bus1=7975 Bus2=71006 phases=3 Linecode=2c_.04 Length=0.28911 Units=m
New Line.LINE71006 Bus1=7976 Bus2=71007 phases=3 Linecode=2c_.04 Length=0.41262 Units=m
New Line.LINE71007 Bus1=7977 Bus2=71008 phases=3 Linecode=2c_.04 Length=0.1929 Units=m
New Line.LINE71008 Bus1=7978 Bus2=71009 phases=3 Linecode=2c_.04 Length=0.21967 Units=m
New Line.LINE71009 Bus1=7979 Bus2=71010 phases=3 Linecode=4_XSC Length=0.58801 Units=m
New Line.LINE71010 Bus1=7980 Bus2=71011 phases=3 Linecode=4_XSC Length=0.046098 Units=m
New Line.LINE71011 Bus1=7981 Bus2=71012 phases=3 Linecode=2c_.04 Length=0.058831 Units=m
New Line.LINE71012 Bus1=7982 Bus2=71013 phases=3 Linecode=2c_.04 Length=0.081 Units=m
New Line.LINE71013 Bus1=7983 Bus2=71014 phases=3 Linecode=2c_.04 Length=5.7376 Units=m
New Line.LINE71014 Bus1=7984 Bus2=71015 phases=3 Linecode=4_XSC Length=0.043417 Units=m
New Line.LINE71015 Bus1=7985 Bus2=71016 phases=3 Linecode=35_SAC_XC Length=0.28656 Units=m
New Line.LINE71016 Bus1=7986 Bus2=71017 phases=3 Linecode=35_SAC_XC Length=0.14436 Units=m
New Line.LINE71017 Bus1=7987 Bus2=71018 phases=3 Linecode=2c_.04 Length=0.61803 Units=m
New Line.LINE71018 Bus1=7988 Bus2=71019 phases=3 Linecode=2c_.04 Length=0.094642 Units=m
New Line.LINE71019 Bus1=7989 Bus2=71020 phases=3 Linecode=2c_.04 Length=0.42769 Units=m
New Line.LINE71020 Bus1=7990 Bus2=71021 phases=3 Linecode=4_XC Length=0.12333 Units=m
New Line.LINE71021 Bus1=7991 Bus2=71022 phases=3 Linecode=2c_4 Length=0.32674 Units=m
New Line.LINE71022 Bus1=7992 Bus2=71023 phases=3 Linecode=2c_.04 Length=0.22755 Units=m
New Line.LINE71023 Bus1=7993 Bus2=71024 phases=3 Linecode=2c_.04 Length=2.3826 Units=m
New Line.LINE71024 Bus1=7994 Bus2=71025 phases=3 Linecode=4_XC Length=0.098082 Units=m
New Line.LINE71025 Bus1=7995 Bus2=71026 phases=3 Linecode=2c_.04 Length=7.2231 Units=m
New Line.LINE71026 Bus1=7996 Bus2=71027 phases=3 Linecode=2c_.04 Length=0.038601 Units=m
New Line.LINE71027 Bus1=7997 Bus2=71028 phases=3 Linecode=2c_.04 Length=0.21 Units=m
New Line.LINE71028 Bus1=7998 Bus2=71029 phases=3 Linecode=4_XSC Length=3.1915 Units=m
New Line.LINE71029 Bus1=7999 Bus2=71030 phases=3 Linecode=4_XC Length=0.080722 Units=m
New Line.LINE71030 Bus1=71000 Bus2=71031 phases=3 Linecode=4c_.06 Length=8.9765 Units=m
New Line.LINE71031 Bus1=71000 Bus2=71032 phases=3 Linecode=4c_.06 Length=0.14363 Units=m
New Line.LINE71032 Bus1=71001 Bus2=71033 phases=3 Linecode=4c_.04 Length=7.8674 Units=m
New Line.LINE71033 Bus1=71002 Bus2=71034 phases=3 Linecode=2c_.007 Length=0.083952 Units=m
New Line.LINE71034 Bus1=71003 Bus2=71035 phases=3 Linecode=3c_300_SAC Length=0.40704 Units=m
New Line.LINE71035 Bus1=71004 Bus2=71036 phases=3 Linecode=2c_.04 Length=0.18962 Units=m
New Line.LINE71036 Bus1=71005 Bus2=71037 phases=3 Linecode=2c_.04 Length=0.25305 Units=m
New Line.LINE71037 Bus1=71006 Bus2=71038 phases=3 Linecode=2c_.04 Length=4.8005 Units=m
New Line.LINE71038 Bus1=71006 Bus2=71039 phases=3 Linecode=2c_.04 Length=0.50511 Units=m
New Line.LINE71039 Bus1=71007 Bus2=71040 phases=3 Linecode=2c_.04 Length=4.6758 Units=m
New Line.LINE71040 Bus1=71007 Bus2=71041 phases=3 Linecode=2c_.04 Length=0.51099 Units=m
New Line.LINE71041 Bus1=71008 Bus2=71042 phases=3 Linecode=2c_.04 Length=0.25804 Units=m
New Line.LINE71042 Bus1=71009 Bus2=71043 phases=3 Linecode=2c_.04 Length=5.8102 Units=m
New Line.LINE71043 Bus1=71009 Bus2=71044 phases=3 Linecode=2c_.04 Length=0.16801 Units=m
New Line.LINE71044 Bus1=71010 Bus2=71045 phases=3 Linecode=4_XSC Length=0.38541 Units=m
New Line.LINE71045 Bus1=71011 Bus2=71046 phases=3 Linecode=4_XSC Length=0.057697 Units=m
New Line.LINE71046 Bus1=71012 Bus2=71047 phases=3 Linecode=2c_.04 Length=0.044553 Units=m
New Line.LINE71047 Bus1=71013 Bus2=71048 phases=3 Linecode=2c_.04 Length=0.071805 Units=m
New Line.LINE71048 Bus1=71014 Bus2=71049 phases=3 Linecode=2c_.04 Length=7.2259 Units=m
New Line.LINE71049 Bus1=71015 Bus2=71050 phases=3 Linecode=4_XSC Length=0.043417 Units=m
New Line.LINE71050 Bus1=71016 Bus2=71051 phases=3 Linecode=35_SAC_XC Length=0.28713 Units=m
New Line.LINE71051 Bus1=71017 Bus2=71052 phases=3 Linecode=35_SAC_XC Length=0.14422 Units=m
New Line.LINE71052 Bus1=71018 Bus2=71053 phases=3 Linecode=2c_.04 Length=0.41717 Units=m
New Line.LINE71053 Bus1=71019 Bus2=71054 phases=3 Linecode=2c_.04 Length=0.26327 Units=m
New Line.LINE71054 Bus1=71020 Bus2=71055 phases=3 Linecode=2c_.04 Length=0.395 Units=m
New Line.LINE71055 Bus1=71022 Bus2=71056 phases=3 Linecode=2c_4 Length=7.2316 Units=m
New Line.LINE71056 Bus1=71023 Bus2=71057 phases=3 Linecode=2c_.04 Length=0.17877 Units=m
New Line.LINE71057 Bus1=71024 Bus2=71058 phases=3 Linecode=2c_.04 Length=0.07433 Units=m
New Line.LINE71058 Bus1=71025 Bus2=71059 phases=3 Linecode=4_XC Length=5.5266 Units=m
New Line.LINE71059 Bus1=71026 Bus2=71060 phases=3 Linecode=2c_.04 Length=4.4211 Units=m
New Line.LINE71060 Bus1=71027 Bus2=71061 phases=3 Linecode=2c_.04 Length=0.076557 Units=m
New Line.LINE71061 Bus1=71028 Bus2=71062 phases=3 Linecode=2c_.04 Length=0.094578 Units=m
New Line.LINE71062 Bus1=71029 Bus2=71063 phases=3 Linecode=4_XSC Length=0.17103 Units=m
New Line.LINE71063 Bus1=71030 Bus2=71064 phases=3 Linecode=4_XC Length=0.081122 Units=m
New Line.LINE71064 Bus1=71031 Bus2=71065 phases=3 Linecode=4c_.06 Length=9.6215 Units=m
New Line.LINE71065 Bus1=71031 Bus2=71066 phases=3 Linecode=4_PC Length=0.19516 Units=m
New Line.LINE71066 Bus1=71032 Bus2=71067 phases=3 Linecode=4c_.06 Length=0.059539 Units=m
New Line.LINE71067 Bus1=71033 Bus2=71068 phases=3 Linecode=2c_.04 Length=0.89559 Units=m
New Line.LINE71068 Bus1=71033 Bus2=71069 phases=3 Linecode=2c_.04 Length=0.43191 Units=m
New Line.LINE71069 Bus1=71034 Bus2=71070 phases=3 Linecode=2c_.007 Length=0.11384 Units=m
New Line.LINE71070 Bus1=71035 Bus2=71071 phases=3 Linecode=3c_300_SAC Length=0.69783 Units=m
New Line.LINE71071 Bus1=71036 Bus2=71072 phases=3 Linecode=2c_.04 Length=0.19013 Units=m
New Line.LINE71072 Bus1=71037 Bus2=71073 phases=3 Linecode=2c_.04 Length=0.24013 Units=m
New Line.LINE71073 Bus1=71039 Bus2=71074 phases=3 Linecode=2c_.04 Length=0.19701 Units=m
New Line.LINE71074 Bus1=71041 Bus2=71075 phases=3 Linecode=2c_.04 Length=0.27946 Units=m
New Line.LINE71075 Bus1=71042 Bus2=71076 phases=3 Linecode=2c_.04 Length=0.71002 Units=m
New Line.LINE71076 Bus1=71044 Bus2=71077 phases=3 Linecode=2c_.04 Length=0.1005 Units=m
New Line.LINE71077 Bus1=71045 Bus2=71078 phases=3 Linecode=4_XSC Length=0.65559 Units=m
New Line.LINE71078 Bus1=71046 Bus2=71079 phases=3 Linecode=4_XSC Length=0.090732 Units=m
New Line.LINE71079 Bus1=71047 Bus2=71080 phases=3 Linecode=2c_.04 Length=1.2275 Units=m
New Line.LINE71080 Bus1=71048 Bus2=71081 phases=3 Linecode=2c_.04 Length=0.071554 Units=m
New Line.LINE71081 Bus1=71049 Bus2=71082 phases=3 Linecode=2c_.04 Length=0.72571 Units=m
New Line.LINE71082 Bus1=71049 Bus2=71083 phases=3 Linecode=2c_.04 Length=0.90893 Units=m
New Line.LINE71083 Bus1=71050 Bus2=71084 phases=3 Linecode=4_XSC Length=0.045222 Units=m
New Line.LINE71084 Bus1=71051 Bus2=71085 phases=3 Linecode=35_SAC_XC Length=5.4578 Units=m
New Line.LINE71085 Bus1=71052 Bus2=71086 phases=3 Linecode=35_SAC_XC Length=0.1451 Units=m
New Line.LINE71086 Bus1=71053 Bus2=71087 phases=3 Linecode=2c_.04 Length=0.45394 Units=m
New Line.LINE71087 Bus1=71054 Bus2=71088 phases=3 Linecode=2c_.04 Length=5.9902 Units=m
New Line.LINE71088 Bus1=71055 Bus2=71089 phases=3 Linecode=2c_.04 Length=0.36698 Units=m
New Line.LINE71089 Bus1=71056 Bus2=71090 phases=3 Linecode=4_XSC Length=0.52236 Units=m
New Line.LINE71090 Bus1=71057 Bus2=71091 phases=3 Linecode=2c_.04 Length=0.1572 Units=m
New Line.LINE71091 Bus1=71058 Bus2=71092 phases=3 Linecode=2c_.04 Length=0.050913 Units=m
New Line.LINE71092 Bus1=71059 Bus2=71093 phases=3 Linecode=4_XC Length=0.1393 Units=m
New Line.LINE71093 Bus1=71060 Bus2=71094 phases=3 Linecode=2c_.04 Length=0.11307 Units=m
New Line.LINE71094 Bus1=71061 Bus2=71095 phases=3 Linecode=2c_.04 Length=0.1083 Units=m
New Line.LINE71095 Bus1=71062 Bus2=71096 phases=3 Linecode=2c_.04 Length=0.090785 Units=m
New Line.LINE71096 Bus1=71063 Bus2=71097 phases=3 Linecode=4_XSC Length=0.17074 Units=m
New Line.LINE71097 Bus1=71064 Bus2=71098 phases=3 Linecode=4_XC Length=0.080656 Units=m
New Line.LINE71098 Bus1=71065 Bus2=71099 phases=3 Linecode=4c_.06 Length=6.6308 Units=m
New Line.LINE71099 Bus1=71065 Bus2=71100 phases=3 Linecode=2c_.04 Length=0.53904 Units=m
New Line.LINE71100 Bus1=71066 Bus2=71101 phases=3 Linecode=4_PC Length=0.093381 Units=m
New Line.LINE71101 Bus1=71067 Bus2=71102 phases=3 Linecode=4c_.06 Length=0.052773 Units=m
New Line.LINE71102 Bus1=71068 Bus2=71103 phases=3 Linecode=2c_.04 Length=0.16021 Units=m
New Line.LINE71103 Bus1=71069 Bus2=71104 phases=3 Linecode=2c_.04 Length=0.28988 Units=m
New Line.LINE71104 Bus1=71070 Bus2=71105 phases=3 Linecode=2c_.007 Length=0.12629 Units=m
New Line.LINE71105 Bus1=71071 Bus2=71106 phases=3 Linecode=3c_300_SAC Length=7.5647 Units=m
New Line.LINE71106 Bus1=71072 Bus2=71107 phases=3 Linecode=2c_.04 Length=0.18979 Units=m
New Line.LINE71107 Bus1=71073 Bus2=71108 phases=3 Linecode=2c_.04 Length=4.102 Units=m
New Line.LINE71108 Bus1=71074 Bus2=71109 phases=3 Linecode=2c_.04 Length=0.19242 Units=m
New Line.LINE71109 Bus1=71075 Bus2=71110 phases=3 Linecode=2c_.04 Length=0.19233 Units=m
New Line.LINE71110 Bus1=71076 Bus2=71111 phases=3 Linecode=2c_.04 Length=5.7671 Units=m
New Line.LINE71111 Bus1=71076 Bus2=71112 phases=3 Linecode=2c_.04 Length=6.6783 Units=m
New Line.LINE71112 Bus1=71076 Bus2=71113 phases=3 Linecode=2c_.04 Length=0.1636 Units=m
New Line.LINE71113 Bus1=71076 Bus2=71114 phases=3 Linecode=2c_.04 Length=0.1636 Units=m
New Line.LINE71114 Bus1=71077 Bus2=71115 phases=3 Linecode=2c_.04 Length=0.10113 Units=m
New Line.LINE71115 Bus1=71078 Bus2=71116 phases=3 Linecode=4_XSC Length=1.3341 Units=m
New Line.LINE71116 Bus1=71079 Bus2=71117 phases=3 Linecode=4_XSC Length=2.5395 Units=m
New Line.LINE71117 Bus1=71080 Bus2=71118 phases=3 Linecode=2c_.04 Length=5.2177 Units=m
New Line.LINE71118 Bus1=71080 Bus2=71119 phases=3 Linecode=2c_.04 Length=2.3968 Units=m
New Line.LINE71119 Bus1=71081 Bus2=71120 phases=3 Linecode=2c_.04 Length=0.89662 Units=m
New Line.LINE71120 Bus1=71082 Bus2=71121 phases=3 Linecode=2c_.04 Length=0.13854 Units=m
New Line.LINE71121 Bus1=71083 Bus2=71122 phases=3 Linecode=2c_.04 Length=0.083096 Units=m
New Line.LINE71122 Bus1=71084 Bus2=71123 phases=3 Linecode=4_XSC Length=0.04329 Units=m
New Line.LINE71123 Bus1=71086 Bus2=71124 phases=3 Linecode=35_SAC_XC Length=0.14431 Units=m
New Line.LINE71124 Bus1=71087 Bus2=71125 phases=3 Linecode=2c_.04 Length=2.3608 Units=m
New Line.LINE71125 Bus1=71089 Bus2=71126 phases=3 Linecode=2c_.04 Length=0.48882 Units=m
New Line.LINE71126 Bus1=71090 Bus2=71127 phases=3 Linecode=4_XSC Length=0.15344 Units=m
New Line.LINE71127 Bus1=71091 Bus2=71128 phases=3 Linecode=2c_.04 Length=0.17002 Units=m
New Line.LINE71128 Bus1=71092 Bus2=71129 phases=3 Linecode=2c_.04 Length=0.076156 Units=m
New Line.LINE71129 Bus1=71093 Bus2=71130 phases=3 Linecode=4_XC Length=0.033015 Units=m
New Line.LINE71130 Bus1=71094 Bus2=71131 phases=3 Linecode=2c_.04 Length=0.17466 Units=m
New Line.LINE71131 Bus1=71095 Bus2=71132 phases=3 Linecode=2c_.04 Length=0.124 Units=m
New Line.LINE71132 Bus1=71096 Bus2=71133 phases=3 Linecode=2c_.04 Length=0.069635 Units=m
New Line.LINE71133 Bus1=71097 Bus2=71134 phases=3 Linecode=4_XSC Length=0.17081 Units=m
New Line.LINE71134 Bus1=71098 Bus2=71135 phases=3 Linecode=4_XC Length=0.081049 Units=m
New Line.LINE71135 Bus1=71099 Bus2=71136 phases=3 Linecode=4c_.06 Length=3.3279 Units=m
New Line.LINE71136 Bus1=71099 Bus2=71137 phases=3 Linecode=2c_.04 Length=8.4176 Units=m
New Line.LINE71137 Bus1=71100 Bus2=71138 phases=3 Linecode=2c_.04 Length=5.0796 Units=m
New Line.LINE71138 Bus1=71101 Bus2=71139 phases=3 Linecode=4_PC Length=0.185 Units=m
New Line.LINE71139 Bus1=71102 Bus2=71140 phases=3 Linecode=4c_.06 Length=0.074726 Units=m
New Line.LINE71140 Bus1=71103 Bus2=71141 phases=3 Linecode=2c_.04 Length=0.109 Units=m
New Line.LINE71141 Bus1=71104 Bus2=71142 phases=3 Linecode=2c_.04 Length=0.16905 Units=m
New Line.LINE71142 Bus1=71105 Bus2=71143 phases=3 Linecode=2c_.007 Length=0.11525 Units=m
New Line.LINE71143 Bus1=71106 Bus2=71144 phases=3 Linecode=3c_300_SAC Length=0.28303 Units=m
New Line.LINE71144 Bus1=71107 Bus2=71145 phases=3 Linecode=2c_.04 Length=0.19004 Units=m
New Line.LINE71145 Bus1=71108 Bus2=71146 phases=3 Linecode=2c_.04 Length=6.0387 Units=m
New Line.LINE71146 Bus1=71108 Bus2=71147 phases=3 Linecode=2c_.04 Length=4.0203 Units=m
New Line.LINE71147 Bus1=71109 Bus2=71148 phases=3 Linecode=2c_.04 Length=0.13187 Units=m
New Line.LINE71148 Bus1=71110 Bus2=71149 phases=3 Linecode=2c_.04 Length=0.14948 Units=m
New Line.LINE71149 Bus1=71113 Bus2=71150 phases=3 Linecode=2c_.04 Length=0.18313 Units=m
New Line.LINE71150 Bus1=71113 Bus2=71151 phases=3 Linecode=2c_.04 Length=0.18313 Units=m
New Line.LINE71151 Bus1=71115 Bus2=71152 phases=3 Linecode=2c_.04 Length=0.098 Units=m
New Line.LINE71152 Bus1=71116 Bus2=71153 phases=3 Linecode=4_XSC Length=5.4568 Units=m
New Line.LINE71153 Bus1=71117 Bus2=71154 phases=3 Linecode=4_XSC Length=0.10323 Units=m
New Line.LINE71154 Bus1=71119 Bus2=71155 phases=3 Linecode=2c_.04 Length=0.0933 Units=m
New Line.LINE71155 Bus1=71120 Bus2=71156 phases=3 Linecode=2c_.04 Length=6.0191 Units=m
New Line.LINE71156 Bus1=71120 Bus2=71157 phases=3 Linecode=2c_.04 Length=2.0396 Units=m
New Line.LINE71157 Bus1=71121 Bus2=71158 phases=3 Linecode=2c_.04 Length=0.128 Units=m
New Line.LINE71158 Bus1=71122 Bus2=71159 phases=3 Linecode=2c_.04 Length=0.12559 Units=m
New Line.LINE71159 Bus1=71123 Bus2=71160 phases=3 Linecode=4_XSC Length=0.0451 Units=m
New Line.LINE71160 Bus1=71124 Bus2=71161 phases=3 Linecode=35_SAC_XC Length=0.14442 Units=m
New Line.LINE71161 Bus1=71126 Bus2=71162 phases=3 Linecode=2c_.04 Length=4.6536 Units=m
New Line.LINE71162 Bus1=71127 Bus2=71163 phases=3 Linecode=4_XSC Length=0.093476 Units=m
New Line.LINE71163 Bus1=71128 Bus2=71164 phases=3 Linecode=2c_.04 Length=0.52296 Units=m
New Line.LINE71164 Bus1=71129 Bus2=71165 phases=3 Linecode=2c_.04 Length=0.042201 Units=m
New Line.LINE71165 Bus1=71130 Bus2=71166 phases=3 Linecode=4_XC Length=0.04717 Units=m
New Line.LINE71166 Bus1=71131 Bus2=71167 phases=3 Linecode=2c_.04 Length=0.83119 Units=m
New Line.LINE71167 Bus1=71132 Bus2=71168 phases=3 Linecode=2c_.04 Length=0.7267 Units=m
New Line.LINE71168 Bus1=71133 Bus2=71169 phases=3 Linecode=2c_.04 Length=0.098473 Units=m
New Line.LINE71169 Bus1=71134 Bus2=71170 phases=3 Linecode=4_XSC Length=0.17019 Units=m
New Line.LINE71170 Bus1=71135 Bus2=71171 phases=3 Linecode=4_XC Length=0.080098 Units=m
New Line.LINE71171 Bus1=71136 Bus2=71172 phases=3 Linecode=4c_.06 Length=7.7566 Units=m
New Line.LINE71172 Bus1=71137 Bus2=71173 phases=3 Linecode=2c_.04 Length=10.3795 Units=m
New Line.LINE71173 Bus1=71137 Bus2=71174 phases=3 Linecode=2c_.04 Length=0.58693 Units=m
New Line.LINE71174 Bus1=71138 Bus2=71175 phases=3 Linecode=2c_.04 Length=7.8596 Units=m
New Line.LINE71175 Bus1=71139 Bus2=71176 phases=3 Linecode=4_PC Length=0.17515 Units=m
New Line.LINE71176 Bus1=71140 Bus2=71177 phases=3 Linecode=4c_.06 Length=0.096255 Units=m
New Line.LINE71177 Bus1=71141 Bus2=71178 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE71178 Bus1=71142 Bus2=71179 phases=3 Linecode=2c_.04 Length=0.166 Units=m
New Line.LINE71179 Bus1=71143 Bus2=71180 phases=3 Linecode=2c_.007 Length=0.095672 Units=m
New Line.LINE71180 Bus1=71144 Bus2=71181 phases=3 Linecode=3c_300_SAC Length=0.27927 Units=m
New Line.LINE71181 Bus1=71145 Bus2=71182 phases=3 Linecode=2c_.04 Length=0.18926 Units=m
New Line.LINE71182 Bus1=71147 Bus2=71183 phases=3 Linecode=2c_.04 Length=6.335 Units=m
New Line.LINE71183 Bus1=71147 Bus2=71184 phases=3 Linecode=2c_.04 Length=0.47975 Units=m
New Line.LINE71184 Bus1=71148 Bus2=71185 phases=3 Linecode=2c_.04 Length=0.208 Units=m
New Line.LINE71185 Bus1=71149 Bus2=71186 phases=3 Linecode=2c_.04 Length=0.1315 Units=m
New Line.LINE71186 Bus1=71150 Bus2=71187 phases=3 Linecode=2c_.04 Length=0.18815 Units=m
New Line.LINE71187 Bus1=71150 Bus2=71188 phases=3 Linecode=2c_.04 Length=0.18815 Units=m
New Line.LINE71188 Bus1=71152 Bus2=71189 phases=3 Linecode=2c_.04 Length=0.13543 Units=m
New Line.LINE71189 Bus1=71153 Bus2=71190 phases=3 Linecode=4_XSC Length=3.9001 Units=m
New Line.LINE71190 Bus1=71154 Bus2=71191 phases=3 Linecode=4_XSC Length=0.10397 Units=m
New Line.LINE71191 Bus1=71155 Bus2=71192 phases=3 Linecode=2c_.04 Length=0.068999 Units=m
New Line.LINE71192 Bus1=71157 Bus2=71193 phases=3 Linecode=2c_.04 Length=0.064442 Units=m
New Line.LINE71193 Bus1=71158 Bus2=71194 phases=3 Linecode=2c_.04 Length=0.067357 Units=m
New Line.LINE71194 Bus1=71159 Bus2=71195 phases=3 Linecode=2c_.04 Length=0.117 Units=m
New Line.LINE71195 Bus1=71160 Bus2=71196 phases=3 Linecode=4_XSC Length=0.044385 Units=m
New Line.LINE71196 Bus1=71161 Bus2=71197 phases=3 Linecode=35_SAC_XC Length=6.4234 Units=m
New Line.LINE71197 Bus1=71163 Bus2=71198 phases=3 Linecode=4_XSC Length=0.11429 Units=m
New Line.LINE71198 Bus1=71164 Bus2=71199 phases=3 Linecode=2c_.04 Length=2.575 Units=m
New Line.LINE71199 Bus1=71165 Bus2=71200 phases=3 Linecode=2c_.04 Length=0.081155 Units=m
New Line.LINE71200 Bus1=71166 Bus2=71201 phases=3 Linecode=4_XC Length=0.056515 Units=m
New Line.LINE71201 Bus1=71167 Bus2=71202 phases=3 Linecode=2c_.04 Length=4.5689 Units=m
New Line.LINE71202 Bus1=71167 Bus2=71203 phases=3 Linecode=2c_.04 Length=0.54802 Units=m
New Line.LINE71203 Bus1=71168 Bus2=71204 phases=3 Linecode=2c_.04 Length=3.0538 Units=m
New Line.LINE71204 Bus1=71168 Bus2=71205 phases=3 Linecode=2c_.04 Length=3.5088 Units=m
New Line.LINE71205 Bus1=71169 Bus2=71206 phases=3 Linecode=2c_.04 Length=0.76704 Units=m
New Line.LINE71206 Bus1=71170 Bus2=71207 phases=3 Linecode=4_XSC Length=0.17032 Units=m
New Line.LINE71207 Bus1=71171 Bus2=71208 phases=3 Linecode=4_XC Length=0.085095 Units=m
New Line.LINE71208 Bus1=71173 Bus2=71209 phases=3 Linecode=2c_.04 Length=0.15044 Units=m
New Line.LINE71209 Bus1=71174 Bus2=71210 phases=3 Linecode=2c_.04 Length=0.42521 Units=m
New Line.LINE71210 Bus1=71175 Bus2=71211 phases=3 Linecode=2c_.04 Length=0.54853 Units=m
New Line.LINE71211 Bus1=71176 Bus2=71212 phases=3 Linecode=4_PC Length=0.64812 Units=m
New Line.LINE71212 Bus1=71177 Bus2=71213 phases=3 Linecode=4c_.06 Length=0.075769 Units=m
New Line.LINE71213 Bus1=71178 Bus2=71214 phases=3 Linecode=2c_.04 Length=0.3079 Units=m
New Line.LINE71214 Bus1=71179 Bus2=71215 phases=3 Linecode=2c_.04 Length=0.18675 Units=m
New Line.LINE71215 Bus1=71180 Bus2=71216 phases=3 Linecode=2c_.007 Length=0.10014 Units=m
New Line.LINE71216 Bus1=71181 Bus2=71217 phases=3 Linecode=3c_300_SAC Length=0.18756 Units=m
New Line.LINE71217 Bus1=71184 Bus2=71218 phases=3 Linecode=2c_.04 Length=0.21698 Units=m
New Line.LINE71218 Bus1=71185 Bus2=71219 phases=3 Linecode=2c_.04 Length=0.44088 Units=m
New Line.LINE71219 Bus1=71186 Bus2=71220 phases=3 Linecode=2c_.04 Length=0.13696 Units=m
New Line.LINE71220 Bus1=71187 Bus2=71221 phases=3 Linecode=2c_.04 Length=0.12594 Units=m
New Line.LINE71221 Bus1=71187 Bus2=71222 phases=3 Linecode=2c_.04 Length=0.12594 Units=m
New Line.LINE71222 Bus1=71189 Bus2=71223 phases=3 Linecode=2c_.04 Length=0.22241 Units=m
New Line.LINE71223 Bus1=71190 Bus2=71224 phases=3 Linecode=4_XSC Length=0.089045 Units=m
New Line.LINE71224 Bus1=71191 Bus2=71225 phases=3 Linecode=4_XSC Length=0.1042 Units=m
New Line.LINE71225 Bus1=71192 Bus2=71226 phases=3 Linecode=2c_.04 Length=0.062001 Units=m
New Line.LINE71226 Bus1=71193 Bus2=71227 phases=3 Linecode=2c_.04 Length=0.050329 Units=m
New Line.LINE71227 Bus1=71194 Bus2=71228 phases=3 Linecode=2c_.04 Length=0.083096 Units=m
New Line.LINE71228 Bus1=71195 Bus2=71229 phases=3 Linecode=2c_.04 Length=0.12847 Units=m
New Line.LINE71229 Bus1=71196 Bus2=71230 phases=3 Linecode=4_XSC Length=0.15755 Units=m
New Line.LINE71230 Bus1=71198 Bus2=71231 phases=3 Linecode=4_XSC Length=0.123 Units=m
New Line.LINE71231 Bus1=71199 Bus2=71232 phases=3 Linecode=2c_.04 Length=1.3374 Units=m
New Line.LINE71232 Bus1=71200 Bus2=71233 phases=3 Linecode=2c_.04 Length=0.10211 Units=m
New Line.LINE71233 Bus1=71201 Bus2=71234 phases=3 Linecode=4_XC Length=0.060074 Units=m
New Line.LINE71234 Bus1=71203 Bus2=71235 phases=3 Linecode=2c_.04 Length=0.059362 Units=m
New Line.LINE71235 Bus1=71205 Bus2=71236 phases=3 Linecode=2c_.04 Length=2.3084 Units=m
New Line.LINE71236 Bus1=71206 Bus2=71237 phases=3 Linecode=2c_.04 Length=3.2669 Units=m
New Line.LINE71237 Bus1=71206 Bus2=71238 phases=3 Linecode=2c_.04 Length=3.5722 Units=m
New Line.LINE71238 Bus1=71207 Bus2=71239 phases=3 Linecode=4_XSC Length=0.17105 Units=m
New Line.LINE71239 Bus1=71208 Bus2=71240 phases=3 Linecode=4_XC Length=0.084999 Units=m
New Line.LINE71240 Bus1=71209 Bus2=71241 phases=3 Linecode=2c_.04 Length=0.16832 Units=m
New Line.LINE71241 Bus1=71210 Bus2=71242 phases=3 Linecode=2c_.04 Length=0.22731 Units=m
New Line.LINE71242 Bus1=71211 Bus2=71243 phases=3 Linecode=2c_.04 Length=0.39051 Units=m
New Line.LINE71243 Bus1=71212 Bus2=71244 phases=3 Linecode=4_PSC Length=0.25212 Units=m
New Line.LINE71244 Bus1=71213 Bus2=71245 phases=3 Linecode=4c_.06 Length=0.069463 Units=m
New Line.LINE71245 Bus1=71214 Bus2=71246 phases=3 Linecode=2c_.04 Length=0.60442 Units=m
New Line.LINE71246 Bus1=71215 Bus2=71247 phases=3 Linecode=2c_.04 Length=0.1492 Units=m
New Line.LINE71247 Bus1=71216 Bus2=71248 phases=3 Linecode=4_PSC Length=0.24279 Units=m
New Line.LINE71248 Bus1=71217 Bus2=71249 phases=3 Linecode=3c_300_SAC Length=0.78327 Units=m
New Line.LINE71249 Bus1=71218 Bus2=71250 phases=3 Linecode=2c_.04 Length=0.183 Units=m
New Line.LINE71250 Bus1=71219 Bus2=71251 phases=3 Linecode=2c_.04 Length=7.8181 Units=m
New Line.LINE71251 Bus1=71220 Bus2=71252 phases=3 Linecode=2c_.04 Length=0.18422 Units=m
New Line.LINE71252 Bus1=71221 Bus2=71253 phases=3 Linecode=2c_.04 Length=0.2318 Units=m
New Line.LINE71253 Bus1=71221 Bus2=71254 phases=3 Linecode=2c_.04 Length=0.2318 Units=m
New Line.LINE71254 Bus1=71223 Bus2=71255 phases=3 Linecode=2c_.04 Length=0.47466 Units=m
New Line.LINE71255 Bus1=71224 Bus2=71256 phases=3 Linecode=4_XSC Length=0.088601 Units=m
New Line.LINE71256 Bus1=71225 Bus2=71257 phases=3 Linecode=4_XSC Length=0.10288 Units=m
New Line.LINE71257 Bus1=71226 Bus2=71258 phases=3 Linecode=2c_.04 Length=0.070215 Units=m
New Line.LINE71258 Bus1=71227 Bus2=71259 phases=3 Linecode=2c_.04 Length=0.091706 Units=m
New Line.LINE71259 Bus1=71228 Bus2=71260 phases=3 Linecode=2c_.04 Length=1.6893 Units=m
New Line.LINE71260 Bus1=71229 Bus2=71261 phases=3 Linecode=2c_.04 Length=1.7848 Units=m
New Line.LINE71261 Bus1=71231 Bus2=71262 phases=3 Linecode=4_XSC Length=0.12532 Units=m
New Line.LINE71262 Bus1=71232 Bus2=71263 phases=3 Linecode=2c_.04 Length=0.19117 Units=m
New Line.LINE71263 Bus1=71233 Bus2=71264 phases=3 Linecode=2c_.04 Length=0.10058 Units=m
New Line.LINE71264 Bus1=71234 Bus2=71265 phases=3 Linecode=4_XC Length=0.066069 Units=m
New Line.LINE71265 Bus1=71235 Bus2=71266 phases=3 Linecode=2c_.04 Length=0.086839 Units=m
New Line.LINE71266 Bus1=71238 Bus2=71267 phases=3 Linecode=2c_.04 Length=3.4335 Units=m
New Line.LINE71267 Bus1=71240 Bus2=71268 phases=3 Linecode=4_XC Length=0.084759 Units=m
New Line.LINE71268 Bus1=71241 Bus2=71269 phases=3 Linecode=2c_.04 Length=0.11841 Units=m
New Line.LINE71269 Bus1=71242 Bus2=71270 phases=3 Linecode=2c_.04 Length=0.1628 Units=m
New Line.LINE71270 Bus1=71243 Bus2=71271 phases=3 Linecode=2c_.04 Length=0.23401 Units=m
New Line.LINE71271 Bus1=71244 Bus2=71272 phases=3 Linecode=4_PSC Length=0.069353 Units=m
New Line.LINE71272 Bus1=71245 Bus2=71273 phases=3 Linecode=4c_.06 Length=0.12398 Units=m
New Line.LINE71273 Bus1=71246 Bus2=71274 phases=3 Linecode=2c_.04 Length=2.6936 Units=m
New Line.LINE71274 Bus1=71246 Bus2=71275 phases=3 Linecode=2c_.04 Length=0.71176 Units=m
New Line.LINE71275 Bus1=71247 Bus2=71276 phases=3 Linecode=2c_.04 Length=0.67868 Units=m
New Line.LINE71276 Bus1=71248 Bus2=71277 phases=3 Linecode=4_PSC Length=0.12816 Units=m
New Line.LINE71277 Bus1=71249 Bus2=71278 phases=3 Linecode=3c_300_SAC Length=2.6592 Units=m
New Line.LINE71278 Bus1=71250 Bus2=71279 phases=3 Linecode=2c_.04 Length=0.18543 Units=m
New Line.LINE71279 Bus1=71251 Bus2=71280 phases=3 Linecode=2c_.04 Length=4.0289 Units=m
New Line.LINE71280 Bus1=71252 Bus2=71281 phases=3 Linecode=2c_.04 Length=0.231 Units=m
New Line.LINE71281 Bus1=71253 Bus2=71282 phases=3 Linecode=2c_.04 Length=0.36323 Units=m
New Line.LINE71282 Bus1=71253 Bus2=71283 phases=3 Linecode=2c_.04 Length=0.36323 Units=m
New Line.LINE71283 Bus1=71255 Bus2=71284 phases=3 Linecode=2c_.04 Length=0.20153 Units=m
New Line.LINE71284 Bus1=71256 Bus2=71285 phases=3 Linecode=4_XSC Length=3.4711 Units=m
New Line.LINE71285 Bus1=71258 Bus2=71286 phases=3 Linecode=2c_.04 Length=0.076843 Units=m
New Line.LINE71286 Bus1=71259 Bus2=71287 phases=3 Linecode=2c_.04 Length=0.06597 Units=m
New Line.LINE71287 Bus1=71260 Bus2=71288 phases=3 Linecode=3c_.04 Length=4.2924 Units=m
New Line.LINE71288 Bus1=71260 Bus2=71289 phases=3 Linecode=2c_.04 Length=1.0668 Units=m
New Line.LINE71289 Bus1=71261 Bus2=71290 phases=3 Linecode=3c_.04 Length=3.8604 Units=m
New Line.LINE71290 Bus1=71261 Bus2=71291 phases=3 Linecode=2c_.04 Length=1.2955 Units=m
New Line.LINE71291 Bus1=71262 Bus2=71292 phases=3 Linecode=4_XSC Length=0.12088 Units=m
New Line.LINE71292 Bus1=71263 Bus2=71293 phases=3 Linecode=2c_.04 Length=0.16925 Units=m
New Line.LINE71293 Bus1=71264 Bus2=71294 phases=3 Linecode=2c_.04 Length=1.7541 Units=m
New Line.LINE71294 Bus1=71265 Bus2=71295 phases=3 Linecode=4_XC Length=0.057315 Units=m
New Line.LINE71295 Bus1=71266 Bus2=71296 phases=3 Linecode=2c_.04 Length=0.1172 Units=m
New Line.LINE71296 Bus1=71268 Bus2=71297 phases=3 Linecode=4_XC Length=0.085237 Units=m
New Line.LINE71297 Bus1=71269 Bus2=71298 phases=3 Linecode=2c_.04 Length=0.63491 Units=m
New Line.LINE71298 Bus1=71270 Bus2=71299 phases=3 Linecode=2c_.04 Length=0.1628 Units=m
New Line.LINE71299 Bus1=71271 Bus2=71300 phases=3 Linecode=2c_.04 Length=0.21242 Units=m
New Line.LINE71300 Bus1=71272 Bus2=71301 phases=3 Linecode=4_PSC Length=0.098615 Units=m
New Line.LINE71301 Bus1=71273 Bus2=71302 phases=3 Linecode=4c_.06 Length=0.10255 Units=m
New Line.LINE71302 Bus1=71275 Bus2=71303 phases=3 Linecode=2c_.04 Length=0.15869 Units=m
New Line.LINE71303 Bus1=71276 Bus2=71304 phases=3 Linecode=2c_.04 Length=2.8265 Units=m
New Line.LINE71304 Bus1=71276 Bus2=71305 phases=3 Linecode=2c_.04 Length=0.56812 Units=m
New Line.LINE71305 Bus1=71277 Bus2=71306 phases=3 Linecode=4_PSC Length=0.10508 Units=m
New Line.LINE71306 Bus1=71278 Bus2=71307 phases=3 Linecode=3c_300_SAC Length=2.6359 Units=m
New Line.LINE71307 Bus1=71279 Bus2=71308 phases=3 Linecode=2c_.04 Length=0.47338 Units=m
New Line.LINE71308 Bus1=71281 Bus2=71309 phases=3 Linecode=2c_.04 Length=4.211 Units=m
New Line.LINE71309 Bus1=71282 Bus2=71310 phases=3 Linecode=2c_.04 Length=0.25248 Units=m
New Line.LINE71310 Bus1=71282 Bus2=71311 phases=3 Linecode=2c_.04 Length=0.25248 Units=m
New Line.LINE71311 Bus1=71284 Bus2=71312 phases=3 Linecode=2c_.04 Length=0.143 Units=m
New Line.LINE71312 Bus1=71285 Bus2=71313 phases=3 Linecode=4_XSC Length=0.1966 Units=m
New Line.LINE71313 Bus1=71286 Bus2=71314 phases=3 Linecode=2c_.04 Length=0.066603 Units=m
New Line.LINE71314 Bus1=71287 Bus2=71315 phases=3 Linecode=2c_.04 Length=0.077666 Units=m
New Line.LINE71315 Bus1=71289 Bus2=71316 phases=3 Linecode=2c_.04 Length=0.15338 Units=m
New Line.LINE71316 Bus1=71291 Bus2=71317 phases=3 Linecode=2c_.04 Length=0.096151 Units=m
New Line.LINE71317 Bus1=71292 Bus2=71318 phases=3 Linecode=4_XSC Length=0.079309 Units=m
New Line.LINE71318 Bus1=71293 Bus2=71319 phases=3 Linecode=2c_.04 Length=0.16164 Units=m
New Line.LINE71319 Bus1=71294 Bus2=71320 phases=3 Linecode=2c_.04 Length=5.8506 Units=m
New Line.LINE71320 Bus1=71294 Bus2=71321 phases=3 Linecode=2c_.04 Length=5.8506 Units=m
New Line.LINE71321 Bus1=71295 Bus2=71322 phases=3 Linecode=4_XC Length=0.045355 Units=m
New Line.LINE71322 Bus1=71296 Bus2=71323 phases=3 Linecode=2c_.04 Length=0.12572 Units=m
New Line.LINE71323 Bus1=71297 Bus2=71324 phases=3 Linecode=4_XC Length=0.08429 Units=m
New Line.LINE71324 Bus1=71298 Bus2=71325 phases=3 Linecode=2c_.04 Length=5.224 Units=m
New Line.LINE71325 Bus1=71298 Bus2=71326 phases=3 Linecode=2c_.04 Length=0.3244 Units=m
New Line.LINE71326 Bus1=71299 Bus2=71327 phases=3 Linecode=2c_.04 Length=0.2144 Units=m
New Line.LINE71327 Bus1=71300 Bus2=71328 phases=3 Linecode=2c_.04 Length=0.11795 Units=m
New Line.LINE71328 Bus1=71301 Bus2=71329 phases=3 Linecode=4_PSC Length=0.093194 Units=m
New Line.LINE71329 Bus1=71302 Bus2=71330 phases=3 Linecode=4c_.06 Length=0.17483 Units=m
New Line.LINE71330 Bus1=71303 Bus2=71331 phases=3 Linecode=2c_.04 Length=0.121 Units=m
New Line.LINE71331 Bus1=71305 Bus2=71332 phases=3 Linecode=2c_.04 Length=0.3298 Units=m
New Line.LINE71332 Bus1=71306 Bus2=71333 phases=3 Linecode=4_PSC Length=0.55768 Units=m
New Line.LINE71333 Bus1=71307 Bus2=71334 phases=3 Linecode=3c_300_SAC Length=5.5351 Units=m
New Line.LINE71334 Bus1=71307 Bus2=71335 phases=3 Linecode=35_SAC_PC Length=0.37979 Units=m
New Line.LINE71335 Bus1=71307 Bus2=71336 phases=3 Linecode=35_SAC_PC Length=0.18553 Units=m
New Line.LINE71336 Bus1=71307 Bus2=71337 phases=3 Linecode=35_SAC_PC Length=0.32015 Units=m
New Line.LINE71337 Bus1=71307 Bus2=71338 phases=3 Linecode=35_SAC_PC Length=0.24278 Units=m
New Line.LINE71338 Bus1=71308 Bus2=71339 phases=3 Linecode=2c_.04 Length=1.4547 Units=m
New Line.LINE71339 Bus1=71309 Bus2=71340 phases=3 Linecode=2c_.04 Length=0.49116 Units=m
New Line.LINE71340 Bus1=71310 Bus2=71341 phases=3 Linecode=2c_.04 Length=0.1287 Units=m
New Line.LINE71341 Bus1=71310 Bus2=71342 phases=3 Linecode=2c_.04 Length=0.1287 Units=m
New Line.LINE71342 Bus1=71312 Bus2=71343 phases=3 Linecode=2c_.04 Length=0.1287 Units=m
New Line.LINE71343 Bus1=71313 Bus2=71344 phases=3 Linecode=4_XSC Length=0.050479 Units=m
New Line.LINE71344 Bus1=71314 Bus2=71345 phases=3 Linecode=2c_.04 Length=0.0622 Units=m
New Line.LINE71345 Bus1=71315 Bus2=71346 phases=3 Linecode=2c_.04 Length=0.14512 Units=m
New Line.LINE71346 Bus1=71316 Bus2=71347 phases=3 Linecode=2c_.04 Length=0.117 Units=m
New Line.LINE71347 Bus1=71317 Bus2=71348 phases=3 Linecode=2c_.04 Length=0.10806 Units=m
New Line.LINE71348 Bus1=71318 Bus2=71349 phases=3 Linecode=4_XSC Length=0.27131 Units=m
New Line.LINE71349 Bus1=71319 Bus2=71350 phases=3 Linecode=2c_.04 Length=0.16559 Units=m
New Line.LINE71350 Bus1=71322 Bus2=71351 phases=3 Linecode=4_XC Length=0.051545 Units=m
New Line.LINE71351 Bus1=71323 Bus2=71352 phases=3 Linecode=2c_.04 Length=0.11823 Units=m
New Line.LINE71352 Bus1=71324 Bus2=71353 phases=3 Linecode=4_XC Length=0.084812 Units=m
New Line.LINE71353 Bus1=71326 Bus2=71354 phases=3 Linecode=2c_.04 Length=0.24887 Units=m
New Line.LINE71354 Bus1=71327 Bus2=71355 phases=3 Linecode=2c_.04 Length=0.356 Units=m
New Line.LINE71355 Bus1=71328 Bus2=71356 phases=3 Linecode=2c_.04 Length=0.20733 Units=m
New Line.LINE71356 Bus1=71329 Bus2=71357 phases=3 Linecode=4_PSC Length=0.14957 Units=m
New Line.LINE71357 Bus1=71330 Bus2=71358 phases=3 Linecode=4c_.06 Length=4.9475 Units=m
New Line.LINE71358 Bus1=71331 Bus2=71359 phases=3 Linecode=2c_.04 Length=0.23593 Units=m
New Line.LINE71359 Bus1=71332 Bus2=71360 phases=3 Linecode=2c_.04 Length=0.16668 Units=m
New Line.LINE71360 Bus1=71334 Bus2=71361 phases=3 Linecode=3c_300_SAC Length=0.34106 Units=m
New Line.LINE71361 Bus1=71335 Bus2=71362 phases=3 Linecode=35_SAC_PC Length=0.18651 Units=m
New Line.LINE71362 Bus1=71336 Bus2=71363 phases=3 Linecode=35_SAC_PC Length=0.16668 Units=m
New Line.LINE71363 Bus1=71337 Bus2=71364 phases=3 Linecode=35_SAC_PC Length=0.1961 Units=m
New Line.LINE71364 Bus1=71338 Bus2=71365 phases=3 Linecode=35_SAC_PC Length=0.13297 Units=m
New Line.LINE71365 Bus1=71339 Bus2=71366 phases=3 Linecode=2c_.04 Length=0.18966 Units=m
New Line.LINE71366 Bus1=71340 Bus2=71367 phases=3 Linecode=2c_.04 Length=0.22671 Units=m
New Line.LINE71367 Bus1=71341 Bus2=71368 phases=3 Linecode=2c_.04 Length=0.28925 Units=m
New Line.LINE71368 Bus1=71341 Bus2=71369 phases=3 Linecode=2c_.04 Length=0.28925 Units=m
New Line.LINE71369 Bus1=71343 Bus2=71370 phases=3 Linecode=2c_.04 Length=0.53786 Units=m
New Line.LINE71370 Bus1=71344 Bus2=71371 phases=3 Linecode=4_XSC Length=0.05016 Units=m
New Line.LINE71371 Bus1=71345 Bus2=71372 phases=3 Linecode=2c_.04 Length=2.1202 Units=m
New Line.LINE71372 Bus1=71346 Bus2=71373 phases=3 Linecode=2c_.04 Length=0.13124 Units=m
New Line.LINE71373 Bus1=71347 Bus2=71374 phases=3 Linecode=2c_.04 Length=0.095257 Units=m
New Line.LINE71374 Bus1=71348 Bus2=71375 phases=3 Linecode=2c_.04 Length=0.128 Units=m
New Line.LINE71375 Bus1=71350 Bus2=71376 phases=3 Linecode=2c_.04 Length=0.48222 Units=m
New Line.LINE71376 Bus1=71351 Bus2=71377 phases=3 Linecode=4_XC Length=0.080499 Units=m
New Line.LINE71377 Bus1=71352 Bus2=71378 phases=3 Linecode=2c_.04 Length=0.088323 Units=m
New Line.LINE71378 Bus1=71353 Bus2=71379 phases=3 Linecode=4_XC Length=0.084528 Units=m
New Line.LINE71379 Bus1=71354 Bus2=71380 phases=3 Linecode=2c_.04 Length=0.14534 Units=m
New Line.LINE71380 Bus1=71355 Bus2=71381 phases=3 Linecode=2c_.04 Length=4.5288 Units=m
New Line.LINE71381 Bus1=71355 Bus2=71382 phases=3 Linecode=2c_.04 Length=0.31608 Units=m
New Line.LINE71382 Bus1=71356 Bus2=71383 phases=3 Linecode=2c_.04 Length=0.24954 Units=m
New Line.LINE71383 Bus1=71357 Bus2=71384 phases=3 Linecode=4_PSC Length=0.13291 Units=m
New Line.LINE71384 Bus1=71358 Bus2=71385 phases=3 Linecode=4c_.06 Length=0.22105 Units=m
New Line.LINE71385 Bus1=71359 Bus2=71386 phases=3 Linecode=2c_.04 Length=0.2775 Units=m
New Line.LINE71386 Bus1=71360 Bus2=71387 phases=3 Linecode=2c_.04 Length=0.109 Units=m
New Line.LINE71387 Bus1=71361 Bus2=71388 phases=3 Linecode=3c_300_SAC Length=0.55181 Units=m
New Line.LINE71388 Bus1=71362 Bus2=71389 phases=3 Linecode=35_SAC_PC Length=0.17951 Units=m
New Line.LINE71389 Bus1=71363 Bus2=71390 phases=3 Linecode=35_SAC_PC Length=0.12458 Units=m
New Line.LINE71390 Bus1=71364 Bus2=71391 phases=3 Linecode=35_SAC_PC Length=0.46456 Units=m
New Line.LINE71391 Bus1=71365 Bus2=71392 phases=3 Linecode=35_SAC_PC Length=0.12926 Units=m
New Line.LINE71392 Bus1=71366 Bus2=71393 phases=3 Linecode=2c_.04 Length=0.20827 Units=m
New Line.LINE71393 Bus1=71367 Bus2=71394 phases=3 Linecode=2c_.04 Length=0.13841 Units=m
New Line.LINE71394 Bus1=71368 Bus2=71395 phases=3 Linecode=2c_.04 Length=0.57685 Units=m
New Line.LINE71395 Bus1=71368 Bus2=71396 phases=3 Linecode=2c_.04 Length=0.57685 Units=m
New Line.LINE71396 Bus1=71370 Bus2=71397 phases=3 Linecode=2c_.04 Length=0.34902 Units=m
New Line.LINE71397 Bus1=71371 Bus2=71398 phases=3 Linecode=4_XSC Length=0.05001 Units=m
New Line.LINE71398 Bus1=71372 Bus2=71399 phases=3 Linecode=2c_.04 Length=7.2097 Units=m
New Line.LINE71399 Bus1=71373 Bus2=71400 phases=3 Linecode=2c_.04 Length=0.12739 Units=m
New Line.LINE71400 Bus1=71374 Bus2=71401 phases=3 Linecode=2c_.04 Length=0.10536 Units=m
New Line.LINE71401 Bus1=71375 Bus2=71402 phases=3 Linecode=2c_.04 Length=0.086452 Units=m
New Line.LINE71402 Bus1=71376 Bus2=71403 phases=3 Linecode=2c_.04 Length=3.2277 Units=m
New Line.LINE71403 Bus1=71377 Bus2=71404 phases=3 Linecode=4_XC Length=0.042637 Units=m
New Line.LINE71404 Bus1=71378 Bus2=71405 phases=3 Linecode=2c_.04 Length=0.10262 Units=m
New Line.LINE71405 Bus1=71379 Bus2=71406 phases=3 Linecode=4_XC Length=0.0849 Units=m
New Line.LINE71406 Bus1=71380 Bus2=71407 phases=3 Linecode=2c_.04 Length=0.095525 Units=m
New Line.LINE71407 Bus1=71382 Bus2=71408 phases=3 Linecode=2c_.04 Length=0.26542 Units=m
New Line.LINE71408 Bus1=71383 Bus2=71409 phases=3 Linecode=2c_.04 Length=1.1027 Units=m
New Line.LINE71409 Bus1=71384 Bus2=71410 phases=3 Linecode=4_PSC Length=0.86263 Units=m
New Line.LINE71410 Bus1=71385 Bus2=71411 phases=3 Linecode=4c_.06 Length=0.16033 Units=m
New Line.LINE71411 Bus1=71386 Bus2=71412 phases=3 Linecode=2c_.04 Length=4.3528 Units=m
New Line.LINE71412 Bus1=71387 Bus2=71413 phases=3 Linecode=2c_.04 Length=5.8663 Units=m
New Line.LINE71413 Bus1=71388 Bus2=71414 phases=3 Linecode=3c_300_SAC Length=0.44647 Units=m
New Line.LINE71414 Bus1=71389 Bus2=71415 phases=3 Linecode=35_SAC_PC Length=0.20348 Units=m
New Line.LINE71415 Bus1=71390 Bus2=71416 phases=3 Linecode=35_SAC_PC Length=0.25593 Units=m
New Line.LINE71416 Bus1=71391 Bus2=71417 phases=3 Linecode=35_SAC_PC Length=2.1425 Units=m
New Line.LINE71417 Bus1=71392 Bus2=71418 phases=3 Linecode=35_SAC_PC Length=0.11479 Units=m
New Line.LINE71418 Bus1=71393 Bus2=71419 phases=3 Linecode=2c_.04 Length=0.19785 Units=m
New Line.LINE71419 Bus1=71394 Bus2=71420 phases=3 Linecode=2c_.04 Length=0.52151 Units=m
New Line.LINE71420 Bus1=71395 Bus2=71421 phases=3 Linecode=2c_.04 Length=0.21038 Units=m
New Line.LINE71421 Bus1=71395 Bus2=71422 phases=3 Linecode=2c_.04 Length=0.21038 Units=m
New Line.LINE71422 Bus1=71397 Bus2=71423 phases=3 Linecode=2c_.04 Length=0.18409 Units=m
New Line.LINE71423 Bus1=71398 Bus2=71424 phases=3 Linecode=4_XSC Length=0.05101 Units=m
New Line.LINE71424 Bus1=71399 Bus2=71425 phases=3 Linecode=2c_.04 Length=0.23754 Units=m
New Line.LINE71425 Bus1=71400 Bus2=71426 phases=3 Linecode=2c_.04 Length=1.7899 Units=m
New Line.LINE71426 Bus1=71401 Bus2=71427 phases=3 Linecode=2c_.04 Length=6.0139 Units=m
New Line.LINE71427 Bus1=71402 Bus2=71428 phases=3 Linecode=2c_.04 Length=5.811 Units=m
New Line.LINE71428 Bus1=71404 Bus2=71429 phases=3 Linecode=4_XC Length=0.050329 Units=m
New Line.LINE71429 Bus1=71405 Bus2=71430 phases=3 Linecode=2c_.04 Length=0.19506 Units=m
New Line.LINE71430 Bus1=71406 Bus2=71431 phases=3 Linecode=4_XC Length=0.085288 Units=m
New Line.LINE71431 Bus1=71407 Bus2=71432 phases=3 Linecode=2c_.04 Length=0.10341 Units=m
New Line.LINE71432 Bus1=71408 Bus2=71433 phases=3 Linecode=2c_.04 Length=0.43321 Units=m
New Line.LINE71433 Bus1=71409 Bus2=71434 phases=3 Linecode=2c_.04 Length=5.0638 Units=m
New Line.LINE71434 Bus1=71409 Bus2=71435 phases=3 Linecode=2c_.04 Length=4.0698 Units=m
New Line.LINE71435 Bus1=71411 Bus2=71436 phases=3 Linecode=4c_.06 Length=0.185 Units=m
New Line.LINE71436 Bus1=71412 Bus2=71437 phases=3 Linecode=2c_.04 Length=0.71455 Units=m
New Line.LINE71437 Bus1=71413 Bus2=71438 phases=3 Linecode=2c_.04 Length=0.39902 Units=m
New Line.LINE71438 Bus1=71414 Bus2=71439 phases=3 Linecode=3c_300_SAC Length=0.59201 Units=m
New Line.LINE71439 Bus1=71415 Bus2=71440 phases=3 Linecode=35_SAC_PC Length=0.15062 Units=m
New Line.LINE71440 Bus1=71416 Bus2=71441 phases=3 Linecode=35_SAC_PC Length=0.32369 Units=m
New Line.LINE71441 Bus1=71417 Bus2=71442 phases=3 Linecode=35_SAC_PC Length=0.48161 Units=m
New Line.LINE71442 Bus1=71418 Bus2=71443 phases=3 Linecode=35_SAC_PC Length=0.20647 Units=m
New Line.LINE71443 Bus1=71419 Bus2=71444 phases=3 Linecode=2c_.04 Length=1.1435 Units=m
New Line.LINE71444 Bus1=71420 Bus2=71445 phases=3 Linecode=2c_.04 Length=2.968 Units=m
New Line.LINE71445 Bus1=71421 Bus2=71446 phases=3 Linecode=2c_.04 Length=0.20498 Units=m
New Line.LINE71446 Bus1=71421 Bus2=71447 phases=3 Linecode=2c_.04 Length=0.20498 Units=m
New Line.LINE71447 Bus1=71423 Bus2=71448 phases=3 Linecode=2c_.04 Length=0.17565 Units=m
New Line.LINE71448 Bus1=71424 Bus2=71449 phases=3 Linecode=4_XSC Length=0.04982 Units=m
New Line.LINE71449 Bus1=71425 Bus2=71450 phases=3 Linecode=2c_.04 Length=0.13256 Units=m
New Line.LINE71450 Bus1=71426 Bus2=71451 phases=3 Linecode=2c_.04 Length=6.9518 Units=m
New Line.LINE71451 Bus1=71427 Bus2=71452 phases=3 Linecode=2c_.04 Length=0.11015 Units=m
New Line.LINE71452 Bus1=71428 Bus2=71453 phases=3 Linecode=2c_.04 Length=0.31283 Units=m
New Line.LINE71453 Bus1=71429 Bus2=71454 phases=3 Linecode=4_XC Length=0.071701 Units=m
New Line.LINE71454 Bus1=71430 Bus2=71455 phases=3 Linecode=2c_.04 Length=1.0619 Units=m
New Line.LINE71455 Bus1=71432 Bus2=71456 phases=3 Linecode=2c_.04 Length=0.211 Units=m
New Line.LINE71456 Bus1=71433 Bus2=71457 phases=3 Linecode=2c_.04 Length=0.39386 Units=m
New Line.LINE71457 Bus1=71435 Bus2=71458 phases=3 Linecode=2c_.04 Length=6.3638 Units=m
New Line.LINE71458 Bus1=71435 Bus2=71459 phases=3 Linecode=2c_.04 Length=0.69487 Units=m
New Line.LINE71459 Bus1=71436 Bus2=71460 phases=3 Linecode=4c_.06 Length=0.1663 Units=m
New Line.LINE71460 Bus1=71437 Bus2=71461 phases=3 Linecode=2c_.04 Length=0.11204 Units=m
New Line.LINE71461 Bus1=71438 Bus2=71462 phases=3 Linecode=2c_.04 Length=0.21312 Units=m
New Line.LINE71462 Bus1=71439 Bus2=71463 phases=3 Linecode=3c_300_SAC Length=1.2007 Units=m
New Line.LINE71463 Bus1=71440 Bus2=71464 phases=3 Linecode=35_SAC_PC Length=0.30585 Units=m
New Line.LINE71464 Bus1=71441 Bus2=71465 phases=3 Linecode=35_SAC_PC Length=1.5083 Units=m
New Line.LINE71465 Bus1=71442 Bus2=71466 phases=3 Linecode=35_SAC_PC Length=0.60352 Units=m
New Line.LINE71466 Bus1=71443 Bus2=71467 phases=3 Linecode=35_SAC_PC Length=0.38749 Units=m
New Line.LINE71467 Bus1=71444 Bus2=71468 phases=3 Linecode=2c_.04 Length=8.8104 Units=m
New Line.LINE71468 Bus1=71446 Bus2=71469 phases=3 Linecode=2c_.04 Length=0.51145 Units=m
New Line.LINE71469 Bus1=71446 Bus2=71470 phases=3 Linecode=2c_.04 Length=0.51145 Units=m
New Line.LINE71470 Bus1=71448 Bus2=71471 phases=3 Linecode=2c_.04 Length=0.17565 Units=m
New Line.LINE71471 Bus1=71449 Bus2=71472 phases=3 Linecode=4_XSC Length=0.050329 Units=m
New Line.LINE71472 Bus1=71450 Bus2=71473 phases=3 Linecode=2c_.04 Length=0.15255 Units=m
New Line.LINE71473 Bus1=71451 Bus2=71474 phases=3 Linecode=2c_.04 Length=0.50277 Units=m
New Line.LINE71474 Bus1=71452 Bus2=71475 phases=3 Linecode=2c_.04 Length=0.10119 Units=m
New Line.LINE71475 Bus1=71453 Bus2=71476 phases=3 Linecode=2c_.04 Length=0.046011 Units=m
New Line.LINE71476 Bus1=71454 Bus2=71477 phases=3 Linecode=4_XC Length=0.058821 Units=m
New Line.LINE71477 Bus1=71455 Bus2=71478 phases=3 Linecode=2c_.04 Length=0.045967 Units=m
New Line.LINE71478 Bus1=71456 Bus2=71479 phases=3 Linecode=2c_.04 Length=0.33616 Units=m
New Line.LINE71479 Bus1=71457 Bus2=71480 phases=3 Linecode=2c_.04 Length=0.49712 Units=m
New Line.LINE71480 Bus1=71459 Bus2=71481 phases=3 Linecode=2c_.04 Length=0.17337 Units=m
New Line.LINE71481 Bus1=71460 Bus2=71482 phases=3 Linecode=4c_.06 Length=0.40691 Units=m
New Line.LINE71482 Bus1=71461 Bus2=71483 phases=3 Linecode=2c_.04 Length=0.14658 Units=m
New Line.LINE71483 Bus1=71462 Bus2=71484 phases=3 Linecode=2c_.04 Length=0.23505 Units=m
New Line.LINE71484 Bus1=71463 Bus2=71485 phases=3 Linecode=3c_300_SAC Length=0.53818 Units=m
New Line.LINE71485 Bus1=71464 Bus2=71486 phases=3 Linecode=35_SAC_PC Length=0.38608 Units=m
New Line.LINE71486 Bus1=71465 Bus2=71487 phases=3 Linecode=35_SAC_PC Length=0.49003 Units=m
New Line.LINE71487 Bus1=71466 Bus2=71488 phases=3 Linecode=35_SAC_PC Length=0.42063 Units=m
New Line.LINE71488 Bus1=71467 Bus2=71489 phases=3 Linecode=35_SAC_PC Length=1.393 Units=m
New Line.LINE71489 Bus1=71468 Bus2=71490 phases=3 Linecode=2c_.04 Length=3.5461 Units=m
New Line.LINE71490 Bus1=71469 Bus2=71491 phases=3 Linecode=2c_.04 Length=13.1077 Units=m
New Line.LINE71491 Bus1=71469 Bus2=71492 phases=3 Linecode=2c_.04 Length=13.1077 Units=m
New Line.LINE71492 Bus1=71471 Bus2=71493 phases=3 Linecode=2c_.04 Length=4.6668 Units=m
New Line.LINE71493 Bus1=71472 Bus2=71494 phases=3 Linecode=4_XSC Length=0.050249 Units=m
New Line.LINE71494 Bus1=71473 Bus2=71495 phases=3 Linecode=2c_.04 Length=0.092445 Units=m
New Line.LINE71495 Bus1=71474 Bus2=71496 phases=3 Linecode=2c_.04 Length=0.095001 Units=m
New Line.LINE71496 Bus1=71475 Bus2=71497 phases=3 Linecode=2c_.04 Length=0.11842 Units=m
New Line.LINE71497 Bus1=71476 Bus2=71498 phases=3 Linecode=2c_.04 Length=0.04684 Units=m
New Line.LINE71498 Bus1=71477 Bus2=71499 phases=3 Linecode=4_XC Length=0.10762 Units=m
New Line.LINE71499 Bus1=71478 Bus2=71500 phases=3 Linecode=2c_.04 Length=0.054231 Units=m
New Line.LINE71500 Bus1=71479 Bus2=71501 phases=3 Linecode=2c_.04 Length=4.9671 Units=m
New Line.LINE71501 Bus1=71480 Bus2=71502 phases=3 Linecode=2c_.04 Length=0.20088 Units=m
New Line.LINE71502 Bus1=71481 Bus2=71503 phases=3 Linecode=2c_.04 Length=0.12548 Units=m
New Line.LINE71503 Bus1=71483 Bus2=71504 phases=3 Linecode=2c_.04 Length=0.1961 Units=m
New Line.LINE71504 Bus1=71484 Bus2=71505 phases=3 Linecode=2c_.04 Length=0.21355 Units=m
New Line.LINE71505 Bus1=71485 Bus2=71506 phases=3 Linecode=3c_300_SAC Length=0.62216 Units=m
New Line.LINE71506 Bus1=71486 Bus2=71507 phases=3 Linecode=35_SAC_PC Length=1.5875 Units=m
New Line.LINE71507 Bus1=71487 Bus2=71508 phases=3 Linecode=35_SAC_PC Length=1.331 Units=m
New Line.LINE71508 Bus1=71488 Bus2=71509 phases=3 Linecode=35_SAC_PC Length=0.43956 Units=m
New Line.LINE71509 Bus1=71489 Bus2=71510 phases=3 Linecode=35_SAC_PC Length=0.36218 Units=m
New Line.LINE71510 Bus1=71490 Bus2=71511 phases=3 Linecode=2c_.04 Length=0.36001 Units=m
New Line.LINE71511 Bus1=71491 Bus2=71512 phases=3 Linecode=2c_.04 Length=1.4901 Units=m
New Line.LINE71512 Bus1=71491 Bus2=71513 phases=3 Linecode=2c_.04 Length=1.4901 Units=m
New Line.LINE71513 Bus1=71493 Bus2=71514 phases=3 Linecode=2c_.04 Length=0.90586 Units=m
New Line.LINE71514 Bus1=71494 Bus2=71515 phases=3 Linecode=4_XSC Length=0.050249 Units=m
New Line.LINE71515 Bus1=71495 Bus2=71516 phases=3 Linecode=2c_.04 Length=0.1264 Units=m
New Line.LINE71516 Bus1=71496 Bus2=71517 phases=3 Linecode=2c_.04 Length=0.077025 Units=m
New Line.LINE71517 Bus1=71497 Bus2=71518 phases=3 Linecode=2c_.04 Length=0.19226 Units=m
New Line.LINE71518 Bus1=71498 Bus2=71519 phases=3 Linecode=2c_.04 Length=0.071344 Units=m
New Line.LINE71519 Bus1=71499 Bus2=71520 phases=3 Linecode=4_XC Length=0.048878 Units=m
New Line.LINE71520 Bus1=71500 Bus2=71521 phases=3 Linecode=2c_.04 Length=1.0162 Units=m
New Line.LINE71521 Bus1=71501 Bus2=71522 phases=3 Linecode=2c_.04 Length=3.5872 Units=m
New Line.LINE71522 Bus1=71502 Bus2=71523 phases=3 Linecode=2c_.04 Length=0.29248 Units=m
New Line.LINE71523 Bus1=71503 Bus2=71524 phases=3 Linecode=2c_.04 Length=0.11685 Units=m
New Line.LINE71524 Bus1=71504 Bus2=71525 phases=3 Linecode=2c_.04 Length=0.70807 Units=m
New Line.LINE71525 Bus1=71505 Bus2=71526 phases=3 Linecode=2c_.04 Length=0.75346 Units=m
New Line.LINE71526 Bus1=71506 Bus2=71527 phases=3 Linecode=3c_300_SAC Length=0.66743 Units=m
New Line.LINE71527 Bus1=71507 Bus2=71528 phases=3 Linecode=35_SAC_PC Length=0.52202 Units=m
New Line.LINE71528 Bus1=71508 Bus2=71529 phases=3 Linecode=35_SAC_PC Length=2.9654 Units=m
New Line.LINE71529 Bus1=71509 Bus2=71530 phases=3 Linecode=35_SAC_PC Length=3.2957 Units=m
New Line.LINE71530 Bus1=71510 Bus2=71531 phases=3 Linecode=35_SAC_PC Length=0.4014 Units=m
New Line.LINE71531 Bus1=71511 Bus2=71532 phases=3 Linecode=2c_.04 Length=0.298 Units=m
New Line.LINE71532 Bus1=71512 Bus2=71533 phases=3 Linecode=2c_.04 Length=0.16144 Units=m
New Line.LINE71533 Bus1=71512 Bus2=71534 phases=3 Linecode=2c_.04 Length=0.16144 Units=m
New Line.LINE71534 Bus1=71514 Bus2=71535 phases=3 Linecode=2c_.04 Length=0.2771 Units=m
New Line.LINE71535 Bus1=71515 Bus2=71536 phases=3 Linecode=4_XSC Length=0.050219 Units=m
New Line.LINE71536 Bus1=71516 Bus2=71537 phases=3 Linecode=2c_.04 Length=5.0908 Units=m
New Line.LINE71537 Bus1=71517 Bus2=71538 phases=3 Linecode=2c_.04 Length=0.11201 Units=m
New Line.LINE71538 Bus1=71518 Bus2=71539 phases=3 Linecode=2c_.04 Length=0.057385 Units=m
New Line.LINE71539 Bus1=71519 Bus2=71540 phases=3 Linecode=2c_.04 Length=0.072063 Units=m
New Line.LINE71540 Bus1=71520 Bus2=71541 phases=3 Linecode=4_XC Length=0.91873 Units=m
New Line.LINE71541 Bus1=71521 Bus2=71542 phases=3 Linecode=2c_.04 Length=0.19483 Units=m
New Line.LINE71542 Bus1=71523 Bus2=71543 phases=3 Linecode=2c_.04 Length=0.523 Units=m
New Line.LINE71543 Bus1=71524 Bus2=71544 phases=3 Linecode=2c_.04 Length=0.1889 Units=m
New Line.LINE71544 Bus1=71525 Bus2=71545 phases=3 Linecode=2c_.04 Length=3.7916 Units=m
New Line.LINE71545 Bus1=71525 Bus2=71546 phases=3 Linecode=2c_.04 Length=3.7916 Units=m
New Line.LINE71546 Bus1=71525 Bus2=71547 phases=3 Linecode=2c_.04 Length=0.75186 Units=m
New Line.LINE71547 Bus1=71526 Bus2=71548 phases=3 Linecode=2c_.04 Length=7.6123 Units=m
New Line.LINE71548 Bus1=71526 Bus2=71549 phases=3 Linecode=2c_.04 Length=7.6123 Units=m
New Line.LINE71549 Bus1=71526 Bus2=71550 phases=3 Linecode=2c_.04 Length=0.558 Units=m
New Line.LINE71550 Bus1=71527 Bus2=71551 phases=3 Linecode=3c_300_SAC Length=5.7611 Units=m
New Line.LINE71551 Bus1=71528 Bus2=71552 phases=3 Linecode=35_SAC_PC Length=2.6066 Units=m
New Line.LINE71552 Bus1=71529 Bus2=71553 phases=3 Linecode=35_SAC_PC Length=5.615 Units=m
New Line.LINE71553 Bus1=71530 Bus2=71554 phases=3 Linecode=35_SAC_PC Length=5.7001 Units=m
New Line.LINE71554 Bus1=71531 Bus2=71555 phases=3 Linecode=35_SAC_PC Length=0.89108 Units=m
New Line.LINE71555 Bus1=71532 Bus2=71556 phases=3 Linecode=2c_.04 Length=0.22652 Units=m
New Line.LINE71556 Bus1=71533 Bus2=71557 phases=3 Linecode=2c_.04 Length=0.046862 Units=m
New Line.LINE71557 Bus1=71533 Bus2=71558 phases=3 Linecode=2c_.04 Length=0.046862 Units=m
New Line.LINE71558 Bus1=71535 Bus2=71559 phases=3 Linecode=2c_.04 Length=0.184 Units=m
New Line.LINE71559 Bus1=71536 Bus2=71560 phases=3 Linecode=4_XSC Length=0.05009 Units=m
New Line.LINE71560 Bus1=71537 Bus2=71561 phases=3 Linecode=2c_.04 Length=0.1027 Units=m
New Line.LINE71561 Bus1=71538 Bus2=71562 phases=3 Linecode=2c_.04 Length=0.08647 Units=m
New Line.LINE71562 Bus1=71539 Bus2=71563 phases=3 Linecode=2c_.04 Length=0.044147 Units=m
New Line.LINE71563 Bus1=71540 Bus2=71564 phases=3 Linecode=2c_.04 Length=0.056612 Units=m
New Line.LINE71564 Bus1=71542 Bus2=71565 phases=3 Linecode=2c_.04 Length=0.10752 Units=m
New Line.LINE71565 Bus1=71543 Bus2=71566 phases=3 Linecode=2c_.04 Length=4.6712 Units=m
New Line.LINE71566 Bus1=71544 Bus2=71567 phases=3 Linecode=2c_.04 Length=0.61433 Units=m
New Line.LINE71567 Bus1=71547 Bus2=71568 phases=3 Linecode=2c_.04 Length=0.12021 Units=m
New Line.LINE71568 Bus1=71550 Bus2=71569 phases=3 Linecode=2c_.04 Length=0.22982 Units=m
New Line.LINE71569 Bus1=71551 Bus2=71570 phases=3 Linecode=3c_300_SAC Length=0.049739 Units=m
New Line.LINE71570 Bus1=71552 Bus2=71571 phases=3 Linecode=35_SAC_PC Length=0.22865 Units=m
New Line.LINE71571 Bus1=71555 Bus2=71572 phases=3 Linecode=35_SAC_PC Length=0.30099 Units=m
New Line.LINE71572 Bus1=71556 Bus2=71573 phases=3 Linecode=2c_.04 Length=1.9008 Units=m
New Line.LINE71573 Bus1=71557 Bus2=71574 phases=3 Linecode=2c_.04 Length=0.064621 Units=m
New Line.LINE71574 Bus1=71557 Bus2=71575 phases=3 Linecode=2c_.04 Length=0.064621 Units=m
New Line.LINE71575 Bus1=71559 Bus2=71576 phases=3 Linecode=2c_.04 Length=0.21618 Units=m
New Line.LINE71576 Bus1=71560 Bus2=71577 phases=3 Linecode=4_XSC Length=1.3175 Units=m
New Line.LINE71577 Bus1=71561 Bus2=71578 phases=3 Linecode=2c_.04 Length=0.088 Units=m
New Line.LINE71578 Bus1=71562 Bus2=71579 phases=3 Linecode=2c_.04 Length=0.14335 Units=m
New Line.LINE71579 Bus1=71563 Bus2=71580 phases=3 Linecode=2c_.04 Length=0.092418 Units=m
New Line.LINE71580 Bus1=71564 Bus2=71581 phases=3 Linecode=2c_.04 Length=1.2324 Units=m
New Line.LINE71581 Bus1=71565 Bus2=71582 phases=3 Linecode=2c_.04 Length=0.13777 Units=m
New Line.LINE71582 Bus1=71566 Bus2=71583 phases=3 Linecode=2c_.04 Length=2.8868 Units=m
New Line.LINE71583 Bus1=71567 Bus2=71584 phases=3 Linecode=2c_.04 Length=0.51587 Units=m
New Line.LINE71584 Bus1=71568 Bus2=71585 phases=3 Linecode=2c_.04 Length=0.16205 Units=m
New Line.LINE71585 Bus1=71569 Bus2=71586 phases=3 Linecode=2c_.04 Length=0.20133 Units=m
New Line.LINE71586 Bus1=71570 Bus2=71587 phases=3 Linecode=4_PC Length=0.12415 Units=m
New Line.LINE71587 Bus1=71570 Bus2=71588 phases=3 Linecode=3c_300_SAC Length=7.2529 Units=m
New Line.LINE71588 Bus1=71571 Bus2=71589 phases=3 Linecode=35_SAC_PC Length=0.16323 Units=m
New Line.LINE71589 Bus1=71572 Bus2=71590 phases=3 Linecode=35_SAC_PC Length=0.5697 Units=m
New Line.LINE71590 Bus1=71573 Bus2=71591 phases=3 Linecode=2c_.04 Length=0.27882 Units=m
New Line.LINE71591 Bus1=71574 Bus2=71592 phases=3 Linecode=2c_.04 Length=0.078001 Units=m
New Line.LINE71592 Bus1=71574 Bus2=71593 phases=3 Linecode=2c_.04 Length=0.078001 Units=m
New Line.LINE71593 Bus1=71576 Bus2=71594 phases=3 Linecode=2c_.04 Length=1.6251 Units=m
New Line.LINE71594 Bus1=71577 Bus2=71595 phases=3 Linecode=4_XSC Length=0.049739 Units=m
New Line.LINE71595 Bus1=71578 Bus2=71596 phases=3 Linecode=2c_.04 Length=0.12017 Units=m
New Line.LINE71596 Bus1=71579 Bus2=71597 phases=3 Linecode=2c_.04 Length=0.15333 Units=m
New Line.LINE71597 Bus1=71580 Bus2=71598 phases=3 Linecode=2c_.04 Length=0.052802 Units=m
New Line.LINE71598 Bus1=71581 Bus2=71599 phases=3 Linecode=2c_.04 Length=4.2036 Units=m
New Line.LINE71599 Bus1=71581 Bus2=71600 phases=3 Linecode=2c_.04 Length=4.2036 Units=m
New Line.LINE71600 Bus1=71581 Bus2=71601 phases=3 Linecode=2c_.04 Length=1.2597 Units=m
New Line.LINE71601 Bus1=71582 Bus2=71602 phases=3 Linecode=2c_.04 Length=6.8143 Units=m
New Line.LINE71602 Bus1=71583 Bus2=71603 phases=3 Linecode=2c_.04 Length=4.0977 Units=m
New Line.LINE71603 Bus1=71584 Bus2=71604 phases=3 Linecode=2c_.04 Length=0.80793 Units=m
New Line.LINE71604 Bus1=71585 Bus2=71605 phases=3 Linecode=2c_.04 Length=0.28636 Units=m
New Line.LINE71605 Bus1=71586 Bus2=71606 phases=3 Linecode=2c_.04 Length=0.12945 Units=m
New Line.LINE71606 Bus1=71587 Bus2=71607 phases=3 Linecode=4_PC Length=0.21813 Units=m
New Line.LINE71607 Bus1=71588 Bus2=71608 phases=3 Linecode=3c_300_SAC Length=1.5118 Units=m
New Line.LINE71608 Bus1=71588 Bus2=71609 phases=3 Linecode=3c_300_SAC Length=0.14792 Units=m
New Line.LINE71609 Bus1=71589 Bus2=71610 phases=3 Linecode=35_SAC_PC Length=0.12926 Units=m
New Line.LINE71610 Bus1=71590 Bus2=71611 phases=3 Linecode=35_SAC_PC Length=0.58928 Units=m
New Line.LINE71611 Bus1=71591 Bus2=71612 phases=3 Linecode=2c_.04 Length=0.16744 Units=m
New Line.LINE71612 Bus1=71592 Bus2=71613 phases=3 Linecode=2c_.04 Length=0.084852 Units=m
New Line.LINE71613 Bus1=71592 Bus2=71614 phases=3 Linecode=2c_.04 Length=0.084852 Units=m
New Line.LINE71614 Bus1=71594 Bus2=71615 phases=3 Linecode=2c_.04 Length=0.27193 Units=m
New Line.LINE71615 Bus1=71595 Bus2=71616 phases=3 Linecode=4_XSC Length=0.050288 Units=m
New Line.LINE71616 Bus1=71596 Bus2=71617 phases=3 Linecode=2c_.04 Length=0.090972 Units=m
New Line.LINE71617 Bus1=71597 Bus2=71618 phases=3 Linecode=2c_.04 Length=0.1447 Units=m
New Line.LINE71618 Bus1=71598 Bus2=71619 phases=3 Linecode=2c_.04 Length=1.1029 Units=m
New Line.LINE71619 Bus1=71601 Bus2=71620 phases=3 Linecode=2c_.04 Length=0.039446 Units=m
New Line.LINE71620 Bus1=71602 Bus2=71621 phases=3 Linecode=2c_.04 Length=2.3098 Units=m
New Line.LINE71621 Bus1=71604 Bus2=71622 phases=3 Linecode=2c_.04 Length=0.15984 Units=m
New Line.LINE71622 Bus1=71605 Bus2=71623 phases=3 Linecode=2c_.04 Length=0.32671 Units=m
New Line.LINE71623 Bus1=71606 Bus2=71624 phases=3 Linecode=2c_.04 Length=0.12799 Units=m
New Line.LINE71624 Bus1=71607 Bus2=71625 phases=3 Linecode=4_PC Length=0.55916 Units=m
New Line.LINE71625 Bus1=71608 Bus2=71626 phases=3 Linecode=3c_300_SAC Length=1.9644 Units=m
New Line.LINE71626 Bus1=71609 Bus2=71627 phases=3 Linecode=3c_300_SAC Length=0.12969 Units=m
New Line.LINE71627 Bus1=71610 Bus2=71628 phases=3 Linecode=35_SAC_PC Length=0.14711 Units=m
New Line.LINE71628 Bus1=71611 Bus2=71629 phases=3 Linecode=35_SAC_PC Length=1.9685 Units=m
New Line.LINE71629 Bus1=71612 Bus2=71630 phases=3 Linecode=2c_.04 Length=0.14727 Units=m
New Line.LINE71630 Bus1=71613 Bus2=71631 phases=3 Linecode=2c_.04 Length=1.1764 Units=m
New Line.LINE71631 Bus1=71613 Bus2=71632 phases=3 Linecode=2c_.04 Length=1.1764 Units=m
New Line.LINE71632 Bus1=71615 Bus2=71633 phases=3 Linecode=2c_.04 Length=0.18519 Units=m
New Line.LINE71633 Bus1=71616 Bus2=71634 phases=3 Linecode=4_XSC Length=0.05036 Units=m
New Line.LINE71634 Bus1=71617 Bus2=71635 phases=3 Linecode=2c_.04 Length=0.14463 Units=m
New Line.LINE71635 Bus1=71618 Bus2=71636 phases=3 Linecode=2c_.04 Length=4.0875 Units=m
New Line.LINE71636 Bus1=71619 Bus2=71637 phases=3 Linecode=2c_.04 Length=3.5267 Units=m
New Line.LINE71637 Bus1=71619 Bus2=71638 phases=3 Linecode=2c_.04 Length=3.5267 Units=m
New Line.LINE71638 Bus1=71620 Bus2=71639 phases=3 Linecode=2c_.04 Length=0.062393 Units=m
New Line.LINE71639 Bus1=71621 Bus2=71640 phases=3 Linecode=2c_.04 Length=0.12912 Units=m
New Line.LINE71640 Bus1=71622 Bus2=71641 phases=3 Linecode=2c_.04 Length=0.223 Units=m
New Line.LINE71641 Bus1=71623 Bus2=71642 phases=3 Linecode=2c_.04 Length=7.8041 Units=m
New Line.LINE71642 Bus1=71624 Bus2=71643 phases=3 Linecode=2c_.04 Length=0.28472 Units=m
New Line.LINE71643 Bus1=71625 Bus2=71644 phases=3 Linecode=4_PC Length=0.15513 Units=m
New Line.LINE71644 Bus1=71626 Bus2=71645 phases=3 Linecode=3c_300_SAC Length=1.7069 Units=m
New Line.LINE71645 Bus1=71627 Bus2=71646 phases=3 Linecode=3c_300_SAC Length=0.114 Units=m
New Line.LINE71646 Bus1=71628 Bus2=71647 phases=3 Linecode=35_SAC_PC Length=3.3207 Units=m
New Line.LINE71647 Bus1=71629 Bus2=71648 phases=3 Linecode=35_SAC_PC Length=0.25423 Units=m
New Line.LINE71648 Bus1=71630 Bus2=71649 phases=3 Linecode=2c_.04 Length=0.50714 Units=m
New Line.LINE71649 Bus1=71631 Bus2=71650 phases=3 Linecode=2c_.04 Length=0.061773 Units=m
New Line.LINE71650 Bus1=71631 Bus2=71651 phases=3 Linecode=2c_.04 Length=0.061773 Units=m
New Line.LINE71651 Bus1=71633 Bus2=71652 phases=3 Linecode=2c_.04 Length=0.13685 Units=m
New Line.LINE71652 Bus1=71634 Bus2=71653 phases=3 Linecode=4_XSC Length=0.05009 Units=m
New Line.LINE71653 Bus1=71635 Bus2=71654 phases=3 Linecode=2c_.04 Length=0.7735 Units=m
New Line.LINE71654 Bus1=71636 Bus2=71655 phases=3 Linecode=2c_.04 Length=0.064176 Units=m
New Line.LINE71655 Bus1=71639 Bus2=71656 phases=3 Linecode=2c_.04 Length=0.068067 Units=m
New Line.LINE71656 Bus1=71640 Bus2=71657 phases=3 Linecode=2c_.04 Length=0.14302 Units=m
New Line.LINE71657 Bus1=71641 Bus2=71658 phases=3 Linecode=2c_.04 Length=0.24742 Units=m
New Line.LINE71658 Bus1=71642 Bus2=71659 phases=3 Linecode=2c_.04 Length=0.24177 Units=m
New Line.LINE71659 Bus1=71643 Bus2=71660 phases=3 Linecode=2c_.04 Length=7.3107 Units=m
New Line.LINE71660 Bus1=71644 Bus2=71661 phases=3 Linecode=4_PC Length=0.33615 Units=m
New Line.LINE71661 Bus1=71645 Bus2=71662 phases=3 Linecode=3c_300_SAC Length=3.2637 Units=m
New Line.LINE71662 Bus1=71646 Bus2=71663 phases=3 Linecode=3c_300_SAC Length=0.14234 Units=m
New Line.LINE71663 Bus1=71647 Bus2=71664 phases=3 Linecode=35_SAC_PC Length=6.1566 Units=m
New Line.LINE71664 Bus1=71648 Bus2=71665 phases=3 Linecode=35_SAC_PC Length=0.33613 Units=m
New Line.LINE71665 Bus1=71649 Bus2=71666 phases=3 Linecode=2c_.04 Length=6.0643 Units=m
New Line.LINE71666 Bus1=71650 Bus2=71667 phases=3 Linecode=2c_.04 Length=0.048375 Units=m
New Line.LINE71667 Bus1=71650 Bus2=71668 phases=3 Linecode=2c_.04 Length=0.048375 Units=m
New Line.LINE71668 Bus1=71652 Bus2=71669 phases=3 Linecode=2c_.04 Length=0.46711 Units=m
New Line.LINE71669 Bus1=71653 Bus2=71670 phases=3 Linecode=4_XSC Length=0.049476 Units=m
New Line.LINE71670 Bus1=71654 Bus2=71671 phases=3 Linecode=2c_.04 Length=4.48 Units=m
New Line.LINE71671 Bus1=71654 Bus2=71672 phases=3 Linecode=2c_.04 Length=4.48 Units=m
New Line.LINE71672 Bus1=71655 Bus2=71673 phases=3 Linecode=2c_.04 Length=0.08228 Units=m
New Line.LINE71673 Bus1=71656 Bus2=71674 phases=3 Linecode=2c_.04 Length=0.065069 Units=m
New Line.LINE71674 Bus1=71657 Bus2=71675 phases=3 Linecode=2c_.04 Length=0.194 Units=m
New Line.LINE71675 Bus1=71658 Bus2=71676 phases=3 Linecode=2c_.04 Length=0.60296 Units=m
New Line.LINE71676 Bus1=71659 Bus2=71677 phases=3 Linecode=2c_.04 Length=0.21584 Units=m
New Line.LINE71677 Bus1=71660 Bus2=71678 phases=3 Linecode=2c_.04 Length=0.42662 Units=m
New Line.LINE71678 Bus1=71662 Bus2=71679 phases=3 Linecode=3c_300_SAC Length=2.4688 Units=m
New Line.LINE71679 Bus1=71663 Bus2=71680 phases=3 Linecode=3c_300_SAC Length=0.20338 Units=m
New Line.LINE71680 Bus1=71665 Bus2=71681 phases=3 Linecode=35_SAC_PC Length=0.81765 Units=m
New Line.LINE71681 Bus1=71667 Bus2=71682 phases=3 Linecode=2c_.04 Length=0.054331 Units=m
New Line.LINE71682 Bus1=71667 Bus2=71683 phases=3 Linecode=2c_.04 Length=0.054331 Units=m
New Line.LINE71683 Bus1=71669 Bus2=71684 phases=3 Linecode=2c_.04 Length=5.3588 Units=m
New Line.LINE71684 Bus1=71669 Bus2=71685 phases=3 Linecode=2c_.04 Length=3.7607 Units=m
New Line.LINE71685 Bus1=71670 Bus2=71686 phases=3 Linecode=4_XSC Length=0.050991 Units=m
New Line.LINE71686 Bus1=71673 Bus2=71687 phases=3 Linecode=2c_.04 Length=0.038 Units=m
New Line.LINE71687 Bus1=71674 Bus2=71688 phases=3 Linecode=2c_.04 Length=0.13728 Units=m
New Line.LINE71688 Bus1=71675 Bus2=71689 phases=3 Linecode=2c_.04 Length=0.14202 Units=m
New Line.LINE71689 Bus1=71676 Bus2=71690 phases=3 Linecode=2c_.04 Length=8.4802 Units=m
New Line.LINE71690 Bus1=71677 Bus2=71691 phases=3 Linecode=2c_.04 Length=0.43342 Units=m
New Line.LINE71691 Bus1=71678 Bus2=71692 phases=3 Linecode=2c_.04 Length=0.33517 Units=m
New Line.LINE71692 Bus1=71679 Bus2=71693 phases=3 Linecode=3c_300_SAC Length=2.8333 Units=m
New Line.LINE71693 Bus1=71681 Bus2=71694 phases=3 Linecode=35_SAC_PC Length=0.11666 Units=m
New Line.LINE71694 Bus1=71682 Bus2=71695 phases=3 Linecode=2c_.04 Length=0.059304 Units=m
New Line.LINE71695 Bus1=71682 Bus2=71696 phases=3 Linecode=2c_.04 Length=0.059304 Units=m
New Line.LINE71696 Bus1=71685 Bus2=71697 phases=3 Linecode=2c_.04 Length=4.592 Units=m
New Line.LINE71697 Bus1=71686 Bus2=71698 phases=3 Linecode=4_XSC Length=0.049406 Units=m
New Line.LINE71698 Bus1=71687 Bus2=71699 phases=3 Linecode=2c_.04 Length=0.105 Units=m
New Line.LINE71699 Bus1=71688 Bus2=71700 phases=3 Linecode=2c_.04 Length=0.097617 Units=m
New Line.LINE71700 Bus1=71689 Bus2=71701 phases=3 Linecode=2c_.04 Length=0.12586 Units=m
New Line.LINE71701 Bus1=71690 Bus2=71702 phases=3 Linecode=2c_.04 Length=0.26441 Units=m
New Line.LINE71702 Bus1=71691 Bus2=71703 phases=3 Linecode=2c_.04 Length=3.5291 Units=m
New Line.LINE71703 Bus1=71692 Bus2=71704 phases=3 Linecode=2c_.04 Length=0.21596 Units=m
New Line.LINE71704 Bus1=71693 Bus2=71705 phases=3 Linecode=3c_300_SAC Length=2.4068 Units=m
New Line.LINE71705 Bus1=71694 Bus2=71706 phases=3 Linecode=35_SAC_PC Length=2.7218 Units=m
New Line.LINE71706 Bus1=71695 Bus2=71707 phases=3 Linecode=2c_.04 Length=0.043267 Units=m
New Line.LINE71707 Bus1=71695 Bus2=71708 phases=3 Linecode=2c_.04 Length=0.043267 Units=m
New Line.LINE71708 Bus1=71698 Bus2=71709 phases=3 Linecode=4_XSC Length=0.050249 Units=m
New Line.LINE71709 Bus1=71699 Bus2=71710 phases=3 Linecode=2c_.04 Length=0.52281 Units=m
New Line.LINE71710 Bus1=71700 Bus2=71711 phases=3 Linecode=2c_.04 Length=1.8399 Units=m
New Line.LINE71711 Bus1=71701 Bus2=71712 phases=3 Linecode=2c_.04 Length=0.96151 Units=m
New Line.LINE71712 Bus1=71702 Bus2=71713 phases=3 Linecode=2c_.04 Length=0.24923 Units=m
New Line.LINE71713 Bus1=71703 Bus2=71714 phases=3 Linecode=2c_.04 Length=2.3962 Units=m
New Line.LINE71714 Bus1=71704 Bus2=71715 phases=3 Linecode=2c_.04 Length=6.8911 Units=m
New Line.LINE71715 Bus1=71705 Bus2=71716 phases=3 Linecode=3c_300_SAC Length=1.7022 Units=m
New Line.LINE71716 Bus1=71706 Bus2=71717 phases=3 Linecode=35_SAC_PC Length=6.2854 Units=m
New Line.LINE71717 Bus1=71707 Bus2=71718 phases=3 Linecode=2c_.04 Length=0.089196 Units=m
New Line.LINE71718 Bus1=71707 Bus2=71719 phases=3 Linecode=2c_.04 Length=0.089196 Units=m
New Line.LINE71719 Bus1=71709 Bus2=71720 phases=3 Linecode=4_XSC Length=0.050774 Units=m
New Line.LINE71720 Bus1=71710 Bus2=71721 phases=3 Linecode=2c_.04 Length=4.8997 Units=m
New Line.LINE71721 Bus1=71710 Bus2=71722 phases=3 Linecode=2c_.04 Length=4.8997 Units=m
New Line.LINE71722 Bus1=71710 Bus2=71723 phases=3 Linecode=2c_.04 Length=0.7182 Units=m
New Line.LINE71723 Bus1=71711 Bus2=71724 phases=3 Linecode=2c_.04 Length=4.359 Units=m
New Line.LINE71724 Bus1=71712 Bus2=71725 phases=3 Linecode=2c_.04 Length=5.1249 Units=m
New Line.LINE71725 Bus1=71713 Bus2=71726 phases=3 Linecode=2c_.04 Length=0.19425 Units=m
New Line.LINE71726 Bus1=71714 Bus2=71727 phases=3 Linecode=2c_.04 Length=1.4931 Units=m
New Line.LINE71727 Bus1=71715 Bus2=71728 phases=3 Linecode=2c_.04 Length=0.59752 Units=m
New Line.LINE71728 Bus1=71716 Bus2=71729 phases=3 Linecode=3c_300_SAC Length=0.867 Units=m
New Line.LINE71729 Bus1=71718 Bus2=71730 phases=3 Linecode=2c_.04 Length=0.076837 Units=m
New Line.LINE71730 Bus1=71718 Bus2=71731 phases=3 Linecode=2c_.04 Length=0.076837 Units=m
New Line.LINE71731 Bus1=71720 Bus2=71732 phases=3 Linecode=4_XSC Length=1.4 Units=m
New Line.LINE71732 Bus1=71723 Bus2=71733 phases=3 Linecode=2c_.04 Length=0.29316 Units=m
New Line.LINE71733 Bus1=71724 Bus2=71734 phases=3 Linecode=2c_.04 Length=2.1772 Units=m
New Line.LINE71734 Bus1=71726 Bus2=71735 phases=3 Linecode=2c_.04 Length=0.30223 Units=m
New Line.LINE71735 Bus1=71727 Bus2=71736 phases=3 Linecode=2c_.04 Length=3.6553 Units=m
New Line.LINE71736 Bus1=71728 Bus2=71737 phases=3 Linecode=2c_.04 Length=0.287 Units=m
New Line.LINE71737 Bus1=71729 Bus2=71738 phases=3 Linecode=3c_240_XC Length=0.42882 Units=m
New Line.LINE71738 Bus1=71729 Bus2=71739 phases=3 Linecode=3c_300_SAC Length=1.0334 Units=m
New Line.LINE71739 Bus1=71730 Bus2=71740 phases=3 Linecode=2c_.04 Length=0.57436 Units=m
New Line.LINE71740 Bus1=71730 Bus2=71741 phases=3 Linecode=2c_.04 Length=0.57436 Units=m
New Line.LINE71741 Bus1=71733 Bus2=71742 phases=3 Linecode=2c_.04 Length=0.143 Units=m
New Line.LINE71742 Bus1=71734 Bus2=71743 phases=3 Linecode=2c_.04 Length=0.047508 Units=m
New Line.LINE71743 Bus1=71735 Bus2=71744 phases=3 Linecode=2c_.04 Length=0.58731 Units=m
New Line.LINE71744 Bus1=71737 Bus2=71745 phases=3 Linecode=2c_.04 Length=0.23844 Units=m
New Line.LINE71745 Bus1=71738 Bus2=71746 phases=3 Linecode=3c_240_XC Length=0.18146 Units=m
New Line.LINE71746 Bus1=71740 Bus2=71747 phases=3 Linecode=2c_.04 Length=5.3444 Units=m
New Line.LINE71747 Bus1=71740 Bus2=71748 phases=3 Linecode=2c_.04 Length=0.61596 Units=m
New Line.LINE71748 Bus1=71742 Bus2=71749 phases=3 Linecode=2c_.04 Length=0.14335 Units=m
New Line.LINE71749 Bus1=71743 Bus2=71750 phases=3 Linecode=2c_.04 Length=0.049243 Units=m
New Line.LINE71750 Bus1=71744 Bus2=71751 phases=3 Linecode=2c_.04 Length=7.0903 Units=m
New Line.LINE71751 Bus1=71745 Bus2=71752 phases=3 Linecode=2c_.04 Length=0.20483 Units=m
New Line.LINE71752 Bus1=71746 Bus2=71753 phases=3 Linecode=3c_240_XC Length=0.22607 Units=m
New Line.LINE71753 Bus1=71748 Bus2=71754 phases=3 Linecode=2c_.04 Length=3.3955 Units=m
New Line.LINE71754 Bus1=71749 Bus2=71755 phases=3 Linecode=2c_.04 Length=0.17174 Units=m
New Line.LINE71755 Bus1=71750 Bus2=71756 phases=3 Linecode=2c_.04 Length=0.074 Units=m
New Line.LINE71756 Bus1=71752 Bus2=71757 phases=3 Linecode=2c_.04 Length=0.51153 Units=m
New Line.LINE71757 Bus1=71753 Bus2=71758 phases=3 Linecode=3c_240_XC Length=0.34477 Units=m
New Line.LINE71758 Bus1=71755 Bus2=71759 phases=3 Linecode=2c_.04 Length=6.1952 Units=m
New Line.LINE71759 Bus1=71756 Bus2=71760 phases=3 Linecode=2c_.04 Length=0.074814 Units=m
New Line.LINE71760 Bus1=71757 Bus2=71761 phases=3 Linecode=2c_.04 Length=3.8421 Units=m
New Line.LINE71761 Bus1=71758 Bus2=71762 phases=3 Linecode=3c_240_XC Length=0.67958 Units=m
New Line.LINE71762 Bus1=71759 Bus2=71763 phases=3 Linecode=2c_.04 Length=3.2495 Units=m
New Line.LINE71763 Bus1=71760 Bus2=71764 phases=3 Linecode=2c_.04 Length=0.080231 Units=m
New Line.LINE71764 Bus1=71762 Bus2=71765 phases=3 Linecode=3c_240_XC Length=0.61364 Units=m
New Line.LINE71765 Bus1=71763 Bus2=71766 phases=3 Linecode=2c_.04 Length=0.93776 Units=m
New Line.LINE71766 Bus1=71764 Bus2=71767 phases=3 Linecode=2c_.04 Length=2.1024 Units=m
New Line.LINE71767 Bus1=71765 Bus2=71768 phases=3 Linecode=3c_240_XC Length=1.331 Units=m
New Line.LINE71768 Bus1=71766 Bus2=71769 phases=3 Linecode=2c_.04 Length=0.11201 Units=m
New Line.LINE71769 Bus1=71767 Bus2=71770 phases=3 Linecode=2c_.04 Length=5.8565 Units=m
New Line.LINE71770 Bus1=71768 Bus2=71771 phases=3 Linecode=3c_240_XC Length=0.62281 Units=m
New Line.LINE71771 Bus1=71769 Bus2=71772 phases=3 Linecode=2c_.04 Length=0.095 Units=m
New Line.LINE71772 Bus1=71770 Bus2=71773 phases=3 Linecode=2c_.04 Length=0.11168 Units=m
New Line.LINE71773 Bus1=71771 Bus2=71774 phases=3 Linecode=3c_240_XC Length=0.66897 Units=m
New Line.LINE71774 Bus1=71772 Bus2=71775 phases=3 Linecode=2c_.04 Length=0.134 Units=m
New Line.LINE71775 Bus1=71773 Bus2=71776 phases=3 Linecode=2c_.04 Length=0.12988 Units=m
New Line.LINE71776 Bus1=71774 Bus2=71777 phases=3 Linecode=3c_240_XC Length=0.65533 Units=m
New Line.LINE71777 Bus1=71775 Bus2=71778 phases=3 Linecode=2c_.04 Length=0.1244 Units=m
New Line.LINE71778 Bus1=71776 Bus2=71779 phases=3 Linecode=2c_.04 Length=0.213 Units=m
New Line.LINE71779 Bus1=71777 Bus2=71780 phases=3 Linecode=3c_240_XC Length=0.59512 Units=m
New Line.LINE71780 Bus1=71778 Bus2=71781 phases=3 Linecode=2c_.04 Length=0.3203 Units=m
New Line.LINE71781 Bus1=71779 Bus2=71782 phases=3 Linecode=2c_.04 Length=2.8236 Units=m
New Line.LINE71782 Bus1=71780 Bus2=71783 phases=3 Linecode=3c_240_XC Length=0.86442 Units=m
New Line.LINE71783 Bus1=71781 Bus2=71784 phases=3 Linecode=2c_.04 Length=3.2068 Units=m
New Line.LINE71784 Bus1=71782 Bus2=71785 phases=3 Linecode=2c_.04 Length=3.1119 Units=m
New Line.LINE71785 Bus1=71783 Bus2=71786 phases=3 Linecode=3c_240_SAC_XC Length=2.8472 Units=m
New Line.LINE71786 Bus1=71783 Bus2=71787 phases=3 Linecode=3c_95_XC Length=0.47687 Units=m
New Line.LINE71787 Bus1=71785 Bus2=71788 phases=3 Linecode=2c_.04 Length=0.1886 Units=m
New Line.LINE71788 Bus1=71786 Bus2=71789 phases=3 Linecode=3c_240_SAC_XC Length=6.2019 Units=m
New Line.LINE71789 Bus1=71787 Bus2=71790 phases=3 Linecode=3c_95_XC Length=0.41393 Units=m
New Line.LINE71790 Bus1=71788 Bus2=71791 phases=3 Linecode=2c_.04 Length=0.17241 Units=m
New Line.LINE71791 Bus1=71789 Bus2=71792 phases=3 Linecode=3c_240_SAC_XC Length=1.1519 Units=m
New Line.LINE71792 Bus1=71789 Bus2=71793 phases=3 Linecode=3c_95_SAC_XC Length=0.34648 Units=m
New Line.LINE71793 Bus1=71790 Bus2=71794 phases=3 Linecode=3c_95_XC Length=0.51381 Units=m
New Line.LINE71794 Bus1=71791 Bus2=71795 phases=3 Linecode=2c_.04 Length=0.18822 Units=m
New Line.LINE71795 Bus1=71792 Bus2=71796 phases=3 Linecode=3c_240_SAC_XC Length=8.6318 Units=m
New Line.LINE71796 Bus1=71793 Bus2=71797 phases=3 Linecode=3c_95_SAC_XC Length=0.5579 Units=m
New Line.LINE71797 Bus1=71794 Bus2=71798 phases=3 Linecode=3c_95_XC Length=1.524 Units=m
New Line.LINE71798 Bus1=71795 Bus2=71799 phases=3 Linecode=2c_.04 Length=0.54708 Units=m
New Line.LINE71799 Bus1=71796 Bus2=71800 phases=3 Linecode=3c_240_SAC_XC Length=7.4683 Units=m
New Line.LINE71800 Bus1=71797 Bus2=71801 phases=3 Linecode=3c_95_SAC_XC Length=0.20203 Units=m
New Line.LINE71801 Bus1=71798 Bus2=71802 phases=3 Linecode=3c_95_XC Length=0.2846 Units=m
New Line.LINE71802 Bus1=71799 Bus2=71803 phases=3 Linecode=2c_.04 Length=4.9957 Units=m
New Line.LINE71803 Bus1=71800 Bus2=71804 phases=3 Linecode=3c_240_SAC_XC Length=0.37845 Units=m
New Line.LINE71804 Bus1=71801 Bus2=71805 phases=3 Linecode=3c_95_SAC_XC Length=0.24887 Units=m
New Line.LINE71805 Bus1=71802 Bus2=71806 phases=3 Linecode=3c_95_XC Length=0.17201 Units=m
New Line.LINE71806 Bus1=71804 Bus2=71807 phases=3 Linecode=3c_240_SAC_XC Length=0.50832 Units=m
New Line.LINE71807 Bus1=71805 Bus2=71808 phases=3 Linecode=3c_95_SAC_XC Length=0.45176 Units=m
New Line.LINE71808 Bus1=71806 Bus2=71809 phases=3 Linecode=3c_95_XC Length=0.154 Units=m
New Line.LINE71809 Bus1=71807 Bus2=71810 phases=3 Linecode=3c_95_SAC_XC Length=0.13448 Units=m
New Line.LINE71810 Bus1=71807 Bus2=71811 phases=3 Linecode=3c_95_SAC_XC Length=0.098412 Units=m
New Line.LINE71811 Bus1=71808 Bus2=71812 phases=3 Linecode=3c_95_SAC_XC Length=2.8283 Units=m
New Line.LINE71812 Bus1=71809 Bus2=71813 phases=3 Linecode=3c_95_SAC_ASN Length=0.62188 Units=m
New Line.LINE71813 Bus1=71810 Bus2=71814 phases=3 Linecode=3c_95_SAC_XC Length=0.074518 Units=m
New Line.LINE71814 Bus1=71811 Bus2=71815 phases=3 Linecode=3c_95_SAC_XC Length=0.15618 Units=m
New Line.LINE71815 Bus1=71812 Bus2=71816 phases=3 Linecode=3c_95_SAC_XC Length=0.451 Units=m
New Line.LINE71816 Bus1=71813 Bus2=71817 phases=3 Linecode=3c_95_SAC_ASN Length=5.476 Units=m
New Line.LINE71817 Bus1=71814 Bus2=71818 phases=3 Linecode=3c_95_SAC_XC Length=0.089945 Units=m
New Line.LINE71818 Bus1=71815 Bus2=71819 phases=3 Linecode=3c_95_SAC_XC Length=0.078059 Units=m
New Line.LINE71819 Bus1=71816 Bus2=71820 phases=3 Linecode=3c_95_SAC_XC Length=0.45078 Units=m
New Line.LINE71820 Bus1=71817 Bus2=71821 phases=3 Linecode=3c_95_SAC_ASN Length=0.50788 Units=m
New Line.LINE71821 Bus1=71818 Bus2=71822 phases=3 Linecode=3c_95_SAC_XC Length=0.62141 Units=m
New Line.LINE71822 Bus1=71819 Bus2=71823 phases=3 Linecode=3c_95_SAC_XC Length=0.071699 Units=m
New Line.LINE71823 Bus1=71820 Bus2=71824 phases=3 Linecode=3c_95_SAC_XC Length=0.45176 Units=m
New Line.LINE71824 Bus1=71821 Bus2=71825 phases=3 Linecode=3c_95_SAC_ASN Length=0.72102 Units=m
New Line.LINE71825 Bus1=71822 Bus2=71826 phases=3 Linecode=3c_95_SAC_XC Length=0.26446 Units=m
New Line.LINE71826 Bus1=71822 Bus2=71827 phases=3 Linecode=3c_95_SAC_XC Length=1.7735 Units=m
New Line.LINE71827 Bus1=71823 Bus2=71828 phases=3 Linecode=3c_95_SAC_XC Length=0.088601 Units=m
New Line.LINE71828 Bus1=71824 Bus2=71829 phases=3 Linecode=3c_95_SAC_XC Length=0.293 Units=m
New Line.LINE71829 Bus1=71825 Bus2=71830 phases=3 Linecode=3c_95_SAC_ASN Length=0.45651 Units=m
New Line.LINE71830 Bus1=71826 Bus2=71831 phases=3 Linecode=3c_95_SAC_XC Length=0.29362 Units=m
New Line.LINE71831 Bus1=71827 Bus2=71832 phases=3 Linecode=35_SAC_PC Length=0.37336 Units=m
New Line.LINE71832 Bus1=71827 Bus2=71833 phases=3 Linecode=35_SAC_PC Length=0.29566 Units=m
New Line.LINE71833 Bus1=71828 Bus2=71834 phases=3 Linecode=3c_95_SAC_XC Length=0.058601 Units=m
New Line.LINE71834 Bus1=71829 Bus2=71835 phases=3 Linecode=3c_95_SAC_XC Length=0.35889 Units=m
New Line.LINE71835 Bus1=71830 Bus2=71836 phases=3 Linecode=3c_95_SAC_ASN Length=0.3919 Units=m
New Line.LINE71836 Bus1=71831 Bus2=71837 phases=3 Linecode=3c_95_SAC_XC Length=0.22786 Units=m
New Line.LINE71837 Bus1=71832 Bus2=71838 phases=3 Linecode=35_SAC_PC Length=0.13656 Units=m
New Line.LINE71838 Bus1=71833 Bus2=71839 phases=3 Linecode=35_SAC_PC Length=0.12794 Units=m
New Line.LINE71839 Bus1=71834 Bus2=71840 phases=3 Linecode=3c_95_SAC_XC Length=0.18402 Units=m
New Line.LINE71840 Bus1=71835 Bus2=71841 phases=3 Linecode=3c_95_SAC_XC Length=0.71862 Units=m
New Line.LINE71841 Bus1=71836 Bus2=71842 phases=3 Linecode=3c_95_SAC_ASN Length=0.33756 Units=m
New Line.LINE71842 Bus1=71837 Bus2=71843 phases=3 Linecode=3c_95_SAC_XC Length=0.29993 Units=m
New Line.LINE71843 Bus1=71838 Bus2=71844 phases=3 Linecode=35_SAC_PC Length=0.1244 Units=m
New Line.LINE71844 Bus1=71839 Bus2=71845 phases=3 Linecode=35_SAC_PC Length=0.12331 Units=m
New Line.LINE71845 Bus1=71840 Bus2=71846 phases=3 Linecode=3c_95_SAC_XC Length=1.71 Units=m
New Line.LINE71846 Bus1=71841 Bus2=71847 phases=3 Linecode=3c_95_SAC_XC Length=1.3309 Units=m
New Line.LINE71847 Bus1=71842 Bus2=71848 phases=3 Linecode=3c_95_SAC_ASN Length=0.3948 Units=m
New Line.LINE71848 Bus1=71843 Bus2=71849 phases=3 Linecode=3c_95_SAC_XC Length=0.42001 Units=m
New Line.LINE71849 Bus1=71844 Bus2=71850 phases=3 Linecode=35_SAC_PC Length=0.12481 Units=m
New Line.LINE71850 Bus1=71845 Bus2=71851 phases=3 Linecode=35_SAC_PC Length=0.126 Units=m
New Line.LINE71851 Bus1=71846 Bus2=71852 phases=3 Linecode=3c_95_SAC_XC Length=33.9805 Units=m
New Line.LINE71852 Bus1=71847 Bus2=71853 phases=3 Linecode=3c_95_SAC_XC Length=2.0468 Units=m
New Line.LINE71853 Bus1=71848 Bus2=71854 phases=3 Linecode=3c_95_SAC_ASN Length=0.29995 Units=m
New Line.LINE71854 Bus1=71849 Bus2=71855 phases=3 Linecode=3c_95_SAC_XC Length=0.30371 Units=m
New Line.LINE71855 Bus1=71850 Bus2=71856 phases=3 Linecode=35_SAC_PC Length=0.12851 Units=m
New Line.LINE71856 Bus1=71851 Bus2=71857 phases=3 Linecode=35_SAC_PC Length=0.1345 Units=m
New Line.LINE71857 Bus1=71852 Bus2=71858 phases=3 Linecode=3c_95_SAC_XC Length=0.6926 Units=m
New Line.LINE71858 Bus1=71853 Bus2=71859 phases=3 Linecode=3c_95_SAC_XC Length=2.0078 Units=m
New Line.LINE71859 Bus1=71854 Bus2=71860 phases=3 Linecode=3c_95_SAC_ASN Length=0.26013 Units=m
New Line.LINE71860 Bus1=71855 Bus2=71861 phases=3 Linecode=3c_95_SAC_XC Length=0.55374 Units=m
New Line.LINE71861 Bus1=71856 Bus2=71862 phases=3 Linecode=35_SAC_PC Length=0.113 Units=m
New Line.LINE71862 Bus1=71857 Bus2=71863 phases=3 Linecode=35_SAC_PC Length=0.14046 Units=m
New Line.LINE71863 Bus1=71858 Bus2=71864 phases=3 Linecode=3c_95_SAC_XC Length=0.32571 Units=m
New Line.LINE71864 Bus1=71859 Bus2=71865 phases=3 Linecode=35_SAC_PSC Length=0.65024 Units=m
New Line.LINE71865 Bus1=71859 Bus2=71866 phases=3 Linecode=3c_95_SAC_XC Length=0.66655 Units=m
New Line.LINE71866 Bus1=71859 Bus2=71867 phases=3 Linecode=35_SAC_PSC Length=0.82235 Units=m
New Line.LINE71867 Bus1=71859 Bus2=71868 phases=3 Linecode=35_SAC_PSC Length=0.26132 Units=m
New Line.LINE71868 Bus1=71860 Bus2=71869 phases=3 Linecode=3c_95_SAC_ASN Length=0.21199 Units=m
New Line.LINE71869 Bus1=71861 Bus2=71870 phases=3 Linecode=3c_95_SAC_XC Length=0.84504 Units=m
New Line.LINE71870 Bus1=71862 Bus2=71871 phases=3 Linecode=35_SAC_PC Length=0.17215 Units=m
New Line.LINE71871 Bus1=71863 Bus2=71872 phases=3 Linecode=35_SAC_PC Length=0.25992 Units=m
New Line.LINE71872 Bus1=71864 Bus2=71873 phases=3 Linecode=3c_95_SAC_XC Length=0.376 Units=m
New Line.LINE71873 Bus1=71865 Bus2=71874 phases=3 Linecode=35_SAC_PSC Length=0.15075 Units=m
New Line.LINE71874 Bus1=71866 Bus2=71875 phases=3 Linecode=3c_95_SAC_XC Length=0.669 Units=m
New Line.LINE71875 Bus1=71867 Bus2=71876 phases=3 Linecode=35_SAC_PSC Length=0.15984 Units=m
New Line.LINE71876 Bus1=71868 Bus2=71877 phases=3 Linecode=35_SAC_PSC Length=0.4188 Units=m
New Line.LINE71877 Bus1=71869 Bus2=71878 phases=3 Linecode=3c_95_SAC_ASN Length=0.25819 Units=m
New Line.LINE71878 Bus1=71870 Bus2=71879 phases=3 Linecode=3c_95_SAC_XC Length=20.4247 Units=m
New Line.LINE71879 Bus1=71871 Bus2=71880 phases=3 Linecode=35_SAC_PC Length=0.37224 Units=m
New Line.LINE71880 Bus1=71872 Bus2=71881 phases=3 Linecode=35_SAC_PC Length=0.33842 Units=m
New Line.LINE71881 Bus1=71873 Bus2=71882 phases=3 Linecode=3c_95_SAC_XC Length=0.308 Units=m
New Line.LINE71882 Bus1=71874 Bus2=71883 phases=3 Linecode=35_SAC_PSC Length=0.12852 Units=m
New Line.LINE71883 Bus1=71875 Bus2=71884 phases=3 Linecode=3c_95_SAC_XC Length=2.0005 Units=m
New Line.LINE71884 Bus1=71876 Bus2=71885 phases=3 Linecode=35_SAC_PSC Length=0.11098 Units=m
New Line.LINE71885 Bus1=71877 Bus2=71886 phases=3 Linecode=35_SAC_PSC Length=0.17788 Units=m
New Line.LINE71886 Bus1=71878 Bus2=71887 phases=3 Linecode=3c_95_SAC_ASN Length=0.18726 Units=m
New Line.LINE71887 Bus1=71879 Bus2=71888 phases=3 Linecode=3c_95_SAC_XC Length=0.42961 Units=m
New Line.LINE71888 Bus1=71880 Bus2=71889 phases=3 Linecode=35_SAC_PC Length=0.33494 Units=m
New Line.LINE71889 Bus1=71881 Bus2=71890 phases=3 Linecode=35_SAC_PC Length=7.6528 Units=m
New Line.LINE71890 Bus1=71882 Bus2=71891 phases=3 Linecode=3c_95_SAC_XC Length=0.27623 Units=m
New Line.LINE71891 Bus1=71883 Bus2=71892 phases=3 Linecode=35_SAC_PSC Length=0.129 Units=m
New Line.LINE71892 Bus1=71884 Bus2=71893 phases=3 Linecode=3c_95_SAC_XC Length=8.5574 Units=m
New Line.LINE71893 Bus1=71884 Bus2=71894 phases=3 Linecode=35_SAC_PC Length=0.20308 Units=m
New Line.LINE71894 Bus1=71885 Bus2=71895 phases=3 Linecode=35_SAC_PSC Length=0.14314 Units=m
New Line.LINE71895 Bus1=71886 Bus2=71896 phases=3 Linecode=35_SAC_PSC Length=0.11424 Units=m
New Line.LINE71896 Bus1=71887 Bus2=71897 phases=3 Linecode=3c_95_SAC_ASN Length=1.3222 Units=m
New Line.LINE71897 Bus1=71888 Bus2=71898 phases=3 Linecode=3c_95_SAC_XC Length=0.42347 Units=m
New Line.LINE71898 Bus1=71889 Bus2=71899 phases=3 Linecode=35_SAC_PC Length=7.6348 Units=m
New Line.LINE71899 Bus1=71890 Bus2=71900 phases=3 Linecode=35_SAC_PC Length=0.13509 Units=m
New Line.LINE71900 Bus1=71891 Bus2=71901 phases=3 Linecode=3c_95_SAC_XC Length=0.31542 Units=m
New Line.LINE71901 Bus1=71892 Bus2=71902 phases=3 Linecode=35_SAC_PSC Length=0.23624 Units=m
New Line.LINE71902 Bus1=71893 Bus2=71903 phases=3 Linecode=3c_95_SAC_XC Length=9.5405 Units=m
New Line.LINE71903 Bus1=71894 Bus2=71904 phases=3 Linecode=35_SAC_PC Length=0.06712 Units=m
New Line.LINE71904 Bus1=71895 Bus2=71905 phases=3 Linecode=35_SAC_PSC Length=0.23221 Units=m
New Line.LINE71905 Bus1=71896 Bus2=71906 phases=3 Linecode=35_SAC_PSC Length=0.16697 Units=m
New Line.LINE71906 Bus1=71897 Bus2=71907 phases=3 Linecode=3c_95_SAC_ASN Length=0.56129 Units=m
New Line.LINE71907 Bus1=71897 Bus2=71908 phases=3 Linecode=3c_95_SAC_ASN Length=2.0322 Units=m
New Line.LINE71908 Bus1=71898 Bus2=71909 phases=3 Linecode=3c_95_SAC_XC Length=0.41659 Units=m
New Line.LINE71909 Bus1=71899 Bus2=71910 phases=3 Linecode=35_SAC_PC Length=0.1217 Units=m
New Line.LINE71910 Bus1=71900 Bus2=71911 phases=3 Linecode=35_SAC_PC Length=0.096165 Units=m
New Line.LINE71911 Bus1=71901 Bus2=71912 phases=3 Linecode=3c_95_SAC_XC Length=0.3875 Units=m
New Line.LINE71912 Bus1=71902 Bus2=71913 phases=3 Linecode=35_SAC_PSC Length=3.7707 Units=m
New Line.LINE71913 Bus1=71903 Bus2=71914 phases=3 Linecode=3c_95_SAC_XC Length=0.19578 Units=m
New Line.LINE71914 Bus1=71904 Bus2=71915 phases=3 Linecode=35_SAC_PC Length=0.077832 Units=m
New Line.LINE71915 Bus1=71905 Bus2=71916 phases=3 Linecode=35_SAC_PSC Length=0.16165 Units=m
New Line.LINE71916 Bus1=71906 Bus2=71917 phases=3 Linecode=35_SAC_PSC Length=0.097123 Units=m
New Line.LINE71917 Bus1=71907 Bus2=71918 phases=3 Linecode=3c_95_SAC_ASN Length=0.28033 Units=m
New Line.LINE71918 Bus1=71908 Bus2=71919 phases=3 Linecode=3c_95_SAC_ASN Length=6.1766 Units=m
New Line.LINE71919 Bus1=71909 Bus2=71920 phases=3 Linecode=3c_95_SAC_XC Length=0.29387 Units=m
New Line.LINE71920 Bus1=71910 Bus2=71921 phases=3 Linecode=35_SAC_PC Length=0.11611 Units=m
New Line.LINE71921 Bus1=71911 Bus2=71922 phases=3 Linecode=35_SAC_PC Length=0.079405 Units=m
New Line.LINE71922 Bus1=71912 Bus2=71923 phases=3 Linecode=3c_95_SAC_XC Length=5.3984 Units=m
New Line.LINE71923 Bus1=71913 Bus2=71924 phases=3 Linecode=35_SAC_PSC Length=0.70728 Units=m
New Line.LINE71924 Bus1=71914 Bus2=71925 phases=3 Linecode=3c_95_SAC_XC Length=0.10904 Units=m
New Line.LINE71925 Bus1=71915 Bus2=71926 phases=3 Linecode=35_SAC_PC Length=0.14934 Units=m
New Line.LINE71926 Bus1=71916 Bus2=71927 phases=3 Linecode=35_SAC_PSC Length=0.14959 Units=m
New Line.LINE71927 Bus1=71917 Bus2=71928 phases=3 Linecode=35_SAC_PSC Length=0.12602 Units=m
New Line.LINE71928 Bus1=71918 Bus2=71929 phases=3 Linecode=3c_95_SAC_ASN Length=0.45078 Units=m
New Line.LINE71929 Bus1=71919 Bus2=71930 phases=3 Linecode=3c_95_SAC_ASN Length=0.74148 Units=m
New Line.LINE71930 Bus1=71920 Bus2=71931 phases=3 Linecode=3c_95_SAC_XC Length=0.36425 Units=m
New Line.LINE71931 Bus1=71921 Bus2=71932 phases=3 Linecode=35_SAC_PC Length=0.13572 Units=m
New Line.LINE71932 Bus1=71922 Bus2=71933 phases=3 Linecode=35_SAC_PC Length=0.082037 Units=m
New Line.LINE71933 Bus1=71923 Bus2=71934 phases=3 Linecode=35_SAC_PC Length=0.64318 Units=m
New Line.LINE71934 Bus1=71923 Bus2=71935 phases=3 Linecode=35_SAC_PC Length=0.6975 Units=m
New Line.LINE71935 Bus1=71923 Bus2=71936 phases=3 Linecode=3c_95_SAC_XC Length=6.7804 Units=m
New Line.LINE71936 Bus1=71923 Bus2=71937 phases=3 Linecode=3c_95_SAC_XC Length=0.06664 Units=m
New Line.LINE71937 Bus1=71924 Bus2=71938 phases=3 Linecode=35_SAC_PSC Length=0.27461 Units=m
New Line.LINE71938 Bus1=71925 Bus2=71939 phases=3 Linecode=3c_95_SAC_XC Length=1.3688 Units=m
New Line.LINE71939 Bus1=71926 Bus2=71940 phases=3 Linecode=35_SAC_PC Length=0.944 Units=m
New Line.LINE71940 Bus1=71927 Bus2=71941 phases=3 Linecode=35_SAC_PSC Length=0.45655 Units=m
New Line.LINE71941 Bus1=71928 Bus2=71942 phases=3 Linecode=35_SAC_PSC Length=0.18883 Units=m
New Line.LINE71942 Bus1=71929 Bus2=71943 phases=3 Linecode=3c_95_SAC_ASN Length=0.30026 Units=m
New Line.LINE71943 Bus1=71930 Bus2=71944 phases=3 Linecode=3c_95_SAC_ASN Length=1.3589 Units=m
New Line.LINE71944 Bus1=71931 Bus2=71945 phases=3 Linecode=3c_95_SAC_XC Length=1.1113 Units=m
New Line.LINE71945 Bus1=71932 Bus2=71946 phases=3 Linecode=35_SAC_PC Length=0.20655 Units=m
New Line.LINE71946 Bus1=71933 Bus2=71947 phases=3 Linecode=35_SAC_PC Length=0.096026 Units=m
New Line.LINE71947 Bus1=71934 Bus2=71948 phases=3 Linecode=35_SAC_PC Length=0.082735 Units=m
New Line.LINE71948 Bus1=71935 Bus2=71949 phases=3 Linecode=35_SAC_PC Length=0.16547 Units=m
New Line.LINE71949 Bus1=71936 Bus2=71950 phases=3 Linecode=3c_95_SAC_XC Length=0.89993 Units=m
New Line.LINE71950 Bus1=71937 Bus2=71951 phases=3 Linecode=3c_95_SAC_XC Length=0.09392 Units=m
New Line.LINE71951 Bus1=71938 Bus2=71952 phases=3 Linecode=35_SAC_PSC Length=0.16634 Units=m
New Line.LINE71952 Bus1=71939 Bus2=71953 phases=3 Linecode=35_SAC_PSC Length=0.23575 Units=m
New Line.LINE71953 Bus1=71939 Bus2=71954 phases=3 Linecode=35_SAC_PSC Length=0.23876 Units=m
New Line.LINE71954 Bus1=71939 Bus2=71955 phases=3 Linecode=35_SAC_PSC Length=0.13409 Units=m
New Line.LINE71955 Bus1=71939 Bus2=71956 phases=3 Linecode=3c_95_SAC_XC Length=1.5346 Units=m
New Line.LINE71956 Bus1=71940 Bus2=71957 phases=3 Linecode=35_SAC_PC Length=0.11261 Units=m
New Line.LINE71957 Bus1=71941 Bus2=71958 phases=3 Linecode=35_SAC_PSC Length=6.2208 Units=m
New Line.LINE71958 Bus1=71942 Bus2=71959 phases=3 Linecode=35_SAC_PSC Length=6.2082 Units=m
New Line.LINE71959 Bus1=71943 Bus2=71960 phases=3 Linecode=3c_95_SAC_ASN Length=4.1472 Units=m
New Line.LINE71960 Bus1=71944 Bus2=71961 phases=3 Linecode=3c_95_SAC_ASN Length=0.44805 Units=m
New Line.LINE71961 Bus1=71946 Bus2=71962 phases=3 Linecode=35_SAC_PC Length=2.5225 Units=m
New Line.LINE71962 Bus1=71947 Bus2=71963 phases=3 Linecode=35_SAC_PC Length=0.1089 Units=m
New Line.LINE71963 Bus1=71948 Bus2=71964 phases=3 Linecode=35_SAC_PC Length=0.074 Units=m
New Line.LINE71964 Bus1=71949 Bus2=71965 phases=3 Linecode=35_SAC_PC Length=0.209 Units=m
New Line.LINE71965 Bus1=71950 Bus2=71966 phases=3 Linecode=3c_95_SAC_XC Length=0.64828 Units=m
New Line.LINE71966 Bus1=71951 Bus2=71967 phases=3 Linecode=3c_95_SAC_XC Length=0.24545 Units=m
New Line.LINE71967 Bus1=71952 Bus2=71968 phases=3 Linecode=35_SAC_PSC Length=2.6454 Units=m
New Line.LINE71968 Bus1=71953 Bus2=71969 phases=3 Linecode=35_SAC_PSC Length=0.14722 Units=m
New Line.LINE71969 Bus1=71954 Bus2=71970 phases=3 Linecode=35_SAC_PSC Length=0.090355 Units=m
New Line.LINE71970 Bus1=71955 Bus2=71971 phases=3 Linecode=35_SAC_PSC Length=0.11545 Units=m
New Line.LINE71971 Bus1=71956 Bus2=71972 phases=3 Linecode=35_SAC_XC Length=0.16672 Units=m
New Line.LINE71972 Bus1=71956 Bus2=71973 phases=3 Linecode=35_SAC_XC Length=0.38122 Units=m
New Line.LINE71973 Bus1=71956 Bus2=71974 phases=3 Linecode=35_SAC_XC Length=0.23076 Units=m
New Line.LINE71974 Bus1=71957 Bus2=71975 phases=3 Linecode=35_SAC_PC Length=0.11545 Units=m
New Line.LINE71975 Bus1=71958 Bus2=71976 phases=3 Linecode=35_SAC_PSC Length=0.75996 Units=m
New Line.LINE71976 Bus1=71959 Bus2=71977 phases=3 Linecode=35_SAC_PSC Length=3.9369 Units=m
New Line.LINE71977 Bus1=71961 Bus2=71978 phases=3 Linecode=3c_95_SAC_ASN Length=0.24678 Units=m
New Line.LINE71978 Bus1=71963 Bus2=71979 phases=3 Linecode=35_SAC_PC Length=1.6759 Units=m
New Line.LINE71979 Bus1=71964 Bus2=71980 phases=3 Linecode=35_SAC_PC Length=0.044102 Units=m
New Line.LINE71980 Bus1=71965 Bus2=71981 phases=3 Linecode=35_SAC_PC Length=0.20052 Units=m
New Line.LINE71981 Bus1=71966 Bus2=71982 phases=3 Linecode=3c_95_SAC_XC Length=0.132 Units=m
New Line.LINE71982 Bus1=71967 Bus2=71983 phases=3 Linecode=3c_95_SAC_XC Length=1.7708 Units=m
New Line.LINE71983 Bus1=71968 Bus2=71984 phases=3 Linecode=35_SAC_PSC Length=1.6715 Units=m
New Line.LINE71984 Bus1=71969 Bus2=71985 phases=3 Linecode=35_SAC_PSC Length=0.12928 Units=m
New Line.LINE71985 Bus1=71970 Bus2=71986 phases=3 Linecode=35_SAC_PSC Length=0.067119 Units=m
New Line.LINE71986 Bus1=71971 Bus2=71987 phases=3 Linecode=35_SAC_PSC Length=0.20025 Units=m
New Line.LINE71987 Bus1=71972 Bus2=71988 phases=3 Linecode=35_SAC_XC Length=0.34879 Units=m
New Line.LINE71988 Bus1=71973 Bus2=71989 phases=3 Linecode=35_SAC_XC Length=0.35362 Units=m
New Line.LINE71989 Bus1=71974 Bus2=71990 phases=3 Linecode=35_SAC_XC Length=0.21403 Units=m
New Line.LINE71990 Bus1=71975 Bus2=71991 phases=3 Linecode=35_SAC_PC Length=0.13412 Units=m
New Line.LINE71991 Bus1=71976 Bus2=71992 phases=3 Linecode=35_SAC_PSC Length=0.17289 Units=m
New Line.LINE71992 Bus1=71977 Bus2=71993 phases=3 Linecode=35_SAC_PSC Length=6.6907 Units=m
New Line.LINE71993 Bus1=71977 Bus2=71994 phases=3 Linecode=35_SAC_PSC Length=17.9923 Units=m
New Line.LINE71994 Bus1=71977 Bus2=71995 phases=3 Linecode=35_SAC_PSC Length=0.13501 Units=m
New Line.LINE71995 Bus1=71978 Bus2=71996 phases=3 Linecode=3c_95_SAC_ASN Length=0.2172 Units=m
New Line.LINE71996 Bus1=71979 Bus2=71997 phases=3 Linecode=35_SAC_PC Length=7.0136 Units=m
New Line.LINE71997 Bus1=71979 Bus2=71998 phases=3 Linecode=35_SAC_PC Length=5.8575 Units=m
New Line.LINE71998 Bus1=71980 Bus2=71999 phases=3 Linecode=35_SAC_PC Length=0.10569 Units=m
New Line.LINE71999 Bus1=71981 Bus2=72000 phases=3 Linecode=35_SAC_PC Length=0.25316 Units=m
New Line.LINE72000 Bus1=71982 Bus2=72001 phases=3 Linecode=3c_95_SAC_XC Length=0.15487 Units=m
New Line.LINE72001 Bus1=71983 Bus2=72002 phases=3 Linecode=3c_95_SAC_XC Length=6.437 Units=m
New Line.LINE72002 Bus1=71984 Bus2=72003 phases=3 Linecode=35_SAC_PSC Length=0.23681 Units=m
New Line.LINE72003 Bus1=71985 Bus2=72004 phases=3 Linecode=35_SAC_PSC Length=0.26446 Units=m
New Line.LINE72004 Bus1=71986 Bus2=72005 phases=3 Linecode=35_SAC_PSC Length=0.16426 Units=m
New Line.LINE72005 Bus1=71987 Bus2=72006 phases=3 Linecode=35_SAC_PSC Length=5.8659 Units=m
New Line.LINE72006 Bus1=71988 Bus2=72007 phases=3 Linecode=35_SAC_XC Length=0.15621 Units=m
New Line.LINE72007 Bus1=71989 Bus2=72008 phases=3 Linecode=35_SAC_XC Length=0.13435 Units=m
New Line.LINE72008 Bus1=71990 Bus2=72009 phases=3 Linecode=35_SAC_XC Length=0.23494 Units=m
New Line.LINE72009 Bus1=71991 Bus2=72010 phases=3 Linecode=35_SAC_PC Length=0.19762 Units=m
New Line.LINE72010 Bus1=71992 Bus2=72011 phases=3 Linecode=35_SAC_PSC Length=0.13246 Units=m
New Line.LINE72011 Bus1=71993 Bus2=72012 phases=3 Linecode=35_SAC_PSC Length=7.2737 Units=m
New Line.LINE72012 Bus1=71993 Bus2=72013 phases=3 Linecode=35_SAC_PSC Length=21.2435 Units=m
New Line.LINE72013 Bus1=71993 Bus2=72014 phases=3 Linecode=35_SAC_PSC Length=4.352 Units=m
New Line.LINE72014 Bus1=71993 Bus2=72015 phases=3 Linecode=35_SAC_PSC Length=4.6763 Units=m
New Line.LINE72015 Bus1=71995 Bus2=72016 phases=3 Linecode=35_SAC_PSC Length=0.08 Units=m
New Line.LINE72016 Bus1=71996 Bus2=72017 phases=3 Linecode=3c_95_SAC_ASN Length=0.060016 Units=m
New Line.LINE72017 Bus1=71999 Bus2=72018 phases=3 Linecode=35_SAC_PC Length=0.14993 Units=m
New Line.LINE72018 Bus1=72000 Bus2=72019 phases=3 Linecode=35_SAC_PC Length=0.22704 Units=m
New Line.LINE72019 Bus1=72001 Bus2=72020 phases=3 Linecode=3c_95_SAC_XC Length=0.20223 Units=m
New Line.LINE72020 Bus1=72002 Bus2=72021 phases=3 Linecode=3c_95_SAC_XC Length=0.93393 Units=m
New Line.LINE72021 Bus1=72003 Bus2=72022 phases=3 Linecode=35_SAC_PSC Length=0.241 Units=m
New Line.LINE72022 Bus1=72004 Bus2=72023 phases=3 Linecode=35_SAC_PSC Length=0.23692 Units=m
New Line.LINE72023 Bus1=72005 Bus2=72024 phases=3 Linecode=35_SAC_PSC Length=0.45396 Units=m
New Line.LINE72024 Bus1=72006 Bus2=72025 phases=3 Linecode=35_SAC_PSC Length=0.4307 Units=m
New Line.LINE72025 Bus1=72007 Bus2=72026 phases=3 Linecode=35_SAC_XC Length=0.10448 Units=m
New Line.LINE72026 Bus1=72008 Bus2=72027 phases=3 Linecode=35_SAC_XC Length=0.18366 Units=m
New Line.LINE72027 Bus1=72009 Bus2=72028 phases=3 Linecode=35_SAC_XC Length=0.26879 Units=m
New Line.LINE72028 Bus1=72010 Bus2=72029 phases=3 Linecode=35_SAC_PC Length=13.3176 Units=m
New Line.LINE72029 Bus1=72011 Bus2=72030 phases=3 Linecode=35_SAC_PSC Length=0.1486 Units=m
New Line.LINE72030 Bus1=72012 Bus2=72031 phases=3 Linecode=35_SAC_PSC Length=0.1506 Units=m
New Line.LINE72031 Bus1=72013 Bus2=72032 phases=3 Linecode=35_SAC_PSC Length=3.8688 Units=m
New Line.LINE72032 Bus1=72013 Bus2=72033 phases=3 Linecode=35_SAC_PSC Length=0.35214 Units=m
New Line.LINE72033 Bus1=72014 Bus2=72034 phases=3 Linecode=35_SAC_PSC Length=4.0137 Units=m
New Line.LINE72034 Bus1=72014 Bus2=72035 phases=3 Linecode=35_SAC_PSC Length=0.17805 Units=m
New Line.LINE72035 Bus1=72015 Bus2=72036 phases=3 Linecode=35_SAC_PSC Length=0.12463 Units=m
New Line.LINE72036 Bus1=72015 Bus2=72037 phases=3 Linecode=35_SAC_PSC Length=0.25801 Units=m
New Line.LINE72037 Bus1=72016 Bus2=72038 phases=3 Linecode=35_SAC_PSC Length=0.072532 Units=m
New Line.LINE72038 Bus1=72017 Bus2=72039 phases=3 Linecode=3c_95_SAC_ASN Length=0.15333 Units=m
New Line.LINE72039 Bus1=72018 Bus2=72040 phases=3 Linecode=35_SAC_PC Length=0.15256 Units=m
New Line.LINE72040 Bus1=72019 Bus2=72041 phases=3 Linecode=35_SAC_PC Length=0.15255 Units=m
New Line.LINE72041 Bus1=72020 Bus2=72042 phases=3 Linecode=3c_95_SAC_XC Length=0.268 Units=m
New Line.LINE72042 Bus1=72021 Bus2=72043 phases=3 Linecode=3c_95_SAC_XC Length=0.3566 Units=m
New Line.LINE72043 Bus1=72021 Bus2=72044 phases=3 Linecode=3c_95_SAC_XC Length=1.1017 Units=m
New Line.LINE72044 Bus1=72022 Bus2=72045 phases=3 Linecode=35_SAC_PSC Length=0.37831 Units=m
New Line.LINE72045 Bus1=72023 Bus2=72046 phases=3 Linecode=35_SAC_PSC Length=4.8353 Units=m
New Line.LINE72046 Bus1=72024 Bus2=72047 phases=3 Linecode=35_SAC_PSC Length=3.0712 Units=m
New Line.LINE72047 Bus1=72025 Bus2=72048 phases=3 Linecode=35_SAC_PSC Length=0.29705 Units=m
New Line.LINE72048 Bus1=72026 Bus2=72049 phases=3 Linecode=35_SAC_XC Length=0.19194 Units=m
New Line.LINE72049 Bus1=72027 Bus2=72050 phases=3 Linecode=35_SAC_XC Length=3.2215 Units=m
New Line.LINE72050 Bus1=72028 Bus2=72051 phases=3 Linecode=35_SAC_XC Length=5.3725 Units=m
New Line.LINE72051 Bus1=72030 Bus2=72052 phases=3 Linecode=35_SAC_PSC Length=0.14267 Units=m
New Line.LINE72052 Bus1=72031 Bus2=72053 phases=3 Linecode=35_SAC_PSC Length=0.079309 Units=m
New Line.LINE72053 Bus1=72032 Bus2=72054 phases=3 Linecode=35_SAC_PSC Length=0.1253 Units=m
New Line.LINE72054 Bus1=72033 Bus2=72055 phases=3 Linecode=35_SAC_PSC Length=0.087091 Units=m
New Line.LINE72055 Bus1=72035 Bus2=72056 phases=3 Linecode=35_SAC_PSC Length=0.10462 Units=m
New Line.LINE72056 Bus1=72036 Bus2=72057 phases=3 Linecode=35_SAC_PSC Length=0.065764 Units=m
New Line.LINE72057 Bus1=72037 Bus2=72058 phases=3 Linecode=35_SAC_PSC Length=0.062265 Units=m
New Line.LINE72058 Bus1=72038 Bus2=72059 phases=3 Linecode=35_SAC_PSC Length=0.095777 Units=m
New Line.LINE72059 Bus1=72039 Bus2=72060 phases=3 Linecode=3c_95_SAC_ASN Length=2.8222 Units=m
New Line.LINE72060 Bus1=72040 Bus2=72061 phases=3 Linecode=35_SAC_PC Length=0.15009 Units=m
New Line.LINE72061 Bus1=72041 Bus2=72062 phases=3 Linecode=35_SAC_PC Length=0.10456 Units=m
New Line.LINE72062 Bus1=72042 Bus2=72063 phases=3 Linecode=3c_95_SAC_XC Length=3.9608 Units=m
New Line.LINE72063 Bus1=72043 Bus2=72064 phases=3 Linecode=3c_95_SAC_XC Length=0.14656 Units=m
New Line.LINE72064 Bus1=72044 Bus2=72065 phases=3 Linecode=3c_95_SAC_XC Length=1.6796 Units=m
New Line.LINE72065 Bus1=72045 Bus2=72066 phases=3 Linecode=35_SAC_PSC Length=6.1526 Units=m
New Line.LINE72066 Bus1=72046 Bus2=72067 phases=3 Linecode=35_SAC_PSC Length=0.17806 Units=m
New Line.LINE72067 Bus1=72047 Bus2=72068 phases=3 Linecode=35_SAC_PSC Length=1.7955 Units=m
New Line.LINE72068 Bus1=72049 Bus2=72069 phases=3 Linecode=35_SAC_XC Length=3.4273 Units=m
New Line.LINE72069 Bus1=72050 Bus2=72070 phases=3 Linecode=35_SAC_XC Length=0.26389 Units=m
New Line.LINE72070 Bus1=72051 Bus2=72071 phases=3 Linecode=35_SAC_XC Length=0.80464 Units=m
New Line.LINE72071 Bus1=72052 Bus2=72072 phases=3 Linecode=35_SAC_PSC Length=0.10358 Units=m
New Line.LINE72072 Bus1=72053 Bus2=72073 phases=3 Linecode=35_SAC_PSC Length=0.093086 Units=m
New Line.LINE72073 Bus1=72055 Bus2=72074 phases=3 Linecode=35_SAC_PSC Length=0.09005 Units=m
New Line.LINE72074 Bus1=72056 Bus2=72075 phases=3 Linecode=35_SAC_PSC Length=0.12593 Units=m
New Line.LINE72075 Bus1=72057 Bus2=72076 phases=3 Linecode=35_SAC_PSC Length=0.046691 Units=m
New Line.LINE72076 Bus1=72058 Bus2=72077 phases=3 Linecode=35_SAC_PSC Length=0.073437 Units=m
New Line.LINE72077 Bus1=72059 Bus2=72078 phases=3 Linecode=35_SAC_PSC Length=0.077389 Units=m
New Line.LINE72078 Bus1=72060 Bus2=72079 phases=3 Linecode=3c_95_SAC_ASN Length=7.7189 Units=m
New Line.LINE72079 Bus1=72061 Bus2=72080 phases=3 Linecode=35_SAC_PC Length=0.11065 Units=m
New Line.LINE72080 Bus1=72062 Bus2=72081 phases=3 Linecode=35_SAC_PC Length=0.057429 Units=m
New Line.LINE72081 Bus1=72063 Bus2=72082 phases=3 Linecode=3c_95_SAC_XC Length=0.31541 Units=m
New Line.LINE72082 Bus1=72064 Bus2=72083 phases=3 Linecode=3c_95_SAC_XC Length=0.12806 Units=m
New Line.LINE72083 Bus1=72065 Bus2=72084 phases=3 Linecode=3c_95_SAC_XC Length=0.20646 Units=m
New Line.LINE72084 Bus1=72066 Bus2=72085 phases=3 Linecode=35_SAC_PSC Length=0.27662 Units=m
New Line.LINE72085 Bus1=72067 Bus2=72086 phases=3 Linecode=35_SAC_PSC Length=0.48448 Units=m
New Line.LINE72086 Bus1=72068 Bus2=72087 phases=3 Linecode=35_SAC_PSC Length=0.18337 Units=m
New Line.LINE72087 Bus1=72069 Bus2=72088 phases=3 Linecode=35_SAC_XC Length=0.19266 Units=m
New Line.LINE72088 Bus1=72070 Bus2=72089 phases=3 Linecode=35_SAC_XC Length=0.14277 Units=m
New Line.LINE72089 Bus1=72071 Bus2=72090 phases=3 Linecode=35_SAC_XC Length=2.0697 Units=m
New Line.LINE72090 Bus1=72072 Bus2=72091 phases=3 Linecode=35_SAC_PSC Length=0.12358 Units=m
New Line.LINE72091 Bus1=72073 Bus2=72092 phases=3 Linecode=35_SAC_PSC Length=0.075432 Units=m
New Line.LINE72092 Bus1=72074 Bus2=72093 phases=3 Linecode=35_SAC_PSC Length=0.059034 Units=m
New Line.LINE72093 Bus1=72075 Bus2=72094 phases=3 Linecode=35_SAC_PSC Length=0.10179 Units=m
New Line.LINE72094 Bus1=72076 Bus2=72095 phases=3 Linecode=35_SAC_PSC Length=0.088815 Units=m
New Line.LINE72095 Bus1=72079 Bus2=72096 phases=3 Linecode=3c_95_SAC_ASN Length=14.6731 Units=m
New Line.LINE72096 Bus1=72080 Bus2=72097 phases=3 Linecode=35_SAC_PC Length=0.14094 Units=m
New Line.LINE72097 Bus1=72081 Bus2=72098 phases=3 Linecode=35_SAC_PC Length=0.096303 Units=m
New Line.LINE72098 Bus1=72082 Bus2=72099 phases=3 Linecode=3c_95_SAC_XC Length=0.093509 Units=m
New Line.LINE72099 Bus1=72083 Bus2=72100 phases=3 Linecode=3c_95_SAC_XC Length=0.1821 Units=m
New Line.LINE72100 Bus1=72084 Bus2=72101 phases=3 Linecode=3c_95_SAC_XC Length=0.33173 Units=m
New Line.LINE72101 Bus1=72085 Bus2=72102 phases=3 Linecode=35_SAC_PSC Length=0.093145 Units=m
New Line.LINE72102 Bus1=72086 Bus2=72103 phases=3 Linecode=35_SAC_PSC Length=0.63632 Units=m
New Line.LINE72103 Bus1=72087 Bus2=72104 phases=3 Linecode=35_SAC_PSC Length=0.22506 Units=m
New Line.LINE72104 Bus1=72088 Bus2=72105 phases=3 Linecode=35_SAC_XC Length=0.17124 Units=m
New Line.LINE72105 Bus1=72089 Bus2=72106 phases=3 Linecode=35_SAC_XC Length=0.12206 Units=m
New Line.LINE72106 Bus1=72090 Bus2=72107 phases=3 Linecode=35_SAC_PSC Length=0.14709 Units=m
New Line.LINE72107 Bus1=72093 Bus2=72108 phases=3 Linecode=35_SAC_PSC Length=0.084694 Units=m
New Line.LINE72108 Bus1=72094 Bus2=72109 phases=3 Linecode=35_SAC_PSC Length=0.082006 Units=m
New Line.LINE72109 Bus1=72095 Bus2=72110 phases=3 Linecode=35_SAC_PSC Length=0.072532 Units=m
New Line.LINE72110 Bus1=72096 Bus2=72111 phases=3 Linecode=3c_95_SAC_ASN Length=1.2637 Units=m
New Line.LINE72111 Bus1=72097 Bus2=72112 phases=3 Linecode=35_SAC_PC Length=0.11091 Units=m
New Line.LINE72112 Bus1=72098 Bus2=72113 phases=3 Linecode=35_SAC_PC Length=0.070213 Units=m
New Line.LINE72113 Bus1=72099 Bus2=72114 phases=3 Linecode=3c_95_SAC_XC Length=0.058694 Units=m
New Line.LINE72114 Bus1=72100 Bus2=72115 phases=3 Linecode=3c_95_SAC_XC Length=0.221 Units=m
New Line.LINE72115 Bus1=72101 Bus2=72116 phases=3 Linecode=3c_95_SAC_XC Length=0.60955 Units=m
New Line.LINE72116 Bus1=72102 Bus2=72117 phases=3 Linecode=35_SAC_PSC Length=0.11089 Units=m
New Line.LINE72117 Bus1=72103 Bus2=72118 phases=3 Linecode=35_SAC_PSC Length=0.23468 Units=m
New Line.LINE72118 Bus1=72104 Bus2=72119 phases=3 Linecode=35_SAC_PSC Length=1.1101 Units=m
New Line.LINE72119 Bus1=72105 Bus2=72120 phases=3 Linecode=35_SAC_XC Length=0.38812 Units=m
New Line.LINE72120 Bus1=72106 Bus2=72121 phases=3 Linecode=35_SAC_XC Length=1.3462 Units=m
New Line.LINE72121 Bus1=72107 Bus2=72122 phases=3 Linecode=35_SAC_PSC Length=0.19413 Units=m
New Line.LINE72122 Bus1=72108 Bus2=72123 phases=3 Linecode=35_SAC_PSC Length=0.091087 Units=m
New Line.LINE72123 Bus1=72109 Bus2=72124 phases=3 Linecode=35_SAC_PSC Length=0.11395 Units=m
New Line.LINE72124 Bus1=72111 Bus2=72125 phases=3 Linecode=3c_95_SAC_ASN Length=0.61059 Units=m
New Line.LINE72125 Bus1=72112 Bus2=72126 phases=3 Linecode=35_SAC_PC Length=2.8539 Units=m
New Line.LINE72126 Bus1=72113 Bus2=72127 phases=3 Linecode=35_SAC_PC Length=2.8409 Units=m
New Line.LINE72127 Bus1=72114 Bus2=72128 phases=3 Linecode=3c_95_SAC_XC Length=0.061 Units=m
New Line.LINE72128 Bus1=72115 Bus2=72129 phases=3 Linecode=3c_95_SAC_XC Length=0.44918 Units=m
New Line.LINE72129 Bus1=72116 Bus2=72130 phases=3 Linecode=3c_95_SAC_XC Length=0.67535 Units=m
New Line.LINE72130 Bus1=72117 Bus2=72131 phases=3 Linecode=35_SAC_PSC Length=0.21805 Units=m
New Line.LINE72131 Bus1=72118 Bus2=72132 phases=3 Linecode=35_SAC_PSC Length=0.17749 Units=m
New Line.LINE72132 Bus1=72119 Bus2=72133 phases=3 Linecode=35_SAC_PSC Length=0.17749 Units=m
New Line.LINE72133 Bus1=72120 Bus2=72134 phases=3 Linecode=35_SAC_XC Length=0.79051 Units=m
New Line.LINE72134 Bus1=72121 Bus2=72135 phases=3 Linecode=35_SAC_PSC Length=0.12318 Units=m
New Line.LINE72135 Bus1=72122 Bus2=72136 phases=3 Linecode=35_SAC_PSC Length=0.13297 Units=m
New Line.LINE72136 Bus1=72123 Bus2=72137 phases=3 Linecode=35_SAC_PSC Length=0.079832 Units=m
New Line.LINE72137 Bus1=72125 Bus2=72138 phases=3 Linecode=3c_95_SAC_ASN Length=0.44806 Units=m
New Line.LINE72138 Bus1=72126 Bus2=72139 phases=3 Linecode=35_SAC_PC Length=6.1104 Units=m
New Line.LINE72139 Bus1=72127 Bus2=72140 phases=3 Linecode=35_SAC_PC Length=1.1442 Units=m
New Line.LINE72140 Bus1=72128 Bus2=72141 phases=3 Linecode=3c_95_SAC_XC Length=0.071589 Units=m
New Line.LINE72141 Bus1=72129 Bus2=72142 phases=3 Linecode=3c_95_SAC_XC Length=0.2443 Units=m
New Line.LINE72142 Bus1=72130 Bus2=72143 phases=3 Linecode=3c_95_SAC_XC Length=0.90378 Units=m
New Line.LINE72143 Bus1=72131 Bus2=72144 phases=3 Linecode=35_SAC_PSC Length=0.067179 Units=m
New Line.LINE72144 Bus1=72132 Bus2=72145 phases=3 Linecode=35_SAC_PSC Length=0.18169 Units=m
New Line.LINE72145 Bus1=72133 Bus2=72146 phases=3 Linecode=35_SAC_PSC Length=0.23821 Units=m
New Line.LINE72146 Bus1=72134 Bus2=72147 phases=3 Linecode=35_SAC_PSC Length=0.30679 Units=m
New Line.LINE72147 Bus1=72135 Bus2=72148 phases=3 Linecode=35_SAC_PSC Length=0.10867 Units=m
New Line.LINE72148 Bus1=72136 Bus2=72149 phases=3 Linecode=35_SAC_PSC Length=0.10102 Units=m
New Line.LINE72149 Bus1=72137 Bus2=72150 phases=3 Linecode=35_SAC_PSC Length=0.18331 Units=m
New Line.LINE72150 Bus1=72138 Bus2=72151 phases=3 Linecode=3c_95_SAC_ASN Length=0.33102 Units=m
New Line.LINE72151 Bus1=72139 Bus2=72152 phases=3 Linecode=35_SAC_PC Length=0.4385 Units=m
New Line.LINE72152 Bus1=72140 Bus2=72153 phases=3 Linecode=35_SAC_PC Length=1.0439 Units=m
New Line.LINE72153 Bus1=72141 Bus2=72154 phases=3 Linecode=3c_95_SAC_XC Length=0.049041 Units=m
New Line.LINE72154 Bus1=72142 Bus2=72155 phases=3 Linecode=3c_95_SAC_XC Length=0.2443 Units=m
New Line.LINE72155 Bus1=72143 Bus2=72156 phases=3 Linecode=3c_95_SAC_XC Length=0.6378 Units=m
New Line.LINE72156 Bus1=72144 Bus2=72157 phases=3 Linecode=35_SAC_PSC Length=0.072089 Units=m
New Line.LINE72157 Bus1=72145 Bus2=72158 phases=3 Linecode=35_SAC_PSC Length=0.22436 Units=m
New Line.LINE72158 Bus1=72146 Bus2=72159 phases=3 Linecode=35_SAC_PSC Length=0.24242 Units=m
New Line.LINE72159 Bus1=72147 Bus2=72160 phases=3 Linecode=35_SAC_PSC Length=0.187 Units=m
New Line.LINE72160 Bus1=72148 Bus2=72161 phases=3 Linecode=35_SAC_PSC Length=0.12229 Units=m
New Line.LINE72161 Bus1=72149 Bus2=72162 phases=3 Linecode=35_SAC_PSC Length=0.11311 Units=m
New Line.LINE72162 Bus1=72150 Bus2=72163 phases=3 Linecode=35_SAC_PSC Length=12.598 Units=m
New Line.LINE72163 Bus1=72151 Bus2=72164 phases=3 Linecode=3c_95_SAC_ASN Length=0.19543 Units=m
New Line.LINE72164 Bus1=72152 Bus2=72165 phases=3 Linecode=35_SAC_PC Length=0.18917 Units=m
New Line.LINE72165 Bus1=72153 Bus2=72166 phases=3 Linecode=35_SAC_PC Length=0.34171 Units=m
New Line.LINE72166 Bus1=72154 Bus2=72167 phases=3 Linecode=3c_95_SAC_XC Length=0.10754 Units=m
New Line.LINE72167 Bus1=72155 Bus2=72168 phases=3 Linecode=3c_95_SAC_XC Length=0.21633 Units=m
New Line.LINE72168 Bus1=72156 Bus2=72169 phases=3 Linecode=3c_95_SAC_XC Length=0.49562 Units=m
New Line.LINE72169 Bus1=72157 Bus2=72170 phases=3 Linecode=35_SAC_PSC Length=0.05728 Units=m
New Line.LINE72170 Bus1=72158 Bus2=72171 phases=3 Linecode=35_SAC_PSC Length=0.16621 Units=m
New Line.LINE72171 Bus1=72159 Bus2=72172 phases=3 Linecode=35_SAC_PSC Length=0.185 Units=m
New Line.LINE72172 Bus1=72160 Bus2=72173 phases=3 Linecode=35_SAC_PSC Length=0.16681 Units=m
New Line.LINE72173 Bus1=72161 Bus2=72174 phases=3 Linecode=35_SAC_PSC Length=0.19 Units=m
New Line.LINE72174 Bus1=72162 Bus2=72175 phases=3 Linecode=35_SAC_PSC Length=0.12382 Units=m
New Line.LINE72175 Bus1=72164 Bus2=72176 phases=3 Linecode=3c_95_SAC_ASN Length=0.27512 Units=m
New Line.LINE72176 Bus1=72165 Bus2=72177 phases=3 Linecode=35_SAC_PC Length=0.13928 Units=m
New Line.LINE72177 Bus1=72166 Bus2=72178 phases=3 Linecode=35_SAC_PC Length=0.21795 Units=m
New Line.LINE72178 Bus1=72167 Bus2=72179 phases=3 Linecode=3c_95_SAC_XC Length=0.21422 Units=m
New Line.LINE72179 Bus1=72168 Bus2=72180 phases=3 Linecode=3c_95_SAC_XC Length=0.1858 Units=m
New Line.LINE72180 Bus1=72169 Bus2=72181 phases=3 Linecode=3c_95_SAC_XC Length=0.2458 Units=m
New Line.LINE72181 Bus1=72170 Bus2=72182 phases=3 Linecode=35_SAC_PSC Length=0.073756 Units=m
New Line.LINE72182 Bus1=72172 Bus2=72183 phases=3 Linecode=35_SAC_PSC Length=0.13506 Units=m
New Line.LINE72183 Bus1=72173 Bus2=72184 phases=3 Linecode=35_SAC_PSC Length=0.14286 Units=m
New Line.LINE72184 Bus1=72174 Bus2=72185 phases=3 Linecode=35_SAC_PSC Length=0.10548 Units=m
New Line.LINE72185 Bus1=72175 Bus2=72186 phases=3 Linecode=35_SAC_PSC Length=0.23835 Units=m
New Line.LINE72186 Bus1=72176 Bus2=72187 phases=3 Linecode=3c_95_SAC_ASN Length=0.23379 Units=m
New Line.LINE72187 Bus1=72177 Bus2=72188 phases=3 Linecode=35_SAC_PC Length=0.162 Units=m
New Line.LINE72188 Bus1=72178 Bus2=72189 phases=3 Linecode=35_SAC_PC Length=0.13774 Units=m
New Line.LINE72189 Bus1=72179 Bus2=72190 phases=3 Linecode=3c_95_SAC_XC Length=1.3382 Units=m
New Line.LINE72190 Bus1=72180 Bus2=72191 phases=3 Linecode=3c_95_SAC_XC Length=0.31762 Units=m
New Line.LINE72191 Bus1=72181 Bus2=72192 phases=3 Linecode=3c_95_SAC_XC Length=0.21005 Units=m
New Line.LINE72192 Bus1=72182 Bus2=72193 phases=3 Linecode=35_SAC_PSC Length=0.23284 Units=m
New Line.LINE72193 Bus1=72184 Bus2=72194 phases=3 Linecode=35_SAC_PSC Length=0.124 Units=m
New Line.LINE72194 Bus1=72185 Bus2=72195 phases=3 Linecode=35_SAC_PSC Length=0.15301 Units=m
New Line.LINE72195 Bus1=72187 Bus2=72196 phases=3 Linecode=3c_95_SAC_ASN Length=0.12304 Units=m
New Line.LINE72196 Bus1=72188 Bus2=72197 phases=3 Linecode=35_SAC_PC Length=0.18227 Units=m
New Line.LINE72197 Bus1=72189 Bus2=72198 phases=3 Linecode=35_SAC_PC Length=0.099 Units=m
New Line.LINE72198 Bus1=72190 Bus2=72199 phases=3 Linecode=35_SAC_PC Length=0.12927 Units=m
New Line.LINE72199 Bus1=72190 Bus2=72200 phases=3 Linecode=35_SAC_PC Length=0.15283 Units=m
New Line.LINE72200 Bus1=72190 Bus2=72201 phases=3 Linecode=3c_95_SAC_XC Length=13.247 Units=m
New Line.LINE72201 Bus1=72191 Bus2=72202 phases=3 Linecode=3c_95_SAC_XC Length=1.8488 Units=m
New Line.LINE72202 Bus1=72192 Bus2=72203 phases=3 Linecode=3c_95_SAC_XC Length=0.19922 Units=m
New Line.LINE72203 Bus1=72194 Bus2=72204 phases=3 Linecode=35_SAC_PSC Length=0.1325 Units=m
New Line.LINE72204 Bus1=72195 Bus2=72205 phases=3 Linecode=35_SAC_PSC Length=0.14658 Units=m
New Line.LINE72205 Bus1=72196 Bus2=72206 phases=3 Linecode=3c_95_SAC_ASN Length=0.17948 Units=m
New Line.LINE72206 Bus1=72197 Bus2=72207 phases=3 Linecode=35_SAC_PC Length=0.086471 Units=m
New Line.LINE72207 Bus1=72198 Bus2=72208 phases=3 Linecode=35_SAC_PC Length=0.20653 Units=m
New Line.LINE72208 Bus1=72199 Bus2=72209 phases=3 Linecode=35_SAC_PC Length=0.14719 Units=m
New Line.LINE72209 Bus1=72200 Bus2=72210 phases=3 Linecode=35_SAC_PC Length=0.092 Units=m
New Line.LINE72210 Bus1=72201 Bus2=72211 phases=3 Linecode=3c_95_SAC_XC Length=0.1717 Units=m
New Line.LINE72211 Bus1=72201 Bus2=72212 phases=3 Linecode=3c_95_SAC_XC Length=0.22909 Units=m
New Line.LINE72212 Bus1=72201 Bus2=72213 phases=3 Linecode=3c_95_SAC_XC Length=2.1716 Units=m
New Line.LINE72213 Bus1=72203 Bus2=72214 phases=3 Linecode=3c_95_SAC_XC Length=0.41419 Units=m
New Line.LINE72214 Bus1=72206 Bus2=72215 phases=3 Linecode=3c_95_SAC_ASN Length=0.5939 Units=m
New Line.LINE72215 Bus1=72207 Bus2=72216 phases=3 Linecode=35_SAC_PC Length=0.14335 Units=m
New Line.LINE72216 Bus1=72208 Bus2=72217 phases=3 Linecode=35_SAC_PC Length=0.70455 Units=m
New Line.LINE72217 Bus1=72209 Bus2=72218 phases=3 Linecode=35_SAC_PC Length=0.15474 Units=m
New Line.LINE72218 Bus1=72210 Bus2=72219 phases=3 Linecode=35_SAC_PC Length=0.08357 Units=m
New Line.LINE72219 Bus1=72211 Bus2=72220 phases=3 Linecode=3c_95_SAC_XC Length=0.14199 Units=m
New Line.LINE72220 Bus1=72212 Bus2=72221 phases=3 Linecode=3c_95_SAC_XC Length=0.056797 Units=m
New Line.LINE72221 Bus1=72213 Bus2=72222 phases=3 Linecode=3c_95_SAC_XC Length=0.42793 Units=m
New Line.LINE72222 Bus1=72214 Bus2=72223 phases=3 Linecode=3c_95_SAC_XC Length=0.15993 Units=m
New Line.LINE72223 Bus1=72215 Bus2=72224 phases=3 Linecode=3c_95_SAC_ASN Length=20.5714 Units=m
New Line.LINE72224 Bus1=72216 Bus2=72225 phases=3 Linecode=35_SAC_PC Length=0.14562 Units=m
New Line.LINE72225 Bus1=72217 Bus2=72226 phases=3 Linecode=35_SAC_PC Length=0.25982 Units=m
New Line.LINE72226 Bus1=72218 Bus2=72227 phases=3 Linecode=35_SAC_PC Length=0.1566 Units=m
New Line.LINE72227 Bus1=72219 Bus2=72228 phases=3 Linecode=35_SAC_PC Length=0.11011 Units=m
New Line.LINE72228 Bus1=72220 Bus2=72229 phases=3 Linecode=3c_95_SAC_XC Length=0.094794 Units=m
New Line.LINE72229 Bus1=72221 Bus2=72230 phases=3 Linecode=3c_95_SAC_XC Length=0.080325 Units=m
New Line.LINE72230 Bus1=72222 Bus2=72231 phases=3 Linecode=3c_95_SAC_XC Length=0.1 Units=m
New Line.LINE72231 Bus1=72223 Bus2=72232 phases=3 Linecode=3c_95_SAC_XC Length=0.146 Units=m
New Line.LINE72232 Bus1=72224 Bus2=72233 phases=3 Linecode=3c_95_SAC_ASN Length=0.81777 Units=m
New Line.LINE72233 Bus1=72225 Bus2=72234 phases=3 Linecode=35_SAC_PC Length=0.10733 Units=m
New Line.LINE72234 Bus1=72226 Bus2=72235 phases=3 Linecode=35_SAC_PC Length=0.13114 Units=m
New Line.LINE72235 Bus1=72227 Bus2=72236 phases=3 Linecode=35_SAC_PC Length=0.139 Units=m
New Line.LINE72236 Bus1=72228 Bus2=72237 phases=3 Linecode=35_SAC_PC Length=0.22136 Units=m
New Line.LINE72237 Bus1=72229 Bus2=72238 phases=3 Linecode=3c_95_SAC_XC Length=0.079323 Units=m
New Line.LINE72238 Bus1=72230 Bus2=72239 phases=3 Linecode=3c_95_SAC_XC Length=0.048166 Units=m
New Line.LINE72239 Bus1=72231 Bus2=72240 phases=3 Linecode=3c_95_SAC_XC Length=0.096151 Units=m
New Line.LINE72240 Bus1=72232 Bus2=72241 phases=3 Linecode=3c_95_SAC_XC Length=0.13282 Units=m
New Line.LINE72241 Bus1=72233 Bus2=72242 phases=3 Linecode=3c_25_SAC_XC Length=1.1759 Units=m
New Line.LINE72242 Bus1=72234 Bus2=72243 phases=3 Linecode=35_SAC_PC Length=0.2194 Units=m
New Line.LINE72243 Bus1=72235 Bus2=72244 phases=3 Linecode=35_SAC_PC Length=0.16194 Units=m
New Line.LINE72244 Bus1=72236 Bus2=72245 phases=3 Linecode=35_SAC_PC Length=0.154 Units=m
New Line.LINE72245 Bus1=72237 Bus2=72246 phases=3 Linecode=35_SAC_PC Length=25.3156 Units=m
New Line.LINE72246 Bus1=72238 Bus2=72247 phases=3 Linecode=3c_95_SAC_XC Length=0.10557 Units=m
New Line.LINE72247 Bus1=72239 Bus2=72248 phases=3 Linecode=3c_95_SAC_XC Length=0.062586 Units=m
New Line.LINE72248 Bus1=72240 Bus2=72249 phases=3 Linecode=3c_95_SAC_XC Length=0.108 Units=m
New Line.LINE72249 Bus1=72241 Bus2=72250 phases=3 Linecode=3c_95_SAC_XC Length=0.6056 Units=m
New Line.LINE72250 Bus1=72243 Bus2=72251 phases=3 Linecode=35_SAC_PC Length=0.41679 Units=m
New Line.LINE72251 Bus1=72244 Bus2=72252 phases=3 Linecode=35_SAC_PC Length=0.19858 Units=m
New Line.LINE72252 Bus1=72245 Bus2=72253 phases=3 Linecode=35_SAC_PC Length=25.0611 Units=m
New Line.LINE72253 Bus1=72246 Bus2=72254 phases=3 Linecode=35_SAC_PC Length=31.0764 Units=m
New Line.LINE72254 Bus1=72246 Bus2=72255 phases=3 Linecode=35_SAC_PC Length=24.2773 Units=m
New Line.LINE72255 Bus1=72246 Bus2=72256 phases=3 Linecode=35_SAC_PC Length=31.1183 Units=m
New Line.LINE72256 Bus1=72246 Bus2=72257 phases=3 Linecode=35_SAC_PC Length=31.4189 Units=m
New Line.LINE72257 Bus1=72246 Bus2=72258 phases=3 Linecode=35_SAC_PC Length=4.9646 Units=m
New Line.LINE72258 Bus1=72246 Bus2=72259 phases=3 Linecode=35_SAC_PC Length=20.4021 Units=m
New Line.LINE72259 Bus1=72246 Bus2=72260 phases=3 Linecode=35_SAC_PC Length=24.4949 Units=m
New Line.LINE72260 Bus1=72246 Bus2=72261 phases=3 Linecode=35_SAC_PC Length=30.9248 Units=m
New Line.LINE72261 Bus1=72246 Bus2=72262 phases=3 Linecode=35_SAC_PC Length=19.9457 Units=m
New Line.LINE72262 Bus1=72246 Bus2=72263 phases=3 Linecode=35_SAC_PC Length=24.1998 Units=m
New Line.LINE72263 Bus1=72246 Bus2=72264 phases=3 Linecode=35_SAC_PC Length=31.3747 Units=m
New Line.LINE72264 Bus1=72246 Bus2=72265 phases=3 Linecode=35_SAC_PC Length=7.212 Units=m
New Line.LINE72265 Bus1=72246 Bus2=72266 phases=3 Linecode=35_SAC_PC Length=31.2339 Units=m
New Line.LINE72266 Bus1=72246 Bus2=72267 phases=3 Linecode=35_SAC_PC Length=7.0396 Units=m
New Line.LINE72267 Bus1=72246 Bus2=72268 phases=3 Linecode=35_SAC_PC Length=5.2095 Units=m
New Line.LINE72268 Bus1=72246 Bus2=72269 phases=3 Linecode=35_SAC_PC Length=24.4363 Units=m
New Line.LINE72269 Bus1=72247 Bus2=72270 phases=3 Linecode=3c_95_SAC_XC Length=0.069462 Units=m
New Line.LINE72270 Bus1=72248 Bus2=72271 phases=3 Linecode=3c_95_SAC_XC Length=0.05 Units=m
New Line.LINE72271 Bus1=72249 Bus2=72272 phases=3 Linecode=3c_95_SAC_XC Length=0.088527 Units=m
New Line.LINE72272 Bus1=72250 Bus2=72273 phases=3 Linecode=3c_95_SAC_XC Length=0.64226 Units=m
New Line.LINE72273 Bus1=72250 Bus2=72274 phases=3 Linecode=3c_95_SAC_XC Length=0.5388 Units=m
New Line.LINE72274 Bus1=72250 Bus2=72275 phases=3 Linecode=3c_95_SAC_XC Length=0.52546 Units=m
New Line.LINE72275 Bus1=72251 Bus2=72276 phases=3 Linecode=35_SAC_PC Length=0.22677 Units=m
New Line.LINE72276 Bus1=72252 Bus2=72277 phases=3 Linecode=35_SAC_PC Length=0.10817 Units=m
New Line.LINE72277 Bus1=72254 Bus2=72278 phases=3 Linecode=35_SAC_PC Length=0.46735 Units=m
New Line.LINE72278 Bus1=72255 Bus2=72279 phases=3 Linecode=35_SAC_PC Length=0.34372 Units=m
New Line.LINE72279 Bus1=72256 Bus2=72280 phases=3 Linecode=35_SAC_PC Length=0.16003 Units=m
New Line.LINE72280 Bus1=72257 Bus2=72281 phases=3 Linecode=35_SAC_PC Length=0.077058 Units=m
New Line.LINE72281 Bus1=72258 Bus2=72282 phases=3 Linecode=35_SAC_PC Length=0.37171 Units=m
New Line.LINE72282 Bus1=72259 Bus2=72283 phases=3 Linecode=35_SAC_PC Length=0.10964 Units=m
New Line.LINE72283 Bus1=72260 Bus2=72284 phases=3 Linecode=35_SAC_PC Length=0.35584 Units=m
New Line.LINE72284 Bus1=72261 Bus2=72285 phases=3 Linecode=35_SAC_PC Length=0.4574 Units=m
New Line.LINE72285 Bus1=72262 Bus2=72286 phases=3 Linecode=35_SAC_PC Length=0.16859 Units=m
New Line.LINE72286 Bus1=72263 Bus2=72287 phases=3 Linecode=35_SAC_PC Length=0.095463 Units=m
New Line.LINE72287 Bus1=72264 Bus2=72288 phases=3 Linecode=35_SAC_PC Length=0.17324 Units=m
New Line.LINE72288 Bus1=72265 Bus2=72289 phases=3 Linecode=35_SAC_PC Length=0.061399 Units=m
New Line.LINE72289 Bus1=72266 Bus2=72290 phases=3 Linecode=35_SAC_PC Length=0.28892 Units=m
New Line.LINE72290 Bus1=72267 Bus2=72291 phases=3 Linecode=35_SAC_PC Length=0.1373 Units=m
New Line.LINE72291 Bus1=72268 Bus2=72292 phases=3 Linecode=35_SAC_PC Length=0.3727 Units=m
New Line.LINE72292 Bus1=72269 Bus2=72293 phases=3 Linecode=35_SAC_PC Length=0.087817 Units=m
New Line.LINE72293 Bus1=72270 Bus2=72294 phases=3 Linecode=3c_95_SAC_XC Length=0.10358 Units=m
New Line.LINE72294 Bus1=72271 Bus2=72295 phases=3 Linecode=3c_95_SAC_XC Length=0.080399 Units=m
New Line.LINE72295 Bus1=72272 Bus2=72296 phases=3 Linecode=3c_95_SAC_XC Length=0.15749 Units=m
New Line.LINE72296 Bus1=72273 Bus2=72297 phases=3 Linecode=3c_95_SAC_XC Length=0.33472 Units=m
New Line.LINE72297 Bus1=72274 Bus2=72298 phases=3 Linecode=3c_95_SAC_XC Length=0.26313 Units=m
New Line.LINE72298 Bus1=72275 Bus2=72299 phases=3 Linecode=3c_95_SAC_XC Length=1.1872 Units=m
New Line.LINE72299 Bus1=72276 Bus2=72300 phases=3 Linecode=35_SAC_PC Length=0.12746 Units=m
New Line.LINE72300 Bus1=72277 Bus2=72301 phases=3 Linecode=35_SAC_PC Length=5.1706 Units=m
New Line.LINE72301 Bus1=72278 Bus2=72302 phases=3 Linecode=35_SAC_PC Length=0.10748 Units=m
New Line.LINE72302 Bus1=72279 Bus2=72303 phases=3 Linecode=35_SAC_PC Length=0.128 Units=m
New Line.LINE72303 Bus1=72281 Bus2=72304 phases=3 Linecode=35_SAC_PC Length=0.073335 Units=m
New Line.LINE72304 Bus1=72282 Bus2=72305 phases=3 Linecode=35_SAC_PC Length=0.25599 Units=m
New Line.LINE72305 Bus1=72283 Bus2=72306 phases=3 Linecode=35_SAC_PC Length=0.084314 Units=m
New Line.LINE72306 Bus1=72284 Bus2=72307 phases=3 Linecode=35_SAC_PC Length=0.15154 Units=m
New Line.LINE72307 Bus1=72285 Bus2=72308 phases=3 Linecode=35_SAC_PC Length=0.1845 Units=m
New Line.LINE72308 Bus1=72286 Bus2=72309 phases=3 Linecode=35_SAC_PC Length=0.14093 Units=m
New Line.LINE72309 Bus1=72287 Bus2=72310 phases=3 Linecode=35_SAC_PC Length=0.093 Units=m
New Line.LINE72310 Bus1=72288 Bus2=72311 phases=3 Linecode=35_SAC_PC Length=0.067356 Units=m
New Line.LINE72311 Bus1=72289 Bus2=72312 phases=3 Linecode=35_SAC_PC Length=0.13092 Units=m
New Line.LINE72312 Bus1=72290 Bus2=72313 phases=3 Linecode=35_SAC_PC Length=0.12349 Units=m
New Line.LINE72313 Bus1=72291 Bus2=72314 phases=3 Linecode=35_SAC_PC Length=0.071449 Units=m
New Line.LINE72314 Bus1=72292 Bus2=72315 phases=3 Linecode=35_SAC_PC Length=0.27522 Units=m
New Line.LINE72315 Bus1=72293 Bus2=72316 phases=3 Linecode=35_SAC_PC Length=0.17271 Units=m
New Line.LINE72316 Bus1=72295 Bus2=72317 phases=3 Linecode=3c_95_SAC_XC Length=0.096664 Units=m
New Line.LINE72317 Bus1=72296 Bus2=72318 phases=3 Linecode=3c_95_SAC_XC Length=1.4187 Units=m
New Line.LINE72318 Bus1=72297 Bus2=72319 phases=3 Linecode=3c_95_SAC_XC Length=0.1814 Units=m
New Line.LINE72319 Bus1=72298 Bus2=72320 phases=3 Linecode=3c_95_SAC_XC Length=0.105 Units=m
New Line.LINE72320 Bus1=72299 Bus2=72321 phases=3 Linecode=35_SAC_PC Length=0.13328 Units=m
New Line.LINE72321 Bus1=72299 Bus2=72322 phases=3 Linecode=35_SAC_PC Length=0.15373 Units=m
New Line.LINE72322 Bus1=72299 Bus2=72323 phases=3 Linecode=3c_95_SAC_XC Length=13.8503 Units=m
New Line.LINE72323 Bus1=72300 Bus2=72324 phases=3 Linecode=35_SAC_PC Length=0.125 Units=m
New Line.LINE72324 Bus1=72302 Bus2=72325 phases=3 Linecode=35_SAC_PC Length=0.09615 Units=m
New Line.LINE72325 Bus1=72303 Bus2=72326 phases=3 Linecode=35_SAC_PC Length=0.12044 Units=m
New Line.LINE72326 Bus1=72304 Bus2=72327 phases=3 Linecode=35_SAC_PC Length=0.056922 Units=m
New Line.LINE72327 Bus1=72305 Bus2=72328 phases=3 Linecode=35_SAC_PC Length=0.165 Units=m
New Line.LINE72328 Bus1=72306 Bus2=72329 phases=3 Linecode=35_SAC_PC Length=0.14 Units=m
New Line.LINE72329 Bus1=72307 Bus2=72330 phases=3 Linecode=35_SAC_PC Length=0.14051 Units=m
New Line.LINE72330 Bus1=72308 Bus2=72331 phases=3 Linecode=35_SAC_PC Length=0.084505 Units=m
New Line.LINE72331 Bus1=72309 Bus2=72332 phases=3 Linecode=35_SAC_PC Length=0.13152 Units=m
New Line.LINE72332 Bus1=72310 Bus2=72333 phases=3 Linecode=35_SAC_PC Length=0.081884 Units=m
New Line.LINE72333 Bus1=72311 Bus2=72334 phases=3 Linecode=35_SAC_PC Length=0.098 Units=m
New Line.LINE72334 Bus1=72312 Bus2=72335 phases=3 Linecode=35_SAC_PC Length=0.10891 Units=m
New Line.LINE72335 Bus1=72313 Bus2=72336 phases=3 Linecode=35_SAC_PC Length=0.097514 Units=m
New Line.LINE72336 Bus1=72314 Bus2=72337 phases=3 Linecode=35_SAC_PC Length=0.141 Units=m
New Line.LINE72337 Bus1=72315 Bus2=72338 phases=3 Linecode=35_SAC_PC Length=0.126 Units=m
New Line.LINE72338 Bus1=72316 Bus2=72339 phases=3 Linecode=35_SAC_PC Length=0.11652 Units=m
New Line.LINE72339 Bus1=72317 Bus2=72340 phases=3 Linecode=3c_95_SAC_XC Length=0.10565 Units=m
New Line.LINE72340 Bus1=72318 Bus2=72341 phases=3 Linecode=3c_95_SAC_XC Length=0.066287 Units=m
New Line.LINE72341 Bus1=72318 Bus2=72342 phases=3 Linecode=3c_95_SAC_XC Length=0.14166 Units=m
New Line.LINE72342 Bus1=72318 Bus2=72343 phases=3 Linecode=3c_95_SAC_XC Length=0.27822 Units=m
New Line.LINE72343 Bus1=72318 Bus2=72344 phases=3 Linecode=3c_95_SAC_XC Length=0.29622 Units=m
New Line.LINE72344 Bus1=72319 Bus2=72345 phases=3 Linecode=3c_95_SAC_XC Length=0.30634 Units=m
New Line.LINE72345 Bus1=72320 Bus2=72346 phases=3 Linecode=3c_95_SAC_XC Length=0.18783 Units=m
New Line.LINE72346 Bus1=72321 Bus2=72347 phases=3 Linecode=35_SAC_PC Length=0.12022 Units=m
New Line.LINE72347 Bus1=72322 Bus2=72348 phases=3 Linecode=35_SAC_PC Length=0.079404 Units=m
New Line.LINE72348 Bus1=72323 Bus2=72349 phases=3 Linecode=3c_95_SAC_XC Length=0.23052 Units=m
New Line.LINE72349 Bus1=72323 Bus2=72350 phases=3 Linecode=3c_95_SAC_XC Length=0.27041 Units=m
New Line.LINE72350 Bus1=72323 Bus2=72351 phases=3 Linecode=3c_95_SAC_XC Length=1.47 Units=m
New Line.LINE72351 Bus1=72324 Bus2=72352 phases=3 Linecode=35_SAC_PC Length=0.11739 Units=m
New Line.LINE72352 Bus1=72325 Bus2=72353 phases=3 Linecode=35_SAC_PC Length=0.13046 Units=m
New Line.LINE72353 Bus1=72326 Bus2=72354 phases=3 Linecode=35_SAC_PC Length=0.14148 Units=m
New Line.LINE72354 Bus1=72327 Bus2=72355 phases=3 Linecode=35_SAC_PC Length=0.054999 Units=m
New Line.LINE72355 Bus1=72329 Bus2=72356 phases=3 Linecode=35_SAC_PC Length=0.14051 Units=m
New Line.LINE72356 Bus1=72330 Bus2=72357 phases=3 Linecode=35_SAC_PC Length=0.13005 Units=m
New Line.LINE72357 Bus1=72331 Bus2=72358 phases=3 Linecode=35_SAC_PC Length=0.12605 Units=m
New Line.LINE72358 Bus1=72332 Bus2=72359 phases=3 Linecode=35_SAC_PC Length=0.08824 Units=m
New Line.LINE72359 Bus1=72333 Bus2=72360 phases=3 Linecode=35_SAC_PC Length=0.15654 Units=m
New Line.LINE72360 Bus1=72334 Bus2=72361 phases=3 Linecode=35_SAC_PC Length=0.15005 Units=m
New Line.LINE72361 Bus1=72335 Bus2=72362 phases=3 Linecode=35_SAC_PC Length=0.15165 Units=m
New Line.LINE72362 Bus1=72336 Bus2=72363 phases=3 Linecode=35_SAC_PC Length=0.119 Units=m
New Line.LINE72363 Bus1=72337 Bus2=72364 phases=3 Linecode=35_SAC_PC Length=0.11799 Units=m
New Line.LINE72364 Bus1=72339 Bus2=72365 phases=3 Linecode=35_SAC_PC Length=0.128 Units=m
New Line.LINE72365 Bus1=72340 Bus2=72366 phases=3 Linecode=3c_95_SAC_XC Length=0.11734 Units=m
New Line.LINE72366 Bus1=72341 Bus2=72367 phases=3 Linecode=3c_95_SAC_XC Length=0.086701 Units=m
New Line.LINE72367 Bus1=72342 Bus2=72368 phases=3 Linecode=3c_95_SAC_XC Length=0.076792 Units=m
New Line.LINE72368 Bus1=72343 Bus2=72369 phases=3 Linecode=3c_95_SAC_XC Length=0.11951 Units=m
New Line.LINE72369 Bus1=72344 Bus2=72370 phases=3 Linecode=3c_95_SAC_XC Length=0.17439 Units=m
New Line.LINE72370 Bus1=72347 Bus2=72371 phases=3 Linecode=35_SAC_PC Length=0.11908 Units=m
New Line.LINE72371 Bus1=72348 Bus2=72372 phases=3 Linecode=35_SAC_PC Length=0.055 Units=m
New Line.LINE72372 Bus1=72349 Bus2=72373 phases=3 Linecode=3c_95_SAC_XC Length=0.10044 Units=m
New Line.LINE72373 Bus1=72350 Bus2=72374 phases=3 Linecode=3c_95_SAC_XC Length=0.14051 Units=m
New Line.LINE72374 Bus1=72351 Bus2=72375 phases=3 Linecode=3c_95_SAC_XC Length=0.69745 Units=m
New Line.LINE72375 Bus1=72352 Bus2=72376 phases=3 Linecode=35_SAC_PC Length=0.09443 Units=m
New Line.LINE72376 Bus1=72353 Bus2=72377 phases=3 Linecode=35_SAC_PC Length=0.2415 Units=m
New Line.LINE72377 Bus1=72354 Bus2=72378 phases=3 Linecode=35_SAC_PC Length=0.3499 Units=m
New Line.LINE72378 Bus1=72355 Bus2=72379 phases=3 Linecode=35_SAC_PC Length=0.087114 Units=m
New Line.LINE72379 Bus1=72356 Bus2=72380 phases=3 Linecode=35_SAC_PC Length=0.12212 Units=m
New Line.LINE72380 Bus1=72357 Bus2=72381 phases=3 Linecode=35_SAC_PC Length=0.18848 Units=m
New Line.LINE72381 Bus1=72358 Bus2=72382 phases=3 Linecode=35_SAC_PC Length=0.097623 Units=m
New Line.LINE72382 Bus1=72360 Bus2=72383 phases=3 Linecode=35_SAC_PC Length=0.26246 Units=m
New Line.LINE72383 Bus1=72361 Bus2=72384 phases=3 Linecode=35_SAC_PC Length=0.45209 Units=m
New Line.LINE72384 Bus1=72362 Bus2=72385 phases=3 Linecode=35_SAC_PC Length=0.10024 Units=m
New Line.LINE72385 Bus1=72363 Bus2=72386 phases=3 Linecode=35_SAC_PC Length=0.17826 Units=m
New Line.LINE72386 Bus1=72364 Bus2=72387 phases=3 Linecode=35_SAC_PC Length=0.098979 Units=m
New Line.LINE72387 Bus1=72365 Bus2=72388 phases=3 Linecode=35_SAC_PC Length=0.11463 Units=m
New Line.LINE72388 Bus1=72367 Bus2=72389 phases=3 Linecode=3c_95_SAC_XC Length=0.17947 Units=m
New Line.LINE72389 Bus1=72368 Bus2=72390 phases=3 Linecode=3c_95_SAC_XC Length=0.076368 Units=m
New Line.LINE72390 Bus1=72369 Bus2=72391 phases=3 Linecode=3c_95_SAC_XC Length=0.062769 Units=m
New Line.LINE72391 Bus1=72370 Bus2=72392 phases=3 Linecode=3c_95_SAC_XC Length=0.15259 Units=m
New Line.LINE72392 Bus1=72371 Bus2=72393 phases=3 Linecode=35_SAC_PC Length=0.049336 Units=m
New Line.LINE72393 Bus1=72372 Bus2=72394 phases=3 Linecode=35_SAC_PC Length=0.042154 Units=m
New Line.LINE72394 Bus1=72373 Bus2=72395 phases=3 Linecode=3c_95_SAC_XC Length=0.11652 Units=m
New Line.LINE72395 Bus1=72375 Bus2=72396 phases=3 Linecode=3c_95_SAC_XC Length=0.13634 Units=m
New Line.LINE72396 Bus1=72376 Bus2=72397 phases=3 Linecode=35_SAC_PC Length=0.087966 Units=m
New Line.LINE72397 Bus1=72377 Bus2=72398 phases=3 Linecode=35_SAC_PC Length=0.64784 Units=m
New Line.LINE72398 Bus1=72378 Bus2=72399 phases=3 Linecode=35_SAC_PC Length=1.1792 Units=m
New Line.LINE72399 Bus1=72380 Bus2=72400 phases=3 Linecode=35_SAC_PC Length=0.051884 Units=m
New Line.LINE72400 Bus1=72381 Bus2=72401 phases=3 Linecode=35_SAC_PC Length=0.14849 Units=m
New Line.LINE72401 Bus1=72382 Bus2=72402 phases=3 Linecode=35_SAC_PC Length=0.097622 Units=m
New Line.LINE72402 Bus1=72383 Bus2=72403 phases=3 Linecode=35_SAC_PC Length=0.80469 Units=m
New Line.LINE72403 Bus1=72386 Bus2=72404 phases=3 Linecode=35_SAC_PC Length=0.56287 Units=m
New Line.LINE72404 Bus1=72387 Bus2=72405 phases=3 Linecode=35_SAC_PC Length=0.084865 Units=m
New Line.LINE72405 Bus1=72388 Bus2=72406 phases=3 Linecode=35_SAC_PC Length=0.12399 Units=m
New Line.LINE72406 Bus1=72391 Bus2=72407 phases=3 Linecode=3c_95_SAC_XC Length=0.1845 Units=m
New Line.LINE72407 Bus1=72392 Bus2=72408 phases=3 Linecode=3c_95_SAC_XC Length=0.14534 Units=m
New Line.LINE72408 Bus1=72394 Bus2=72409 phases=3 Linecode=35_SAC_PC Length=0.085146 Units=m
New Line.LINE72409 Bus1=72395 Bus2=72410 phases=3 Linecode=3c_95_SAC_XC Length=0.062394 Units=m
New Line.LINE72410 Bus1=72396 Bus2=72411 phases=3 Linecode=3c_95_SAC_XC Length=0.12117 Units=m
New Line.LINE72411 Bus1=72397 Bus2=72412 phases=3 Linecode=35_SAC_PC Length=0.05608 Units=m
New Line.LINE72412 Bus1=72399 Bus2=72413 phases=3 Linecode=35_SAC_PC Length=0.26823 Units=m
New Line.LINE72413 Bus1=72401 Bus2=72414 phases=3 Linecode=35_SAC_PC Length=0.3974 Units=m
New Line.LINE72414 Bus1=72402 Bus2=72415 phases=3 Linecode=35_SAC_PC Length=0.12349 Units=m
New Line.LINE72415 Bus1=72403 Bus2=72416 phases=3 Linecode=35_SAC_PC Length=0.38142 Units=m
New Line.LINE72416 Bus1=72405 Bus2=72417 phases=3 Linecode=35_SAC_PC Length=0.07 Units=m
New Line.LINE72417 Bus1=72406 Bus2=72418 phases=3 Linecode=35_SAC_PC Length=0.2819 Units=m
New Line.LINE72418 Bus1=72408 Bus2=72419 phases=3 Linecode=3c_95_SAC_XC Length=0.18374 Units=m
New Line.LINE72419 Bus1=72409 Bus2=72420 phases=3 Linecode=35_SAC_PC Length=0.091924 Units=m
New Line.LINE72420 Bus1=72411 Bus2=72421 phases=3 Linecode=3c_95_SAC_XC Length=0.10557 Units=m
New Line.LINE72421 Bus1=72412 Bus2=72422 phases=3 Linecode=35_SAC_PC Length=0.064008 Units=m
New Line.LINE72422 Bus1=72413 Bus2=72423 phases=3 Linecode=35_SAC_PC Length=0.15646 Units=m
New Line.LINE72423 Bus1=72414 Bus2=72424 phases=3 Linecode=35_SAC_PC Length=0.70786 Units=m
New Line.LINE72424 Bus1=72415 Bus2=72425 phases=3 Linecode=35_SAC_PC Length=0.37703 Units=m
New Line.LINE72425 Bus1=72416 Bus2=72426 phases=3 Linecode=35_SAC_PC Length=0.16476 Units=m
New Line.LINE72426 Bus1=72418 Bus2=72427 phases=3 Linecode=35_SAC_PC Length=2.3494 Units=m
New Line.LINE72427 Bus1=72419 Bus2=72428 phases=3 Linecode=3c_95_SAC_XC Length=0.40543 Units=m
New Line.LINE72428 Bus1=72421 Bus2=72429 phases=3 Linecode=3c_95_SAC_XC Length=0.10102 Units=m
New Line.LINE72429 Bus1=72422 Bus2=72430 phases=3 Linecode=35_SAC_PC Length=4.474 Units=m
New Line.LINE72430 Bus1=72423 Bus2=72431 phases=3 Linecode=35_SAC_PC Length=0.11838 Units=m
New Line.LINE72431 Bus1=72424 Bus2=72432 phases=3 Linecode=35_SAC_PC Length=1.0173 Units=m
New Line.LINE72432 Bus1=72426 Bus2=72433 phases=3 Linecode=35_SAC_PC Length=0.1591 Units=m
New Line.LINE72433 Bus1=72427 Bus2=72434 phases=3 Linecode=35_SAC_PC Length=0.23369 Units=m
New Line.LINE72434 Bus1=72427 Bus2=72435 phases=3 Linecode=35_SAC_PC Length=0.12349 Units=m
New Line.LINE72435 Bus1=72427 Bus2=72436 phases=3 Linecode=3c_95_SAC_XC Length=0.4329 Units=m
New Line.LINE72436 Bus1=72432 Bus2=72437 phases=3 Linecode=35_SAC_PC Length=0.15814 Units=m
New Line.LINE72437 Bus1=72435 Bus2=72438 phases=3 Linecode=35_SAC_PC Length=0.21 Units=m
New Line.LINE72438 Bus1=72437 Bus2=72439 phases=3 Linecode=35_SAC_PC Length=0.19933 Units=m
