New Line.LINE175_1 Bus1=175_1 Bus2=175_2 phases=3 Linecode=3c_300_SAC_XC Length=0.79437 Units=m
New Line.LINE175_2 Bus1=175_2 Bus2=175_3 phases=3 Linecode=3c_300_SAC_XC Length=0.123 Units=m
New Line.LINE175_3 Bus1=175_3 Bus2=175_4 phases=3 Linecode=3c_300_SAC_XC Length=0.12315 Units=m
New Line.LINE175_4 Bus1=175_4 Bus2=175_5 phases=3 Linecode=3c_300_SAC_XC Length=0.12332 Units=m
New Line.LINE175_5 Bus1=175_5 Bus2=175_6 phases=3 Linecode=3c_300_SAC_XC Length=0.12238 Units=m
New Line.LINE175_6 Bus1=175_6 Bus2=175_7 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE175_7 Bus1=175_7 Bus2=175_8 phases=3 Linecode=3c_300_SAC_XC Length=0.12215 Units=m
New Line.LINE175_8 Bus1=175_8 Bus2=175_9 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE175_9 Bus1=175_9 Bus2=175_10 phases=3 Linecode=3c_300_SAC_XC Length=0.12355 Units=m
New Line.LINE175_10 Bus1=175_10 Bus2=175_11 phases=3 Linecode=3c_300_SAC_XC Length=2.189 Units=m
New Line.LINE175_11 Bus1=175_11 Bus2=175_12 phases=3 Linecode=3c_300_SAC_XC Length=1.0177 Units=m
New Line.LINE175_12 Bus1=175_12 Bus2=175_13 phases=3 Linecode=3c_300_SAC_XC Length=0.093038 Units=m
New Line.LINE175_13 Bus1=175_13 Bus2=175_14 phases=3 Linecode=3c_300_SAC_XC Length=0.092655 Units=m
New Line.LINE175_14 Bus1=175_14 Bus2=175_15 phases=3 Linecode=3c_300_SAC_XC Length=0.091935 Units=m
New Line.LINE175_15 Bus1=175_15 Bus2=175_16 phases=3 Linecode=3c_300_SAC_XC Length=0.093006 Units=m
New Line.LINE175_16 Bus1=175_16 Bus2=175_17 phases=3 Linecode=3c_300_SAC_XC Length=0.092573 Units=m
New Line.LINE175_17 Bus1=175_17 Bus2=175_18 phases=3 Linecode=3c_300_SAC_XC Length=0.093301 Units=m
New Line.LINE175_18 Bus1=175_18 Bus2=175_19 phases=3 Linecode=3c_300_SAC_XC Length=3.652 Units=m
New Line.LINE175_19 Bus1=175_19 Bus2=175_20 phases=3 Linecode=3c_300_SAC_XC Length=0.23559 Units=m
New Line.LINE175_20 Bus1=175_20 Bus2=175_21 phases=3 Linecode=3c_300_SAC_XC Length=0.23526 Units=m
New Line.LINE175_21 Bus1=175_21 Bus2=175_22 phases=3 Linecode=3c_300_SAC_XC Length=0.235 Units=m
New Line.LINE175_22 Bus1=175_22 Bus2=175_23 phases=3 Linecode=3c_300_SAC_XC Length=0.23483 Units=m
New Line.LINE175_23 Bus1=175_23 Bus2=175_24 phases=3 Linecode=3c_300_SAC_XC Length=0.23548 Units=m
New Line.LINE175_24 Bus1=175_24 Bus2=175_25 phases=3 Linecode=3c_300_SAC_XC Length=0.36405 Units=m
New Line.LINE175_25 Bus1=175_25 Bus2=175_26 phases=3 Linecode=3c_300_SAC_XC Length=1.0081 Units=m
New Line.LINE175_26 Bus1=175_26 Bus2=175_27 phases=3 Linecode=3c_300_SAC_XC Length=0.1367 Units=m
New Line.LINE175_27 Bus1=175_27 Bus2=175_28 phases=3 Linecode=3c_300_SAC_XC Length=29.8356 Units=m
New Line.LINE175_28 Bus1=175_28 Bus2=175_29 phases=3 Linecode=3c_300_SAC_XC Length=0.74403 Units=m
New Line.LINE175_29 Bus1=175_29 Bus2=175_30 phases=3 Linecode=3c_300_SAC_XC Length=0.042953 Units=m
New Line.LINE175_30 Bus1=175_30 Bus2=175_31 phases=3 Linecode=3c_300_SAC_XC Length=0.041617 Units=m
New Line.LINE175_31 Bus1=175_31 Bus2=175_32 phases=3 Linecode=3c_300_SAC_XC Length=0.043139 Units=m
New Line.LINE175_32 Bus1=175_32 Bus2=175_33 phases=3 Linecode=3c_300_SAC_XC Length=0.04134 Units=m
New Line.LINE175_33 Bus1=175_33 Bus2=175_34 phases=3 Linecode=3c_300_SAC_XC Length=0.043081 Units=m
New Line.LINE175_34 Bus1=175_34 Bus2=175_35 phases=3 Linecode=3c_300_SAC_XC Length=0.041593 Units=m
New Line.LINE175_35 Bus1=175_35 Bus2=175_36 phases=3 Linecode=3c_300_SAC_XC Length=0.042013 Units=m
New Line.LINE175_36 Bus1=175_36 Bus2=175_37 phases=3 Linecode=3c_300_SAC_XC Length=0.042753 Units=m
New Line.LINE175_37 Bus1=175_37 Bus2=175_38 phases=3 Linecode=3c_300_SAC_XC Length=3.1574 Units=m
New Line.LINE175_38 Bus1=175_38 Bus2=175_39 phases=3 Linecode=4c_.25 Length=1.2503 Units=m
New Line.LINE175_39 Bus1=175_39 Bus2=175_40 phases=3 Linecode=3c_300_SAC_XC Length=0.91234 Units=m
New Line.LINE175_40 Bus1=175_39 Bus2=175_41 phases=3 Linecode=4c_.25 Length=10.8805 Units=m
New Line.LINE175_41 Bus1=175_40 Bus2=175_42 phases=3 Linecode=3c_300_SAC_XC Length=0.13809 Units=m
New Line.LINE175_42 Bus1=175_41 Bus2=175_43 phases=3 Linecode=2c_.04 Length=12.0689 Units=m
New Line.LINE175_43 Bus1=175_41 Bus2=175_44 phases=3 Linecode=4c_.25 Length=11.4005 Units=m
New Line.LINE175_44 Bus1=175_42 Bus2=175_45 phases=3 Linecode=3c_300_SAC_XC Length=0.25294 Units=m
New Line.LINE175_45 Bus1=175_43 Bus2=175_46 phases=3 Linecode=2c_.04 Length=0.76324 Units=m
New Line.LINE175_46 Bus1=175_44 Bus2=175_47 phases=3 Linecode=4c_.25 Length=18.9738 Units=m
New Line.LINE175_47 Bus1=175_45 Bus2=175_48 phases=3 Linecode=4c_.25 Length=0.39015 Units=m
New Line.LINE175_48 Bus1=175_45 Bus2=175_49 phases=3 Linecode=4c_.25 Length=5.8542 Units=m
New Line.LINE175_49 Bus1=175_46 Bus2=175_50 phases=3 Linecode=2c_.04 Length=0.20064 Units=m
New Line.LINE175_50 Bus1=175_47 Bus2=175_51 phases=3 Linecode=2c_.04 Length=12.2012 Units=m
New Line.LINE175_51 Bus1=175_47 Bus2=175_52 phases=3 Linecode=4c_.25 Length=2.3413 Units=m
New Line.LINE175_52 Bus1=175_49 Bus2=175_53 phases=3 Linecode=4c_.25 Length=17.0783 Units=m
New Line.LINE175_53 Bus1=175_50 Bus2=175_54 phases=3 Linecode=2c_.04 Length=0.1643 Units=m
New Line.LINE175_54 Bus1=175_51 Bus2=175_55 phases=3 Linecode=2c_.04 Length=1.6182 Units=m
New Line.LINE175_55 Bus1=175_51 Bus2=175_56 phases=3 Linecode=2c_.04 Length=4.6919 Units=m
New Line.LINE175_56 Bus1=175_52 Bus2=175_57 phases=3 Linecode=4c_.25 Length=0.37571 Units=m
New Line.LINE175_57 Bus1=175_52 Bus2=175_58 phases=3 Linecode=4c_.25 Length=5.7939 Units=m
New Line.LINE175_58 Bus1=175_53 Bus2=175_59 phases=3 Linecode=4c_.25 Length=27.1081 Units=m
New Line.LINE175_59 Bus1=175_54 Bus2=175_60 phases=3 Linecode=2c_.04 Length=0.14001 Units=m
New Line.LINE175_60 Bus1=175_55 Bus2=175_61 phases=3 Linecode=2c_.04 Length=0.41782 Units=m
New Line.LINE175_61 Bus1=175_56 Bus2=175_62 phases=3 Linecode=2c_.04 Length=0.33236 Units=m
New Line.LINE175_62 Bus1=175_57 Bus2=175_63 phases=3 Linecode=4c_.25 Length=0.054673 Units=m
New Line.LINE175_63 Bus1=175_58 Bus2=175_64 phases=3 Linecode=4c_.25 Length=7.9955 Units=m
New Line.LINE175_64 Bus1=175_59 Bus2=175_65 phases=3 Linecode=4c_.25 Length=7.9955 Units=m
New Line.LINE175_65 Bus1=175_60 Bus2=175_66 phases=3 Linecode=2c_.04 Length=0.25205 Units=m
New Line.LINE175_66 Bus1=175_61 Bus2=175_67 phases=3 Linecode=2c_.04 Length=0.15523 Units=m
New Line.LINE175_67 Bus1=175_62 Bus2=175_68 phases=3 Linecode=2c_.04 Length=0.14941 Units=m
New Line.LINE175_68 Bus1=175_63 Bus2=175_69 phases=3 Linecode=4c_.25 Length=0.054036 Units=m
New Line.LINE175_69 Bus1=175_64 Bus2=175_70 phases=3 Linecode=4c_.25 Length=14.4813 Units=m
New Line.LINE175_70 Bus1=175_65 Bus2=175_71 phases=3 Linecode=4c_.25 Length=20.299 Units=m
New Line.LINE175_71 Bus1=175_66 Bus2=175_72 phases=3 Linecode=2c_.04 Length=0.49802 Units=m
New Line.LINE175_72 Bus1=175_67 Bus2=175_73 phases=3 Linecode=2c_.04 Length=0.14036 Units=m
New Line.LINE175_73 Bus1=175_68 Bus2=175_74 phases=3 Linecode=2c_.04 Length=0.187 Units=m
New Line.LINE175_74 Bus1=175_69 Bus2=175_75 phases=3 Linecode=4c_.25 Length=0.054588 Units=m
New Line.LINE175_75 Bus1=175_70 Bus2=175_76 phases=3 Linecode=4c_.25 Length=0.78653 Units=m
New Line.LINE175_76 Bus1=175_71 Bus2=175_77 phases=3 Linecode=4c_.25 Length=24.4256 Units=m
New Line.LINE175_77 Bus1=175_72 Bus2=175_78 phases=3 Linecode=2c_.04 Length=4.538 Units=m
New Line.LINE175_78 Bus1=175_72 Bus2=175_79 phases=3 Linecode=2c_.04 Length=3.6242 Units=m
New Line.LINE175_79 Bus1=175_73 Bus2=175_80 phases=3 Linecode=2c_.04 Length=0.11124 Units=m
New Line.LINE175_80 Bus1=175_74 Bus2=175_81 phases=3 Linecode=2c_.04 Length=0.33711 Units=m
New Line.LINE175_81 Bus1=175_75 Bus2=175_82 phases=3 Linecode=4c_.25 Length=0.054708 Units=m
New Line.LINE175_82 Bus1=175_76 Bus2=175_83 phases=3 Linecode=2c_.04 Length=7.4519 Units=m
New Line.LINE175_83 Bus1=175_76 Bus2=175_84 phases=3 Linecode=4c_.25 Length=5.3481 Units=m
New Line.LINE175_84 Bus1=175_77 Bus2=175_85 phases=3 Linecode=4c_.25 Length=3.1516 Units=m
New Line.LINE175_85 Bus1=175_77 Bus2=175_86 phases=3 Linecode=2c_.007 Length=0.61422 Units=m
New Line.LINE175_86 Bus1=175_79 Bus2=175_87 phases=3 Linecode=2c_.04 Length=5.4403 Units=m
New Line.LINE175_87 Bus1=175_80 Bus2=175_88 phases=3 Linecode=2c_.04 Length=0.11954 Units=m
New Line.LINE175_88 Bus1=175_81 Bus2=175_89 phases=3 Linecode=2c_.04 Length=0.67653 Units=m
New Line.LINE175_89 Bus1=175_82 Bus2=175_90 phases=3 Linecode=4c_.25 Length=0.053461 Units=m
New Line.LINE175_90 Bus1=175_83 Bus2=175_91 phases=3 Linecode=2c_.04 Length=3.1522 Units=m
New Line.LINE175_91 Bus1=175_84 Bus2=175_92 phases=3 Linecode=4c_.25 Length=10.7165 Units=m
New Line.LINE175_92 Bus1=175_85 Bus2=175_93 phases=3 Linecode=4c_.25 Length=0.366 Units=m
New Line.LINE175_93 Bus1=175_86 Bus2=175_94 phases=3 Linecode=2c_.007 Length=0.058599 Units=m
New Line.LINE175_94 Bus1=175_88 Bus2=175_95 phases=3 Linecode=2c_.04 Length=0.25049 Units=m
New Line.LINE175_95 Bus1=175_89 Bus2=175_96 phases=3 Linecode=2c_.04 Length=6.8722 Units=m
New Line.LINE175_96 Bus1=175_89 Bus2=175_97 phases=3 Linecode=2c_.04 Length=0.87663 Units=m
New Line.LINE175_97 Bus1=175_90 Bus2=175_98 phases=3 Linecode=4c_.25 Length=0.054038 Units=m
New Line.LINE175_98 Bus1=175_91 Bus2=175_99 phases=3 Linecode=2c_.04 Length=1.1226 Units=m
New Line.LINE175_99 Bus1=175_92 Bus2=175_100 phases=3 Linecode=4c_.25 Length=19.7474 Units=m
New Line.LINE175_100 Bus1=175_92 Bus2=175_101 phases=3 Linecode=2c_.04 Length=8.6144 Units=m
New Line.LINE175_101 Bus1=175_93 Bus2=175_102 phases=3 Linecode=4c_.25 Length=0.26829 Units=m
New Line.LINE175_102 Bus1=175_94 Bus2=175_103 phases=3 Linecode=2c_.007 Length=0.058601 Units=m
New Line.LINE175_103 Bus1=175_95 Bus2=175_104 phases=3 Linecode=2c_.04 Length=0.92362 Units=m
New Line.LINE175_104 Bus1=175_97 Bus2=175_105 phases=3 Linecode=2c_.04 Length=0.20475 Units=m
New Line.LINE175_105 Bus1=175_98 Bus2=175_106 phases=3 Linecode=4c_.25 Length=1.6295 Units=m
New Line.LINE175_106 Bus1=175_99 Bus2=175_107 phases=3 Linecode=2c_.04 Length=0.20719 Units=m
New Line.LINE175_107 Bus1=175_100 Bus2=175_108 phases=3 Linecode=4c_.25 Length=7.9385 Units=m
New Line.LINE175_108 Bus1=175_101 Bus2=175_109 phases=3 Linecode=2c_.04 Length=0.45275 Units=m
New Line.LINE175_109 Bus1=175_102 Bus2=175_110 phases=3 Linecode=4c_.25 Length=0.19163 Units=m
New Line.LINE175_110 Bus1=175_103 Bus2=175_111 phases=3 Linecode=2c_.007 Length=0.058729 Units=m
New Line.LINE175_111 Bus1=175_104 Bus2=175_112 phases=3 Linecode=2c_.04 Length=5.5946 Units=m
New Line.LINE175_112 Bus1=175_104 Bus2=175_113 phases=3 Linecode=2c_.04 Length=0.7278 Units=m
New Line.LINE175_113 Bus1=175_105 Bus2=175_114 phases=3 Linecode=2c_.04 Length=0.14328 Units=m
New Line.LINE175_114 Bus1=175_106 Bus2=175_115 phases=3 Linecode=4c_.25 Length=0.057078 Units=m
New Line.LINE175_115 Bus1=175_107 Bus2=175_116 phases=3 Linecode=2c_.04 Length=0.16282 Units=m
New Line.LINE175_116 Bus1=175_108 Bus2=175_117 phases=3 Linecode=4c_.12 Length=0.87092 Units=m
New Line.LINE175_117 Bus1=175_108 Bus2=175_118 phases=3 Linecode=4c_.25 Length=4.9378 Units=m
New Line.LINE175_118 Bus1=175_109 Bus2=175_119 phases=3 Linecode=2c_.04 Length=0.34472 Units=m
New Line.LINE175_119 Bus1=175_110 Bus2=175_120 phases=3 Linecode=4c_.25 Length=8.9153 Units=m
New Line.LINE175_120 Bus1=175_111 Bus2=175_121 phases=3 Linecode=2c_.007 Length=0.058309 Units=m
New Line.LINE175_121 Bus1=175_113 Bus2=175_122 phases=3 Linecode=2c_.04 Length=0.26032 Units=m
New Line.LINE175_122 Bus1=175_114 Bus2=175_123 phases=3 Linecode=2c_.04 Length=0.12104 Units=m
New Line.LINE175_123 Bus1=175_115 Bus2=175_124 phases=3 Linecode=4c_.25 Length=0.057705 Units=m
New Line.LINE175_124 Bus1=175_116 Bus2=175_125 phases=3 Linecode=2c_.04 Length=0.14094 Units=m
New Line.LINE175_125 Bus1=175_117 Bus2=175_126 phases=3 Linecode=4c_.12 Length=9.0931 Units=m
New Line.LINE175_126 Bus1=175_118 Bus2=175_127 phases=3 Linecode=2c_.04 Length=7.5904 Units=m
New Line.LINE175_127 Bus1=175_118 Bus2=175_128 phases=3 Linecode=4c_.25 Length=1.772 Units=m
New Line.LINE175_128 Bus1=175_119 Bus2=175_129 phases=3 Linecode=2c_.04 Length=0.28663 Units=m
New Line.LINE175_129 Bus1=175_120 Bus2=175_130 phases=3 Linecode=4c_.25 Length=7.0668 Units=m
New Line.LINE175_130 Bus1=175_121 Bus2=175_131 phases=3 Linecode=2c_.007 Length=0.059464 Units=m
New Line.LINE175_131 Bus1=175_122 Bus2=175_132 phases=3 Linecode=2c_.04 Length=0.19267 Units=m
New Line.LINE175_132 Bus1=175_123 Bus2=175_133 phases=3 Linecode=2c_.04 Length=0.14886 Units=m
New Line.LINE175_133 Bus1=175_124 Bus2=175_134 phases=3 Linecode=4c_.25 Length=0.057586 Units=m
New Line.LINE175_134 Bus1=175_125 Bus2=175_135 phases=3 Linecode=2c_.04 Length=0.2033 Units=m
New Line.LINE175_135 Bus1=175_126 Bus2=175_136 phases=3 Linecode=4c_.12 Length=2.3274 Units=m
New Line.LINE175_136 Bus1=175_127 Bus2=175_137 phases=3 Linecode=2c_.04 Length=0.91813 Units=m
New Line.LINE175_137 Bus1=175_127 Bus2=175_138 phases=3 Linecode=2c_.04 Length=5.9452 Units=m
New Line.LINE175_138 Bus1=175_128 Bus2=175_139 phases=3 Linecode=25_SAC_XC Length=4.6884 Units=m
New Line.LINE175_139 Bus1=175_128 Bus2=175_140 phases=3 Linecode=4c_.25 Length=12.0214 Units=m
New Line.LINE175_140 Bus1=175_129 Bus2=175_141 phases=3 Linecode=2c_.04 Length=0.33594 Units=m
New Line.LINE175_141 Bus1=175_130 Bus2=175_142 phases=3 Linecode=4c_.25 Length=9.2881 Units=m
New Line.LINE175_142 Bus1=175_131 Bus2=175_143 phases=3 Linecode=2c_.007 Length=0.058695 Units=m
New Line.LINE175_143 Bus1=175_132 Bus2=175_144 phases=3 Linecode=2c_.04 Length=0.125 Units=m
New Line.LINE175_144 Bus1=175_133 Bus2=175_145 phases=3 Linecode=2c_.04 Length=0.39248 Units=m
New Line.LINE175_145 Bus1=175_134 Bus2=175_146 phases=3 Linecode=4c_.25 Length=0.056939 Units=m
New Line.LINE175_146 Bus1=175_135 Bus2=175_147 phases=3 Linecode=2c_.04 Length=0.48677 Units=m
New Line.LINE175_147 Bus1=175_136 Bus2=175_148 phases=3 Linecode=4c_.12 Length=0.47282 Units=m
New Line.LINE175_148 Bus1=175_137 Bus2=175_149 phases=3 Linecode=2c_.04 Length=0.279 Units=m
New Line.LINE175_149 Bus1=175_138 Bus2=175_150 phases=3 Linecode=2c_.04 Length=0.40817 Units=m
New Line.LINE175_150 Bus1=175_140 Bus2=175_151 phases=3 Linecode=4c_.25 Length=0.36049 Units=m
New Line.LINE175_151 Bus1=175_141 Bus2=175_152 phases=3 Linecode=2c_.04 Length=0.39906 Units=m
New Line.LINE175_152 Bus1=175_142 Bus2=175_153 phases=3 Linecode=4c_.25 Length=18.6396 Units=m
New Line.LINE175_153 Bus1=175_142 Bus2=175_154 phases=3 Linecode=4c_.25 Length=0.15649 Units=m
New Line.LINE175_154 Bus1=175_143 Bus2=175_155 phases=3 Linecode=2c_.007 Length=0.058035 Units=m
New Line.LINE175_155 Bus1=175_144 Bus2=175_156 phases=3 Linecode=2c_.04 Length=0.096565 Units=m
New Line.LINE175_156 Bus1=175_145 Bus2=175_157 phases=3 Linecode=2c_.04 Length=4.5461 Units=m
New Line.LINE175_157 Bus1=175_146 Bus2=175_158 phases=3 Linecode=4c_.25 Length=0.057385 Units=m
New Line.LINE175_158 Bus1=175_147 Bus2=175_159 phases=3 Linecode=2c_.04 Length=4.8641 Units=m
New Line.LINE175_159 Bus1=175_147 Bus2=175_160 phases=3 Linecode=2c_.04 Length=4.619 Units=m
New Line.LINE175_160 Bus1=175_148 Bus2=175_161 phases=3 Linecode=4c_.12 Length=0.43112 Units=m
New Line.LINE175_161 Bus1=175_149 Bus2=175_162 phases=3 Linecode=2c_.04 Length=0.22411 Units=m
New Line.LINE175_162 Bus1=175_150 Bus2=175_163 phases=3 Linecode=2c_.04 Length=0.21079 Units=m
New Line.LINE175_163 Bus1=175_151 Bus2=175_164 phases=3 Linecode=4_XC Length=0.30716 Units=m
New Line.LINE175_164 Bus1=175_151 Bus2=175_165 phases=3 Linecode=4c_.25 Length=22.3097 Units=m
New Line.LINE175_165 Bus1=175_152 Bus2=175_166 phases=3 Linecode=2c_.04 Length=0.61124 Units=m
New Line.LINE175_166 Bus1=175_153 Bus2=175_167 phases=3 Linecode=4c_.25 Length=18.2891 Units=m
New Line.LINE175_167 Bus1=175_153 Bus2=175_168 phases=3 Linecode=4_PC Length=0.25224 Units=m
New Line.LINE175_168 Bus1=175_154 Bus2=175_169 phases=3 Linecode=4c_.25 Length=0.11015 Units=m
New Line.LINE175_169 Bus1=175_155 Bus2=175_170 phases=3 Linecode=2c_.007 Length=0.058693 Units=m
New Line.LINE175_170 Bus1=175_156 Bus2=175_171 phases=3 Linecode=2c_.04 Length=0.17669 Units=m
New Line.LINE175_171 Bus1=175_157 Bus2=175_172 phases=3 Linecode=2c_.04 Length=0.18766 Units=m
New Line.LINE175_172 Bus1=175_158 Bus2=175_173 phases=3 Linecode=4c_.25 Length=0.0564 Units=m
New Line.LINE175_173 Bus1=175_160 Bus2=175_174 phases=3 Linecode=2c_.04 Length=5.0194 Units=m
New Line.LINE175_174 Bus1=175_161 Bus2=175_175 phases=3 Linecode=4c_.12 Length=0.4659 Units=m
New Line.LINE175_175 Bus1=175_162 Bus2=175_176 phases=3 Linecode=2c_.04 Length=0.33723 Units=m
New Line.LINE175_176 Bus1=175_163 Bus2=175_177 phases=3 Linecode=2c_.04 Length=0.419 Units=m
New Line.LINE175_177 Bus1=175_164 Bus2=175_178 phases=3 Linecode=4_XC Length=0.084853 Units=m
New Line.LINE175_178 Bus1=175_165 Bus2=175_179 phases=3 Linecode=4c_.25 Length=2.3275 Units=m
New Line.LINE175_179 Bus1=175_165 Bus2=175_180 phases=3 Linecode=2c_.04 Length=0.70786 Units=m
New Line.LINE175_180 Bus1=175_166 Bus2=175_181 phases=3 Linecode=2c_.04 Length=0.42629 Units=m
New Line.LINE175_181 Bus1=175_167 Bus2=175_182 phases=3 Linecode=4c_.25 Length=10.0969 Units=m
New Line.LINE175_182 Bus1=175_167 Bus2=175_183 phases=3 Linecode=2c_.007 Length=0.15318 Units=m
New Line.LINE175_183 Bus1=175_168 Bus2=175_184 phases=3 Linecode=4_PC Length=0.12481 Units=m
New Line.LINE175_184 Bus1=175_169 Bus2=175_185 phases=3 Linecode=4c_.25 Length=0.22498 Units=m
New Line.LINE175_185 Bus1=175_170 Bus2=175_186 phases=3 Linecode=2c_.007 Length=0.44493 Units=m
New Line.LINE175_186 Bus1=175_171 Bus2=175_187 phases=3 Linecode=2c_.04 Length=0.29253 Units=m
New Line.LINE175_187 Bus1=175_172 Bus2=175_188 phases=3 Linecode=2c_.04 Length=0.17624 Units=m
New Line.LINE175_188 Bus1=175_173 Bus2=175_189 phases=3 Linecode=4c_.25 Length=0.058138 Units=m
New Line.LINE175_189 Bus1=175_175 Bus2=175_190 phases=3 Linecode=4c_.12 Length=3.3758 Units=m
New Line.LINE175_190 Bus1=175_176 Bus2=175_191 phases=3 Linecode=2c_.04 Length=0.88238 Units=m
New Line.LINE175_191 Bus1=175_177 Bus2=175_192 phases=3 Linecode=2c_.04 Length=0.47995 Units=m
New Line.LINE175_192 Bus1=175_178 Bus2=175_193 phases=3 Linecode=4_XC Length=0.085381 Units=m
New Line.LINE175_193 Bus1=175_179 Bus2=175_194 phases=3 Linecode=4c_.25 Length=12.8546 Units=m
New Line.LINE175_194 Bus1=175_180 Bus2=175_195 phases=3 Linecode=2c_.04 Length=11.2932 Units=m
New Line.LINE175_195 Bus1=175_181 Bus2=175_196 phases=3 Linecode=2c_.04 Length=5.1097 Units=m
New Line.LINE175_196 Bus1=175_181 Bus2=175_197 phases=3 Linecode=2c_.04 Length=0.58934 Units=m
New Line.LINE175_197 Bus1=175_182 Bus2=175_198 phases=3 Linecode=4c_.25 Length=13.5453 Units=m
New Line.LINE175_198 Bus1=175_182 Bus2=175_199 phases=3 Linecode=2c_.04 Length=4.3768 Units=m
New Line.LINE175_199 Bus1=175_183 Bus2=175_200 phases=3 Linecode=2c_.007 Length=0.13259 Units=m
New Line.LINE175_200 Bus1=175_184 Bus2=175_201 phases=3 Linecode=4_PC Length=0.10668 Units=m
New Line.LINE175_201 Bus1=175_185 Bus2=175_202 phases=3 Linecode=4c_.25 Length=0.13982 Units=m
New Line.LINE175_202 Bus1=175_186 Bus2=175_203 phases=3 Linecode=4_XSC Length=0.56683 Units=m
New Line.LINE175_203 Bus1=175_187 Bus2=175_204 phases=3 Linecode=2c_.04 Length=4.6631 Units=m
New Line.LINE175_204 Bus1=175_188 Bus2=175_205 phases=3 Linecode=2c_.04 Length=0.11814 Units=m
New Line.LINE175_205 Bus1=175_189 Bus2=175_206 phases=3 Linecode=4c_.25 Length=0.3887 Units=m
New Line.LINE175_206 Bus1=175_190 Bus2=175_207 phases=3 Linecode=4c_.12 Length=6.0016 Units=m
New Line.LINE175_207 Bus1=175_191 Bus2=175_208 phases=3 Linecode=2c_.04 Length=5.5803 Units=m
New Line.LINE175_208 Bus1=175_191 Bus2=175_209 phases=3 Linecode=2c_.04 Length=0.64429 Units=m
New Line.LINE175_209 Bus1=175_192 Bus2=175_210 phases=3 Linecode=2c_.04 Length=0.33384 Units=m
New Line.LINE175_210 Bus1=175_193 Bus2=175_211 phases=3 Linecode=4_XC Length=0.085089 Units=m
New Line.LINE175_211 Bus1=175_194 Bus2=175_212 phases=3 Linecode=4c_.25 Length=1.4678 Units=m
New Line.LINE175_212 Bus1=175_194 Bus2=175_213 phases=3 Linecode=4c_.25 Length=0.94348 Units=m
New Line.LINE175_213 Bus1=175_195 Bus2=175_214 phases=3 Linecode=2c_.04 Length=4.3808 Units=m
New Line.LINE175_214 Bus1=175_195 Bus2=175_215 phases=3 Linecode=2c_.04 Length=3.9874 Units=m
New Line.LINE175_215 Bus1=175_197 Bus2=175_216 phases=3 Linecode=2c_.04 Length=4.8491 Units=m
New Line.LINE175_216 Bus1=175_198 Bus2=175_217 phases=3 Linecode=4c_.25 Length=20.8243 Units=m
New Line.LINE175_217 Bus1=175_199 Bus2=175_218 phases=3 Linecode=2c_.04 Length=2.6958 Units=m
New Line.LINE175_218 Bus1=175_199 Bus2=175_219 phases=3 Linecode=2c_.04 Length=2.7364 Units=m
New Line.LINE175_219 Bus1=175_200 Bus2=175_220 phases=3 Linecode=2c_.007 Length=0.17141 Units=m
New Line.LINE175_220 Bus1=175_201 Bus2=175_221 phases=3 Linecode=4_PC Length=0.24947 Units=m
New Line.LINE175_221 Bus1=175_202 Bus2=175_222 phases=3 Linecode=4c_.25 Length=0.22821 Units=m
New Line.LINE175_222 Bus1=175_203 Bus2=175_223 phases=3 Linecode=4_XSC Length=0.074726 Units=m
New Line.LINE175_223 Bus1=175_204 Bus2=175_224 phases=3 Linecode=2c_.04 Length=0.23658 Units=m
New Line.LINE175_224 Bus1=175_205 Bus2=175_225 phases=3 Linecode=2c_.04 Length=0.18707 Units=m
New Line.LINE175_225 Bus1=175_206 Bus2=175_226 phases=3 Linecode=4c_.25 Length=2.5216 Units=m
New Line.LINE175_226 Bus1=175_207 Bus2=175_227 phases=3 Linecode=2c_.04 Length=11.4901 Units=m
New Line.LINE175_227 Bus1=175_207 Bus2=175_228 phases=3 Linecode=4c_.12 Length=10.6748 Units=m
New Line.LINE175_228 Bus1=175_209 Bus2=175_229 phases=3 Linecode=2c_.04 Length=0.44158 Units=m
New Line.LINE175_229 Bus1=175_210 Bus2=175_230 phases=3 Linecode=2c_.04 Length=5.9129 Units=m
New Line.LINE175_230 Bus1=175_210 Bus2=175_231 phases=3 Linecode=2c_.04 Length=0.3005 Units=m
New Line.LINE175_231 Bus1=175_211 Bus2=175_232 phases=3 Linecode=4_XC Length=0.084505 Units=m
New Line.LINE175_232 Bus1=175_212 Bus2=175_233 phases=3 Linecode=4c_.25 Length=11.3451 Units=m
New Line.LINE175_233 Bus1=175_213 Bus2=175_234 phases=3 Linecode=4c_.25 Length=0.052611 Units=m
New Line.LINE175_234 Bus1=175_214 Bus2=175_235 phases=3 Linecode=2c_.04 Length=0.14837 Units=m
New Line.LINE175_235 Bus1=175_215 Bus2=175_236 phases=3 Linecode=2c_.04 Length=0.17182 Units=m
New Line.LINE175_236 Bus1=175_216 Bus2=175_237 phases=3 Linecode=2c_.04 Length=5.1818 Units=m
New Line.LINE175_237 Bus1=175_217 Bus2=175_238 phases=3 Linecode=4c_.25 Length=12.0775 Units=m
New Line.LINE175_238 Bus1=175_217 Bus2=175_239 phases=3 Linecode=4c_.25 Length=0.11543 Units=m
New Line.LINE175_239 Bus1=175_218 Bus2=175_240 phases=3 Linecode=2c_.04 Length=0.25274 Units=m
New Line.LINE175_240 Bus1=175_219 Bus2=175_241 phases=3 Linecode=2c_.04 Length=0.50973 Units=m
New Line.LINE175_241 Bus1=175_220 Bus2=175_242 phases=3 Linecode=2c_.007 Length=0.33889 Units=m
New Line.LINE175_242 Bus1=175_221 Bus2=175_243 phases=3 Linecode=4_PC Length=0.076237 Units=m
New Line.LINE175_243 Bus1=175_223 Bus2=175_244 phases=3 Linecode=4_XSC Length=0.07433 Units=m
New Line.LINE175_244 Bus1=175_224 Bus2=175_245 phases=3 Linecode=2c_.04 Length=0.15869 Units=m
New Line.LINE175_245 Bus1=175_225 Bus2=175_246 phases=3 Linecode=2c_.04 Length=0.1941 Units=m
New Line.LINE175_246 Bus1=175_226 Bus2=175_247 phases=3 Linecode=4c_.25 Length=0.04338 Units=m
New Line.LINE175_247 Bus1=175_227 Bus2=175_248 phases=3 Linecode=2c_.04 Length=0.31368 Units=m
New Line.LINE175_248 Bus1=175_228 Bus2=175_249 phases=3 Linecode=2c_.007 Length=0.19647 Units=m
New Line.LINE175_249 Bus1=175_228 Bus2=175_250 phases=3 Linecode=4c_.12 Length=6.0347 Units=m
New Line.LINE175_250 Bus1=175_229 Bus2=175_251 phases=3 Linecode=2c_.04 Length=0.24559 Units=m
New Line.LINE175_251 Bus1=175_231 Bus2=175_252 phases=3 Linecode=2c_.04 Length=0.64076 Units=m
New Line.LINE175_252 Bus1=175_232 Bus2=175_253 phases=3 Linecode=4_XC Length=0.085275 Units=m
New Line.LINE175_253 Bus1=175_233 Bus2=175_254 phases=3 Linecode=4c_.25 Length=6.2238 Units=m
New Line.LINE175_254 Bus1=175_234 Bus2=175_255 phases=3 Linecode=4c_.25 Length=0.053 Units=m
New Line.LINE175_255 Bus1=175_235 Bus2=175_256 phases=3 Linecode=2c_.04 Length=0.10211 Units=m
New Line.LINE175_256 Bus1=175_236 Bus2=175_257 phases=3 Linecode=2c_.04 Length=0.099861 Units=m
New Line.LINE175_257 Bus1=175_238 Bus2=175_258 phases=3 Linecode=4c_.25 Length=3.8945 Units=m
New Line.LINE175_258 Bus1=175_239 Bus2=175_259 phases=3 Linecode=4c_.25 Length=0.074999 Units=m
New Line.LINE175_259 Bus1=175_240 Bus2=175_260 phases=3 Linecode=2c_.04 Length=0.13718 Units=m
New Line.LINE175_260 Bus1=175_241 Bus2=175_261 phases=3 Linecode=2c_.04 Length=0.14839 Units=m
New Line.LINE175_261 Bus1=175_242 Bus2=175_262 phases=3 Linecode=2c_.007 Length=0.21154 Units=m
New Line.LINE175_262 Bus1=175_243 Bus2=175_263 phases=3 Linecode=4_PC Length=0.069288 Units=m
New Line.LINE175_263 Bus1=175_244 Bus2=175_264 phases=3 Linecode=4_XSC Length=0.07433 Units=m
New Line.LINE175_264 Bus1=175_245 Bus2=175_265 phases=3 Linecode=2c_.04 Length=0.10791 Units=m
New Line.LINE175_265 Bus1=175_246 Bus2=175_266 phases=3 Linecode=2c_.04 Length=0.84051 Units=m
New Line.LINE175_266 Bus1=175_247 Bus2=175_267 phases=3 Linecode=4c_.25 Length=0.043602 Units=m
New Line.LINE175_267 Bus1=175_248 Bus2=175_268 phases=3 Linecode=2c_.04 Length=0.4659 Units=m
New Line.LINE175_268 Bus1=175_249 Bus2=175_269 phases=3 Linecode=2c_.007 Length=0.071169 Units=m
New Line.LINE175_269 Bus1=175_250 Bus2=175_270 phases=3 Linecode=2c_.04 Length=11.2215 Units=m
New Line.LINE175_270 Bus1=175_250 Bus2=175_271 phases=3 Linecode=4c_.12 Length=15.6927 Units=m
New Line.LINE175_271 Bus1=175_251 Bus2=175_272 phases=3 Linecode=2c_.04 Length=0.17998 Units=m
New Line.LINE175_272 Bus1=175_252 Bus2=175_273 phases=3 Linecode=2c_.04 Length=0.24802 Units=m
New Line.LINE175_273 Bus1=175_253 Bus2=175_274 phases=3 Linecode=4_XC Length=0.085475 Units=m
New Line.LINE175_274 Bus1=175_254 Bus2=175_275 phases=3 Linecode=4c_.25 Length=1.6263 Units=m
New Line.LINE175_275 Bus1=175_254 Bus2=175_276 phases=3 Linecode=2c_.04 Length=7.3711 Units=m
New Line.LINE175_276 Bus1=175_255 Bus2=175_277 phases=3 Linecode=4c_.25 Length=0.054129 Units=m
New Line.LINE175_277 Bus1=175_256 Bus2=175_278 phases=3 Linecode=2c_.04 Length=0.11597 Units=m
New Line.LINE175_278 Bus1=175_257 Bus2=175_279 phases=3 Linecode=2c_.04 Length=0.12782 Units=m
New Line.LINE175_279 Bus1=175_258 Bus2=175_280 phases=3 Linecode=4c_.25 Length=2.8031 Units=m
New Line.LINE175_280 Bus1=175_259 Bus2=175_281 phases=3 Linecode=4c_.25 Length=0.097514 Units=m
New Line.LINE175_281 Bus1=175_260 Bus2=175_282 phases=3 Linecode=2c_.04 Length=0.13319 Units=m
New Line.LINE175_282 Bus1=175_261 Bus2=175_283 phases=3 Linecode=2c_.04 Length=0.23907 Units=m
New Line.LINE175_283 Bus1=175_262 Bus2=175_284 phases=3 Linecode=2c_.007 Length=0.42354 Units=m
New Line.LINE175_284 Bus1=175_263 Bus2=175_285 phases=3 Linecode=4_PC Length=0.25041 Units=m
New Line.LINE175_285 Bus1=175_264 Bus2=175_286 phases=3 Linecode=4_XSC Length=0.074726 Units=m
New Line.LINE175_286 Bus1=175_265 Bus2=175_287 phases=3 Linecode=2c_.04 Length=0.071386 Units=m
New Line.LINE175_287 Bus1=175_266 Bus2=175_288 phases=3 Linecode=2c_.04 Length=6.9097 Units=m
New Line.LINE175_288 Bus1=175_266 Bus2=175_289 phases=3 Linecode=2c_.04 Length=0.80698 Units=m
New Line.LINE175_289 Bus1=175_267 Bus2=175_290 phases=3 Linecode=4c_.25 Length=0.043184 Units=m
New Line.LINE175_290 Bus1=175_268 Bus2=175_291 phases=3 Linecode=2c_.04 Length=1.0584 Units=m
New Line.LINE175_291 Bus1=175_269 Bus2=175_292 phases=3 Linecode=2c_.007 Length=0.070858 Units=m
New Line.LINE175_292 Bus1=175_270 Bus2=175_293 phases=3 Linecode=2c_.04 Length=0.23468 Units=m
New Line.LINE175_293 Bus1=175_271 Bus2=175_294 phases=3 Linecode=2c_.04 Length=11.2376 Units=m
New Line.LINE175_294 Bus1=175_271 Bus2=175_295 phases=3 Linecode=4c_.12 Length=16.5942 Units=m
New Line.LINE175_295 Bus1=175_272 Bus2=175_296 phases=3 Linecode=2c_.04 Length=0.30924 Units=m
New Line.LINE175_296 Bus1=175_273 Bus2=175_297 phases=3 Linecode=2c_.04 Length=0.28399 Units=m
New Line.LINE175_297 Bus1=175_274 Bus2=175_298 phases=3 Linecode=4_XC Length=0.08477 Units=m
New Line.LINE175_298 Bus1=175_275 Bus2=175_299 phases=3 Linecode=4c_.25 Length=10.7835 Units=m
New Line.LINE175_299 Bus1=175_276 Bus2=175_300 phases=3 Linecode=2c_.04 Length=3.7366 Units=m
New Line.LINE175_300 Bus1=175_276 Bus2=175_301 phases=3 Linecode=2c_.04 Length=3.4111 Units=m
New Line.LINE175_301 Bus1=175_277 Bus2=175_302 phases=3 Linecode=4c_.25 Length=0.052555 Units=m
New Line.LINE175_302 Bus1=175_278 Bus2=175_303 phases=3 Linecode=2c_.04 Length=0.093521 Units=m
New Line.LINE175_303 Bus1=175_279 Bus2=175_304 phases=3 Linecode=2c_.04 Length=0.18642 Units=m
New Line.LINE175_304 Bus1=175_280 Bus2=175_305 phases=3 Linecode=4c_.25 Length=1.3411 Units=m
New Line.LINE175_305 Bus1=175_280 Bus2=175_306 phases=3 Linecode=2c_.007 Length=0.20482 Units=m
New Line.LINE175_306 Bus1=175_281 Bus2=175_307 phases=3 Linecode=4c_.25 Length=0.11927 Units=m
New Line.LINE175_307 Bus1=175_282 Bus2=175_308 phases=3 Linecode=2c_.04 Length=0.19069 Units=m
New Line.LINE175_308 Bus1=175_283 Bus2=175_309 phases=3 Linecode=2c_.04 Length=0.26568 Units=m
New Line.LINE175_309 Bus1=175_284 Bus2=175_310 phases=3 Linecode=4_XSC Length=0.31069 Units=m
New Line.LINE175_310 Bus1=175_285 Bus2=175_311 phases=3 Linecode=4_PC Length=0.62693 Units=m
New Line.LINE175_311 Bus1=175_286 Bus2=175_312 phases=3 Linecode=4_XSC Length=0.074249 Units=m
New Line.LINE175_312 Bus1=175_287 Bus2=175_313 phases=3 Linecode=2c_.04 Length=0.064661 Units=m
New Line.LINE175_313 Bus1=175_289 Bus2=175_314 phases=3 Linecode=2c_.04 Length=0.23209 Units=m
New Line.LINE175_314 Bus1=175_290 Bus2=175_315 phases=3 Linecode=4c_.25 Length=0.04391 Units=m
New Line.LINE175_315 Bus1=175_291 Bus2=175_316 phases=3 Linecode=2c_.04 Length=2.5119 Units=m
New Line.LINE175_316 Bus1=175_292 Bus2=175_317 phases=3 Linecode=2c_.007 Length=0.071007 Units=m
New Line.LINE175_317 Bus1=175_293 Bus2=175_318 phases=3 Linecode=2c_.04 Length=0.22086 Units=m
New Line.LINE175_318 Bus1=175_294 Bus2=175_319 phases=3 Linecode=2c_.04 Length=0.20782 Units=m
New Line.LINE175_319 Bus1=175_295 Bus2=175_320 phases=3 Linecode=2c_.04 Length=5.8651 Units=m
New Line.LINE175_320 Bus1=175_295 Bus2=175_321 phases=3 Linecode=4c_.12 Length=5.3583 Units=m
New Line.LINE175_321 Bus1=175_296 Bus2=175_322 phases=3 Linecode=2c_.04 Length=3.7572 Units=m
New Line.LINE175_322 Bus1=175_297 Bus2=175_323 phases=3 Linecode=2c_.04 Length=0.30169 Units=m
New Line.LINE175_323 Bus1=175_298 Bus2=175_324 phases=3 Linecode=4_XC Length=1.444 Units=m
New Line.LINE175_324 Bus1=175_299 Bus2=175_325 phases=3 Linecode=4c_.25 Length=0.86507 Units=m
New Line.LINE175_325 Bus1=175_300 Bus2=175_326 phases=3 Linecode=2c_.04 Length=0.18261 Units=m
New Line.LINE175_326 Bus1=175_301 Bus2=175_327 phases=3 Linecode=2c_.04 Length=0.72303 Units=m
New Line.LINE175_327 Bus1=175_302 Bus2=175_328 phases=3 Linecode=4c_.25 Length=0.053851 Units=m
New Line.LINE175_328 Bus1=175_303 Bus2=175_329 phases=3 Linecode=2c_.04 Length=0.15852 Units=m
New Line.LINE175_329 Bus1=175_304 Bus2=175_330 phases=3 Linecode=2c_.04 Length=0.14437 Units=m
New Line.LINE175_330 Bus1=175_305 Bus2=175_331 phases=3 Linecode=3c_185_SAC_XC Length=1.0133 Units=m
New Line.LINE175_331 Bus1=175_305 Bus2=175_332 phases=3 Linecode=4c_.25 Length=22.7308 Units=m
New Line.LINE175_332 Bus1=175_306 Bus2=175_333 phases=3 Linecode=2c_.007 Length=0.12536 Units=m
New Line.LINE175_333 Bus1=175_307 Bus2=175_334 phases=3 Linecode=4c_.25 Length=0.29599 Units=m
New Line.LINE175_334 Bus1=175_308 Bus2=175_335 phases=3 Linecode=2c_.04 Length=0.51984 Units=m
New Line.LINE175_335 Bus1=175_309 Bus2=175_336 phases=3 Linecode=2c_.04 Length=0.6425 Units=m
New Line.LINE175_336 Bus1=175_310 Bus2=175_337 phases=3 Linecode=4_XSC Length=0.054745 Units=m
New Line.LINE175_337 Bus1=175_312 Bus2=175_338 phases=3 Linecode=4_XSC Length=0.075213 Units=m
New Line.LINE175_338 Bus1=175_313 Bus2=175_339 phases=3 Linecode=2c_.04 Length=0.1036 Units=m
New Line.LINE175_339 Bus1=175_314 Bus2=175_340 phases=3 Linecode=2c_.04 Length=0.17342 Units=m
New Line.LINE175_340 Bus1=175_315 Bus2=175_341 phases=3 Linecode=4c_.25 Length=0.04272 Units=m
New Line.LINE175_341 Bus1=175_317 Bus2=175_342 phases=3 Linecode=2c_.007 Length=0.070407 Units=m
New Line.LINE175_342 Bus1=175_318 Bus2=175_343 phases=3 Linecode=2c_.04 Length=0.145 Units=m
New Line.LINE175_343 Bus1=175_319 Bus2=175_344 phases=3 Linecode=2c_.04 Length=0.21409 Units=m
New Line.LINE175_344 Bus1=175_320 Bus2=175_345 phases=3 Linecode=2c_.04 Length=1.0015 Units=m
New Line.LINE175_345 Bus1=175_321 Bus2=175_346 phases=3 Linecode=4c_.12 Length=10.1314 Units=m
New Line.LINE175_346 Bus1=175_322 Bus2=175_347 phases=3 Linecode=2c_.04 Length=0.4723 Units=m
New Line.LINE175_347 Bus1=175_323 Bus2=175_348 phases=3 Linecode=2c_.04 Length=4.0353 Units=m
New Line.LINE175_348 Bus1=175_325 Bus2=175_349 phases=3 Linecode=2c_.04 Length=0.17157 Units=m
New Line.LINE175_349 Bus1=175_325 Bus2=175_350 phases=3 Linecode=4c_.25 Length=10.117 Units=m
New Line.LINE175_350 Bus1=175_326 Bus2=175_351 phases=3 Linecode=2c_.04 Length=0.17475 Units=m
New Line.LINE175_351 Bus1=175_327 Bus2=175_352 phases=3 Linecode=2c_.04 Length=0.25248 Units=m
New Line.LINE175_352 Bus1=175_328 Bus2=175_353 phases=3 Linecode=4c_.25 Length=0.053151 Units=m
New Line.LINE175_353 Bus1=175_329 Bus2=175_354 phases=3 Linecode=2c_.04 Length=1.303 Units=m
New Line.LINE175_354 Bus1=175_330 Bus2=175_355 phases=3 Linecode=2c_.04 Length=0.95501 Units=m
New Line.LINE175_355 Bus1=175_331 Bus2=175_356 phases=3 Linecode=3c_185_SAC_XC Length=0.98747 Units=m
New Line.LINE175_356 Bus1=175_332 Bus2=175_357 phases=3 Linecode=4c_.25 Length=1.1392 Units=m
New Line.LINE175_357 Bus1=175_333 Bus2=175_358 phases=3 Linecode=2c_.007 Length=0.29917 Units=m
New Line.LINE175_358 Bus1=175_334 Bus2=175_359 phases=3 Linecode=4c_.25 Length=0.087091 Units=m
New Line.LINE175_359 Bus1=175_335 Bus2=175_360 phases=3 Linecode=2c_.04 Length=0.29818 Units=m
New Line.LINE175_360 Bus1=175_336 Bus2=175_361 phases=3 Linecode=2c_.04 Length=4.844 Units=m
New Line.LINE175_361 Bus1=175_336 Bus2=175_362 phases=3 Linecode=2c_.04 Length=0.62467 Units=m
New Line.LINE175_362 Bus1=175_337 Bus2=175_363 phases=3 Linecode=4_XSC Length=0.055009 Units=m
New Line.LINE175_363 Bus1=175_338 Bus2=175_364 phases=3 Linecode=4_XSC Length=0.074966 Units=m
New Line.LINE175_364 Bus1=175_339 Bus2=175_365 phases=3 Linecode=2c_.04 Length=1.1336 Units=m
New Line.LINE175_365 Bus1=175_340 Bus2=175_366 phases=3 Linecode=2c_.04 Length=0.098858 Units=m
New Line.LINE175_366 Bus1=175_341 Bus2=175_367 phases=3 Linecode=4c_.25 Length=0.043738 Units=m
New Line.LINE175_367 Bus1=175_342 Bus2=175_368 phases=3 Linecode=2c_.007 Length=0.070935 Units=m
New Line.LINE175_368 Bus1=175_343 Bus2=175_369 phases=3 Linecode=2c_.04 Length=0.3634 Units=m
New Line.LINE175_369 Bus1=175_344 Bus2=175_370 phases=3 Linecode=2c_.04 Length=0.34575 Units=m
New Line.LINE175_370 Bus1=175_345 Bus2=175_371 phases=3 Linecode=2c_.04 Length=4.2766 Units=m
New Line.LINE175_371 Bus1=175_346 Bus2=175_372 phases=3 Linecode=4c_.12 Length=2.236 Units=m
New Line.LINE175_372 Bus1=175_346 Bus2=175_373 phases=3 Linecode=16_PSC Length=0.66547 Units=m
New Line.LINE175_373 Bus1=175_347 Bus2=175_374 phases=3 Linecode=2c_.04 Length=0.27683 Units=m
New Line.LINE175_374 Bus1=175_348 Bus2=175_375 phases=3 Linecode=2c_.04 Length=0.28454 Units=m
New Line.LINE175_375 Bus1=175_349 Bus2=175_376 phases=3 Linecode=2c_.04 Length=0.19109 Units=m
New Line.LINE175_376 Bus1=175_350 Bus2=175_377 phases=3 Linecode=4_XC Length=0.18733 Units=m
New Line.LINE175_377 Bus1=175_350 Bus2=175_378 phases=3 Linecode=4c_.25 Length=7.7136 Units=m
New Line.LINE175_378 Bus1=175_351 Bus2=175_379 phases=3 Linecode=2c_.04 Length=0.22459 Units=m
New Line.LINE175_379 Bus1=175_352 Bus2=175_380 phases=3 Linecode=2c_.04 Length=0.12914 Units=m
New Line.LINE175_380 Bus1=175_353 Bus2=175_381 phases=3 Linecode=4c_.25 Length=0.0528 Units=m
New Line.LINE175_381 Bus1=175_354 Bus2=175_382 phases=3 Linecode=2c_.04 Length=4.8891 Units=m
New Line.LINE175_382 Bus1=175_354 Bus2=175_383 phases=3 Linecode=2c_.04 Length=0.99571 Units=m
New Line.LINE175_383 Bus1=175_355 Bus2=175_384 phases=3 Linecode=2c_.04 Length=5.8829 Units=m
New Line.LINE175_384 Bus1=175_355 Bus2=175_385 phases=3 Linecode=2c_.04 Length=1.026 Units=m
New Line.LINE175_385 Bus1=175_356 Bus2=175_386 phases=3 Linecode=3c_185_SAC_XC Length=0.88152 Units=m
New Line.LINE175_386 Bus1=175_357 Bus2=175_387 phases=3 Linecode=4_XC Length=0.51813 Units=m
New Line.LINE175_387 Bus1=175_357 Bus2=175_388 phases=3 Linecode=4c_.25 Length=12.9632 Units=m
New Line.LINE175_388 Bus1=175_358 Bus2=175_389 phases=3 Linecode=2c_.007 Length=0.31516 Units=m
New Line.LINE175_389 Bus1=175_359 Bus2=175_390 phases=3 Linecode=4c_.25 Length=0.21446 Units=m
New Line.LINE175_390 Bus1=175_360 Bus2=175_391 phases=3 Linecode=2c_.04 Length=4.6643 Units=m
New Line.LINE175_391 Bus1=175_360 Bus2=175_392 phases=3 Linecode=2c_.04 Length=0.33467 Units=m
New Line.LINE175_392 Bus1=175_362 Bus2=175_393 phases=3 Linecode=2c_.04 Length=0.29903 Units=m
New Line.LINE175_393 Bus1=175_363 Bus2=175_394 phases=3 Linecode=4_XSC Length=0.055902 Units=m
New Line.LINE175_394 Bus1=175_364 Bus2=175_395 phases=3 Linecode=4_XSC Length=0.81762 Units=m
New Line.LINE175_395 Bus1=175_365 Bus2=175_396 phases=3 Linecode=2c_.04 Length=6.0097 Units=m
New Line.LINE175_396 Bus1=175_365 Bus2=175_397 phases=3 Linecode=2c_.04 Length=0.67101 Units=m
New Line.LINE175_397 Bus1=175_366 Bus2=175_398 phases=3 Linecode=2c_.04 Length=0.123 Units=m
New Line.LINE175_398 Bus1=175_367 Bus2=175_399 phases=3 Linecode=4c_.25 Length=0.044011 Units=m
New Line.LINE175_399 Bus1=175_368 Bus2=175_400 phases=3 Linecode=2c_.007 Length=0.071346 Units=m
New Line.LINE175_400 Bus1=175_369 Bus2=175_401 phases=3 Linecode=2c_.04 Length=3.0779 Units=m
New Line.LINE175_401 Bus1=175_369 Bus2=175_402 phases=3 Linecode=2c_.04 Length=3.3138 Units=m
New Line.LINE175_402 Bus1=175_370 Bus2=175_403 phases=3 Linecode=2c_.04 Length=0.62378 Units=m
New Line.LINE175_403 Bus1=175_371 Bus2=175_404 phases=3 Linecode=2c_.04 Length=0.27575 Units=m
New Line.LINE175_404 Bus1=175_372 Bus2=175_405 phases=3 Linecode=4c_.12 Length=5.5364 Units=m
New Line.LINE175_405 Bus1=175_373 Bus2=175_406 phases=3 Linecode=16_PSC Length=1.7394 Units=m
New Line.LINE175_406 Bus1=175_374 Bus2=175_407 phases=3 Linecode=2c_.04 Length=0.6011 Units=m
New Line.LINE175_407 Bus1=175_375 Bus2=175_408 phases=3 Linecode=2c_.04 Length=0.21537 Units=m
New Line.LINE175_408 Bus1=175_376 Bus2=175_409 phases=3 Linecode=2c_.04 Length=0.19831 Units=m
New Line.LINE175_409 Bus1=175_377 Bus2=175_410 phases=3 Linecode=4_XC Length=0.030413 Units=m
New Line.LINE175_410 Bus1=175_378 Bus2=175_411 phases=3 Linecode=4c_.25 Length=21.8352 Units=m
New Line.LINE175_411 Bus1=175_378 Bus2=175_412 phases=3 Linecode=2c_.04 Length=5.9563 Units=m
New Line.LINE175_412 Bus1=175_379 Bus2=175_413 phases=3 Linecode=2c_.04 Length=0.3752 Units=m
New Line.LINE175_413 Bus1=175_380 Bus2=175_414 phases=3 Linecode=2c_.04 Length=0.12342 Units=m
New Line.LINE175_414 Bus1=175_381 Bus2=175_415 phases=3 Linecode=4c_.25 Length=0.053237 Units=m
New Line.LINE175_415 Bus1=175_383 Bus2=175_416 phases=3 Linecode=2c_.04 Length=0.15416 Units=m
New Line.LINE175_416 Bus1=175_385 Bus2=175_417 phases=3 Linecode=2c_.04 Length=0.17941 Units=m
New Line.LINE175_417 Bus1=175_386 Bus2=175_418 phases=3 Linecode=3c_185_SAC_XC Length=0.81374 Units=m
New Line.LINE175_418 Bus1=175_387 Bus2=175_419 phases=3 Linecode=4_XC Length=0.12001 Units=m
New Line.LINE175_419 Bus1=175_388 Bus2=175_420 phases=3 Linecode=4c_.25 Length=16.5404 Units=m
New Line.LINE175_420 Bus1=175_388 Bus2=175_421 phases=3 Linecode=2c_.04 Length=4.2977 Units=m
New Line.LINE175_421 Bus1=175_389 Bus2=175_422 phases=3 Linecode=2c_.007 Length=0.15406 Units=m
New Line.LINE175_422 Bus1=175_392 Bus2=175_423 phases=3 Linecode=2c_.04 Length=0.33869 Units=m
New Line.LINE175_423 Bus1=175_393 Bus2=175_424 phases=3 Linecode=2c_.04 Length=0.23938 Units=m
New Line.LINE175_424 Bus1=175_394 Bus2=175_425 phases=3 Linecode=4_XSC Length=0.054781 Units=m
New Line.LINE175_425 Bus1=175_397 Bus2=175_426 phases=3 Linecode=2c_.04 Length=0.23993 Units=m
New Line.LINE175_426 Bus1=175_398 Bus2=175_427 phases=3 Linecode=2c_.04 Length=0.079429 Units=m
New Line.LINE175_427 Bus1=175_399 Bus2=175_428 phases=3 Linecode=4c_.25 Length=0.042953 Units=m
New Line.LINE175_428 Bus1=175_400 Bus2=175_429 phases=3 Linecode=2c_.007 Length=0.070837 Units=m
New Line.LINE175_429 Bus1=175_402 Bus2=175_430 phases=3 Linecode=2c_.04 Length=3.4593 Units=m
New Line.LINE175_430 Bus1=175_403 Bus2=175_431 phases=3 Linecode=2c_.04 Length=1.8331 Units=m
New Line.LINE175_431 Bus1=175_403 Bus2=175_432 phases=3 Linecode=2c_.04 Length=0.49731 Units=m
New Line.LINE175_432 Bus1=175_404 Bus2=175_433 phases=3 Linecode=2c_.04 Length=0.25268 Units=m
New Line.LINE175_433 Bus1=175_405 Bus2=175_434 phases=3 Linecode=4c_.12 Length=3.5026 Units=m
New Line.LINE175_434 Bus1=175_406 Bus2=175_435 phases=3 Linecode=16_PSC Length=2.3165 Units=m
New Line.LINE175_435 Bus1=175_407 Bus2=175_436 phases=3 Linecode=2c_.04 Length=0.50781 Units=m
New Line.LINE175_436 Bus1=175_408 Bus2=175_437 phases=3 Linecode=2c_.04 Length=0.193 Units=m
New Line.LINE175_437 Bus1=175_409 Bus2=175_438 phases=3 Linecode=2c_.04 Length=0.83512 Units=m
New Line.LINE175_438 Bus1=175_410 Bus2=175_439 phases=3 Linecode=4_XC Length=0.044795 Units=m
New Line.LINE175_439 Bus1=175_411 Bus2=175_440 phases=3 Linecode=2c_.04 Length=8.3802 Units=m
New Line.LINE175_440 Bus1=175_411 Bus2=175_441 phases=3 Linecode=4c_.25 Length=1.3713 Units=m
New Line.LINE175_441 Bus1=175_412 Bus2=175_442 phases=3 Linecode=2c_.04 Length=0.312 Units=m
New Line.LINE175_442 Bus1=175_413 Bus2=175_443 phases=3 Linecode=2c_.04 Length=1.2883 Units=m
New Line.LINE175_443 Bus1=175_414 Bus2=175_444 phases=3 Linecode=2c_.04 Length=0.16671 Units=m
New Line.LINE175_444 Bus1=175_415 Bus2=175_445 phases=3 Linecode=4c_.25 Length=0.56778 Units=m
New Line.LINE175_445 Bus1=175_416 Bus2=175_446 phases=3 Linecode=2c_.04 Length=0.15183 Units=m
New Line.LINE175_446 Bus1=175_417 Bus2=175_447 phases=3 Linecode=2c_.04 Length=0.14042 Units=m
New Line.LINE175_447 Bus1=175_418 Bus2=175_448 phases=3 Linecode=3c_185_SAC_XC Length=0.85843 Units=m
New Line.LINE175_448 Bus1=175_419 Bus2=175_449 phases=3 Linecode=4_XC Length=0.11986 Units=m
New Line.LINE175_449 Bus1=175_420 Bus2=175_450 phases=3 Linecode=4c_.25 Length=6.276 Units=m
New Line.LINE175_450 Bus1=175_421 Bus2=175_451 phases=3 Linecode=2c_.04 Length=2.1235 Units=m
New Line.LINE175_451 Bus1=175_421 Bus2=175_452 phases=3 Linecode=2c_.04 Length=3.165 Units=m
New Line.LINE175_452 Bus1=175_422 Bus2=175_453 phases=3 Linecode=2c_.007 Length=0.12791 Units=m
New Line.LINE175_453 Bus1=175_423 Bus2=175_454 phases=3 Linecode=2c_.04 Length=0.19121 Units=m
New Line.LINE175_454 Bus1=175_424 Bus2=175_455 phases=3 Linecode=2c_.04 Length=0.28653 Units=m
New Line.LINE175_455 Bus1=175_425 Bus2=175_456 phases=3 Linecode=4_XSC Length=0.054707 Units=m
New Line.LINE175_456 Bus1=175_426 Bus2=175_457 phases=3 Linecode=2c_.04 Length=0.22849 Units=m
New Line.LINE175_457 Bus1=175_427 Bus2=175_458 phases=3 Linecode=2c_.04 Length=0.1254 Units=m
New Line.LINE175_458 Bus1=175_428 Bus2=175_459 phases=3 Linecode=4c_.25 Length=0.53723 Units=m
New Line.LINE175_459 Bus1=175_429 Bus2=175_460 phases=3 Linecode=2c_.007 Length=0.070605 Units=m
New Line.LINE175_460 Bus1=175_432 Bus2=175_461 phases=3 Linecode=2c_.04 Length=2.9571 Units=m
New Line.LINE175_461 Bus1=175_433 Bus2=175_462 phases=3 Linecode=2c_.04 Length=0.29382 Units=m
New Line.LINE175_462 Bus1=175_434 Bus2=175_463 phases=3 Linecode=4c_.12 Length=3.3583 Units=m
New Line.LINE175_463 Bus1=175_435 Bus2=175_464 phases=3 Linecode=16_PSC Length=0.79986 Units=m
New Line.LINE175_464 Bus1=175_436 Bus2=175_465 phases=3 Linecode=2c_.04 Length=5.3738 Units=m
New Line.LINE175_465 Bus1=175_436 Bus2=175_466 phases=3 Linecode=2c_.04 Length=0.54364 Units=m
New Line.LINE175_466 Bus1=175_437 Bus2=175_467 phases=3 Linecode=2c_.04 Length=0.9627 Units=m
New Line.LINE175_467 Bus1=175_438 Bus2=175_468 phases=3 Linecode=2c_.04 Length=0.15556 Units=m
New Line.LINE175_468 Bus1=175_439 Bus2=175_469 phases=3 Linecode=4_XC Length=0.044905 Units=m
New Line.LINE175_469 Bus1=175_440 Bus2=175_470 phases=3 Linecode=2c_.04 Length=0.50543 Units=m
New Line.LINE175_470 Bus1=175_440 Bus2=175_471 phases=3 Linecode=2c_.04 Length=3.7606 Units=m
New Line.LINE175_471 Bus1=175_441 Bus2=175_472 phases=3 Linecode=4c_.25 Length=0.1571 Units=m
New Line.LINE175_472 Bus1=175_441 Bus2=175_473 phases=3 Linecode=4c_.25 Length=6.2167 Units=m
New Line.LINE175_473 Bus1=175_442 Bus2=175_474 phases=3 Linecode=2c_.04 Length=0.31968 Units=m
New Line.LINE175_474 Bus1=175_443 Bus2=175_475 phases=3 Linecode=2c_.04 Length=5.2554 Units=m
New Line.LINE175_475 Bus1=175_443 Bus2=175_476 phases=3 Linecode=2c_.04 Length=1.5068 Units=m
New Line.LINE175_476 Bus1=175_444 Bus2=175_477 phases=3 Linecode=2c_.04 Length=0.16681 Units=m
New Line.LINE175_477 Bus1=175_445 Bus2=175_478 phases=3 Linecode=4c_.25 Length=0.053759 Units=m
New Line.LINE175_478 Bus1=175_446 Bus2=175_479 phases=3 Linecode=2c_.04 Length=0.16641 Units=m
New Line.LINE175_479 Bus1=175_447 Bus2=175_480 phases=3 Linecode=2c_.04 Length=0.10218 Units=m
New Line.LINE175_480 Bus1=175_448 Bus2=175_481 phases=3 Linecode=3c_185_SAC_XC Length=1 Units=m
New Line.LINE175_481 Bus1=175_449 Bus2=175_482 phases=3 Linecode=4_XC Length=0.11987 Units=m
New Line.LINE175_482 Bus1=175_450 Bus2=175_483 phases=3 Linecode=2c_.007 Length=0.12346 Units=m
New Line.LINE175_483 Bus1=175_450 Bus2=175_484 phases=3 Linecode=4c_.25 Length=7.0024 Units=m
New Line.LINE175_484 Bus1=175_451 Bus2=175_485 phases=3 Linecode=2c_.04 Length=0.2224 Units=m
New Line.LINE175_485 Bus1=175_452 Bus2=175_486 phases=3 Linecode=2c_.04 Length=1.9831 Units=m
New Line.LINE175_486 Bus1=175_453 Bus2=175_487 phases=3 Linecode=2c_.007 Length=0.10062 Units=m
New Line.LINE175_487 Bus1=175_454 Bus2=175_488 phases=3 Linecode=2c_.04 Length=0.183 Units=m
New Line.LINE175_488 Bus1=175_455 Bus2=175_489 phases=3 Linecode=2c_.04 Length=3.6894 Units=m
New Line.LINE175_489 Bus1=175_456 Bus2=175_490 phases=3 Linecode=4_XSC Length=0.055975 Units=m
New Line.LINE175_490 Bus1=175_457 Bus2=175_491 phases=3 Linecode=2c_.04 Length=0.1294 Units=m
New Line.LINE175_491 Bus1=175_458 Bus2=175_492 phases=3 Linecode=2c_.04 Length=0.31908 Units=m
New Line.LINE175_492 Bus1=175_460 Bus2=175_493 phases=3 Linecode=2c_.007 Length=0.080737 Units=m
New Line.LINE175_493 Bus1=175_461 Bus2=175_494 phases=3 Linecode=2c_.04 Length=4.2553 Units=m
New Line.LINE175_494 Bus1=175_462 Bus2=175_495 phases=3 Linecode=2c_.04 Length=0.61025 Units=m
New Line.LINE175_495 Bus1=175_463 Bus2=175_496 phases=3 Linecode=4c_.12 Length=3.5378 Units=m
New Line.LINE175_496 Bus1=175_463 Bus2=175_497 phases=3 Linecode=2c_.0225 Length=1.9778 Units=m
New Line.LINE175_497 Bus1=175_464 Bus2=175_498 phases=3 Linecode=16_PSC Length=2.475 Units=m
New Line.LINE175_498 Bus1=175_466 Bus2=175_499 phases=3 Linecode=2c_.04 Length=0.52147 Units=m
New Line.LINE175_499 Bus1=175_467 Bus2=175_500 phases=3 Linecode=2c_.04 Length=5.2735 Units=m
New Line.LINE175_500 Bus1=175_468 Bus2=175_501 phases=3 Linecode=2c_.04 Length=0.22 Units=m
New Line.LINE175_501 Bus1=175_469 Bus2=175_502 phases=3 Linecode=4_XC Length=0.030266 Units=m
New Line.LINE175_502 Bus1=175_470 Bus2=175_503 phases=3 Linecode=2c_.04 Length=0.34648 Units=m
New Line.LINE175_503 Bus1=175_471 Bus2=175_504 phases=3 Linecode=2c_.04 Length=2.9189 Units=m
New Line.LINE175_504 Bus1=175_472 Bus2=175_505 phases=3 Linecode=4c_.25 Length=0.047202 Units=m
New Line.LINE175_505 Bus1=175_473 Bus2=175_506 phases=3 Linecode=4c_.25 Length=3.2745 Units=m
New Line.LINE175_506 Bus1=175_474 Bus2=175_507 phases=3 Linecode=2c_.04 Length=0.44206 Units=m
New Line.LINE175_507 Bus1=175_476 Bus2=175_508 phases=3 Linecode=2c_.04 Length=0.21919 Units=m
New Line.LINE175_508 Bus1=175_477 Bus2=175_509 phases=3 Linecode=2c_.04 Length=0.59483 Units=m
New Line.LINE175_509 Bus1=175_478 Bus2=175_510 phases=3 Linecode=4c_.25 Length=0.05346 Units=m
New Line.LINE175_510 Bus1=175_479 Bus2=175_511 phases=3 Linecode=2c_.04 Length=0.17466 Units=m
New Line.LINE175_511 Bus1=175_480 Bus2=175_512 phases=3 Linecode=2c_.04 Length=0.13285 Units=m
New Line.LINE175_512 Bus1=175_481 Bus2=175_513 phases=3 Linecode=3c_185_SAC_XC Length=8.9438 Units=m
New Line.LINE175_513 Bus1=175_482 Bus2=175_514 phases=3 Linecode=4_XC Length=0.11995 Units=m
New Line.LINE175_514 Bus1=175_483 Bus2=175_515 phases=3 Linecode=2c_.007 Length=0.10604 Units=m
New Line.LINE175_515 Bus1=175_484 Bus2=175_516 phases=3 Linecode=4_XC Length=0.61296 Units=m
New Line.LINE175_516 Bus1=175_484 Bus2=175_517 phases=3 Linecode=4c_.25 Length=0.074095 Units=m
New Line.LINE175_517 Bus1=175_485 Bus2=175_518 phases=3 Linecode=2c_.04 Length=0.19137 Units=m
New Line.LINE175_518 Bus1=175_486 Bus2=175_519 phases=3 Linecode=2c_.04 Length=0.23638 Units=m
New Line.LINE175_519 Bus1=175_487 Bus2=175_520 phases=3 Linecode=2c_.007 Length=0.17682 Units=m
New Line.LINE175_520 Bus1=175_488 Bus2=175_521 phases=3 Linecode=2c_.04 Length=0.14546 Units=m
New Line.LINE175_521 Bus1=175_489 Bus2=175_522 phases=3 Linecode=2c_.04 Length=0.40965 Units=m
New Line.LINE175_522 Bus1=175_490 Bus2=175_523 phases=3 Linecode=4_XSC Length=0.054818 Units=m
New Line.LINE175_523 Bus1=175_491 Bus2=175_524 phases=3 Linecode=2c_.04 Length=0.1186 Units=m
New Line.LINE175_524 Bus1=175_492 Bus2=175_525 phases=3 Linecode=2c_.04 Length=1.3776 Units=m
New Line.LINE175_525 Bus1=175_493 Bus2=175_526 phases=3 Linecode=2c_.007 Length=0.067324 Units=m
New Line.LINE175_526 Bus1=175_495 Bus2=175_527 phases=3 Linecode=2c_.04 Length=3.7675 Units=m
New Line.LINE175_527 Bus1=175_495 Bus2=175_528 phases=3 Linecode=2c_.04 Length=3.6204 Units=m
New Line.LINE175_528 Bus1=175_496 Bus2=175_529 phases=3 Linecode=4c_.12 Length=0.78858 Units=m
New Line.LINE175_529 Bus1=175_497 Bus2=175_530 phases=3 Linecode=2c_.0225 Length=0.42409 Units=m
New Line.LINE175_530 Bus1=175_498 Bus2=175_531 phases=3 Linecode=16_PSC Length=1.8662 Units=m
New Line.LINE175_531 Bus1=175_499 Bus2=175_532 phases=3 Linecode=2c_.04 Length=0.31594 Units=m
New Line.LINE175_532 Bus1=175_501 Bus2=175_533 phases=3 Linecode=2c_.04 Length=10.7617 Units=m
New Line.LINE175_533 Bus1=175_502 Bus2=175_534 phases=3 Linecode=4_XC Length=0.030149 Units=m
New Line.LINE175_534 Bus1=175_503 Bus2=175_535 phases=3 Linecode=2c_.04 Length=0.34806 Units=m
New Line.LINE175_535 Bus1=175_504 Bus2=175_536 phases=3 Linecode=2c_.04 Length=2.6674 Units=m
New Line.LINE175_536 Bus1=175_505 Bus2=175_537 phases=3 Linecode=4c_.25 Length=0.046518 Units=m
New Line.LINE175_537 Bus1=175_506 Bus2=175_538 phases=3 Linecode=4c_.25 Length=1.4399 Units=m
New Line.LINE175_538 Bus1=175_506 Bus2=175_539 phases=3 Linecode=4c_.25 Length=1.0897 Units=m
New Line.LINE175_539 Bus1=175_507 Bus2=175_540 phases=3 Linecode=2c_.04 Length=0.38578 Units=m
New Line.LINE175_540 Bus1=175_508 Bus2=175_541 phases=3 Linecode=2c_.04 Length=0.174 Units=m
New Line.LINE175_541 Bus1=175_509 Bus2=175_542 phases=3 Linecode=2c_.04 Length=6.0055 Units=m
New Line.LINE175_542 Bus1=175_509 Bus2=175_543 phases=3 Linecode=2c_.04 Length=0.8317 Units=m
New Line.LINE175_543 Bus1=175_510 Bus2=175_544 phases=3 Linecode=4c_.25 Length=0.053086 Units=m
New Line.LINE175_544 Bus1=175_511 Bus2=175_545 phases=3 Linecode=2c_.04 Length=0.21836 Units=m
New Line.LINE175_545 Bus1=175_512 Bus2=175_546 phases=3 Linecode=2c_.04 Length=0.157 Units=m
New Line.LINE175_546 Bus1=175_513 Bus2=175_547 phases=3 Linecode=3c_185_SAC_XC Length=0.27851 Units=m
New Line.LINE175_547 Bus1=175_513 Bus2=175_548 phases=3 Linecode=3c_185_SAC_XC Length=11.5422 Units=m
New Line.LINE175_548 Bus1=175_514 Bus2=175_549 phases=3 Linecode=4_XC Length=0.11981 Units=m
New Line.LINE175_549 Bus1=175_515 Bus2=175_550 phases=3 Linecode=2c_.007 Length=0.20512 Units=m
New Line.LINE175_550 Bus1=175_516 Bus2=175_551 phases=3 Linecode=4_XC Length=0.2292 Units=m
New Line.LINE175_551 Bus1=175_517 Bus2=175_552 phases=3 Linecode=4c_.25 Length=6.3974 Units=m
New Line.LINE175_552 Bus1=175_518 Bus2=175_553 phases=3 Linecode=2c_.04 Length=0.18921 Units=m
New Line.LINE175_553 Bus1=175_519 Bus2=175_554 phases=3 Linecode=2c_.04 Length=0.16234 Units=m
New Line.LINE175_554 Bus1=175_520 Bus2=175_555 phases=3 Linecode=2c_.007 Length=0.34389 Units=m
New Line.LINE175_555 Bus1=175_521 Bus2=175_556 phases=3 Linecode=2c_.04 Length=0.14882 Units=m
New Line.LINE175_556 Bus1=175_522 Bus2=175_557 phases=3 Linecode=2c_.04 Length=0.21523 Units=m
New Line.LINE175_557 Bus1=175_523 Bus2=175_558 phases=3 Linecode=4_XSC Length=0.73441 Units=m
New Line.LINE175_558 Bus1=175_524 Bus2=175_559 phases=3 Linecode=2c_.04 Length=0.15772 Units=m
New Line.LINE175_559 Bus1=175_525 Bus2=175_560 phases=3 Linecode=2c_.04 Length=0.60642 Units=m
New Line.LINE175_560 Bus1=175_526 Bus2=175_561 phases=3 Linecode=2c_.007 Length=0.058258 Units=m
New Line.LINE175_561 Bus1=175_528 Bus2=175_562 phases=3 Linecode=2c_.04 Length=3.5214 Units=m
New Line.LINE175_562 Bus1=175_529 Bus2=175_563 phases=3 Linecode=4c_.12 Length=2.5083 Units=m
New Line.LINE175_563 Bus1=175_530 Bus2=175_564 phases=3 Linecode=2c_.0225 Length=0.44197 Units=m
New Line.LINE175_564 Bus1=175_531 Bus2=175_565 phases=3 Linecode=2c_.04 Length=1.3413 Units=m
New Line.LINE175_565 Bus1=175_531 Bus2=175_566 phases=3 Linecode=16_PSC Length=0.32669 Units=m
New Line.LINE175_566 Bus1=175_532 Bus2=175_567 phases=3 Linecode=2c_.04 Length=0.30924 Units=m
New Line.LINE175_567 Bus1=175_533 Bus2=175_568 phases=3 Linecode=2c_.04 Length=0.35232 Units=m
New Line.LINE175_568 Bus1=175_534 Bus2=175_569 phases=3 Linecode=4_XC Length=1.0782 Units=m
New Line.LINE175_569 Bus1=175_535 Bus2=175_570 phases=3 Linecode=2c_.04 Length=0.40118 Units=m
New Line.LINE175_570 Bus1=175_536 Bus2=175_571 phases=3 Linecode=2c_.04 Length=5.8486 Units=m
New Line.LINE175_571 Bus1=175_537 Bus2=175_572 phases=3 Linecode=4c_.25 Length=0.047539 Units=m
New Line.LINE175_572 Bus1=175_538 Bus2=175_573 phases=3 Linecode=4c_.25 Length=0.59264 Units=m
New Line.LINE175_573 Bus1=175_540 Bus2=175_574 phases=3 Linecode=2c_.04 Length=1.394 Units=m
New Line.LINE175_574 Bus1=175_541 Bus2=175_575 phases=3 Linecode=2c_.04 Length=0.23404 Units=m
New Line.LINE175_575 Bus1=175_543 Bus2=175_576 phases=3 Linecode=2c_.04 Length=0.19514 Units=m
New Line.LINE175_576 Bus1=175_544 Bus2=175_577 phases=3 Linecode=4c_.25 Length=0.053367 Units=m
New Line.LINE175_577 Bus1=175_545 Bus2=175_578 phases=3 Linecode=2c_.04 Length=3.1945 Units=m
New Line.LINE175_578 Bus1=175_546 Bus2=175_579 phases=3 Linecode=2c_.04 Length=0.19121 Units=m
New Line.LINE175_579 Bus1=175_547 Bus2=175_580 phases=3 Linecode=3c_185_SAC_XC Length=0.10469 Units=m
New Line.LINE175_580 Bus1=175_548 Bus2=175_581 phases=3 Linecode=35_SAC_PC Length=0.47378 Units=m
New Line.LINE175_581 Bus1=175_548 Bus2=175_582 phases=3 Linecode=3c_185_SAC_XC Length=6.6062 Units=m
New Line.LINE175_582 Bus1=175_550 Bus2=175_583 phases=3 Linecode=2c_.007 Length=0.17664 Units=m
New Line.LINE175_583 Bus1=175_551 Bus2=175_584 phases=3 Linecode=4_XC Length=0.23001 Units=m
New Line.LINE175_584 Bus1=175_552 Bus2=175_585 phases=3 Linecode=4c_.25 Length=8.9939 Units=m
New Line.LINE175_585 Bus1=175_553 Bus2=175_586 phases=3 Linecode=2c_.04 Length=0.24244 Units=m
New Line.LINE175_586 Bus1=175_554 Bus2=175_587 phases=3 Linecode=2c_.04 Length=0.2224 Units=m
New Line.LINE175_587 Bus1=175_555 Bus2=175_588 phases=3 Linecode=4_PSC Length=0.25681 Units=m
New Line.LINE175_588 Bus1=175_556 Bus2=175_589 phases=3 Linecode=2c_.04 Length=0.27606 Units=m
New Line.LINE175_589 Bus1=175_557 Bus2=175_590 phases=3 Linecode=2c_.04 Length=0.19376 Units=m
New Line.LINE175_590 Bus1=175_558 Bus2=175_591 phases=3 Linecode=4_XSC Length=0.73406 Units=m
New Line.LINE175_591 Bus1=175_559 Bus2=175_592 phases=3 Linecode=2c_.04 Length=0.24127 Units=m
New Line.LINE175_592 Bus1=175_560 Bus2=175_593 phases=3 Linecode=2c_.04 Length=0.15116 Units=m
New Line.LINE175_593 Bus1=175_561 Bus2=175_594 phases=3 Linecode=2c_.007 Length=0.057488 Units=m
New Line.LINE175_594 Bus1=175_563 Bus2=175_595 phases=3 Linecode=4c_.12 Length=1.0142 Units=m
New Line.LINE175_595 Bus1=175_563 Bus2=175_596 phases=3 Linecode=4c_.12 Length=1.1303 Units=m
New Line.LINE175_596 Bus1=175_564 Bus2=175_597 phases=3 Linecode=2c_.0225 Length=0.49906 Units=m
New Line.LINE175_597 Bus1=175_565 Bus2=175_598 phases=3 Linecode=2c_.04 Length=0.51856 Units=m
New Line.LINE175_598 Bus1=175_566 Bus2=175_599 phases=3 Linecode=16_PSC Length=0.53798 Units=m
New Line.LINE175_599 Bus1=175_567 Bus2=175_600 phases=3 Linecode=2c_.04 Length=0.83721 Units=m
New Line.LINE175_600 Bus1=175_568 Bus2=175_601 phases=3 Linecode=2c_.04 Length=0.25866 Units=m
New Line.LINE175_601 Bus1=175_570 Bus2=175_602 phases=3 Linecode=2c_.04 Length=0.49652 Units=m
New Line.LINE175_602 Bus1=175_572 Bus2=175_603 phases=3 Linecode=4c_.25 Length=0.047171 Units=m
New Line.LINE175_603 Bus1=175_573 Bus2=175_604 phases=3 Linecode=4c_.25 Length=0.95023 Units=m
New Line.LINE175_604 Bus1=175_574 Bus2=175_605 phases=3 Linecode=2c_.04 Length=0.18173 Units=m
New Line.LINE175_605 Bus1=175_574 Bus2=175_606 phases=3 Linecode=2c_.04 Length=0.92658 Units=m
New Line.LINE175_606 Bus1=175_575 Bus2=175_607 phases=3 Linecode=2c_.04 Length=0.30321 Units=m
New Line.LINE175_607 Bus1=175_576 Bus2=175_608 phases=3 Linecode=2c_.04 Length=0.15827 Units=m
New Line.LINE175_608 Bus1=175_577 Bus2=175_609 phases=3 Linecode=4c_.25 Length=0.05331 Units=m
New Line.LINE175_609 Bus1=175_578 Bus2=175_610 phases=3 Linecode=2c_.04 Length=0.45981 Units=m
New Line.LINE175_610 Bus1=175_579 Bus2=175_611 phases=3 Linecode=2c_.04 Length=3.7191 Units=m
New Line.LINE175_611 Bus1=175_580 Bus2=175_612 phases=3 Linecode=3c_185_SAC_XC Length=0.13147 Units=m
New Line.LINE175_612 Bus1=175_581 Bus2=175_613 phases=3 Linecode=35_SAC_PC Length=0.43018 Units=m
New Line.LINE175_613 Bus1=175_582 Bus2=175_614 phases=3 Linecode=3c_185_SAC_XC Length=5.3412 Units=m
New Line.LINE175_614 Bus1=175_583 Bus2=175_615 phases=3 Linecode=2c_.007 Length=0.17463 Units=m
New Line.LINE175_615 Bus1=175_584 Bus2=175_616 phases=3 Linecode=4_XC Length=0.22905 Units=m
New Line.LINE175_616 Bus1=175_585 Bus2=175_617 phases=3 Linecode=4c_.06 Length=0.88829 Units=m
New Line.LINE175_617 Bus1=175_585 Bus2=175_618 phases=3 Linecode=4c_.25 Length=0.72168 Units=m
New Line.LINE175_618 Bus1=175_586 Bus2=175_619 phases=3 Linecode=2c_.04 Length=0.46462 Units=m
New Line.LINE175_619 Bus1=175_587 Bus2=175_620 phases=3 Linecode=2c_.04 Length=0.56134 Units=m
New Line.LINE175_620 Bus1=175_588 Bus2=175_621 phases=3 Linecode=4_PSC Length=0.32525 Units=m
New Line.LINE175_621 Bus1=175_589 Bus2=175_622 phases=3 Linecode=2c_.04 Length=4.4768 Units=m
New Line.LINE175_622 Bus1=175_590 Bus2=175_623 phases=3 Linecode=2c_.04 Length=0.57306 Units=m
New Line.LINE175_623 Bus1=175_591 Bus2=175_624 phases=3 Linecode=4_XSC Length=0.73442 Units=m
New Line.LINE175_624 Bus1=175_592 Bus2=175_625 phases=3 Linecode=2c_.04 Length=2.1257 Units=m
New Line.LINE175_625 Bus1=175_593 Bus2=175_626 phases=3 Linecode=2c_.04 Length=0.16965 Units=m
New Line.LINE175_626 Bus1=175_594 Bus2=175_627 phases=3 Linecode=2c_.007 Length=0.058592 Units=m
New Line.LINE175_627 Bus1=175_595 Bus2=175_628 phases=3 Linecode=4c_.12 Length=0.054489 Units=m
New Line.LINE175_628 Bus1=175_596 Bus2=175_629 phases=3 Linecode=4c_.12 Length=5.4361 Units=m
New Line.LINE175_629 Bus1=175_596 Bus2=175_630 phases=3 Linecode=3c_95_SAC_XC Length=0.32989 Units=m
New Line.LINE175_630 Bus1=175_597 Bus2=175_631 phases=3 Linecode=2c_.0225 Length=0.5685 Units=m
New Line.LINE175_631 Bus1=175_598 Bus2=175_632 phases=3 Linecode=2c_.04 Length=0.327 Units=m
New Line.LINE175_632 Bus1=175_599 Bus2=175_633 phases=3 Linecode=16_PSC Length=0.77399 Units=m
New Line.LINE175_633 Bus1=175_600 Bus2=175_634 phases=3 Linecode=2c_.04 Length=3.1782 Units=m
New Line.LINE175_634 Bus1=175_601 Bus2=175_635 phases=3 Linecode=2c_.04 Length=0.20804 Units=m
New Line.LINE175_635 Bus1=175_602 Bus2=175_636 phases=3 Linecode=2c_.04 Length=0.31784 Units=m
New Line.LINE175_636 Bus1=175_603 Bus2=175_637 phases=3 Linecode=4c_.25 Length=0.04738 Units=m
New Line.LINE175_637 Bus1=175_604 Bus2=175_638 phases=3 Linecode=4c_.25 Length=0.76771 Units=m
New Line.LINE175_638 Bus1=175_605 Bus2=175_639 phases=3 Linecode=2c_.04 Length=0.39088 Units=m
New Line.LINE175_639 Bus1=175_606 Bus2=175_640 phases=3 Linecode=2c_.04 Length=1.5226 Units=m
New Line.LINE175_640 Bus1=175_607 Bus2=175_641 phases=3 Linecode=2c_.04 Length=3.8787 Units=m
New Line.LINE175_641 Bus1=175_608 Bus2=175_642 phases=3 Linecode=2c_.04 Length=0.14905 Units=m
New Line.LINE175_642 Bus1=175_609 Bus2=175_643 phases=3 Linecode=4c_.25 Length=0.053534 Units=m
New Line.LINE175_643 Bus1=175_610 Bus2=175_644 phases=3 Linecode=2c_.04 Length=0.17155 Units=m
New Line.LINE175_644 Bus1=175_611 Bus2=175_645 phases=3 Linecode=2c_.04 Length=0.123 Units=m
New Line.LINE175_645 Bus1=175_612 Bus2=175_646 phases=3 Linecode=3c_185_SAC_XC Length=0.29102 Units=m
New Line.LINE175_646 Bus1=175_613 Bus2=175_647 phases=3 Linecode=35_SAC_PC Length=0.25815 Units=m
New Line.LINE175_647 Bus1=175_614 Bus2=175_648 phases=3 Linecode=35_SAC_PC Length=0.34368 Units=m
New Line.LINE175_648 Bus1=175_614 Bus2=175_649 phases=3 Linecode=35_SAC_PC Length=0.30887 Units=m
New Line.LINE175_649 Bus1=175_614 Bus2=175_650 phases=3 Linecode=35_SAC_PC Length=0.20879 Units=m
New Line.LINE175_650 Bus1=175_614 Bus2=175_651 phases=3 Linecode=3c_185_SAC_XC Length=2.358 Units=m
New Line.LINE175_651 Bus1=175_615 Bus2=175_652 phases=3 Linecode=2c_.007 Length=0.17658 Units=m
New Line.LINE175_652 Bus1=175_617 Bus2=175_653 phases=3 Linecode=4c_.06 Length=0.39911 Units=m
New Line.LINE175_653 Bus1=175_618 Bus2=175_654 phases=3 Linecode=4c_.25 Length=7.1219 Units=m
New Line.LINE175_654 Bus1=175_619 Bus2=175_655 phases=3 Linecode=2c_.04 Length=3.8275 Units=m
New Line.LINE175_655 Bus1=175_619 Bus2=175_656 phases=3 Linecode=2c_.04 Length=0.37193 Units=m
New Line.LINE175_656 Bus1=175_620 Bus2=175_657 phases=3 Linecode=2c_.04 Length=3.4596 Units=m
New Line.LINE175_657 Bus1=175_620 Bus2=175_658 phases=3 Linecode=2c_.04 Length=0.45935 Units=m
New Line.LINE175_658 Bus1=175_622 Bus2=175_659 phases=3 Linecode=2c_.04 Length=0.34937 Units=m
New Line.LINE175_659 Bus1=175_623 Bus2=175_660 phases=3 Linecode=2c_.04 Length=0.53584 Units=m
New Line.LINE175_660 Bus1=175_625 Bus2=175_661 phases=3 Linecode=2c_.04 Length=0.47596 Units=m
New Line.LINE175_661 Bus1=175_626 Bus2=175_662 phases=3 Linecode=2c_.04 Length=1.0125 Units=m
New Line.LINE175_662 Bus1=175_627 Bus2=175_663 phases=3 Linecode=2c_.007 Length=0.057569 Units=m
New Line.LINE175_663 Bus1=175_628 Bus2=175_664 phases=3 Linecode=4c_.12 Length=0.054999 Units=m
New Line.LINE175_664 Bus1=175_629 Bus2=175_665 phases=3 Linecode=2c_.0225 Length=4.5698 Units=m
New Line.LINE175_665 Bus1=175_630 Bus2=175_666 phases=3 Linecode=3c_95_SAC_XC Length=0.53715 Units=m
New Line.LINE175_666 Bus1=175_631 Bus2=175_667 phases=3 Linecode=2c_.0225 Length=0.71752 Units=m
New Line.LINE175_667 Bus1=175_632 Bus2=175_668 phases=3 Linecode=2c_.04 Length=0.27512 Units=m
New Line.LINE175_668 Bus1=175_633 Bus2=175_669 phases=3 Linecode=16_PSC Length=0.14143 Units=m
New Line.LINE175_669 Bus1=175_634 Bus2=175_670 phases=3 Linecode=2c_.04 Length=0.3362 Units=m
New Line.LINE175_670 Bus1=175_635 Bus2=175_671 phases=3 Linecode=2c_.04 Length=0.36085 Units=m
New Line.LINE175_671 Bus1=175_636 Bus2=175_672 phases=3 Linecode=2c_.04 Length=4.7343 Units=m
New Line.LINE175_672 Bus1=175_636 Bus2=175_673 phases=3 Linecode=2c_.04 Length=0.31707 Units=m
New Line.LINE175_673 Bus1=175_637 Bus2=175_674 phases=3 Linecode=4c_.25 Length=0.64353 Units=m
New Line.LINE175_674 Bus1=175_638 Bus2=175_675 phases=3 Linecode=4c_.25 Length=1.1391 Units=m
New Line.LINE175_675 Bus1=175_639 Bus2=175_676 phases=3 Linecode=2c_.04 Length=0.42254 Units=m
New Line.LINE175_676 Bus1=175_640 Bus2=175_677 phases=3 Linecode=2c_.04 Length=0.75381 Units=m
New Line.LINE175_677 Bus1=175_641 Bus2=175_678 phases=3 Linecode=2c_.04 Length=0.17323 Units=m
New Line.LINE175_678 Bus1=175_642 Bus2=175_679 phases=3 Linecode=2c_.04 Length=0.15415 Units=m
New Line.LINE175_679 Bus1=175_643 Bus2=175_680 phases=3 Linecode=4c_.25 Length=0.053759 Units=m
New Line.LINE175_680 Bus1=175_644 Bus2=175_681 phases=3 Linecode=2c_.04 Length=0.13197 Units=m
New Line.LINE175_681 Bus1=175_645 Bus2=175_682 phases=3 Linecode=2c_.04 Length=0.13509 Units=m
New Line.LINE175_682 Bus1=175_646 Bus2=175_683 phases=3 Linecode=3c_185_SAC_XC Length=0.37529 Units=m
New Line.LINE175_683 Bus1=175_647 Bus2=175_684 phases=3 Linecode=35_SAC_PC Length=0.21087 Units=m
New Line.LINE175_684 Bus1=175_648 Bus2=175_685 phases=3 Linecode=35_SAC_PC Length=0.31931 Units=m
New Line.LINE175_685 Bus1=175_649 Bus2=175_686 phases=3 Linecode=35_SAC_PC Length=0.37987 Units=m
New Line.LINE175_686 Bus1=175_650 Bus2=175_687 phases=3 Linecode=35_SAC_PC Length=0.19358 Units=m
New Line.LINE175_687 Bus1=175_651 Bus2=175_688 phases=3 Linecode=35_SAC_PC Length=0.29445 Units=m
New Line.LINE175_688 Bus1=175_651 Bus2=175_689 phases=3 Linecode=3c_185_SAC_XC Length=2.6866 Units=m
New Line.LINE175_689 Bus1=175_652 Bus2=175_690 phases=3 Linecode=2c_.007 Length=0.19042 Units=m
New Line.LINE175_690 Bus1=175_653 Bus2=175_691 phases=3 Linecode=4c_.06 Length=0.43713 Units=m
New Line.LINE175_691 Bus1=175_654 Bus2=175_692 phases=3 Linecode=4c_.25 Length=9.6338 Units=m
New Line.LINE175_692 Bus1=175_656 Bus2=175_693 phases=3 Linecode=2c_.04 Length=0.26567 Units=m
New Line.LINE175_693 Bus1=175_658 Bus2=175_694 phases=3 Linecode=2c_.04 Length=0.26802 Units=m
New Line.LINE175_694 Bus1=175_659 Bus2=175_695 phases=3 Linecode=2c_.04 Length=0.189 Units=m
New Line.LINE175_695 Bus1=175_660 Bus2=175_696 phases=3 Linecode=2c_.04 Length=4.1868 Units=m
New Line.LINE175_696 Bus1=175_660 Bus2=175_697 phases=3 Linecode=2c_.04 Length=0.59875 Units=m
New Line.LINE175_697 Bus1=175_661 Bus2=175_698 phases=3 Linecode=2c_.04 Length=0.42 Units=m
New Line.LINE175_698 Bus1=175_662 Bus2=175_699 phases=3 Linecode=2c_.04 Length=3.9475 Units=m
New Line.LINE175_699 Bus1=175_663 Bus2=175_700 phases=3 Linecode=2c_.007 Length=0.058421 Units=m
New Line.LINE175_700 Bus1=175_664 Bus2=175_701 phases=3 Linecode=4c_.12 Length=0.054562 Units=m
New Line.LINE175_701 Bus1=175_665 Bus2=175_702 phases=3 Linecode=2c_.0225 Length=0.95239 Units=m
New Line.LINE175_702 Bus1=175_666 Bus2=175_703 phases=3 Linecode=3c_95_SAC_XC Length=0.34436 Units=m
New Line.LINE175_703 Bus1=175_667 Bus2=175_704 phases=3 Linecode=2c_.0225 Length=0.57442 Units=m
New Line.LINE175_704 Bus1=175_668 Bus2=175_705 phases=3 Linecode=2c_.04 Length=0.21637 Units=m
New Line.LINE175_705 Bus1=175_669 Bus2=175_706 phases=3 Linecode=16_PSC Length=0.090956 Units=m
New Line.LINE175_706 Bus1=175_670 Bus2=175_707 phases=3 Linecode=2c_.04 Length=0.96117 Units=m
New Line.LINE175_707 Bus1=175_671 Bus2=175_708 phases=3 Linecode=2c_.04 Length=1.1122 Units=m
New Line.LINE175_708 Bus1=175_673 Bus2=175_709 phases=3 Linecode=2c_.04 Length=0.43332 Units=m
New Line.LINE175_709 Bus1=175_674 Bus2=175_710 phases=3 Linecode=4c_.25 Length=0.044284 Units=m
New Line.LINE175_710 Bus1=175_675 Bus2=175_711 phases=3 Linecode=4c_.25 Length=1.5444 Units=m
New Line.LINE175_711 Bus1=175_676 Bus2=175_712 phases=3 Linecode=2c_.04 Length=0.32432 Units=m
New Line.LINE175_712 Bus1=175_677 Bus2=175_713 phases=3 Linecode=2c_.04 Length=0.19417 Units=m
New Line.LINE175_713 Bus1=175_678 Bus2=175_714 phases=3 Linecode=2c_.04 Length=0.17441 Units=m
New Line.LINE175_714 Bus1=175_679 Bus2=175_715 phases=3 Linecode=2c_.04 Length=0.18542 Units=m
New Line.LINE175_715 Bus1=175_680 Bus2=175_716 phases=3 Linecode=4c_.25 Length=0.053009 Units=m
New Line.LINE175_716 Bus1=175_681 Bus2=175_717 phases=3 Linecode=2c_.04 Length=0.12479 Units=m
New Line.LINE175_717 Bus1=175_682 Bus2=175_718 phases=3 Linecode=2c_.04 Length=0.16772 Units=m
New Line.LINE175_718 Bus1=175_684 Bus2=175_719 phases=3 Linecode=35_SAC_PC Length=6.1102 Units=m
New Line.LINE175_719 Bus1=175_685 Bus2=175_720 phases=3 Linecode=35_SAC_PC Length=0.30816 Units=m
New Line.LINE175_720 Bus1=175_686 Bus2=175_721 phases=3 Linecode=35_SAC_PC Length=0.4843 Units=m
New Line.LINE175_721 Bus1=175_687 Bus2=175_722 phases=3 Linecode=35_SAC_PC Length=0.11795 Units=m
New Line.LINE175_722 Bus1=175_688 Bus2=175_723 phases=3 Linecode=35_SAC_PC Length=0.105 Units=m
New Line.LINE175_723 Bus1=175_689 Bus2=175_724 phases=3 Linecode=3c_185_SAC_XC Length=1.0196 Units=m
New Line.LINE175_724 Bus1=175_690 Bus2=175_725 phases=3 Linecode=2c_.007 Length=0.94936 Units=m
New Line.LINE175_725 Bus1=175_691 Bus2=175_726 phases=3 Linecode=4c_.06 Length=0.41204 Units=m
New Line.LINE175_726 Bus1=175_692 Bus2=175_727 phases=3 Linecode=4c_.25 Length=1.2702 Units=m
New Line.LINE175_727 Bus1=175_693 Bus2=175_728 phases=3 Linecode=2c_.04 Length=0.1607 Units=m
New Line.LINE175_728 Bus1=175_694 Bus2=175_729 phases=3 Linecode=2c_.04 Length=0.20806 Units=m
New Line.LINE175_729 Bus1=175_695 Bus2=175_730 phases=3 Linecode=2c_.04 Length=0.17441 Units=m
New Line.LINE175_730 Bus1=175_697 Bus2=175_731 phases=3 Linecode=2c_.04 Length=0.39855 Units=m
New Line.LINE175_731 Bus1=175_698 Bus2=175_732 phases=3 Linecode=2c_.04 Length=3.4798 Units=m
New Line.LINE175_732 Bus1=175_699 Bus2=175_733 phases=3 Linecode=2c_.04 Length=5.1757 Units=m
New Line.LINE175_733 Bus1=175_700 Bus2=175_734 phases=3 Linecode=2c_.007 Length=0.058309 Units=m
New Line.LINE175_734 Bus1=175_701 Bus2=175_735 phases=3 Linecode=4c_.12 Length=0.053852 Units=m
New Line.LINE175_735 Bus1=175_702 Bus2=175_736 phases=3 Linecode=2c_.0225 Length=0.56051 Units=m
New Line.LINE175_736 Bus1=175_703 Bus2=175_737 phases=3 Linecode=3c_95_SAC_XC Length=1.4013 Units=m
New Line.LINE175_737 Bus1=175_704 Bus2=175_738 phases=3 Linecode=2c_.0225 Length=0.41827 Units=m
New Line.LINE175_738 Bus1=175_705 Bus2=175_739 phases=3 Linecode=2c_.04 Length=0.51707 Units=m
New Line.LINE175_739 Bus1=175_706 Bus2=175_740 phases=3 Linecode=16_PSC Length=0.079158 Units=m
New Line.LINE175_740 Bus1=175_707 Bus2=175_741 phases=3 Linecode=2c_.04 Length=0.8768 Units=m
New Line.LINE175_741 Bus1=175_708 Bus2=175_742 phases=3 Linecode=2c_.04 Length=3.4133 Units=m
New Line.LINE175_742 Bus1=175_709 Bus2=175_743 phases=3 Linecode=2c_.04 Length=0.23312 Units=m
New Line.LINE175_743 Bus1=175_710 Bus2=175_744 phases=3 Linecode=4c_.25 Length=0.044045 Units=m
New Line.LINE175_744 Bus1=175_711 Bus2=175_745 phases=3 Linecode=4c_.25 Length=2.6735 Units=m
New Line.LINE175_745 Bus1=175_712 Bus2=175_746 phases=3 Linecode=2c_.04 Length=0.2464 Units=m
New Line.LINE175_746 Bus1=175_713 Bus2=175_747 phases=3 Linecode=2c_.04 Length=0.29812 Units=m
New Line.LINE175_747 Bus1=175_714 Bus2=175_748 phases=3 Linecode=2c_.04 Length=0.22227 Units=m
New Line.LINE175_748 Bus1=175_715 Bus2=175_749 phases=3 Linecode=2c_.04 Length=0.21667 Units=m
New Line.LINE175_749 Bus1=175_716 Bus2=175_750 phases=3 Linecode=4c_.25 Length=0.053664 Units=m
New Line.LINE175_750 Bus1=175_717 Bus2=175_751 phases=3 Linecode=2c_.04 Length=0.11122 Units=m
New Line.LINE175_751 Bus1=175_718 Bus2=175_752 phases=3 Linecode=2c_.04 Length=0.20995 Units=m
New Line.LINE175_752 Bus1=175_719 Bus2=175_753 phases=3 Linecode=35_SAC_PC Length=0.2633 Units=m
New Line.LINE175_753 Bus1=175_720 Bus2=175_754 phases=3 Linecode=35_SAC_PC Length=0.53697 Units=m
New Line.LINE175_754 Bus1=175_721 Bus2=175_755 phases=3 Linecode=35_SAC_PC Length=0.60795 Units=m
New Line.LINE175_755 Bus1=175_722 Bus2=175_756 phases=3 Linecode=35_SAC_PC Length=0.10589 Units=m
New Line.LINE175_756 Bus1=175_723 Bus2=175_757 phases=3 Linecode=35_SAC_PC Length=0.13657 Units=m
New Line.LINE175_757 Bus1=175_724 Bus2=175_758 phases=3 Linecode=3c_185_SAC_XC Length=0.80842 Units=m
New Line.LINE175_758 Bus1=175_726 Bus2=175_759 phases=3 Linecode=4c_.06 Length=0.65691 Units=m
New Line.LINE175_759 Bus1=175_727 Bus2=175_760 phases=3 Linecode=4c_.25 Length=4.4682 Units=m
New Line.LINE175_760 Bus1=175_727 Bus2=175_761 phases=3 Linecode=4c_.25 Length=1.1814 Units=m
New Line.LINE175_761 Bus1=175_728 Bus2=175_762 phases=3 Linecode=2c_.04 Length=0.16189 Units=m
New Line.LINE175_762 Bus1=175_729 Bus2=175_763 phases=3 Linecode=2c_.04 Length=0.23381 Units=m
New Line.LINE175_763 Bus1=175_730 Bus2=175_764 phases=3 Linecode=2c_.04 Length=0.58744 Units=m
New Line.LINE175_764 Bus1=175_731 Bus2=175_765 phases=3 Linecode=2c_.04 Length=0.25421 Units=m
New Line.LINE175_765 Bus1=175_732 Bus2=175_766 phases=3 Linecode=2c_.04 Length=6.0311 Units=m
New Line.LINE175_766 Bus1=175_734 Bus2=175_767 phases=3 Linecode=2c_.007 Length=0.05728 Units=m
New Line.LINE175_767 Bus1=175_735 Bus2=175_768 phases=3 Linecode=4c_.12 Length=0.055226 Units=m
New Line.LINE175_768 Bus1=175_736 Bus2=175_769 phases=3 Linecode=2c_.0225 Length=0.49578 Units=m
New Line.LINE175_769 Bus1=175_737 Bus2=175_770 phases=3 Linecode=3c_95_SAC_XC Length=10.6891 Units=m
New Line.LINE175_770 Bus1=175_738 Bus2=175_771 phases=3 Linecode=2c_.0225 Length=0.34616 Units=m
New Line.LINE175_771 Bus1=175_739 Bus2=175_772 phases=3 Linecode=2c_.04 Length=1.8505 Units=m
New Line.LINE175_772 Bus1=175_740 Bus2=175_773 phases=3 Linecode=16_PSC Length=0.104 Units=m
New Line.LINE175_773 Bus1=175_741 Bus2=175_774 phases=3 Linecode=2c_.04 Length=0.59427 Units=m
New Line.LINE175_774 Bus1=175_743 Bus2=175_775 phases=3 Linecode=2c_.04 Length=0.23303 Units=m
New Line.LINE175_775 Bus1=175_744 Bus2=175_776 phases=3 Linecode=4c_.25 Length=0.045353 Units=m
New Line.LINE175_776 Bus1=175_746 Bus2=175_777 phases=3 Linecode=2c_.04 Length=0.40188 Units=m
New Line.LINE175_777 Bus1=175_747 Bus2=175_778 phases=3 Linecode=2c_.04 Length=0.42975 Units=m
New Line.LINE175_778 Bus1=175_748 Bus2=175_779 phases=3 Linecode=2c_.04 Length=1.4967 Units=m
New Line.LINE175_779 Bus1=175_749 Bus2=175_780 phases=3 Linecode=2c_.04 Length=3.2468 Units=m
New Line.LINE175_780 Bus1=175_750 Bus2=175_781 phases=3 Linecode=4c_.25 Length=0.27821 Units=m
New Line.LINE175_781 Bus1=175_751 Bus2=175_782 phases=3 Linecode=2c_.04 Length=0.14187 Units=m
New Line.LINE175_782 Bus1=175_752 Bus2=175_783 phases=3 Linecode=2c_.04 Length=0.22182 Units=m
New Line.LINE175_783 Bus1=175_753 Bus2=175_784 phases=3 Linecode=35_SAC_PC Length=0.21728 Units=m
New Line.LINE175_784 Bus1=175_754 Bus2=175_785 phases=3 Linecode=35_SAC_PC Length=1.2139 Units=m
New Line.LINE175_785 Bus1=175_755 Bus2=175_786 phases=3 Linecode=35_SAC_PC Length=0.68939 Units=m
New Line.LINE175_786 Bus1=175_756 Bus2=175_787 phases=3 Linecode=35_SAC_PC Length=0.15199 Units=m
New Line.LINE175_787 Bus1=175_757 Bus2=175_788 phases=3 Linecode=35_SAC_PC Length=0.25795 Units=m
New Line.LINE175_788 Bus1=175_758 Bus2=175_789 phases=3 Linecode=3c_185_SAC_XC Length=0.88538 Units=m
New Line.LINE175_789 Bus1=175_759 Bus2=175_790 phases=3 Linecode=4c_.06 Length=0.35852 Units=m
New Line.LINE175_790 Bus1=175_760 Bus2=175_791 phases=3 Linecode=4c_.06 Length=8.2035 Units=m
New Line.LINE175_791 Bus1=175_761 Bus2=175_792 phases=3 Linecode=4c_.25 Length=0.2093 Units=m
New Line.LINE175_792 Bus1=175_762 Bus2=175_793 phases=3 Linecode=2c_.04 Length=0.22727 Units=m
New Line.LINE175_793 Bus1=175_763 Bus2=175_794 phases=3 Linecode=2c_.04 Length=4.0979 Units=m
New Line.LINE175_794 Bus1=175_764 Bus2=175_795 phases=3 Linecode=2c_.04 Length=0.24262 Units=m
New Line.LINE175_795 Bus1=175_765 Bus2=175_796 phases=3 Linecode=2c_.04 Length=0.23016 Units=m
New Line.LINE175_796 Bus1=175_767 Bus2=175_797 phases=3 Linecode=2c_.007 Length=1.2438 Units=m
New Line.LINE175_797 Bus1=175_768 Bus2=175_798 phases=3 Linecode=4c_.12 Length=0.054232 Units=m
New Line.LINE175_798 Bus1=175_769 Bus2=175_799 phases=3 Linecode=2c_.0225 Length=0.45951 Units=m
New Line.LINE175_799 Bus1=175_770 Bus2=175_800 phases=3 Linecode=3c_95_SAC_XC Length=2.9312 Units=m
New Line.LINE175_800 Bus1=175_771 Bus2=175_801 phases=3 Linecode=2c_.0225 Length=0.57328 Units=m
New Line.LINE175_801 Bus1=175_772 Bus2=175_802 phases=3 Linecode=2c_.04 Length=1.1575 Units=m
New Line.LINE175_802 Bus1=175_773 Bus2=175_803 phases=3 Linecode=16_PSC Length=0.11402 Units=m
New Line.LINE175_803 Bus1=175_774 Bus2=175_804 phases=3 Linecode=2c_.04 Length=0.49176 Units=m
New Line.LINE175_804 Bus1=175_775 Bus2=175_805 phases=3 Linecode=2c_.04 Length=1.4763 Units=m
New Line.LINE175_805 Bus1=175_776 Bus2=175_806 phases=3 Linecode=4c_.25 Length=0.043463 Units=m
New Line.LINE175_806 Bus1=175_777 Bus2=175_807 phases=3 Linecode=2c_.04 Length=0.92006 Units=m
New Line.LINE175_807 Bus1=175_778 Bus2=175_808 phases=3 Linecode=2c_.04 Length=5.2778 Units=m
New Line.LINE175_808 Bus1=175_779 Bus2=175_809 phases=3 Linecode=2c_.04 Length=5.4159 Units=m
New Line.LINE175_809 Bus1=175_780 Bus2=175_810 phases=3 Linecode=2c_.04 Length=0.19884 Units=m
New Line.LINE175_810 Bus1=175_781 Bus2=175_811 phases=3 Linecode=4c_.25 Length=0.76721 Units=m
New Line.LINE175_811 Bus1=175_782 Bus2=175_812 phases=3 Linecode=2c_.04 Length=0.25225 Units=m
New Line.LINE175_812 Bus1=175_783 Bus2=175_813 phases=3 Linecode=2c_.04 Length=0.97753 Units=m
New Line.LINE175_813 Bus1=175_784 Bus2=175_814 phases=3 Linecode=35_SAC_PC Length=0.24358 Units=m
New Line.LINE175_814 Bus1=175_785 Bus2=175_815 phases=3 Linecode=35_SAC_PC Length=0.69621 Units=m
New Line.LINE175_815 Bus1=175_786 Bus2=175_816 phases=3 Linecode=35_SAC_PC Length=0.64487 Units=m
New Line.LINE175_816 Bus1=175_787 Bus2=175_817 phases=3 Linecode=35_SAC_PC Length=0.15565 Units=m
New Line.LINE175_817 Bus1=175_788 Bus2=175_818 phases=3 Linecode=35_SAC_PC Length=0.8128 Units=m
New Line.LINE175_818 Bus1=175_789 Bus2=175_819 phases=3 Linecode=3c_185_SAC_XC Length=0.85265 Units=m
New Line.LINE175_819 Bus1=175_790 Bus2=175_820 phases=3 Linecode=4c_.06 Length=1.1964 Units=m
New Line.LINE175_820 Bus1=175_791 Bus2=175_821 phases=3 Linecode=4c_.06 Length=9.9413 Units=m
New Line.LINE175_821 Bus1=175_792 Bus2=175_822 phases=3 Linecode=4c_.25 Length=0.29397 Units=m
New Line.LINE175_822 Bus1=175_793 Bus2=175_823 phases=3 Linecode=2c_.04 Length=3.7963 Units=m
New Line.LINE175_823 Bus1=175_794 Bus2=175_824 phases=3 Linecode=2c_.04 Length=0.45688 Units=m
New Line.LINE175_824 Bus1=175_795 Bus2=175_825 phases=3 Linecode=2c_.04 Length=4.4924 Units=m
New Line.LINE175_825 Bus1=175_795 Bus2=175_826 phases=3 Linecode=2c_.04 Length=0.2645 Units=m
New Line.LINE175_826 Bus1=175_796 Bus2=175_827 phases=3 Linecode=2c_.04 Length=0.32275 Units=m
New Line.LINE175_827 Bus1=175_798 Bus2=175_828 phases=3 Linecode=4c_.12 Length=0.054819 Units=m
New Line.LINE175_828 Bus1=175_799 Bus2=175_829 phases=3 Linecode=2c_.0225 Length=0.49317 Units=m
New Line.LINE175_829 Bus1=175_800 Bus2=175_830 phases=3 Linecode=3c_95_SAC_XC Length=0.3843 Units=m
New Line.LINE175_830 Bus1=175_801 Bus2=175_831 phases=3 Linecode=2c_.0225 Length=0.98477 Units=m
New Line.LINE175_831 Bus1=175_803 Bus2=175_832 phases=3 Linecode=16_PSC Length=0.13619 Units=m
New Line.LINE175_832 Bus1=175_804 Bus2=175_833 phases=3 Linecode=2c_.04 Length=1.7621 Units=m
New Line.LINE175_833 Bus1=175_805 Bus2=175_834 phases=3 Linecode=2c_.04 Length=0.2459 Units=m
New Line.LINE175_834 Bus1=175_806 Bus2=175_835 phases=3 Linecode=4c_.25 Length=0.044655 Units=m
New Line.LINE175_835 Bus1=175_807 Bus2=175_836 phases=3 Linecode=2c_.04 Length=5.6258 Units=m
New Line.LINE175_836 Bus1=175_810 Bus2=175_837 phases=3 Linecode=2c_.04 Length=0.13662 Units=m
New Line.LINE175_837 Bus1=175_811 Bus2=175_838 phases=3 Linecode=4c_.25 Length=0.041593 Units=m
New Line.LINE175_838 Bus1=175_812 Bus2=175_839 phases=3 Linecode=2c_.04 Length=0.92911 Units=m
New Line.LINE175_839 Bus1=175_813 Bus2=175_840 phases=3 Linecode=2c_.04 Length=6.0415 Units=m
New Line.LINE175_840 Bus1=175_814 Bus2=175_841 phases=3 Linecode=35_SAC_PC Length=0.238 Units=m
New Line.LINE175_841 Bus1=175_815 Bus2=175_842 phases=3 Linecode=35_SAC_PC Length=0.61796 Units=m
New Line.LINE175_842 Bus1=175_816 Bus2=175_843 phases=3 Linecode=35_SAC_PC Length=0.65253 Units=m
New Line.LINE175_843 Bus1=175_817 Bus2=175_844 phases=3 Linecode=35_SAC_PC Length=0.25879 Units=m
New Line.LINE175_844 Bus1=175_818 Bus2=175_845 phases=3 Linecode=35_SAC_PC Length=5.7982 Units=m
New Line.LINE175_845 Bus1=175_819 Bus2=175_846 phases=3 Linecode=3c_185_SAC_XC Length=0.90946 Units=m
New Line.LINE175_846 Bus1=175_820 Bus2=175_847 phases=3 Linecode=4c_.06 Length=0.67928 Units=m
New Line.LINE175_847 Bus1=175_821 Bus2=175_848 phases=3 Linecode=4_XSC Length=0.22906 Units=m
New Line.LINE175_848 Bus1=175_821 Bus2=175_849 phases=3 Linecode=4c_.06 Length=7.6603 Units=m
New Line.LINE175_849 Bus1=175_822 Bus2=175_850 phases=3 Linecode=4c_.25 Length=0.33094 Units=m
New Line.LINE175_850 Bus1=175_823 Bus2=175_851 phases=3 Linecode=2c_.04 Length=0.2348 Units=m
New Line.LINE175_851 Bus1=175_824 Bus2=175_852 phases=3 Linecode=2c_.04 Length=0.24699 Units=m
New Line.LINE175_852 Bus1=175_826 Bus2=175_853 phases=3 Linecode=2c_.04 Length=0.55814 Units=m
New Line.LINE175_853 Bus1=175_827 Bus2=175_854 phases=3 Linecode=2c_.04 Length=4.655 Units=m
New Line.LINE175_854 Bus1=175_828 Bus2=175_855 phases=3 Linecode=4c_.12 Length=1.3041 Units=m
New Line.LINE175_855 Bus1=175_829 Bus2=175_856 phases=3 Linecode=2c_.0225 Length=4.4694 Units=m
New Line.LINE175_856 Bus1=175_830 Bus2=175_857 phases=3 Linecode=3c_95_SAC_XC Length=0.36459 Units=m
New Line.LINE175_857 Bus1=175_831 Bus2=175_858 phases=3 Linecode=2c_.0225 Length=0.53264 Units=m
New Line.LINE175_858 Bus1=175_832 Bus2=175_859 phases=3 Linecode=16_PSC Length=0.1765 Units=m
New Line.LINE175_859 Bus1=175_833 Bus2=175_860 phases=3 Linecode=2c_.04 Length=5.4589 Units=m
New Line.LINE175_860 Bus1=175_834 Bus2=175_861 phases=3 Linecode=2c_.04 Length=0.21087 Units=m
New Line.LINE175_861 Bus1=175_835 Bus2=175_862 phases=3 Linecode=4c_.25 Length=0.044553 Units=m
New Line.LINE175_862 Bus1=175_837 Bus2=175_863 phases=3 Linecode=2c_.04 Length=0.13165 Units=m
New Line.LINE175_863 Bus1=175_838 Bus2=175_864 phases=3 Linecode=4c_.25 Length=0.042202 Units=m
New Line.LINE175_864 Bus1=175_839 Bus2=175_865 phases=3 Linecode=2c_.04 Length=4.2686 Units=m
New Line.LINE175_865 Bus1=175_841 Bus2=175_866 phases=3 Linecode=35_SAC_PC Length=0.45863 Units=m
New Line.LINE175_866 Bus1=175_842 Bus2=175_867 phases=3 Linecode=35_SAC_PC Length=0.6069 Units=m
New Line.LINE175_867 Bus1=175_843 Bus2=175_868 phases=3 Linecode=35_SAC_PC Length=0.83185 Units=m
New Line.LINE175_868 Bus1=175_844 Bus2=175_869 phases=3 Linecode=35_SAC_PC Length=0.19227 Units=m
New Line.LINE175_869 Bus1=175_845 Bus2=175_870 phases=3 Linecode=35_SAC_PC Length=0.4873 Units=m
New Line.LINE175_870 Bus1=175_846 Bus2=175_871 phases=3 Linecode=3c_185_SAC_XC Length=1.1064 Units=m
New Line.LINE175_871 Bus1=175_847 Bus2=175_872 phases=3 Linecode=4c_.06 Length=0.92406 Units=m
New Line.LINE175_872 Bus1=175_848 Bus2=175_873 phases=3 Linecode=4_XSC Length=0.087476 Units=m
New Line.LINE175_873 Bus1=175_849 Bus2=175_874 phases=3 Linecode=4c_.06 Length=6.6602 Units=m
New Line.LINE175_874 Bus1=175_850 Bus2=175_875 phases=3 Linecode=4c_.25 Length=0.83709 Units=m
New Line.LINE175_875 Bus1=175_851 Bus2=175_876 phases=3 Linecode=2c_.04 Length=0.39643 Units=m
New Line.LINE175_876 Bus1=175_852 Bus2=175_877 phases=3 Linecode=2c_.04 Length=0.20771 Units=m
New Line.LINE175_877 Bus1=175_853 Bus2=175_878 phases=3 Linecode=2c_.04 Length=0.19278 Units=m
New Line.LINE175_878 Bus1=175_854 Bus2=175_879 phases=3 Linecode=2c_.04 Length=2.0726 Units=m
New Line.LINE175_879 Bus1=175_856 Bus2=175_880 phases=3 Linecode=2c_.0225 Length=6.8041 Units=m
New Line.LINE175_880 Bus1=175_857 Bus2=175_881 phases=3 Linecode=3c_95_SAC_XC Length=0.361 Units=m
New Line.LINE175_881 Bus1=175_858 Bus2=175_882 phases=3 Linecode=2c_.0225 Length=2.1428 Units=m
New Line.LINE175_882 Bus1=175_859 Bus2=175_883 phases=3 Linecode=16_PSC Length=0.39606 Units=m
New Line.LINE175_883 Bus1=175_861 Bus2=175_884 phases=3 Linecode=2c_.04 Length=0.25507 Units=m
New Line.LINE175_884 Bus1=175_862 Bus2=175_885 phases=3 Linecode=4c_.25 Length=0.044407 Units=m
New Line.LINE175_885 Bus1=175_863 Bus2=175_886 phases=3 Linecode=2c_.04 Length=0.14459 Units=m
New Line.LINE175_886 Bus1=175_864 Bus2=175_887 phases=3 Linecode=4c_.25 Length=0.04245 Units=m
New Line.LINE175_887 Bus1=175_866 Bus2=175_888 phases=3 Linecode=35_SAC_PC Length=4.2477 Units=m
New Line.LINE175_888 Bus1=175_867 Bus2=175_889 phases=3 Linecode=35_SAC_PC Length=0.41923 Units=m
New Line.LINE175_889 Bus1=175_868 Bus2=175_890 phases=3 Linecode=35_SAC_PC Length=0.872 Units=m
New Line.LINE175_890 Bus1=175_869 Bus2=175_891 phases=3 Linecode=35_SAC_PC Length=0.18201 Units=m
New Line.LINE175_891 Bus1=175_870 Bus2=175_892 phases=3 Linecode=35_SAC_PC Length=0.23049 Units=m
New Line.LINE175_892 Bus1=175_870 Bus2=175_893 phases=3 Linecode=35_SAC_PC Length=0.31747 Units=m
New Line.LINE175_893 Bus1=175_871 Bus2=175_894 phases=3 Linecode=3c_185_SAC_XC Length=1.0167 Units=m
New Line.LINE175_894 Bus1=175_872 Bus2=175_895 phases=3 Linecode=4c_.06 Length=0.68879 Units=m
New Line.LINE175_895 Bus1=175_873 Bus2=175_896 phases=3 Linecode=4_XSC Length=0.094155 Units=m
New Line.LINE175_896 Bus1=175_874 Bus2=175_897 phases=3 Linecode=.04_LTC Length=4.884 Units=m
New Line.LINE175_897 Bus1=175_874 Bus2=175_898 phases=3 Linecode=4c_.06 Length=1.7526 Units=m
New Line.LINE175_898 Bus1=175_876 Bus2=175_899 phases=3 Linecode=2c_.04 Length=0.14714 Units=m
New Line.LINE175_899 Bus1=175_877 Bus2=175_900 phases=3 Linecode=2c_.04 Length=0.4707 Units=m
New Line.LINE175_900 Bus1=175_878 Bus2=175_901 phases=3 Linecode=2c_.04 Length=0.16344 Units=m
New Line.LINE175_901 Bus1=175_879 Bus2=175_902 phases=3 Linecode=2c_.04 Length=0.18749 Units=m
New Line.LINE175_902 Bus1=175_880 Bus2=175_903 phases=3 Linecode=2c_.0225 Length=0.18263 Units=m
New Line.LINE175_903 Bus1=175_881 Bus2=175_904 phases=3 Linecode=3c_95_SAC_XC Length=0.31417 Units=m
New Line.LINE175_904 Bus1=175_882 Bus2=175_905 phases=3 Linecode=2c_.0225 Length=1.0736 Units=m
New Line.LINE175_905 Bus1=175_882 Bus2=175_906 phases=3 Linecode=2c_.0225 Length=0.18974 Units=m
New Line.LINE175_906 Bus1=175_883 Bus2=175_907 phases=3 Linecode=16_PSC Length=0.12308 Units=m
New Line.LINE175_907 Bus1=175_884 Bus2=175_908 phases=3 Linecode=2c_.04 Length=8.7405 Units=m
New Line.LINE175_908 Bus1=175_885 Bus2=175_909 phases=3 Linecode=4c_.25 Length=0.044723 Units=m
New Line.LINE175_909 Bus1=175_886 Bus2=175_910 phases=3 Linecode=2c_.04 Length=0.17095 Units=m
New Line.LINE175_910 Bus1=175_887 Bus2=175_911 phases=3 Linecode=4c_.25 Length=0.041881 Units=m
New Line.LINE175_911 Bus1=175_889 Bus2=175_912 phases=3 Linecode=35_SAC_PC Length=0.55263 Units=m
New Line.LINE175_912 Bus1=175_890 Bus2=175_913 phases=3 Linecode=35_SAC_PC Length=0.74661 Units=m
New Line.LINE175_913 Bus1=175_891 Bus2=175_914 phases=3 Linecode=35_SAC_PC Length=0.17361 Units=m
New Line.LINE175_914 Bus1=175_892 Bus2=175_915 phases=3 Linecode=35_SAC_PC Length=0.19914 Units=m
New Line.LINE175_915 Bus1=175_893 Bus2=175_916 phases=3 Linecode=35_SAC_PC Length=0.45669 Units=m
New Line.LINE175_916 Bus1=175_894 Bus2=175_917 phases=3 Linecode=3c_185_SAC_XC Length=0.88828 Units=m
New Line.LINE175_917 Bus1=175_895 Bus2=175_918 phases=3 Linecode=4c_.06 Length=0.58132 Units=m
New Line.LINE175_918 Bus1=175_896 Bus2=175_919 phases=3 Linecode=4_XSC Length=0.092086 Units=m
New Line.LINE175_919 Bus1=175_897 Bus2=175_920 phases=3 Linecode=.04_LTC Length=6.1025 Units=m
New Line.LINE175_920 Bus1=175_897 Bus2=175_921 phases=3 Linecode=.04_LTC Length=3.2692 Units=m
New Line.LINE175_921 Bus1=175_898 Bus2=175_922 phases=3 Linecode=4_PC Length=0.19805 Units=m
New Line.LINE175_922 Bus1=175_898 Bus2=175_923 phases=3 Linecode=4c_.06 Length=13.9934 Units=m
New Line.LINE175_923 Bus1=175_899 Bus2=175_924 phases=3 Linecode=2c_.04 Length=0.50717 Units=m
New Line.LINE175_924 Bus1=175_900 Bus2=175_925 phases=3 Linecode=2c_.04 Length=4.5433 Units=m
New Line.LINE175_925 Bus1=175_900 Bus2=175_926 phases=3 Linecode=2c_.04 Length=0.38093 Units=m
New Line.LINE175_926 Bus1=175_901 Bus2=175_927 phases=3 Linecode=2c_.04 Length=0.33099 Units=m
New Line.LINE175_927 Bus1=175_902 Bus2=175_928 phases=3 Linecode=2c_.04 Length=0.26334 Units=m
New Line.LINE175_928 Bus1=175_903 Bus2=175_929 phases=3 Linecode=2c_.0225 Length=0.19642 Units=m
New Line.LINE175_929 Bus1=175_904 Bus2=175_930 phases=3 Linecode=3c_95_SAC_XC Length=0.33678 Units=m
New Line.LINE175_930 Bus1=175_905 Bus2=175_931 phases=3 Linecode=2c_.0225 Length=0.39837 Units=m
New Line.LINE175_931 Bus1=175_906 Bus2=175_932 phases=3 Linecode=2c_.0225 Length=0.25739 Units=m
New Line.LINE175_932 Bus1=175_907 Bus2=175_933 phases=3 Linecode=16_PSC Length=0.11937 Units=m
New Line.LINE175_933 Bus1=175_908 Bus2=175_934 phases=3 Linecode=2c_.04 Length=3.8291 Units=m
New Line.LINE175_934 Bus1=175_909 Bus2=175_935 phases=3 Linecode=4c_.25 Length=0.32877 Units=m
New Line.LINE175_935 Bus1=175_910 Bus2=175_936 phases=3 Linecode=2c_.04 Length=0.71985 Units=m
New Line.LINE175_936 Bus1=175_911 Bus2=175_937 phases=3 Linecode=4c_.25 Length=0.041786 Units=m
New Line.LINE175_937 Bus1=175_912 Bus2=175_938 phases=3 Linecode=35_SAC_PC Length=0.57586 Units=m
New Line.LINE175_938 Bus1=175_913 Bus2=175_939 phases=3 Linecode=35_SAC_PC Length=0.59569 Units=m
New Line.LINE175_939 Bus1=175_914 Bus2=175_940 phases=3 Linecode=35_SAC_PC Length=0.23719 Units=m
New Line.LINE175_940 Bus1=175_915 Bus2=175_941 phases=3 Linecode=35_SAC_PC Length=0.47163 Units=m
New Line.LINE175_941 Bus1=175_916 Bus2=175_942 phases=3 Linecode=35_SAC_PC Length=0.66627 Units=m
New Line.LINE175_942 Bus1=175_917 Bus2=175_943 phases=3 Linecode=3c_185_SAC_XC Length=0.51255 Units=m
New Line.LINE175_943 Bus1=175_918 Bus2=175_944 phases=3 Linecode=4c_.06 Length=8.6467 Units=m
New Line.LINE175_944 Bus1=175_919 Bus2=175_945 phases=3 Linecode=4_XSC Length=0.083487 Units=m
New Line.LINE175_945 Bus1=175_920 Bus2=175_946 phases=3 Linecode=.04_LTC Length=0.2002 Units=m
New Line.LINE175_946 Bus1=175_921 Bus2=175_947 phases=3 Linecode=.04_LTC Length=2.0661 Units=m
New Line.LINE175_947 Bus1=175_922 Bus2=175_948 phases=3 Linecode=4_PC Length=0.06435 Units=m
New Line.LINE175_948 Bus1=175_923 Bus2=175_949 phases=3 Linecode=4c_.06 Length=21.1784 Units=m
New Line.LINE175_949 Bus1=175_924 Bus2=175_950 phases=3 Linecode=2c_.04 Length=3.9736 Units=m
New Line.LINE175_950 Bus1=175_924 Bus2=175_951 phases=3 Linecode=2c_.04 Length=0.53878 Units=m
New Line.LINE175_951 Bus1=175_926 Bus2=175_952 phases=3 Linecode=2c_.04 Length=0.26878 Units=m
New Line.LINE175_952 Bus1=175_927 Bus2=175_953 phases=3 Linecode=2c_.04 Length=6.0768 Units=m
New Line.LINE175_953 Bus1=175_928 Bus2=175_954 phases=3 Linecode=2c_.04 Length=0.72336 Units=m
New Line.LINE175_954 Bus1=175_929 Bus2=175_955 phases=3 Linecode=2c_.0225 Length=0.24586 Units=m
New Line.LINE175_955 Bus1=175_930 Bus2=175_956 phases=3 Linecode=3c_95_SAC_XC Length=0.22145 Units=m
New Line.LINE175_956 Bus1=175_931 Bus2=175_957 phases=3 Linecode=2c_.0225 Length=0.26555 Units=m
New Line.LINE175_957 Bus1=175_932 Bus2=175_958 phases=3 Linecode=2c_.0225 Length=0.50929 Units=m
New Line.LINE175_958 Bus1=175_933 Bus2=175_959 phases=3 Linecode=16_PSC Length=0.14765 Units=m
New Line.LINE175_959 Bus1=175_934 Bus2=175_960 phases=3 Linecode=2c_.04 Length=0.2459 Units=m
New Line.LINE175_960 Bus1=175_935 Bus2=175_961 phases=3 Linecode=4c_.25 Length=0.30349 Units=m
New Line.LINE175_961 Bus1=175_936 Bus2=175_962 phases=3 Linecode=2c_.04 Length=5.6159 Units=m
New Line.LINE175_962 Bus1=175_937 Bus2=175_963 phases=3 Linecode=4c_.25 Length=0.042952 Units=m
New Line.LINE175_963 Bus1=175_938 Bus2=175_964 phases=3 Linecode=35_SAC_PC Length=0.96473 Units=m
New Line.LINE175_964 Bus1=175_939 Bus2=175_965 phases=3 Linecode=35_SAC_PC Length=0.48013 Units=m
New Line.LINE175_965 Bus1=175_940 Bus2=175_966 phases=3 Linecode=35_SAC_PC Length=6.6096 Units=m
New Line.LINE175_966 Bus1=175_941 Bus2=175_967 phases=3 Linecode=35_SAC_PC Length=0.95207 Units=m
New Line.LINE175_967 Bus1=175_942 Bus2=175_968 phases=3 Linecode=35_SAC_PC Length=0.81184 Units=m
New Line.LINE175_968 Bus1=175_943 Bus2=175_969 phases=3 Linecode=3c_185_SAC_XC Length=0.29416 Units=m
New Line.LINE175_969 Bus1=175_944 Bus2=175_970 phases=3 Linecode=35_SAC_XC Length=0.38699 Units=m
New Line.LINE175_970 Bus1=175_944 Bus2=175_971 phases=3 Linecode=4c_.06 Length=1.2045 Units=m
New Line.LINE175_971 Bus1=175_945 Bus2=175_972 phases=3 Linecode=4_XSC Length=0.80499 Units=m
New Line.LINE175_972 Bus1=175_946 Bus2=175_973 phases=3 Linecode=.04_LTC Length=0.068447 Units=m
New Line.LINE175_973 Bus1=175_947 Bus2=175_974 phases=3 Linecode=.04_LTC Length=0.12816 Units=m
New Line.LINE175_974 Bus1=175_948 Bus2=175_975 phases=3 Linecode=4_PC Length=0.097248 Units=m
New Line.LINE175_975 Bus1=175_951 Bus2=175_976 phases=3 Linecode=2c_.04 Length=0.29672 Units=m
New Line.LINE175_976 Bus1=175_952 Bus2=175_977 phases=3 Linecode=2c_.04 Length=0.21112 Units=m
New Line.LINE175_977 Bus1=175_953 Bus2=175_978 phases=3 Linecode=2c_.04 Length=0.79112 Units=m
New Line.LINE175_978 Bus1=175_954 Bus2=175_979 phases=3 Linecode=2c_.04 Length=5.6149 Units=m
New Line.LINE175_979 Bus1=175_954 Bus2=175_980 phases=3 Linecode=2c_.04 Length=0.63805 Units=m
New Line.LINE175_980 Bus1=175_955 Bus2=175_981 phases=3 Linecode=2c_.0225 Length=0.53043 Units=m
New Line.LINE175_981 Bus1=175_956 Bus2=175_982 phases=3 Linecode=3c_95_SAC_XC Length=0.24539 Units=m
New Line.LINE175_982 Bus1=175_957 Bus2=175_983 phases=3 Linecode=2c_.0225 Length=0.20003 Units=m
New Line.LINE175_983 Bus1=175_958 Bus2=175_984 phases=3 Linecode=2c_.0225 Length=0.31557 Units=m
New Line.LINE175_984 Bus1=175_959 Bus2=175_985 phases=3 Linecode=16_PSC Length=0.12166 Units=m
New Line.LINE175_985 Bus1=175_960 Bus2=175_986 phases=3 Linecode=2c_.04 Length=0.19416 Units=m
New Line.LINE175_986 Bus1=175_961 Bus2=175_987 phases=3 Linecode=4c_.25 Length=0.052887 Units=m
New Line.LINE175_987 Bus1=175_963 Bus2=175_988 phases=3 Linecode=4c_.25 Length=0.042012 Units=m
New Line.LINE175_988 Bus1=175_964 Bus2=175_989 phases=3 Linecode=35_SAC_PC Length=0.6211 Units=m
New Line.LINE175_989 Bus1=175_965 Bus2=175_990 phases=3 Linecode=35_SAC_PC Length=0.39784 Units=m
New Line.LINE175_990 Bus1=175_966 Bus2=175_991 phases=3 Linecode=35_SAC_PC Length=0.29744 Units=m
New Line.LINE175_991 Bus1=175_967 Bus2=175_992 phases=3 Linecode=35_SAC_PC Length=0.87043 Units=m
New Line.LINE175_992 Bus1=175_968 Bus2=175_993 phases=3 Linecode=35_SAC_PC Length=1.793 Units=m
New Line.LINE175_993 Bus1=175_969 Bus2=175_994 phases=3 Linecode=3c_185_SAC_XC Length=0.29645 Units=m
New Line.LINE175_994 Bus1=175_970 Bus2=175_995 phases=3 Linecode=35_SAC_XC Length=0.15221 Units=m
New Line.LINE175_995 Bus1=175_971 Bus2=175_996 phases=3 Linecode=4c_.06 Length=0.69672 Units=m
New Line.LINE175_996 Bus1=175_973 Bus2=175_997 phases=3 Linecode=.04_LTC Length=0.0811 Units=m
New Line.LINE175_997 Bus1=175_974 Bus2=175_998 phases=3 Linecode=.04_LTC Length=0.14148 Units=m
New Line.LINE175_998 Bus1=175_975 Bus2=175_999 phases=3 Linecode=4_PC Length=0.07948 Units=m
New Line.LINE175_999 Bus1=175_976 Bus2=175_1000 phases=3 Linecode=2c_.04 Length=0.20169 Units=m
New Line.LINE175_1000 Bus1=175_977 Bus2=175_1001 phases=3 Linecode=2c_.04 Length=0.26567 Units=m
New Line.LINE175_1001 Bus1=175_978 Bus2=175_1002 phases=3 Linecode=2c_.04 Length=0.3809 Units=m
New Line.LINE175_1002 Bus1=175_980 Bus2=175_1003 phases=3 Linecode=2c_.04 Length=0.23623 Units=m
New Line.LINE175_1003 Bus1=175_981 Bus2=175_1004 phases=3 Linecode=2c_.0225 Length=5.1612 Units=m
New Line.LINE175_1004 Bus1=175_982 Bus2=175_1005 phases=3 Linecode=3c_95_SAC_XC Length=0.33218 Units=m
New Line.LINE175_1005 Bus1=175_983 Bus2=175_1006 phases=3 Linecode=2c_.0225 Length=0.23458 Units=m
New Line.LINE175_1006 Bus1=175_984 Bus2=175_1007 phases=3 Linecode=2c_.0225 Length=0.21271 Units=m
New Line.LINE175_1007 Bus1=175_985 Bus2=175_1008 phases=3 Linecode=16_PSC Length=0.2702 Units=m
New Line.LINE175_1008 Bus1=175_986 Bus2=175_1009 phases=3 Linecode=2c_.04 Length=0.19228 Units=m
New Line.LINE175_1009 Bus1=175_987 Bus2=175_1010 phases=3 Linecode=4c_.25 Length=0.053151 Units=m
New Line.LINE175_1010 Bus1=175_988 Bus2=175_1011 phases=3 Linecode=4c_.25 Length=0.041593 Units=m
New Line.LINE175_1011 Bus1=175_989 Bus2=175_1012 phases=3 Linecode=35_SAC_PC Length=1.1653 Units=m
New Line.LINE175_1012 Bus1=175_990 Bus2=175_1013 phases=3 Linecode=35_SAC_PC Length=0.56538 Units=m
New Line.LINE175_1013 Bus1=175_991 Bus2=175_1014 phases=3 Linecode=35_SAC_PC Length=0.25656 Units=m
New Line.LINE175_1014 Bus1=175_992 Bus2=175_1015 phases=3 Linecode=35_SAC_PC Length=0.96658 Units=m
New Line.LINE175_1015 Bus1=175_993 Bus2=175_1016 phases=3 Linecode=35_SAC_PC Length=1.1048 Units=m
New Line.LINE175_1016 Bus1=175_994 Bus2=175_1017 phases=3 Linecode=3c_185_SAC_XC Length=0.31408 Units=m
New Line.LINE175_1017 Bus1=175_995 Bus2=175_1018 phases=3 Linecode=35_SAC_XC Length=0.063891 Units=m
New Line.LINE175_1018 Bus1=175_996 Bus2=175_1019 phases=3 Linecode=4c_.06 Length=0.49006 Units=m
New Line.LINE175_1019 Bus1=175_997 Bus2=175_1020 phases=3 Linecode=.04_LTC Length=0.082491 Units=m
New Line.LINE175_1020 Bus1=175_998 Bus2=175_1021 phases=3 Linecode=.04_LTC Length=0.1115 Units=m
New Line.LINE175_1021 Bus1=175_999 Bus2=175_1022 phases=3 Linecode=4_PC Length=0.086348 Units=m
New Line.LINE175_1022 Bus1=175_1000 Bus2=175_1023 phases=3 Linecode=2c_.04 Length=0.61757 Units=m
New Line.LINE175_1023 Bus1=175_1001 Bus2=175_1024 phases=3 Linecode=2c_.04 Length=3.1697 Units=m
New Line.LINE175_1024 Bus1=175_1002 Bus2=175_1025 phases=3 Linecode=2c_.04 Length=0.33091 Units=m
New Line.LINE175_1025 Bus1=175_1003 Bus2=175_1026 phases=3 Linecode=2c_.04 Length=0.26632 Units=m
New Line.LINE175_1026 Bus1=175_1005 Bus2=175_1027 phases=3 Linecode=3c_95_SAC_XC Length=6.5068 Units=m
New Line.LINE175_1027 Bus1=175_1006 Bus2=175_1028 phases=3 Linecode=2c_.0225 Length=0.19962 Units=m
New Line.LINE175_1028 Bus1=175_1007 Bus2=175_1029 phases=3 Linecode=2c_.0225 Length=0.37593 Units=m
New Line.LINE175_1029 Bus1=175_1008 Bus2=175_1030 phases=3 Linecode=16_PSC Length=1.9423 Units=m
New Line.LINE175_1030 Bus1=175_1009 Bus2=175_1031 phases=3 Linecode=2c_.04 Length=1.6539 Units=m
New Line.LINE175_1031 Bus1=175_1010 Bus2=175_1032 phases=3 Linecode=4c_.25 Length=0.053339 Units=m
New Line.LINE175_1032 Bus1=175_1011 Bus2=175_1033 phases=3 Linecode=4c_.25 Length=0.04272 Units=m
New Line.LINE175_1033 Bus1=175_1012 Bus2=175_1034 phases=3 Linecode=35_SAC_PC Length=0.93048 Units=m
New Line.LINE175_1034 Bus1=175_1013 Bus2=175_1035 phases=3 Linecode=35_SAC_PC Length=0.2523 Units=m
New Line.LINE175_1035 Bus1=175_1014 Bus2=175_1036 phases=3 Linecode=35_SAC_PC Length=0.20712 Units=m
New Line.LINE175_1036 Bus1=175_1015 Bus2=175_1037 phases=3 Linecode=35_SAC_PC Length=1.6326 Units=m
New Line.LINE175_1037 Bus1=175_1016 Bus2=175_1038 phases=3 Linecode=35_SAC_PC Length=0.27082 Units=m
New Line.LINE175_1038 Bus1=175_1017 Bus2=175_1039 phases=3 Linecode=3c_185_SAC_XC Length=0.31746 Units=m
New Line.LINE175_1039 Bus1=175_1018 Bus2=175_1040 phases=3 Linecode=35_SAC_XC Length=0.23517 Units=m
New Line.LINE175_1040 Bus1=175_1019 Bus2=175_1041 phases=3 Linecode=4c_.06 Length=6.3335 Units=m
New Line.LINE175_1041 Bus1=175_1020 Bus2=175_1042 phases=3 Linecode=.04_LTC Length=0.087801 Units=m
New Line.LINE175_1042 Bus1=175_1021 Bus2=175_1043 phases=3 Linecode=.04_LTC Length=0.11068 Units=m
New Line.LINE175_1043 Bus1=175_1022 Bus2=175_1044 phases=3 Linecode=4_PC Length=0.079158 Units=m
New Line.LINE175_1044 Bus1=175_1023 Bus2=175_1045 phases=3 Linecode=2c_.04 Length=2.3183 Units=m
New Line.LINE175_1045 Bus1=175_1024 Bus2=175_1046 phases=3 Linecode=2c_.04 Length=0.42756 Units=m
New Line.LINE175_1046 Bus1=175_1025 Bus2=175_1047 phases=3 Linecode=2c_.04 Length=0.31484 Units=m
New Line.LINE175_1047 Bus1=175_1026 Bus2=175_1048 phases=3 Linecode=2c_.04 Length=0.31495 Units=m
New Line.LINE175_1048 Bus1=175_1027 Bus2=175_1049 phases=3 Linecode=3c_95_SAC_XC Length=0.47186 Units=m
New Line.LINE175_1049 Bus1=175_1028 Bus2=175_1050 phases=3 Linecode=2c_.0225 Length=0.70693 Units=m
New Line.LINE175_1050 Bus1=175_1029 Bus2=175_1051 phases=3 Linecode=2c_.0225 Length=0.20524 Units=m
New Line.LINE175_1051 Bus1=175_1031 Bus2=175_1052 phases=3 Linecode=2c_.04 Length=0.225 Units=m
New Line.LINE175_1052 Bus1=175_1032 Bus2=175_1053 phases=3 Linecode=4c_.25 Length=0.052201 Units=m
New Line.LINE175_1053 Bus1=175_1033 Bus2=175_1054 phases=3 Linecode=4c_.25 Length=0.41454 Units=m
New Line.LINE175_1054 Bus1=175_1034 Bus2=175_1055 phases=3 Linecode=35_SAC_PC Length=1.367 Units=m
New Line.LINE175_1055 Bus1=175_1035 Bus2=175_1056 phases=3 Linecode=35_SAC_PC Length=3.6947 Units=m
New Line.LINE175_1056 Bus1=175_1036 Bus2=175_1057 phases=3 Linecode=35_SAC_PC Length=0.22424 Units=m
New Line.LINE175_1057 Bus1=175_1037 Bus2=175_1058 phases=3 Linecode=35_SAC_PC Length=1.4914 Units=m
New Line.LINE175_1058 Bus1=175_1038 Bus2=175_1059 phases=3 Linecode=35_SAC_PC Length=0.10515 Units=m
New Line.LINE175_1059 Bus1=175_1039 Bus2=175_1060 phases=3 Linecode=3c_185_SAC_XC Length=5.9753 Units=m
New Line.LINE175_1060 Bus1=175_1040 Bus2=175_1061 phases=3 Linecode=35_SAC_XC Length=0.050328 Units=m
New Line.LINE175_1061 Bus1=175_1041 Bus2=175_1062 phases=3 Linecode=4c_.06 Length=13.6435 Units=m
New Line.LINE175_1062 Bus1=175_1042 Bus2=175_1063 phases=3 Linecode=.04_LTC Length=0.097863 Units=m
New Line.LINE175_1063 Bus1=175_1043 Bus2=175_1064 phases=3 Linecode=.04_LTC Length=0.12386 Units=m
New Line.LINE175_1064 Bus1=175_1044 Bus2=175_1065 phases=3 Linecode=4_PC Length=0.084592 Units=m
New Line.LINE175_1065 Bus1=175_1045 Bus2=175_1066 phases=3 Linecode=2c_.04 Length=0.36537 Units=m
New Line.LINE175_1066 Bus1=175_1046 Bus2=175_1067 phases=3 Linecode=2c_.04 Length=0.218 Units=m
New Line.LINE175_1067 Bus1=175_1047 Bus2=175_1068 phases=3 Linecode=2c_.04 Length=0.50481 Units=m
New Line.LINE175_1068 Bus1=175_1048 Bus2=175_1069 phases=3 Linecode=2c_.04 Length=3.9299 Units=m
New Line.LINE175_1069 Bus1=175_1049 Bus2=175_1070 phases=3 Linecode=3c_95_SAC_XC Length=0.25025 Units=m
New Line.LINE175_1070 Bus1=175_1050 Bus2=175_1071 phases=3 Linecode=2c_.0225 Length=4.3449 Units=m
New Line.LINE175_1071 Bus1=175_1051 Bus2=175_1072 phases=3 Linecode=2c_.0225 Length=0.31088 Units=m
New Line.LINE175_1072 Bus1=175_1052 Bus2=175_1073 phases=3 Linecode=2c_.04 Length=0.19228 Units=m
New Line.LINE175_1073 Bus1=175_1053 Bus2=175_1074 phases=3 Linecode=4c_.25 Length=0.053235 Units=m
New Line.LINE175_1074 Bus1=175_1055 Bus2=175_1075 phases=3 Linecode=35_SAC_PC Length=0.20373 Units=m
New Line.LINE175_1075 Bus1=175_1057 Bus2=175_1076 phases=3 Linecode=35_SAC_PC Length=0.35468 Units=m
New Line.LINE175_1076 Bus1=175_1058 Bus2=175_1077 phases=3 Linecode=35_SAC_PC Length=0.17279 Units=m
New Line.LINE175_1077 Bus1=175_1059 Bus2=175_1078 phases=3 Linecode=35_SAC_PC Length=4.4219 Units=m
New Line.LINE175_1078 Bus1=175_1060 Bus2=175_1079 phases=3 Linecode=3c_185_SAC_XC Length=0.32023 Units=m
New Line.LINE175_1079 Bus1=175_1061 Bus2=175_1080 phases=3 Linecode=35_SAC_XC Length=0.051196 Units=m
New Line.LINE175_1080 Bus1=175_1062 Bus2=175_1081 phases=3 Linecode=4c_.06 Length=4.3565 Units=m
New Line.LINE175_1081 Bus1=175_1063 Bus2=175_1082 phases=3 Linecode=.04_LTC Length=0.12306 Units=m
New Line.LINE175_1082 Bus1=175_1064 Bus2=175_1083 phases=3 Linecode=.04_LTC Length=0.1186 Units=m
New Line.LINE175_1083 Bus1=175_1065 Bus2=175_1084 phases=3 Linecode=4_PC Length=0.08415 Units=m
New Line.LINE175_1084 Bus1=175_1066 Bus2=175_1085 phases=3 Linecode=2c_.04 Length=0.319 Units=m
New Line.LINE175_1085 Bus1=175_1067 Bus2=175_1086 phases=3 Linecode=2c_.04 Length=0.43732 Units=m
New Line.LINE175_1086 Bus1=175_1068 Bus2=175_1087 phases=3 Linecode=2c_.04 Length=6.3374 Units=m
New Line.LINE175_1087 Bus1=175_1068 Bus2=175_1088 phases=3 Linecode=2c_.04 Length=0.69862 Units=m
New Line.LINE175_1088 Bus1=175_1069 Bus2=175_1089 phases=3 Linecode=2c_.04 Length=5.9994 Units=m
New Line.LINE175_1089 Bus1=175_1070 Bus2=175_1090 phases=3 Linecode=3c_95_SAC_XC Length=0.3804 Units=m
New Line.LINE175_1090 Bus1=175_1072 Bus2=175_1091 phases=3 Linecode=2c_.0225 Length=0.19242 Units=m
New Line.LINE175_1091 Bus1=175_1073 Bus2=175_1092 phases=3 Linecode=2c_.04 Length=0.30878 Units=m
New Line.LINE175_1092 Bus1=175_1074 Bus2=175_1093 phases=3 Linecode=4c_.25 Length=0.05201 Units=m
New Line.LINE175_1093 Bus1=175_1075 Bus2=175_1094 phases=3 Linecode=35_SAC_PC Length=0.14117 Units=m
New Line.LINE175_1094 Bus1=175_1076 Bus2=175_1095 phases=3 Linecode=35_SAC_PC Length=2.0475 Units=m
New Line.LINE175_1095 Bus1=175_1077 Bus2=175_1096 phases=3 Linecode=35_SAC_PC Length=0.15016 Units=m
New Line.LINE175_1096 Bus1=175_1078 Bus2=175_1097 phases=3 Linecode=35_SAC_PC Length=0.25054 Units=m
New Line.LINE175_1097 Bus1=175_1079 Bus2=175_1098 phases=3 Linecode=3c_185_SAC_XC Length=0.1653 Units=m
New Line.LINE175_1098 Bus1=175_1080 Bus2=175_1099 phases=3 Linecode=35_SAC_XC Length=0.05104 Units=m
New Line.LINE175_1099 Bus1=175_1081 Bus2=175_1100 phases=3 Linecode=4c_.06 Length=0.69623 Units=m
New Line.LINE175_1100 Bus1=175_1081 Bus2=175_1101 phases=3 Linecode=2c_.04 Length=4.0857 Units=m
New Line.LINE175_1101 Bus1=175_1082 Bus2=175_1102 phases=3 Linecode=.04_LTC Length=0.11814 Units=m
New Line.LINE175_1102 Bus1=175_1083 Bus2=175_1103 phases=3 Linecode=.04_LTC Length=0.103 Units=m
New Line.LINE175_1103 Bus1=175_1084 Bus2=175_1104 phases=3 Linecode=4_PC Length=0.12151 Units=m
New Line.LINE175_1104 Bus1=175_1085 Bus2=175_1105 phases=3 Linecode=2c_.04 Length=0.64183 Units=m
New Line.LINE175_1105 Bus1=175_1086 Bus2=175_1106 phases=3 Linecode=2c_.04 Length=2.8719 Units=m
New Line.LINE175_1106 Bus1=175_1088 Bus2=175_1107 phases=3 Linecode=2c_.04 Length=0.341 Units=m
New Line.LINE175_1107 Bus1=175_1089 Bus2=175_1108 phases=3 Linecode=2c_.04 Length=0.23623 Units=m
New Line.LINE175_1108 Bus1=175_1090 Bus2=175_1109 phases=3 Linecode=3c_95_SAC_XC Length=0.33945 Units=m
New Line.LINE175_1109 Bus1=175_1091 Bus2=175_1110 phases=3 Linecode=2c_.0225 Length=0.17945 Units=m
New Line.LINE175_1110 Bus1=175_1092 Bus2=175_1111 phases=3 Linecode=2c_.04 Length=5.2471 Units=m
New Line.LINE175_1111 Bus1=175_1093 Bus2=175_1112 phases=3 Linecode=4c_.25 Length=1.7855 Units=m
New Line.LINE175_1112 Bus1=175_1094 Bus2=175_1113 phases=3 Linecode=35_SAC_PC Length=0.14731 Units=m
New Line.LINE175_1113 Bus1=175_1095 Bus2=175_1114 phases=3 Linecode=35_SAC_PC Length=0.25065 Units=m
New Line.LINE175_1114 Bus1=175_1095 Bus2=175_1115 phases=3 Linecode=35_SAC_PC Length=8.1246 Units=m
New Line.LINE175_1115 Bus1=175_1096 Bus2=175_1116 phases=3 Linecode=35_SAC_PC Length=4.7432 Units=m
New Line.LINE175_1116 Bus1=175_1097 Bus2=175_1117 phases=3 Linecode=35_SAC_PC Length=0.213 Units=m
New Line.LINE175_1117 Bus1=175_1098 Bus2=175_1118 phases=3 Linecode=3c_185_SAC_XC Length=0.19257 Units=m
New Line.LINE175_1118 Bus1=175_1099 Bus2=175_1119 phases=3 Linecode=35_SAC_XC Length=0.050486 Units=m
New Line.LINE175_1119 Bus1=175_1100 Bus2=175_1120 phases=3 Linecode=4c_.6 Length=1.9738 Units=m
New Line.LINE175_1120 Bus1=175_1101 Bus2=175_1121 phases=3 Linecode=2c_.04 Length=3.4848 Units=m
New Line.LINE175_1121 Bus1=175_1101 Bus2=175_1122 phases=3 Linecode=2c_.04 Length=4.0528 Units=m
New Line.LINE175_1122 Bus1=175_1102 Bus2=175_1123 phases=3 Linecode=.04_LTC Length=0.10429 Units=m
New Line.LINE175_1123 Bus1=175_1103 Bus2=175_1124 phases=3 Linecode=.04_LTC Length=0.085212 Units=m
New Line.LINE175_1124 Bus1=175_1104 Bus2=175_1125 phases=3 Linecode=4_PC Length=0.073389 Units=m
New Line.LINE175_1125 Bus1=175_1105 Bus2=175_1126 phases=3 Linecode=2c_.04 Length=3.6753 Units=m
New Line.LINE175_1126 Bus1=175_1106 Bus2=175_1127 phases=3 Linecode=2c_.04 Length=0.60901 Units=m
New Line.LINE175_1127 Bus1=175_1107 Bus2=175_1128 phases=3 Linecode=2c_.04 Length=0.21144 Units=m
New Line.LINE175_1128 Bus1=175_1108 Bus2=175_1129 phases=3 Linecode=2c_.04 Length=0.27858 Units=m
New Line.LINE175_1129 Bus1=175_1109 Bus2=175_1130 phases=3 Linecode=3c_95_SAC_XC Length=4.0546 Units=m
New Line.LINE175_1130 Bus1=175_1110 Bus2=175_1131 phases=3 Linecode=2c_.0225 Length=0.15261 Units=m
New Line.LINE175_1131 Bus1=175_1113 Bus2=175_1132 phases=3 Linecode=35_SAC_PC Length=0.1114 Units=m
New Line.LINE175_1132 Bus1=175_1114 Bus2=175_1133 phases=3 Linecode=35_SAC_PC Length=0.39113 Units=m
New Line.LINE175_1133 Bus1=175_1115 Bus2=175_1134 phases=3 Linecode=35_SAC_PC Length=0.51017 Units=m
New Line.LINE175_1134 Bus1=175_1116 Bus2=175_1135 phases=3 Linecode=35_SAC_PC Length=0.53363 Units=m
New Line.LINE175_1135 Bus1=175_1117 Bus2=175_1136 phases=3 Linecode=35_SAC_PC Length=0.1929 Units=m
New Line.LINE175_1136 Bus1=175_1118 Bus2=175_1137 phases=3 Linecode=3c_185_SAC_XC Length=0.216 Units=m
New Line.LINE175_1137 Bus1=175_1119 Bus2=175_1138 phases=3 Linecode=35_SAC_XC Length=0.050289 Units=m
New Line.LINE175_1138 Bus1=175_1120 Bus2=175_1139 phases=3 Linecode=4c_.6 Length=1.3877 Units=m
New Line.LINE175_1139 Bus1=175_1121 Bus2=175_1140 phases=3 Linecode=2c_.04 Length=1.6161 Units=m
New Line.LINE175_1140 Bus1=175_1122 Bus2=175_1141 phases=3 Linecode=2c_.04 Length=0.64367 Units=m
New Line.LINE175_1141 Bus1=175_1123 Bus2=175_1142 phases=3 Linecode=.04_LTC Length=1.1456 Units=m
New Line.LINE175_1142 Bus1=175_1124 Bus2=175_1143 phases=3 Linecode=.04_LTC Length=0.10585 Units=m
New Line.LINE175_1143 Bus1=175_1126 Bus2=175_1144 phases=3 Linecode=2c_.04 Length=4.5201 Units=m
New Line.LINE175_1144 Bus1=175_1126 Bus2=175_1145 phases=3 Linecode=2c_.04 Length=1.8261 Units=m
New Line.LINE175_1145 Bus1=175_1127 Bus2=175_1146 phases=3 Linecode=2c_.04 Length=4.1388 Units=m
New Line.LINE175_1146 Bus1=175_1127 Bus2=175_1147 phases=3 Linecode=2c_.04 Length=1.9506 Units=m
New Line.LINE175_1147 Bus1=175_1128 Bus2=175_1148 phases=3 Linecode=2c_.04 Length=0.16051 Units=m
New Line.LINE175_1148 Bus1=175_1129 Bus2=175_1149 phases=3 Linecode=2c_.04 Length=0.45667 Units=m
New Line.LINE175_1149 Bus1=175_1130 Bus2=175_1150 phases=3 Linecode=3c_95_SAC_XC Length=0.23049 Units=m
New Line.LINE175_1150 Bus1=175_1131 Bus2=175_1151 phases=3 Linecode=2c_.0225 Length=0.215 Units=m
New Line.LINE175_1151 Bus1=175_1132 Bus2=175_1152 phases=3 Linecode=35_SAC_PC Length=0.32173 Units=m
New Line.LINE175_1152 Bus1=175_1133 Bus2=175_1153 phases=3 Linecode=35_SAC_PC Length=0.44111 Units=m
New Line.LINE175_1153 Bus1=175_1134 Bus2=175_1154 phases=3 Linecode=35_SAC_PC Length=0.33634 Units=m
New Line.LINE175_1154 Bus1=175_1135 Bus2=175_1155 phases=3 Linecode=35_SAC_PC Length=0.21427 Units=m
New Line.LINE175_1155 Bus1=175_1136 Bus2=175_1156 phases=3 Linecode=35_SAC_PC Length=0.19428 Units=m
New Line.LINE175_1156 Bus1=175_1137 Bus2=175_1157 phases=3 Linecode=3c_185_SAC_XC Length=0.3418 Units=m
New Line.LINE175_1157 Bus1=175_1138 Bus2=175_1158 phases=3 Linecode=35_SAC_XC Length=1.1622 Units=m
New Line.LINE175_1158 Bus1=175_1139 Bus2=175_1159 phases=3 Linecode=2c_.007 Length=0.39871 Units=m
New Line.LINE175_1159 Bus1=175_1139 Bus2=175_1160 phases=3 Linecode=4c_.6 Length=1.2415 Units=m
New Line.LINE175_1160 Bus1=175_1140 Bus2=175_1161 phases=3 Linecode=2c_.04 Length=0.38917 Units=m
New Line.LINE175_1161 Bus1=175_1141 Bus2=175_1162 phases=3 Linecode=2c_.04 Length=0.53158 Units=m
New Line.LINE175_1162 Bus1=175_1142 Bus2=175_1163 phases=3 Linecode=.04_LTC Length=0.10439 Units=m
New Line.LINE175_1163 Bus1=175_1143 Bus2=175_1164 phases=3 Linecode=.04_LTC Length=1.5862 Units=m
New Line.LINE175_1164 Bus1=175_1145 Bus2=175_1165 phases=3 Linecode=2c_.04 Length=0.41111 Units=m
New Line.LINE175_1165 Bus1=175_1147 Bus2=175_1166 phases=3 Linecode=2c_.04 Length=0.99318 Units=m
New Line.LINE175_1166 Bus1=175_1148 Bus2=175_1167 phases=3 Linecode=2c_.04 Length=0.28053 Units=m
New Line.LINE175_1167 Bus1=175_1149 Bus2=175_1168 phases=3 Linecode=2c_.04 Length=5.3634 Units=m
New Line.LINE175_1168 Bus1=175_1150 Bus2=175_1169 phases=3 Linecode=3c_95_SAC_XC Length=0.49482 Units=m
New Line.LINE175_1169 Bus1=175_1151 Bus2=175_1170 phases=3 Linecode=2c_.0225 Length=0.55027 Units=m
New Line.LINE175_1170 Bus1=175_1152 Bus2=175_1171 phases=3 Linecode=35_SAC_PC Length=4.4036 Units=m
New Line.LINE175_1171 Bus1=175_1153 Bus2=175_1172 phases=3 Linecode=35_SAC_PC Length=0.37436 Units=m
New Line.LINE175_1172 Bus1=175_1154 Bus2=175_1173 phases=3 Linecode=35_SAC_PC Length=0.28903 Units=m
New Line.LINE175_1173 Bus1=175_1155 Bus2=175_1174 phases=3 Linecode=35_SAC_PC Length=0.23805 Units=m
New Line.LINE175_1174 Bus1=175_1156 Bus2=175_1175 phases=3 Linecode=35_SAC_PC Length=0.76356 Units=m
New Line.LINE175_1175 Bus1=175_1157 Bus2=175_1176 phases=3 Linecode=3c_185_SAC_XC Length=0.26954 Units=m
New Line.LINE175_1176 Bus1=175_1158 Bus2=175_1177 phases=3 Linecode=35_SAC_XC Length=6.4057 Units=m
New Line.LINE175_1177 Bus1=175_1159 Bus2=175_1178 phases=3 Linecode=2c_.007 Length=0.12732 Units=m
New Line.LINE175_1178 Bus1=175_1160 Bus2=175_1179 phases=3 Linecode=4c_.6 Length=13.2571 Units=m
New Line.LINE175_1179 Bus1=175_1161 Bus2=175_1180 phases=3 Linecode=2c_.04 Length=0.54895 Units=m
New Line.LINE175_1180 Bus1=175_1162 Bus2=175_1181 phases=3 Linecode=2c_.04 Length=0.39351 Units=m
New Line.LINE175_1181 Bus1=175_1163 Bus2=175_1182 phases=3 Linecode=.04_LTC Length=0.12207 Units=m
New Line.LINE175_1182 Bus1=175_1164 Bus2=175_1183 phases=3 Linecode=.04_LTC Length=3.6508 Units=m
New Line.LINE175_1183 Bus1=175_1164 Bus2=175_1184 phases=3 Linecode=.04_LTC Length=5.2555 Units=m
New Line.LINE175_1184 Bus1=175_1165 Bus2=175_1185 phases=3 Linecode=2c_.04 Length=0.2348 Units=m
New Line.LINE175_1185 Bus1=175_1166 Bus2=175_1186 phases=3 Linecode=2c_.04 Length=0.2707 Units=m
New Line.LINE175_1186 Bus1=175_1167 Bus2=175_1187 phases=3 Linecode=2c_.04 Length=8.8478 Units=m
New Line.LINE175_1187 Bus1=175_1169 Bus2=175_1188 phases=3 Linecode=3c_95_SAC_XC Length=0.80416 Units=m
New Line.LINE175_1188 Bus1=175_1169 Bus2=175_1189 phases=3 Linecode=3c_95_SAC_XC Length=2.9092 Units=m
New Line.LINE175_1189 Bus1=175_1170 Bus2=175_1190 phases=3 Linecode=2c_.0225 Length=3.0704 Units=m
New Line.LINE175_1190 Bus1=175_1172 Bus2=175_1191 phases=3 Linecode=35_SAC_PC Length=0.46446 Units=m
New Line.LINE175_1191 Bus1=175_1173 Bus2=175_1192 phases=3 Linecode=35_SAC_PC Length=0.25809 Units=m
New Line.LINE175_1192 Bus1=175_1174 Bus2=175_1193 phases=3 Linecode=35_SAC_PC Length=0.26708 Units=m
New Line.LINE175_1193 Bus1=175_1175 Bus2=175_1194 phases=3 Linecode=35_SAC_PC Length=1.6533 Units=m
New Line.LINE175_1194 Bus1=175_1176 Bus2=175_1195 phases=3 Linecode=3c_185_SAC_XC Length=0.38341 Units=m
New Line.LINE175_1195 Bus1=175_1178 Bus2=175_1196 phases=3 Linecode=2c_.007 Length=0.087361 Units=m
New Line.LINE175_1196 Bus1=175_1179 Bus2=175_1197 phases=3 Linecode=4c_.6 Length=10.0561 Units=m
New Line.LINE175_1197 Bus1=175_1180 Bus2=175_1198 phases=3 Linecode=2c_.04 Length=0.571 Units=m
New Line.LINE175_1198 Bus1=175_1181 Bus2=175_1199 phases=3 Linecode=2c_.04 Length=0.42478 Units=m
New Line.LINE175_1199 Bus1=175_1182 Bus2=175_1200 phases=3 Linecode=.04_LTC Length=0.090933 Units=m
New Line.LINE175_1200 Bus1=175_1184 Bus2=175_1201 phases=3 Linecode=.04_LTC Length=2.0526 Units=m
New Line.LINE175_1201 Bus1=175_1185 Bus2=175_1202 phases=3 Linecode=2c_.04 Length=0.25372 Units=m
New Line.LINE175_1202 Bus1=175_1186 Bus2=175_1203 phases=3 Linecode=2c_.04 Length=0.20747 Units=m
New Line.LINE175_1203 Bus1=175_1187 Bus2=175_1204 phases=3 Linecode=2c_.04 Length=0.2977 Units=m
New Line.LINE175_1204 Bus1=175_1188 Bus2=175_1205 phases=3 Linecode=3c_95_SAC_XC Length=7.1536 Units=m
New Line.LINE175_1205 Bus1=175_1188 Bus2=175_1206 phases=3 Linecode=3c_95_SAC_XC Length=0.18118 Units=m
New Line.LINE175_1206 Bus1=175_1189 Bus2=175_1207 phases=3 Linecode=3c_95_SAC_XC Length=0.87104 Units=m
New Line.LINE175_1207 Bus1=175_1191 Bus2=175_1208 phases=3 Linecode=35_SAC_PC Length=0.90327 Units=m
New Line.LINE175_1208 Bus1=175_1192 Bus2=175_1209 phases=3 Linecode=35_SAC_PC Length=0.66304 Units=m
New Line.LINE175_1209 Bus1=175_1193 Bus2=175_1210 phases=3 Linecode=35_SAC_PC Length=0.44146 Units=m
New Line.LINE175_1210 Bus1=175_1195 Bus2=175_1211 phases=3 Linecode=3c_95_SAC_XC Length=5.6944 Units=m
New Line.LINE175_1211 Bus1=175_1195 Bus2=175_1212 phases=3 Linecode=3c_185_SAC_XC Length=0.44337 Units=m
New Line.LINE175_1212 Bus1=175_1196 Bus2=175_1213 phases=3 Linecode=2c_.007 Length=0.09481 Units=m
New Line.LINE175_1213 Bus1=175_1197 Bus2=175_1214 phases=3 Linecode=4c_.6 Length=22.0608 Units=m
New Line.LINE175_1214 Bus1=175_1198 Bus2=175_1215 phases=3 Linecode=2c_.04 Length=0.82423 Units=m
New Line.LINE175_1215 Bus1=175_1199 Bus2=175_1216 phases=3 Linecode=2c_.04 Length=0.46103 Units=m
New Line.LINE175_1216 Bus1=175_1200 Bus2=175_1217 phases=3 Linecode=.04_LTC Length=0.10633 Units=m
New Line.LINE175_1217 Bus1=175_1201 Bus2=175_1218 phases=3 Linecode=.04_LTC Length=5.6446 Units=m
New Line.LINE175_1218 Bus1=175_1201 Bus2=175_1219 phases=3 Linecode=.04_LTC Length=0.72153 Units=m
New Line.LINE175_1219 Bus1=175_1202 Bus2=175_1220 phases=3 Linecode=2c_.04 Length=0.23821 Units=m
New Line.LINE175_1220 Bus1=175_1203 Bus2=175_1221 phases=3 Linecode=2c_.04 Length=13.2303 Units=m
New Line.LINE175_1221 Bus1=175_1204 Bus2=175_1222 phases=3 Linecode=2c_.04 Length=0.28966 Units=m
New Line.LINE175_1222 Bus1=175_1205 Bus2=175_1223 phases=3 Linecode=3c_95_SAC_XC Length=1.4687 Units=m
New Line.LINE175_1223 Bus1=175_1206 Bus2=175_1224 phases=3 Linecode=3c_95_SAC_XC Length=0.2042 Units=m
New Line.LINE175_1224 Bus1=175_1207 Bus2=175_1225 phases=3 Linecode=3c_95_SAC_XC Length=1.0872 Units=m
New Line.LINE175_1225 Bus1=175_1208 Bus2=175_1226 phases=3 Linecode=35_SAC_PC Length=0.33562 Units=m
New Line.LINE175_1226 Bus1=175_1209 Bus2=175_1227 phases=3 Linecode=35_SAC_PC Length=4.2932 Units=m
New Line.LINE175_1227 Bus1=175_1210 Bus2=175_1228 phases=3 Linecode=35_SAC_PC Length=1.7642 Units=m
New Line.LINE175_1228 Bus1=175_1211 Bus2=175_1229 phases=3 Linecode=35_SAC_PC Length=0.40511 Units=m
New Line.LINE175_1229 Bus1=175_1211 Bus2=175_1230 phases=3 Linecode=3c_95_SAC_XC Length=4.0158 Units=m
New Line.LINE175_1230 Bus1=175_1212 Bus2=175_1231 phases=3 Linecode=3c_185_SAC_XC Length=0.34147 Units=m
New Line.LINE175_1231 Bus1=175_1213 Bus2=175_1232 phases=3 Linecode=2c_.007 Length=0.1252 Units=m
New Line.LINE175_1232 Bus1=175_1214 Bus2=175_1233 phases=3 Linecode=2c_.04 Length=5.5568 Units=m
New Line.LINE175_1233 Bus1=175_1214 Bus2=175_1234 phases=3 Linecode=4c_.6 Length=11.091 Units=m
New Line.LINE175_1234 Bus1=175_1215 Bus2=175_1235 phases=3 Linecode=2c_.04 Length=1.9796 Units=m
New Line.LINE175_1235 Bus1=175_1216 Bus2=175_1236 phases=3 Linecode=2c_.04 Length=2.0383 Units=m
New Line.LINE175_1236 Bus1=175_1217 Bus2=175_1237 phases=3 Linecode=.04_LTC Length=0.091967 Units=m
New Line.LINE175_1237 Bus1=175_1219 Bus2=175_1238 phases=3 Linecode=.04_LTC Length=0.15486 Units=m
New Line.LINE175_1238 Bus1=175_1220 Bus2=175_1239 phases=3 Linecode=2c_.04 Length=0.28265 Units=m
New Line.LINE175_1239 Bus1=175_1221 Bus2=175_1240 phases=3 Linecode=2c_.04 Length=0.53416 Units=m
New Line.LINE175_1240 Bus1=175_1222 Bus2=175_1241 phases=3 Linecode=2c_.04 Length=0.31538 Units=m
New Line.LINE175_1241 Bus1=175_1223 Bus2=175_1242 phases=3 Linecode=3c_95_SAC_XC Length=1.4819 Units=m
New Line.LINE175_1242 Bus1=175_1224 Bus2=175_1243 phases=3 Linecode=3c_95_SAC_XC Length=0.13375 Units=m
New Line.LINE175_1243 Bus1=175_1225 Bus2=175_1244 phases=3 Linecode=3c_95_SAC_XC Length=1.1223 Units=m
New Line.LINE175_1244 Bus1=175_1227 Bus2=175_1245 phases=3 Linecode=35_SAC_PC Length=0.24584 Units=m
New Line.LINE175_1245 Bus1=175_1229 Bus2=175_1246 phases=3 Linecode=35_SAC_PC Length=0.18926 Units=m
New Line.LINE175_1246 Bus1=175_1230 Bus2=175_1247 phases=3 Linecode=35_SAC_PC Length=0.27514 Units=m
New Line.LINE175_1247 Bus1=175_1230 Bus2=175_1248 phases=3 Linecode=3c_95_SAC_XC Length=3.903 Units=m
New Line.LINE175_1248 Bus1=175_1231 Bus2=175_1249 phases=3 Linecode=3c_185_SAC_XC Length=0.44727 Units=m
New Line.LINE175_1249 Bus1=175_1232 Bus2=175_1250 phases=3 Linecode=2c_.007 Length=0.68939 Units=m
New Line.LINE175_1250 Bus1=175_1233 Bus2=175_1251 phases=3 Linecode=2c_.04 Length=0.32324 Units=m
New Line.LINE175_1251 Bus1=175_1233 Bus2=175_1252 phases=3 Linecode=2c_.04 Length=1.1955 Units=m
New Line.LINE175_1252 Bus1=175_1234 Bus2=175_1253 phases=3 Linecode=4c_.6 Length=1.4238 Units=m
New Line.LINE175_1253 Bus1=175_1235 Bus2=175_1254 phases=3 Linecode=2c_.04 Length=4.7978 Units=m
New Line.LINE175_1254 Bus1=175_1235 Bus2=175_1255 phases=3 Linecode=2c_.04 Length=5.3641 Units=m
New Line.LINE175_1255 Bus1=175_1236 Bus2=175_1256 phases=3 Linecode=2c_.04 Length=4.0648 Units=m
New Line.LINE175_1256 Bus1=175_1236 Bus2=175_1257 phases=3 Linecode=2c_.04 Length=5.8221 Units=m
New Line.LINE175_1257 Bus1=175_1237 Bus2=175_1258 phases=3 Linecode=.04_LTC Length=0.10155 Units=m
New Line.LINE175_1258 Bus1=175_1238 Bus2=175_1259 phases=3 Linecode=.04_LTC Length=0.14833 Units=m
New Line.LINE175_1259 Bus1=175_1239 Bus2=175_1260 phases=3 Linecode=2c_.04 Length=5.045 Units=m
New Line.LINE175_1260 Bus1=175_1240 Bus2=175_1261 phases=3 Linecode=2c_.04 Length=0.47866 Units=m
New Line.LINE175_1261 Bus1=175_1241 Bus2=175_1262 phases=3 Linecode=2c_.04 Length=0.77118 Units=m
New Line.LINE175_1262 Bus1=175_1242 Bus2=175_1263 phases=3 Linecode=3c_95_SAC_XC Length=0.63258 Units=m
New Line.LINE175_1263 Bus1=175_1243 Bus2=175_1264 phases=3 Linecode=3c_95_SAC_XC Length=0.14783 Units=m
New Line.LINE175_1264 Bus1=175_1244 Bus2=175_1265 phases=3 Linecode=3c_95_SAC_XC Length=1.1319 Units=m
New Line.LINE175_1265 Bus1=175_1245 Bus2=175_1266 phases=3 Linecode=35_SAC_PC Length=0.23162 Units=m
New Line.LINE175_1266 Bus1=175_1246 Bus2=175_1267 phases=3 Linecode=35_SAC_PC Length=0.12756 Units=m
New Line.LINE175_1267 Bus1=175_1247 Bus2=175_1268 phases=3 Linecode=35_SAC_PC Length=0.20038 Units=m
New Line.LINE175_1268 Bus1=175_1248 Bus2=175_1269 phases=3 Linecode=35_SAC_PC Length=0.3124 Units=m
New Line.LINE175_1269 Bus1=175_1248 Bus2=175_1270 phases=3 Linecode=3c_95_SAC_XC Length=1.4146 Units=m
New Line.LINE175_1270 Bus1=175_1249 Bus2=175_1271 phases=3 Linecode=35_SAC_PC Length=0.1831 Units=m
New Line.LINE175_1271 Bus1=175_1249 Bus2=175_1272 phases=3 Linecode=3c_185_SAC_XC Length=0.67647 Units=m
New Line.LINE175_1272 Bus1=175_1250 Bus2=175_1273 phases=3 Linecode=2c_.007 Length=0.14583 Units=m
New Line.LINE175_1273 Bus1=175_1251 Bus2=175_1274 phases=3 Linecode=2c_.04 Length=0.28206 Units=m
New Line.LINE175_1274 Bus1=175_1252 Bus2=175_1275 phases=3 Linecode=2c_.04 Length=0.30938 Units=m
New Line.LINE175_1275 Bus1=175_1255 Bus2=175_1276 phases=3 Linecode=2c_.04 Length=5.031 Units=m
New Line.LINE175_1276 Bus1=175_1255 Bus2=175_1277 phases=3 Linecode=2c_.04 Length=1.8946 Units=m
New Line.LINE175_1277 Bus1=175_1257 Bus2=175_1278 phases=3 Linecode=2c_.04 Length=4.9748 Units=m
New Line.LINE175_1278 Bus1=175_1257 Bus2=175_1279 phases=3 Linecode=2c_.04 Length=1.0425 Units=m
New Line.LINE175_1279 Bus1=175_1258 Bus2=175_1280 phases=3 Linecode=.04_LTC Length=0.83762 Units=m
New Line.LINE175_1280 Bus1=175_1259 Bus2=175_1281 phases=3 Linecode=.04_LTC Length=0.22073 Units=m
New Line.LINE175_1281 Bus1=175_1260 Bus2=175_1282 phases=3 Linecode=2c_.04 Length=4.5754 Units=m
New Line.LINE175_1282 Bus1=175_1261 Bus2=175_1283 phases=3 Linecode=2c_.04 Length=0.40484 Units=m
New Line.LINE175_1283 Bus1=175_1262 Bus2=175_1284 phases=3 Linecode=2c_.04 Length=6.928 Units=m
New Line.LINE175_1284 Bus1=175_1263 Bus2=175_1285 phases=3 Linecode=3c_95_SAC_XC Length=0.42636 Units=m
New Line.LINE175_1285 Bus1=175_1264 Bus2=175_1286 phases=3 Linecode=3c_95_SAC_XC Length=0.16481 Units=m
New Line.LINE175_1286 Bus1=175_1265 Bus2=175_1287 phases=3 Linecode=3c_95_SAC_XC Length=0.60867 Units=m
New Line.LINE175_1287 Bus1=175_1266 Bus2=175_1288 phases=3 Linecode=35_SAC_PC Length=0.59975 Units=m
New Line.LINE175_1288 Bus1=175_1267 Bus2=175_1289 phases=3 Linecode=35_SAC_PC Length=0.12726 Units=m
New Line.LINE175_1289 Bus1=175_1268 Bus2=175_1290 phases=3 Linecode=35_SAC_PC Length=0.29108 Units=m
New Line.LINE175_1290 Bus1=175_1269 Bus2=175_1291 phases=3 Linecode=35_SAC_PC Length=0.17542 Units=m
New Line.LINE175_1291 Bus1=175_1270 Bus2=175_1292 phases=3 Linecode=3c_95_SAC_XC Length=1.86 Units=m
New Line.LINE175_1292 Bus1=175_1271 Bus2=175_1293 phases=3 Linecode=35_SAC_PC Length=0.38074 Units=m
New Line.LINE175_1293 Bus1=175_1272 Bus2=175_1294 phases=3 Linecode=3c_185_SAC_XC Length=2.0731 Units=m
New Line.LINE175_1294 Bus1=175_1273 Bus2=175_1295 phases=3 Linecode=2c_.007 Length=0.097509 Units=m
New Line.LINE175_1295 Bus1=175_1274 Bus2=175_1296 phases=3 Linecode=35_SAC_XSC Length=0.16106 Units=m
New Line.LINE175_1296 Bus1=175_1274 Bus2=175_1297 phases=3 Linecode=2c_.04 Length=0.88998 Units=m
New Line.LINE175_1297 Bus1=175_1275 Bus2=175_1298 phases=3 Linecode=2c_.04 Length=0.38752 Units=m
New Line.LINE175_1298 Bus1=175_1277 Bus2=175_1299 phases=3 Linecode=2c_.04 Length=0.24581 Units=m
New Line.LINE175_1299 Bus1=175_1279 Bus2=175_1300 phases=3 Linecode=2c_.04 Length=0.50917 Units=m
New Line.LINE175_1300 Bus1=175_1280 Bus2=175_1301 phases=3 Linecode=.04_LTC Length=4.5175 Units=m
New Line.LINE175_1301 Bus1=175_1280 Bus2=175_1302 phases=3 Linecode=.04_LTC Length=7.3795 Units=m
New Line.LINE175_1302 Bus1=175_1281 Bus2=175_1303 phases=3 Linecode=.04_LTC Length=0.164 Units=m
New Line.LINE175_1303 Bus1=175_1282 Bus2=175_1304 phases=3 Linecode=2c_.04 Length=0.24746 Units=m
New Line.LINE175_1304 Bus1=175_1283 Bus2=175_1305 phases=3 Linecode=2c_.04 Length=3.7671 Units=m
New Line.LINE175_1305 Bus1=175_1285 Bus2=175_1306 phases=3 Linecode=3c_95_SAC_XC Length=1.0259 Units=m
New Line.LINE175_1306 Bus1=175_1286 Bus2=175_1307 phases=3 Linecode=3c_95_SAC_XC Length=0.17454 Units=m
New Line.LINE175_1307 Bus1=175_1287 Bus2=175_1308 phases=3 Linecode=3c_95_SAC_XC Length=0.53891 Units=m
New Line.LINE175_1308 Bus1=175_1288 Bus2=175_1309 phases=3 Linecode=35_SAC_PC Length=3.8223 Units=m
New Line.LINE175_1309 Bus1=175_1289 Bus2=175_1310 phases=3 Linecode=35_SAC_PC Length=0.15261 Units=m
New Line.LINE175_1310 Bus1=175_1290 Bus2=175_1311 phases=3 Linecode=35_SAC_PC Length=2.6887 Units=m
New Line.LINE175_1311 Bus1=175_1291 Bus2=175_1312 phases=3 Linecode=35_SAC_PC Length=0.22216 Units=m
New Line.LINE175_1312 Bus1=175_1292 Bus2=175_1313 phases=3 Linecode=3c_95_SAC_XC Length=0.24569 Units=m
New Line.LINE175_1313 Bus1=175_1292 Bus2=175_1314 phases=3 Linecode=3c_95_SAC_XC Length=0.83081 Units=m
New Line.LINE175_1314 Bus1=175_1293 Bus2=175_1315 phases=3 Linecode=35_SAC_PC Length=0.42866 Units=m
New Line.LINE175_1315 Bus1=175_1294 Bus2=175_1316 phases=3 Linecode=35_SAC_PC Length=0.35104 Units=m
New Line.LINE175_1316 Bus1=175_1294 Bus2=175_1317 phases=3 Linecode=3c_185_SAC_XC Length=4.4327 Units=m
New Line.LINE175_1317 Bus1=175_1295 Bus2=175_1318 phases=3 Linecode=2c_.007 Length=0.088023 Units=m
New Line.LINE175_1318 Bus1=175_1296 Bus2=175_1319 phases=3 Linecode=35_SAC_XSC Length=0.11583 Units=m
New Line.LINE175_1319 Bus1=175_1297 Bus2=175_1320 phases=3 Linecode=2c_.04 Length=5.1444 Units=m
New Line.LINE175_1320 Bus1=175_1298 Bus2=175_1321 phases=3 Linecode=2c_.04 Length=0.41054 Units=m
New Line.LINE175_1321 Bus1=175_1299 Bus2=175_1322 phases=3 Linecode=2c_.04 Length=0.22808 Units=m
New Line.LINE175_1322 Bus1=175_1300 Bus2=175_1323 phases=3 Linecode=2c_.04 Length=0.167 Units=m
New Line.LINE175_1323 Bus1=175_1302 Bus2=175_1324 phases=3 Linecode=.04_LTC Length=0.15914 Units=m
New Line.LINE175_1324 Bus1=175_1303 Bus2=175_1325 phases=3 Linecode=.04_LTC Length=0.20632 Units=m
New Line.LINE175_1325 Bus1=175_1304 Bus2=175_1326 phases=3 Linecode=2c_.04 Length=0.30537 Units=m
New Line.LINE175_1326 Bus1=175_1305 Bus2=175_1327 phases=3 Linecode=2c_.04 Length=0.71408 Units=m
New Line.LINE175_1327 Bus1=175_1306 Bus2=175_1328 phases=3 Linecode=3c_95_SAC_XC Length=0.3772 Units=m
New Line.LINE175_1328 Bus1=175_1307 Bus2=175_1329 phases=3 Linecode=3c_95_SAC_XC Length=0.14749 Units=m
New Line.LINE175_1329 Bus1=175_1308 Bus2=175_1330 phases=3 Linecode=3c_95_SAC_XC Length=1.803 Units=m
New Line.LINE175_1330 Bus1=175_1310 Bus2=175_1331 phases=3 Linecode=35_SAC_PC Length=2.7265 Units=m
New Line.LINE175_1331 Bus1=175_1311 Bus2=175_1332 phases=3 Linecode=35_SAC_PC Length=0.20156 Units=m
New Line.LINE175_1332 Bus1=175_1312 Bus2=175_1333 phases=3 Linecode=35_SAC_PC Length=0.28342 Units=m
New Line.LINE175_1333 Bus1=175_1313 Bus2=175_1334 phases=3 Linecode=3c_95_SAC_XC Length=0.30941 Units=m
New Line.LINE175_1334 Bus1=175_1314 Bus2=175_1335 phases=3 Linecode=35_SAC_PC Length=0.18726 Units=m
New Line.LINE175_1335 Bus1=175_1314 Bus2=175_1336 phases=3 Linecode=3c_95_SAC_XC Length=0.65217 Units=m
New Line.LINE175_1336 Bus1=175_1315 Bus2=175_1337 phases=3 Linecode=35_SAC_PC Length=0.23681 Units=m
New Line.LINE175_1337 Bus1=175_1316 Bus2=175_1338 phases=3 Linecode=35_SAC_PC Length=0.29083 Units=m
New Line.LINE175_1338 Bus1=175_1317 Bus2=175_1339 phases=3 Linecode=4_PC Length=0.2244 Units=m
New Line.LINE175_1339 Bus1=175_1317 Bus2=175_1340 phases=3 Linecode=3c_185_SAC_XC Length=0.053235 Units=m
New Line.LINE175_1340 Bus1=175_1318 Bus2=175_1341 phases=3 Linecode=2c_.007 Length=0.11133 Units=m
New Line.LINE175_1341 Bus1=175_1319 Bus2=175_1342 phases=3 Linecode=35_SAC_XSC Length=0.17159 Units=m
New Line.LINE175_1342 Bus1=175_1320 Bus2=175_1343 phases=3 Linecode=2c_.04 Length=0.39277 Units=m
New Line.LINE175_1343 Bus1=175_1321 Bus2=175_1344 phases=3 Linecode=2c_.04 Length=0.64425 Units=m
New Line.LINE175_1344 Bus1=175_1322 Bus2=175_1345 phases=3 Linecode=2c_.04 Length=0.204 Units=m
New Line.LINE175_1345 Bus1=175_1323 Bus2=175_1346 phases=3 Linecode=2c_.04 Length=0.208 Units=m
New Line.LINE175_1346 Bus1=175_1324 Bus2=175_1347 phases=3 Linecode=.04_LTC Length=0.13114 Units=m
New Line.LINE175_1347 Bus1=175_1325 Bus2=175_1348 phases=3 Linecode=.04_LTC Length=0.22734 Units=m
New Line.LINE175_1348 Bus1=175_1326 Bus2=175_1349 phases=3 Linecode=2c_.04 Length=0.24694 Units=m
New Line.LINE175_1349 Bus1=175_1327 Bus2=175_1350 phases=3 Linecode=2c_.04 Length=0.30248 Units=m
New Line.LINE175_1350 Bus1=175_1328 Bus2=175_1351 phases=3 Linecode=3c_95_SAC_XC Length=1.4942 Units=m
New Line.LINE175_1351 Bus1=175_1329 Bus2=175_1352 phases=3 Linecode=3c_95_SAC_XC Length=0.20919 Units=m
New Line.LINE175_1352 Bus1=175_1330 Bus2=175_1353 phases=3 Linecode=3c_95_SAC_XC Length=4.9572 Units=m
New Line.LINE175_1353 Bus1=175_1331 Bus2=175_1354 phases=3 Linecode=35_SAC_PC Length=0.1514 Units=m
New Line.LINE175_1354 Bus1=175_1332 Bus2=175_1355 phases=3 Linecode=35_SAC_PC Length=0.17967 Units=m
New Line.LINE175_1355 Bus1=175_1333 Bus2=175_1356 phases=3 Linecode=35_SAC_PC Length=2.6187 Units=m
New Line.LINE175_1356 Bus1=175_1334 Bus2=175_1357 phases=3 Linecode=3c_95_SAC_XC Length=0.73215 Units=m
New Line.LINE175_1357 Bus1=175_1335 Bus2=175_1358 phases=3 Linecode=35_SAC_PC Length=0.13322 Units=m
New Line.LINE175_1358 Bus1=175_1336 Bus2=175_1359 phases=3 Linecode=3c_95_SAC_XC Length=1.1285 Units=m
New Line.LINE175_1359 Bus1=175_1337 Bus2=175_1360 phases=3 Linecode=35_SAC_PC Length=0.35734 Units=m
New Line.LINE175_1360 Bus1=175_1338 Bus2=175_1361 phases=3 Linecode=35_SAC_PC Length=0.16458 Units=m
New Line.LINE175_1361 Bus1=175_1339 Bus2=175_1362 phases=3 Linecode=4_PC Length=0.14909 Units=m
New Line.LINE175_1362 Bus1=175_1340 Bus2=175_1363 phases=3 Linecode=3c_185_SAC_XC Length=4.8986 Units=m
New Line.LINE175_1363 Bus1=175_1341 Bus2=175_1364 phases=3 Linecode=4_XSC Length=0.3144 Units=m
New Line.LINE175_1364 Bus1=175_1342 Bus2=175_1365 phases=3 Linecode=35_SAC_XSC Length=0.17259 Units=m
New Line.LINE175_1365 Bus1=175_1343 Bus2=175_1366 phases=3 Linecode=2c_.04 Length=0.33166 Units=m
New Line.LINE175_1366 Bus1=175_1344 Bus2=175_1367 phases=3 Linecode=2c_.04 Length=5.763 Units=m
New Line.LINE175_1367 Bus1=175_1344 Bus2=175_1368 phases=3 Linecode=2c_.04 Length=0.50671 Units=m
New Line.LINE175_1368 Bus1=175_1345 Bus2=175_1369 phases=3 Linecode=2c_.04 Length=0.75755 Units=m
New Line.LINE175_1369 Bus1=175_1346 Bus2=175_1370 phases=3 Linecode=2c_.04 Length=0.14087 Units=m
New Line.LINE175_1370 Bus1=175_1347 Bus2=175_1371 phases=3 Linecode=.04_LTC Length=0.11443 Units=m
New Line.LINE175_1371 Bus1=175_1348 Bus2=175_1372 phases=3 Linecode=.04_LTC Length=0.19709 Units=m
New Line.LINE175_1372 Bus1=175_1349 Bus2=175_1373 phases=3 Linecode=2c_.04 Length=0.66271 Units=m
New Line.LINE175_1373 Bus1=175_1350 Bus2=175_1374 phases=3 Linecode=2c_.04 Length=0.35987 Units=m
New Line.LINE175_1374 Bus1=175_1351 Bus2=175_1375 phases=3 Linecode=3c_95_SAC_XC Length=1.7117 Units=m
New Line.LINE175_1375 Bus1=175_1352 Bus2=175_1376 phases=3 Linecode=3c_95_SAC_XC Length=0.20049 Units=m
New Line.LINE175_1376 Bus1=175_1353 Bus2=175_1377 phases=3 Linecode=3c_95_SAC_XC Length=6.7261 Units=m
New Line.LINE175_1377 Bus1=175_1353 Bus2=175_1378 phases=3 Linecode=35_SAC_PC Length=0.3056 Units=m
New Line.LINE175_1378 Bus1=175_1354 Bus2=175_1379 phases=3 Linecode=35_SAC_PC Length=0.13865 Units=m
New Line.LINE175_1379 Bus1=175_1355 Bus2=175_1380 phases=3 Linecode=35_SAC_PC Length=0.3243 Units=m
New Line.LINE175_1380 Bus1=175_1356 Bus2=175_1381 phases=3 Linecode=35_SAC_PC Length=0.29444 Units=m
New Line.LINE175_1381 Bus1=175_1357 Bus2=175_1382 phases=3 Linecode=3c_95_SAC_XC Length=6.4615 Units=m
New Line.LINE175_1382 Bus1=175_1358 Bus2=175_1383 phases=3 Linecode=35_SAC_PC Length=0.47823 Units=m
New Line.LINE175_1383 Bus1=175_1359 Bus2=175_1384 phases=3 Linecode=3c_95_SAC_XC Length=0.74762 Units=m
New Line.LINE175_1384 Bus1=175_1360 Bus2=175_1385 phases=3 Linecode=35_SAC_PC Length=3.8957 Units=m
New Line.LINE175_1385 Bus1=175_1361 Bus2=175_1386 phases=3 Linecode=35_SAC_PC Length=0.19361 Units=m
New Line.LINE175_1386 Bus1=175_1362 Bus2=175_1387 phases=3 Linecode=4_PC Length=0.12976 Units=m
New Line.LINE175_1387 Bus1=175_1363 Bus2=175_1388 phases=3 Linecode=3c_185_SAC_XC Length=0.69912 Units=m
New Line.LINE175_1388 Bus1=175_1364 Bus2=175_1389 phases=3 Linecode=4_XSC Length=0.42729 Units=m
New Line.LINE175_1389 Bus1=175_1365 Bus2=175_1390 phases=3 Linecode=35_SAC_XSC Length=0.17214 Units=m
New Line.LINE175_1390 Bus1=175_1366 Bus2=175_1391 phases=3 Linecode=2c_.04 Length=1.2028 Units=m
New Line.LINE175_1391 Bus1=175_1368 Bus2=175_1392 phases=3 Linecode=2c_.04 Length=0.56736 Units=m
New Line.LINE175_1392 Bus1=175_1369 Bus2=175_1393 phases=3 Linecode=2c_.04 Length=8.5317 Units=m
New Line.LINE175_1393 Bus1=175_1370 Bus2=175_1394 phases=3 Linecode=2c_.04 Length=0.25146 Units=m
New Line.LINE175_1394 Bus1=175_1371 Bus2=175_1395 phases=3 Linecode=.04_LTC Length=0.10478 Units=m
New Line.LINE175_1395 Bus1=175_1372 Bus2=175_1396 phases=3 Linecode=.04_LTC Length=0.16766 Units=m
New Line.LINE175_1396 Bus1=175_1373 Bus2=175_1397 phases=3 Linecode=2c_.04 Length=4.5805 Units=m
New Line.LINE175_1397 Bus1=175_1374 Bus2=175_1398 phases=3 Linecode=2c_.04 Length=1.0626 Units=m
New Line.LINE175_1398 Bus1=175_1375 Bus2=175_1399 phases=3 Linecode=3c_95_SAC_XC Length=1.3699 Units=m
New Line.LINE175_1399 Bus1=175_1376 Bus2=175_1400 phases=3 Linecode=3c_95_SAC_XC Length=0.1926 Units=m
New Line.LINE175_1400 Bus1=175_1377 Bus2=175_1401 phases=3 Linecode=3c_95_SAC_XC Length=2.0068 Units=m
New Line.LINE175_1401 Bus1=175_1377 Bus2=175_1402 phases=3 Linecode=35_SAC_PC Length=0.27719 Units=m
New Line.LINE175_1402 Bus1=175_1378 Bus2=175_1403 phases=3 Linecode=35_SAC_PC Length=0.37751 Units=m
New Line.LINE175_1403 Bus1=175_1379 Bus2=175_1404 phases=3 Linecode=35_SAC_PC Length=0.10108 Units=m
New Line.LINE175_1404 Bus1=175_1380 Bus2=175_1405 phases=3 Linecode=35_SAC_PC Length=5.2961 Units=m
New Line.LINE175_1405 Bus1=175_1381 Bus2=175_1406 phases=3 Linecode=35_SAC_PC Length=0.30947 Units=m
New Line.LINE175_1406 Bus1=175_1382 Bus2=175_1407 phases=3 Linecode=3c_95_SAC_XC Length=0.61269 Units=m
New Line.LINE175_1407 Bus1=175_1383 Bus2=175_1408 phases=3 Linecode=35_SAC_PC Length=1.9053 Units=m
New Line.LINE175_1408 Bus1=175_1384 Bus2=175_1409 phases=3 Linecode=3c_95_SAC_XC Length=0.36662 Units=m
New Line.LINE175_1409 Bus1=175_1384 Bus2=175_1410 phases=3 Linecode=3c_95_SAC_XC Length=0.90833 Units=m
New Line.LINE175_1410 Bus1=175_1385 Bus2=175_1411 phases=3 Linecode=35_SAC_PC Length=0.22198 Units=m
New Line.LINE175_1411 Bus1=175_1386 Bus2=175_1412 phases=3 Linecode=35_SAC_PC Length=0.3042 Units=m
New Line.LINE175_1412 Bus1=175_1387 Bus2=175_1413 phases=3 Linecode=4_PC Length=0.12567 Units=m
New Line.LINE175_1413 Bus1=175_1388 Bus2=175_1414 phases=3 Linecode=35_SAC_PC Length=0.23838 Units=m
New Line.LINE175_1414 Bus1=175_1388 Bus2=175_1415 phases=3 Linecode=35_SAC_PC Length=0.18406 Units=m
New Line.LINE175_1415 Bus1=175_1388 Bus2=175_1416 phases=3 Linecode=3c_185_SAC_XC Length=0.48423 Units=m
New Line.LINE175_1416 Bus1=175_1389 Bus2=175_1417 phases=3 Linecode=4_XSC Length=0.42716 Units=m
New Line.LINE175_1417 Bus1=175_1390 Bus2=175_1418 phases=3 Linecode=35_SAC_XSC Length=0.17228 Units=m
New Line.LINE175_1418 Bus1=175_1391 Bus2=175_1419 phases=3 Linecode=2c_.04 Length=1.2846 Units=m
New Line.LINE175_1419 Bus1=175_1392 Bus2=175_1420 phases=3 Linecode=2c_.04 Length=0.26034 Units=m
New Line.LINE175_1420 Bus1=175_1393 Bus2=175_1421 phases=3 Linecode=2c_.04 Length=0.23242 Units=m
New Line.LINE175_1421 Bus1=175_1394 Bus2=175_1422 phases=3 Linecode=2c_.04 Length=7.558 Units=m
New Line.LINE175_1422 Bus1=175_1395 Bus2=175_1423 phases=3 Linecode=.04_LTC Length=0.26388 Units=m
New Line.LINE175_1423 Bus1=175_1396 Bus2=175_1424 phases=3 Linecode=.04_LTC Length=0.19334 Units=m
New Line.LINE175_1424 Bus1=175_1398 Bus2=175_1425 phases=3 Linecode=2c_.04 Length=2.5508 Units=m
New Line.LINE175_1425 Bus1=175_1399 Bus2=175_1426 phases=3 Linecode=3c_95_SAC_XC Length=1.5804 Units=m
New Line.LINE175_1426 Bus1=175_1400 Bus2=175_1427 phases=3 Linecode=3c_95_SAC_XC Length=6.5 Units=m
New Line.LINE175_1427 Bus1=175_1401 Bus2=175_1428 phases=3 Linecode=3c_95_SAC_XC Length=2.9227 Units=m
New Line.LINE175_1428 Bus1=175_1401 Bus2=175_1429 phases=3 Linecode=35_SAC_PC Length=0.2305 Units=m
New Line.LINE175_1429 Bus1=175_1402 Bus2=175_1430 phases=3 Linecode=35_SAC_PC Length=0.5218 Units=m
New Line.LINE175_1430 Bus1=175_1403 Bus2=175_1431 phases=3 Linecode=35_SAC_PC Length=0.60115 Units=m
New Line.LINE175_1431 Bus1=175_1404 Bus2=175_1432 phases=3 Linecode=35_SAC_PC Length=0.12554 Units=m
New Line.LINE175_1432 Bus1=175_1406 Bus2=175_1433 phases=3 Linecode=35_SAC_PC Length=0.44292 Units=m
New Line.LINE175_1433 Bus1=175_1407 Bus2=175_1434 phases=3 Linecode=3c_95_SAC_XC Length=0.45583 Units=m
New Line.LINE175_1434 Bus1=175_1408 Bus2=175_1435 phases=3 Linecode=35_SAC_PC Length=0.262 Units=m
New Line.LINE175_1435 Bus1=175_1409 Bus2=175_1436 phases=3 Linecode=3c_95_SAC_XC Length=0.2435 Units=m
New Line.LINE175_1436 Bus1=175_1410 Bus2=175_1437 phases=3 Linecode=3c_95_SAC_XC Length=0.64669 Units=m
New Line.LINE175_1437 Bus1=175_1411 Bus2=175_1438 phases=3 Linecode=35_SAC_PC Length=0.18461 Units=m
New Line.LINE175_1438 Bus1=175_1412 Bus2=175_1439 phases=3 Linecode=35_SAC_PC Length=0.57375 Units=m
New Line.LINE175_1439 Bus1=175_1413 Bus2=175_1440 phases=3 Linecode=4_PC Length=0.10521 Units=m
New Line.LINE175_1440 Bus1=175_1414 Bus2=175_1441 phases=3 Linecode=35_SAC_PC Length=0.1693 Units=m
New Line.LINE175_1441 Bus1=175_1415 Bus2=175_1442 phases=3 Linecode=35_SAC_PC Length=0.254 Units=m
New Line.LINE175_1442 Bus1=175_1416 Bus2=175_1443 phases=3 Linecode=3c_185_SAC_XC Length=4.1888 Units=m
New Line.LINE175_1443 Bus1=175_1417 Bus2=175_1444 phases=3 Linecode=4_XSC Length=0.4272 Units=m
New Line.LINE175_1444 Bus1=175_1418 Bus2=175_1445 phases=3 Linecode=35_SAC_XSC Length=0.54743 Units=m
New Line.LINE175_1445 Bus1=175_1419 Bus2=175_1446 phases=3 Linecode=2c_.04 Length=0.38675 Units=m
New Line.LINE175_1446 Bus1=175_1420 Bus2=175_1447 phases=3 Linecode=2c_.04 Length=0.18508 Units=m
New Line.LINE175_1447 Bus1=175_1421 Bus2=175_1448 phases=3 Linecode=2c_.04 Length=0.22132 Units=m
New Line.LINE175_1448 Bus1=175_1422 Bus2=175_1449 phases=3 Linecode=2c_.04 Length=2.4892 Units=m
New Line.LINE175_1449 Bus1=175_1423 Bus2=175_1450 phases=3 Linecode=.04_LTC Length=3.4203 Units=m
New Line.LINE175_1450 Bus1=175_1423 Bus2=175_1451 phases=3 Linecode=.04_LTC Length=0.19696 Units=m
New Line.LINE175_1451 Bus1=175_1424 Bus2=175_1452 phases=3 Linecode=.04_LTC Length=0.14534 Units=m
New Line.LINE175_1452 Bus1=175_1426 Bus2=175_1453 phases=3 Linecode=3c_95_SAC_XC Length=1.4863 Units=m
New Line.LINE175_1453 Bus1=175_1427 Bus2=175_1454 phases=3 Linecode=3c_95_SAC_XC Length=1.6603 Units=m
New Line.LINE175_1454 Bus1=175_1429 Bus2=175_1455 phases=3 Linecode=35_SAC_PC Length=0.32475 Units=m
New Line.LINE175_1455 Bus1=175_1430 Bus2=175_1456 phases=3 Linecode=35_SAC_PC Length=3.2762 Units=m
New Line.LINE175_1456 Bus1=175_1431 Bus2=175_1457 phases=3 Linecode=35_SAC_PC Length=0.18646 Units=m
New Line.LINE175_1457 Bus1=175_1432 Bus2=175_1458 phases=3 Linecode=35_SAC_PC Length=0.20471 Units=m
New Line.LINE175_1458 Bus1=175_1433 Bus2=175_1459 phases=3 Linecode=35_SAC_PC Length=6.0455 Units=m
New Line.LINE175_1459 Bus1=175_1434 Bus2=175_1460 phases=3 Linecode=3c_95_SAC_XC Length=0.41468 Units=m
New Line.LINE175_1460 Bus1=175_1435 Bus2=175_1461 phases=3 Linecode=35_SAC_PC Length=0.27802 Units=m
New Line.LINE175_1461 Bus1=175_1436 Bus2=175_1462 phases=3 Linecode=3c_95_SAC_XC Length=0.30936 Units=m
New Line.LINE175_1462 Bus1=175_1437 Bus2=175_1463 phases=3 Linecode=3c_95_SAC_XC Length=0.73808 Units=m
New Line.LINE175_1463 Bus1=175_1438 Bus2=175_1464 phases=3 Linecode=35_SAC_PC Length=0.12791 Units=m
New Line.LINE175_1464 Bus1=175_1439 Bus2=175_1465 phases=3 Linecode=35_SAC_PC Length=0.80639 Units=m
New Line.LINE175_1465 Bus1=175_1440 Bus2=175_1466 phases=3 Linecode=4_PC Length=0.17939 Units=m
New Line.LINE175_1466 Bus1=175_1441 Bus2=175_1467 phases=3 Linecode=35_SAC_PC Length=0.11402 Units=m
New Line.LINE175_1467 Bus1=175_1442 Bus2=175_1468 phases=3 Linecode=35_SAC_PC Length=0.36299 Units=m
New Line.LINE175_1468 Bus1=175_1443 Bus2=175_1469 phases=3 Linecode=3c_185_SAC_XC Length=2.5359 Units=m
New Line.LINE175_1469 Bus1=175_1444 Bus2=175_1470 phases=3 Linecode=4_XSC Length=0.4272 Units=m
New Line.LINE175_1470 Bus1=175_1445 Bus2=175_1471 phases=3 Linecode=35_SAC_XSC Length=5.207 Units=m
New Line.LINE175_1471 Bus1=175_1446 Bus2=175_1472 phases=3 Linecode=2c_.04 Length=0.31202 Units=m
New Line.LINE175_1472 Bus1=175_1447 Bus2=175_1473 phases=3 Linecode=2c_.04 Length=0.30873 Units=m
New Line.LINE175_1473 Bus1=175_1448 Bus2=175_1474 phases=3 Linecode=2c_.04 Length=0.346 Units=m
New Line.LINE175_1474 Bus1=175_1449 Bus2=175_1475 phases=3 Linecode=2c_.04 Length=0.0975 Units=m
New Line.LINE175_1475 Bus1=175_1451 Bus2=175_1476 phases=3 Linecode=.04_LTC Length=0.14517 Units=m
New Line.LINE175_1476 Bus1=175_1452 Bus2=175_1477 phases=3 Linecode=.04_LTC Length=0.16164 Units=m
New Line.LINE175_1477 Bus1=175_1453 Bus2=175_1478 phases=3 Linecode=3c_95_SAC_XC Length=1.1081 Units=m
New Line.LINE175_1478 Bus1=175_1454 Bus2=175_1479 phases=3 Linecode=3c_95_SAC_XC Length=0.29204 Units=m
New Line.LINE175_1479 Bus1=175_1455 Bus2=175_1480 phases=3 Linecode=35_SAC_PC Length=0.40983 Units=m
New Line.LINE175_1480 Bus1=175_1456 Bus2=175_1481 phases=3 Linecode=35_SAC_PC Length=0.27119 Units=m
New Line.LINE175_1481 Bus1=175_1457 Bus2=175_1482 phases=3 Linecode=35_SAC_PC Length=0.1932 Units=m
New Line.LINE175_1482 Bus1=175_1458 Bus2=175_1483 phases=3 Linecode=35_SAC_PC Length=5.9427 Units=m
New Line.LINE175_1483 Bus1=175_1461 Bus2=175_1484 phases=3 Linecode=35_SAC_PC Length=0.36898 Units=m
New Line.LINE175_1484 Bus1=175_1462 Bus2=175_1485 phases=3 Linecode=3c_95_SAC_XC Length=0.20319 Units=m
New Line.LINE175_1485 Bus1=175_1463 Bus2=175_1486 phases=3 Linecode=35_SAC_PC Length=0.36473 Units=m
New Line.LINE175_1486 Bus1=175_1463 Bus2=175_1487 phases=3 Linecode=3c_95_SAC_XC Length=1.1831 Units=m
New Line.LINE175_1487 Bus1=175_1464 Bus2=175_1488 phases=3 Linecode=35_SAC_PC Length=0.13928 Units=m
New Line.LINE175_1488 Bus1=175_1465 Bus2=175_1489 phases=3 Linecode=35_SAC_PC Length=5.5275 Units=m
New Line.LINE175_1489 Bus1=175_1466 Bus2=175_1490 phases=3 Linecode=4_PC Length=0.16202 Units=m
New Line.LINE175_1490 Bus1=175_1467 Bus2=175_1491 phases=3 Linecode=35_SAC_PC Length=0.15282 Units=m
New Line.LINE175_1491 Bus1=175_1468 Bus2=175_1492 phases=3 Linecode=35_SAC_PC Length=0.77576 Units=m
New Line.LINE175_1492 Bus1=175_1469 Bus2=175_1493 phases=3 Linecode=35_SAC_PC Length=0.19799 Units=m
New Line.LINE175_1493 Bus1=175_1469 Bus2=175_1494 phases=3 Linecode=3c_185_SAC_XC Length=4.3065 Units=m
New Line.LINE175_1494 Bus1=175_1472 Bus2=175_1495 phases=3 Linecode=2c_.04 Length=1.1212 Units=m
New Line.LINE175_1495 Bus1=175_1473 Bus2=175_1496 phases=3 Linecode=2c_.04 Length=0.83857 Units=m
New Line.LINE175_1496 Bus1=175_1474 Bus2=175_1497 phases=3 Linecode=2c_.04 Length=1.0216 Units=m
New Line.LINE175_1497 Bus1=175_1475 Bus2=175_1498 phases=3 Linecode=2c_.04 Length=0.14828 Units=m
New Line.LINE175_1498 Bus1=175_1476 Bus2=175_1499 phases=3 Linecode=.04_LTC Length=0.14376 Units=m
New Line.LINE175_1499 Bus1=175_1477 Bus2=175_1500 phases=3 Linecode=.04_LTC Length=0.11846 Units=m
New Line.LINE175_1500 Bus1=175_1478 Bus2=175_1501 phases=3 Linecode=3c_95_SAC_XC Length=1.7261 Units=m
New Line.LINE175_1501 Bus1=175_1480 Bus2=175_1502 phases=3 Linecode=35_SAC_PC Length=0.84697 Units=m
New Line.LINE175_1502 Bus1=175_1481 Bus2=175_1503 phases=3 Linecode=35_SAC_PC Length=0.215 Units=m
New Line.LINE175_1503 Bus1=175_1482 Bus2=175_1504 phases=3 Linecode=35_SAC_PC Length=0.216 Units=m
New Line.LINE175_1504 Bus1=175_1484 Bus2=175_1505 phases=3 Linecode=35_SAC_PC Length=6.3746 Units=m
New Line.LINE175_1505 Bus1=175_1485 Bus2=175_1506 phases=3 Linecode=3c_95_SAC_XC Length=0.99199 Units=m
New Line.LINE175_1506 Bus1=175_1486 Bus2=175_1507 phases=3 Linecode=35_SAC_PC Length=0.15526 Units=m
New Line.LINE175_1507 Bus1=175_1487 Bus2=175_1508 phases=3 Linecode=3c_95_SAC_XC Length=0.9379 Units=m
New Line.LINE175_1508 Bus1=175_1488 Bus2=175_1509 phases=3 Linecode=35_SAC_PC Length=0.28622 Units=m
New Line.LINE175_1509 Bus1=175_1489 Bus2=175_1510 phases=3 Linecode=35_SAC_PC Length=0.20026 Units=m
New Line.LINE175_1510 Bus1=175_1490 Bus2=175_1511 phases=3 Linecode=4_PC Length=0.18453 Units=m
New Line.LINE175_1511 Bus1=175_1491 Bus2=175_1512 phases=3 Linecode=35_SAC_PC Length=0.33517 Units=m
New Line.LINE175_1512 Bus1=175_1492 Bus2=175_1513 phases=3 Linecode=35_SAC_PC Length=5.4895 Units=m
New Line.LINE175_1513 Bus1=175_1493 Bus2=175_1514 phases=3 Linecode=35_SAC_PC Length=0.29132 Units=m
New Line.LINE175_1514 Bus1=175_1494 Bus2=175_1515 phases=3 Linecode=35_SAC_PC Length=0.14325 Units=m
New Line.LINE175_1515 Bus1=175_1494 Bus2=175_1516 phases=3 Linecode=3c_185_SAC_XC Length=4.2019 Units=m
New Line.LINE175_1516 Bus1=175_1495 Bus2=175_1517 phases=3 Linecode=.04_XSC Length=3.8532 Units=m
New Line.LINE175_1517 Bus1=175_1495 Bus2=175_1518 phases=3 Linecode=2c_.04 Length=1.86 Units=m
New Line.LINE175_1518 Bus1=175_1496 Bus2=175_1519 phases=3 Linecode=2c_.04 Length=9.2423 Units=m
New Line.LINE175_1519 Bus1=175_1497 Bus2=175_1520 phases=3 Linecode=2c_.04 Length=6.7205 Units=m
New Line.LINE175_1520 Bus1=175_1498 Bus2=175_1521 phases=3 Linecode=2c_.04 Length=0.076654 Units=m
New Line.LINE175_1521 Bus1=175_1499 Bus2=175_1522 phases=3 Linecode=.04_LTC Length=0.17021 Units=m
New Line.LINE175_1522 Bus1=175_1500 Bus2=175_1523 phases=3 Linecode=.04_LTC Length=0.146 Units=m
New Line.LINE175_1523 Bus1=175_1501 Bus2=175_1524 phases=3 Linecode=35_SAC_PC Length=0.47945 Units=m
New Line.LINE175_1524 Bus1=175_1501 Bus2=175_1525 phases=3 Linecode=3c_95_SAC_XC Length=1.7827 Units=m
New Line.LINE175_1525 Bus1=175_1502 Bus2=175_1526 phases=3 Linecode=35_SAC_PC Length=0.13185 Units=m
New Line.LINE175_1526 Bus1=175_1503 Bus2=175_1527 phases=3 Linecode=35_SAC_PC Length=0.24672 Units=m
New Line.LINE175_1527 Bus1=175_1504 Bus2=175_1528 phases=3 Linecode=35_SAC_PC Length=0.70844 Units=m
New Line.LINE175_1528 Bus1=175_1506 Bus2=175_1529 phases=3 Linecode=3c_95_SAC_XC Length=0.80871 Units=m
New Line.LINE175_1529 Bus1=175_1507 Bus2=175_1530 phases=3 Linecode=35_SAC_PC Length=0.1316 Units=m
New Line.LINE175_1530 Bus1=175_1508 Bus2=175_1531 phases=3 Linecode=3c_95_SAC_XC Length=0.79368 Units=m
New Line.LINE175_1531 Bus1=175_1509 Bus2=175_1532 phases=3 Linecode=35_SAC_PC Length=3.2698 Units=m
New Line.LINE175_1532 Bus1=175_1510 Bus2=175_1533 phases=3 Linecode=35_SAC_PC Length=0.22233 Units=m
New Line.LINE175_1533 Bus1=175_1511 Bus2=175_1534 phases=3 Linecode=4_PC Length=0.32039 Units=m
New Line.LINE175_1534 Bus1=175_1512 Bus2=175_1535 phases=3 Linecode=35_SAC_PC Length=0.25588 Units=m
New Line.LINE175_1535 Bus1=175_1513 Bus2=175_1536 phases=3 Linecode=35_SAC_PC Length=0.56895 Units=m
New Line.LINE175_1536 Bus1=175_1514 Bus2=175_1537 phases=3 Linecode=35_SAC_PC Length=0.71397 Units=m
New Line.LINE175_1537 Bus1=175_1515 Bus2=175_1538 phases=3 Linecode=35_SAC_PC Length=0.198 Units=m
New Line.LINE175_1538 Bus1=175_1516 Bus2=175_1539 phases=3 Linecode=35_SAC_PC Length=0.11552 Units=m
New Line.LINE175_1539 Bus1=175_1516 Bus2=175_1540 phases=3 Linecode=3c_185_SAC_XC Length=2.6075 Units=m
New Line.LINE175_1540 Bus1=175_1518 Bus2=175_1541 phases=3 Linecode=2c_.04 Length=0.35535 Units=m
New Line.LINE175_1541 Bus1=175_1519 Bus2=175_1542 phases=3 Linecode=2c_.04 Length=0.37583 Units=m
New Line.LINE175_1542 Bus1=175_1521 Bus2=175_1543 phases=3 Linecode=2c_.04 Length=0.077885 Units=m
New Line.LINE175_1543 Bus1=175_1522 Bus2=175_1544 phases=3 Linecode=.04_LTC Length=0.18123 Units=m
New Line.LINE175_1544 Bus1=175_1523 Bus2=175_1545 phases=3 Linecode=.04_LTC Length=0.13454 Units=m
New Line.LINE175_1545 Bus1=175_1524 Bus2=175_1546 phases=3 Linecode=35_SAC_PC Length=0.24781 Units=m
New Line.LINE175_1546 Bus1=175_1525 Bus2=175_1547 phases=3 Linecode=3c_95_SAC_XC Length=1.3738 Units=m
New Line.LINE175_1547 Bus1=175_1526 Bus2=175_1548 phases=3 Linecode=35_SAC_PC Length=0.20394 Units=m
New Line.LINE175_1548 Bus1=175_1527 Bus2=175_1549 phases=3 Linecode=35_SAC_PC Length=0.36766 Units=m
New Line.LINE175_1549 Bus1=175_1528 Bus2=175_1550 phases=3 Linecode=35_SAC_PC Length=2.8353 Units=m
New Line.LINE175_1550 Bus1=175_1529 Bus2=175_1551 phases=3 Linecode=3c_95_SAC_XC Length=1.2912 Units=m
New Line.LINE175_1551 Bus1=175_1530 Bus2=175_1552 phases=3 Linecode=35_SAC_PC Length=0.17149 Units=m
New Line.LINE175_1552 Bus1=175_1531 Bus2=175_1553 phases=3 Linecode=3c_95_SAC_XC Length=0.91311 Units=m
New Line.LINE175_1553 Bus1=175_1533 Bus2=175_1554 phases=3 Linecode=35_SAC_PC Length=0.27206 Units=m
New Line.LINE175_1554 Bus1=175_1535 Bus2=175_1555 phases=3 Linecode=35_SAC_PC Length=0.36904 Units=m
New Line.LINE175_1555 Bus1=175_1536 Bus2=175_1556 phases=3 Linecode=35_SAC_PC Length=0.19451 Units=m
New Line.LINE175_1556 Bus1=175_1537 Bus2=175_1557 phases=3 Linecode=35_SAC_PC Length=0.21015 Units=m
New Line.LINE175_1557 Bus1=175_1538 Bus2=175_1558 phases=3 Linecode=35_SAC_PC Length=0.42098 Units=m
New Line.LINE175_1558 Bus1=175_1539 Bus2=175_1559 phases=3 Linecode=35_SAC_PC Length=0.15932 Units=m
New Line.LINE175_1559 Bus1=175_1540 Bus2=175_1560 phases=3 Linecode=3c_185_SAC_XC Length=0.3982 Units=m
New Line.LINE175_1560 Bus1=175_1540 Bus2=175_1561 phases=3 Linecode=3c_185_SAC_XC Length=0.85854 Units=m
New Line.LINE175_1561 Bus1=175_1541 Bus2=175_1562 phases=3 Linecode=2c_.04 Length=0.306 Units=m
New Line.LINE175_1562 Bus1=175_1542 Bus2=175_1563 phases=3 Linecode=2c_.04 Length=0.38091 Units=m
New Line.LINE175_1563 Bus1=175_1543 Bus2=175_1564 phases=3 Linecode=2c_.04 Length=0.089022 Units=m
New Line.LINE175_1564 Bus1=175_1544 Bus2=175_1565 phases=3 Linecode=.04_LTC Length=0.15512 Units=m
New Line.LINE175_1565 Bus1=175_1545 Bus2=175_1566 phases=3 Linecode=.04_LTC Length=0.2875 Units=m
New Line.LINE175_1566 Bus1=175_1546 Bus2=175_1567 phases=3 Linecode=35_SAC_PC Length=0.2772 Units=m
New Line.LINE175_1567 Bus1=175_1547 Bus2=175_1568 phases=3 Linecode=3c_95_SAC_XC Length=1.2523 Units=m
New Line.LINE175_1568 Bus1=175_1548 Bus2=175_1569 phases=3 Linecode=35_SAC_PC Length=0.80411 Units=m
New Line.LINE175_1569 Bus1=175_1549 Bus2=175_1570 phases=3 Linecode=35_SAC_PC Length=0.44741 Units=m
New Line.LINE175_1570 Bus1=175_1550 Bus2=175_1571 phases=3 Linecode=35_SAC_PC Length=5.4189 Units=m
New Line.LINE175_1571 Bus1=175_1551 Bus2=175_1572 phases=3 Linecode=3c_95_SAC_XC Length=4.1074 Units=m
New Line.LINE175_1572 Bus1=175_1552 Bus2=175_1573 phases=3 Linecode=35_SAC_PC Length=0.1861 Units=m
New Line.LINE175_1573 Bus1=175_1553 Bus2=175_1574 phases=3 Linecode=3c_95_SAC_XC Length=0.84635 Units=m
New Line.LINE175_1574 Bus1=175_1554 Bus2=175_1575 phases=3 Linecode=35_SAC_PC Length=3.8181 Units=m
New Line.LINE175_1575 Bus1=175_1555 Bus2=175_1576 phases=3 Linecode=35_SAC_PC Length=4.0417 Units=m
New Line.LINE175_1576 Bus1=175_1556 Bus2=175_1577 phases=3 Linecode=35_SAC_PC Length=0.1617 Units=m
New Line.LINE175_1577 Bus1=175_1557 Bus2=175_1578 phases=3 Linecode=35_SAC_PC Length=0.32165 Units=m
New Line.LINE175_1578 Bus1=175_1558 Bus2=175_1579 phases=3 Linecode=35_SAC_PC Length=0.16082 Units=m
New Line.LINE175_1579 Bus1=175_1559 Bus2=175_1580 phases=3 Linecode=35_SAC_PC Length=0.2348 Units=m
New Line.LINE175_1580 Bus1=175_1560 Bus2=175_1581 phases=3 Linecode=3c_185_SAC_XC Length=0.21892 Units=m
New Line.LINE175_1581 Bus1=175_1561 Bus2=175_1582 phases=3 Linecode=35_SAC_PC Length=0.18378 Units=m
New Line.LINE175_1582 Bus1=175_1561 Bus2=175_1583 phases=3 Linecode=3c_185_SAC_XC Length=8.5369 Units=m
New Line.LINE175_1583 Bus1=175_1562 Bus2=175_1584 phases=3 Linecode=2c_.04 Length=0.29427 Units=m
New Line.LINE175_1584 Bus1=175_1563 Bus2=175_1585 phases=3 Linecode=2c_.04 Length=0.51912 Units=m
New Line.LINE175_1585 Bus1=175_1564 Bus2=175_1586 phases=3 Linecode=2c_.04 Length=0.10001 Units=m
New Line.LINE175_1586 Bus1=175_1565 Bus2=175_1587 phases=3 Linecode=.04_LTC Length=0.1767 Units=m
New Line.LINE175_1587 Bus1=175_1566 Bus2=175_1588 phases=3 Linecode=.04_LTC Length=8.2025 Units=m
New Line.LINE175_1588 Bus1=175_1567 Bus2=175_1589 phases=3 Linecode=35_SAC_PC Length=0.22287 Units=m
New Line.LINE175_1589 Bus1=175_1568 Bus2=175_1590 phases=3 Linecode=35_SAC_PC Length=0.24319 Units=m
New Line.LINE175_1590 Bus1=175_1568 Bus2=175_1591 phases=3 Linecode=3c_95_SAC_XC Length=1.7056 Units=m
New Line.LINE175_1591 Bus1=175_1569 Bus2=175_1592 phases=3 Linecode=35_SAC_PC Length=2.0687 Units=m
New Line.LINE175_1592 Bus1=175_1570 Bus2=175_1593 phases=3 Linecode=35_SAC_PC Length=3.3952 Units=m
New Line.LINE175_1593 Bus1=175_1571 Bus2=175_1594 phases=3 Linecode=35_SAC_PC Length=0.35546 Units=m
New Line.LINE175_1594 Bus1=175_1572 Bus2=175_1595 phases=3 Linecode=3c_95_SAC_XC Length=0.4202 Units=m
New Line.LINE175_1595 Bus1=175_1573 Bus2=175_1596 phases=3 Linecode=35_SAC_PC Length=0.22227 Units=m
New Line.LINE175_1596 Bus1=175_1574 Bus2=175_1597 phases=3 Linecode=35_SAC_PC Length=0.34246 Units=m
New Line.LINE175_1597 Bus1=175_1574 Bus2=175_1598 phases=3 Linecode=35_SAC_PC Length=0.29685 Units=m
New Line.LINE175_1598 Bus1=175_1574 Bus2=175_1599 phases=3 Linecode=3c_95_SAC_XC Length=3.0623 Units=m
New Line.LINE175_1599 Bus1=175_1576 Bus2=175_1600 phases=3 Linecode=35_SAC_PC Length=0.20236 Units=m
New Line.LINE175_1600 Bus1=175_1577 Bus2=175_1601 phases=3 Linecode=35_SAC_PC Length=0.38161 Units=m
New Line.LINE175_1601 Bus1=175_1578 Bus2=175_1602 phases=3 Linecode=35_SAC_PC Length=0.20958 Units=m
New Line.LINE175_1602 Bus1=175_1579 Bus2=175_1603 phases=3 Linecode=35_SAC_PC Length=0.13244 Units=m
New Line.LINE175_1603 Bus1=175_1580 Bus2=175_1604 phases=3 Linecode=35_SAC_PC Length=0.35876 Units=m
New Line.LINE175_1604 Bus1=175_1581 Bus2=175_1605 phases=3 Linecode=3c_185_SAC_XC Length=0.17912 Units=m
New Line.LINE175_1605 Bus1=175_1582 Bus2=175_1606 phases=3 Linecode=35_SAC_PC Length=0.30716 Units=m
New Line.LINE175_1606 Bus1=175_1583 Bus2=175_1607 phases=3 Linecode=25_SAC_XC Length=4.8568 Units=m
New Line.LINE175_1607 Bus1=175_1583 Bus2=175_1608 phases=3 Linecode=3c_185_SAC_XC Length=3.3293 Units=m
New Line.LINE175_1608 Bus1=175_1584 Bus2=175_1609 phases=3 Linecode=2c_.04 Length=4.159 Units=m
New Line.LINE175_1609 Bus1=175_1585 Bus2=175_1610 phases=3 Linecode=2c_.04 Length=0.60346 Units=m
New Line.LINE175_1610 Bus1=175_1586 Bus2=175_1611 phases=3 Linecode=2c_.04 Length=0.089022 Units=m
New Line.LINE175_1611 Bus1=175_1587 Bus2=175_1612 phases=3 Linecode=.04_LTC Length=0.1967 Units=m
New Line.LINE175_1612 Bus1=175_1588 Bus2=175_1613 phases=3 Linecode=.04_LTC Length=4.1989 Units=m
New Line.LINE175_1613 Bus1=175_1589 Bus2=175_1614 phases=3 Linecode=35_SAC_PC Length=0.20612 Units=m
New Line.LINE175_1614 Bus1=175_1590 Bus2=175_1615 phases=3 Linecode=35_SAC_PC Length=0.22408 Units=m
New Line.LINE175_1615 Bus1=175_1591 Bus2=175_1616 phases=3 Linecode=3c_95_SAC_XC Length=0.20786 Units=m
New Line.LINE175_1616 Bus1=175_1591 Bus2=175_1617 phases=3 Linecode=3c_95_SAC_XC Length=2.0667 Units=m
New Line.LINE175_1617 Bus1=175_1592 Bus2=175_1618 phases=3 Linecode=35_SAC_PC Length=6.8892 Units=m
New Line.LINE175_1618 Bus1=175_1593 Bus2=175_1619 phases=3 Linecode=35_SAC_PC Length=5.6684 Units=m
New Line.LINE175_1619 Bus1=175_1594 Bus2=175_1620 phases=3 Linecode=35_SAC_PC Length=5.1875 Units=m
New Line.LINE175_1620 Bus1=175_1594 Bus2=175_1621 phases=3 Linecode=35_SAC_PC Length=3.2891 Units=m
New Line.LINE175_1621 Bus1=175_1595 Bus2=175_1622 phases=3 Linecode=3c_95_SAC_XC Length=0.30893 Units=m
New Line.LINE175_1622 Bus1=175_1596 Bus2=175_1623 phases=3 Linecode=35_SAC_PC Length=0.27403 Units=m
New Line.LINE175_1623 Bus1=175_1597 Bus2=175_1624 phases=3 Linecode=35_SAC_PC Length=0.089537 Units=m
New Line.LINE175_1624 Bus1=175_1598 Bus2=175_1625 phases=3 Linecode=35_SAC_PC Length=0.13998 Units=m
New Line.LINE175_1625 Bus1=175_1599 Bus2=175_1626 phases=3 Linecode=3c_95_SAC_XC Length=0.86134 Units=m
New Line.LINE175_1626 Bus1=175_1600 Bus2=175_1627 phases=3 Linecode=35_SAC_PC Length=0.16665 Units=m
New Line.LINE175_1627 Bus1=175_1601 Bus2=175_1628 phases=3 Linecode=35_SAC_PC Length=5.3159 Units=m
New Line.LINE175_1628 Bus1=175_1602 Bus2=175_1629 phases=3 Linecode=35_SAC_PC Length=0.29321 Units=m
New Line.LINE175_1629 Bus1=175_1603 Bus2=175_1630 phases=3 Linecode=35_SAC_PC Length=0.21731 Units=m
New Line.LINE175_1630 Bus1=175_1604 Bus2=175_1631 phases=3 Linecode=35_SAC_PC Length=0.198 Units=m
New Line.LINE175_1631 Bus1=175_1605 Bus2=175_1632 phases=3 Linecode=3c_185_SAC_XC Length=0.18461 Units=m
New Line.LINE175_1632 Bus1=175_1606 Bus2=175_1633 phases=3 Linecode=35_SAC_PC Length=0.26998 Units=m
New Line.LINE175_1633 Bus1=175_1607 Bus2=175_1634 phases=3 Linecode=25_SAC_XC Length=5.278 Units=m
New Line.LINE175_1634 Bus1=175_1608 Bus2=175_1635 phases=3 Linecode=3c_185_SAC_XC Length=0.9156 Units=m
New Line.LINE175_1635 Bus1=175_1609 Bus2=175_1636 phases=3 Linecode=2c_.04 Length=5.9609 Units=m
New Line.LINE175_1636 Bus1=175_1610 Bus2=175_1637 phases=3 Linecode=2c_.04 Length=5.0182 Units=m
New Line.LINE175_1637 Bus1=175_1610 Bus2=175_1638 phases=3 Linecode=2c_.04 Length=0.7297 Units=m
New Line.LINE175_1638 Bus1=175_1611 Bus2=175_1639 phases=3 Linecode=2c_.04 Length=0.12703 Units=m
New Line.LINE175_1639 Bus1=175_1612 Bus2=175_1640 phases=3 Linecode=.04_LTC Length=0.21024 Units=m
New Line.LINE175_1640 Bus1=175_1613 Bus2=175_1641 phases=3 Linecode=.04_LTC Length=0.12121 Units=m
New Line.LINE175_1641 Bus1=175_1614 Bus2=175_1642 phases=3 Linecode=35_SAC_PC Length=9.2462 Units=m
New Line.LINE175_1642 Bus1=175_1615 Bus2=175_1643 phases=3 Linecode=35_SAC_PC Length=0.2482 Units=m
New Line.LINE175_1643 Bus1=175_1616 Bus2=175_1644 phases=3 Linecode=3c_95_SAC_XC Length=0.2038 Units=m
New Line.LINE175_1644 Bus1=175_1617 Bus2=175_1645 phases=3 Linecode=3c_95_SAC_XC Length=1.5707 Units=m
New Line.LINE175_1645 Bus1=175_1618 Bus2=175_1646 phases=3 Linecode=35_SAC_PC Length=0.40426 Units=m
New Line.LINE175_1646 Bus1=175_1619 Bus2=175_1647 phases=3 Linecode=35_SAC_PC Length=0.24185 Units=m
New Line.LINE175_1647 Bus1=175_1622 Bus2=175_1648 phases=3 Linecode=3c_95_SAC_XC Length=0.28685 Units=m
New Line.LINE175_1648 Bus1=175_1623 Bus2=175_1649 phases=3 Linecode=35_SAC_PC Length=6.752 Units=m
New Line.LINE175_1649 Bus1=175_1624 Bus2=175_1650 phases=3 Linecode=35_SAC_PC Length=0.063032 Units=m
New Line.LINE175_1650 Bus1=175_1625 Bus2=175_1651 phases=3 Linecode=35_SAC_PC Length=0.12279 Units=m
New Line.LINE175_1651 Bus1=175_1626 Bus2=175_1652 phases=3 Linecode=3c_95_SAC_XC Length=0.54466 Units=m
New Line.LINE175_1652 Bus1=175_1627 Bus2=175_1653 phases=3 Linecode=35_SAC_PC Length=0.27325 Units=m
New Line.LINE175_1653 Bus1=175_1629 Bus2=175_1654 phases=3 Linecode=35_SAC_PC Length=4.2033 Units=m
New Line.LINE175_1654 Bus1=175_1630 Bus2=175_1655 phases=3 Linecode=35_SAC_PC Length=0.21181 Units=m
New Line.LINE175_1655 Bus1=175_1631 Bus2=175_1656 phases=3 Linecode=35_SAC_PC Length=0.19069 Units=m
New Line.LINE175_1656 Bus1=175_1632 Bus2=175_1657 phases=3 Linecode=3c_185_SAC_XC Length=0.19038 Units=m
New Line.LINE175_1657 Bus1=175_1633 Bus2=175_1658 phases=3 Linecode=35_SAC_PC Length=0.15931 Units=m
New Line.LINE175_1658 Bus1=175_1635 Bus2=175_1659 phases=3 Linecode=3c_185_SAC_XC Length=1.2926 Units=m
New Line.LINE175_1659 Bus1=175_1636 Bus2=175_1660 phases=3 Linecode=2c_.04 Length=0.41616 Units=m
New Line.LINE175_1660 Bus1=175_1638 Bus2=175_1661 phases=3 Linecode=2c_.04 Length=0.50088 Units=m
New Line.LINE175_1661 Bus1=175_1639 Bus2=175_1662 phases=3 Linecode=2c_.04 Length=0.28642 Units=m
New Line.LINE175_1662 Bus1=175_1640 Bus2=175_1663 phases=3 Linecode=.04_LTC Length=0.17049 Units=m
New Line.LINE175_1663 Bus1=175_1641 Bus2=175_1664 phases=3 Linecode=.04_LTC Length=0.12844 Units=m
New Line.LINE175_1664 Bus1=175_1642 Bus2=175_1665 phases=3 Linecode=35_SAC_PC Length=0.20601 Units=m
New Line.LINE175_1665 Bus1=175_1643 Bus2=175_1666 phases=3 Linecode=35_SAC_PC Length=0.22553 Units=m
New Line.LINE175_1666 Bus1=175_1644 Bus2=175_1667 phases=3 Linecode=3c_95_SAC_XC Length=0.26598 Units=m
New Line.LINE175_1667 Bus1=175_1645 Bus2=175_1668 phases=3 Linecode=3c_95_SAC_XC Length=1.6431 Units=m
New Line.LINE175_1668 Bus1=175_1646 Bus2=175_1669 phases=3 Linecode=35_SAC_PC Length=4.6701 Units=m
New Line.LINE175_1669 Bus1=175_1647 Bus2=175_1670 phases=3 Linecode=35_SAC_PC Length=0.16824 Units=m
New Line.LINE175_1670 Bus1=175_1648 Bus2=175_1671 phases=3 Linecode=3c_95_SAC_XC Length=0.46952 Units=m
New Line.LINE175_1671 Bus1=175_1649 Bus2=175_1672 phases=3 Linecode=35_SAC_PC Length=0.31878 Units=m
New Line.LINE175_1672 Bus1=175_1650 Bus2=175_1673 phases=3 Linecode=35_SAC_PC Length=0.068154 Units=m
New Line.LINE175_1673 Bus1=175_1651 Bus2=175_1674 phases=3 Linecode=35_SAC_PC Length=0.10569 Units=m
New Line.LINE175_1674 Bus1=175_1652 Bus2=175_1675 phases=3 Linecode=3c_95_SAC_XC Length=10.1671 Units=m
New Line.LINE175_1675 Bus1=175_1653 Bus2=175_1676 phases=3 Linecode=35_SAC_PC Length=4.2789 Units=m
New Line.LINE175_1676 Bus1=175_1654 Bus2=175_1677 phases=3 Linecode=35_SAC_PC Length=4.53 Units=m
New Line.LINE175_1677 Bus1=175_1655 Bus2=175_1678 phases=3 Linecode=35_SAC_PC Length=4.531 Units=m
New Line.LINE175_1678 Bus1=175_1656 Bus2=175_1679 phases=3 Linecode=35_SAC_PC Length=0.28567 Units=m
New Line.LINE175_1679 Bus1=175_1657 Bus2=175_1680 phases=3 Linecode=3c_185_SAC_XC Length=0.31453 Units=m
New Line.LINE175_1680 Bus1=175_1658 Bus2=175_1681 phases=3 Linecode=35_SAC_PC Length=0.15403 Units=m
New Line.LINE175_1681 Bus1=175_1659 Bus2=175_1682 phases=3 Linecode=3c_185_SAC_XC Length=1.1574 Units=m
New Line.LINE175_1682 Bus1=175_1660 Bus2=175_1683 phases=3 Linecode=2c_.04 Length=0.24742 Units=m
New Line.LINE175_1683 Bus1=175_1661 Bus2=175_1684 phases=3 Linecode=2c_.04 Length=0.20145 Units=m
New Line.LINE175_1684 Bus1=175_1662 Bus2=175_1685 phases=3 Linecode=2c_.04 Length=5.9635 Units=m
New Line.LINE175_1685 Bus1=175_1663 Bus2=175_1686 phases=3 Linecode=.04_LTC Length=0.17352 Units=m
New Line.LINE175_1686 Bus1=175_1664 Bus2=175_1687 phases=3 Linecode=.04_LTC Length=0.14948 Units=m
New Line.LINE175_1687 Bus1=175_1665 Bus2=175_1688 phases=3 Linecode=35_SAC_PC Length=0.20225 Units=m
New Line.LINE175_1688 Bus1=175_1666 Bus2=175_1689 phases=3 Linecode=35_SAC_PC Length=0.45505 Units=m
New Line.LINE175_1689 Bus1=175_1667 Bus2=175_1690 phases=3 Linecode=3c_95_SAC_XC Length=0.19329 Units=m
New Line.LINE175_1690 Bus1=175_1668 Bus2=175_1691 phases=3 Linecode=3c_95_SAC_XC Length=2.0512 Units=m
New Line.LINE175_1691 Bus1=175_1670 Bus2=175_1692 phases=3 Linecode=35_SAC_PC Length=0.23286 Units=m
New Line.LINE175_1692 Bus1=175_1671 Bus2=175_1693 phases=3 Linecode=3c_95_SAC_XC Length=0.40418 Units=m
New Line.LINE175_1693 Bus1=175_1672 Bus2=175_1694 phases=3 Linecode=35_SAC_PC Length=2.5553 Units=m
New Line.LINE175_1694 Bus1=175_1673 Bus2=175_1695 phases=3 Linecode=35_SAC_PC Length=0.08914 Units=m
New Line.LINE175_1695 Bus1=175_1674 Bus2=175_1696 phases=3 Linecode=35_SAC_PC Length=0.116 Units=m
New Line.LINE175_1696 Bus1=175_1675 Bus2=175_1697 phases=3 Linecode=35_SAC_PC Length=0.70675 Units=m
New Line.LINE175_1697 Bus1=175_1675 Bus2=175_1698 phases=3 Linecode=3c_95_SAC_XC Length=2.5004 Units=m
New Line.LINE175_1698 Bus1=175_1678 Bus2=175_1699 phases=3 Linecode=35_SAC_PC Length=4.0505 Units=m
New Line.LINE175_1699 Bus1=175_1679 Bus2=175_1700 phases=3 Linecode=35_SAC_PC Length=4.569 Units=m
New Line.LINE175_1700 Bus1=175_1681 Bus2=175_1701 phases=3 Linecode=35_SAC_PC Length=0.56261 Units=m
New Line.LINE175_1701 Bus1=175_1682 Bus2=175_1702 phases=3 Linecode=3c_185_SAC_XC Length=0.83558 Units=m
New Line.LINE175_1702 Bus1=175_1683 Bus2=175_1703 phases=3 Linecode=2c_.04 Length=0.21038 Units=m
New Line.LINE175_1703 Bus1=175_1684 Bus2=175_1704 phases=3 Linecode=2c_.04 Length=0.346 Units=m
New Line.LINE175_1704 Bus1=175_1686 Bus2=175_1705 phases=3 Linecode=.04_LTC Length=0.16928 Units=m
New Line.LINE175_1705 Bus1=175_1687 Bus2=175_1706 phases=3 Linecode=.04_LTC Length=0.16 Units=m
New Line.LINE175_1706 Bus1=175_1688 Bus2=175_1707 phases=3 Linecode=35_SAC_PC Length=0.21745 Units=m
New Line.LINE175_1707 Bus1=175_1689 Bus2=175_1708 phases=3 Linecode=35_SAC_PC Length=2.4878 Units=m
New Line.LINE175_1708 Bus1=175_1691 Bus2=175_1709 phases=3 Linecode=3c_95_SAC_XC Length=1.2768 Units=m
New Line.LINE175_1709 Bus1=175_1692 Bus2=175_1710 phases=3 Linecode=35_SAC_PC Length=0.19968 Units=m
New Line.LINE175_1710 Bus1=175_1693 Bus2=175_1711 phases=3 Linecode=25_SAC_XC Length=5.2142 Units=m
New Line.LINE175_1711 Bus1=175_1693 Bus2=175_1712 phases=3 Linecode=3c_95_SAC_XC Length=0.81039 Units=m
New Line.LINE175_1712 Bus1=175_1694 Bus2=175_1713 phases=3 Linecode=35_SAC_PC Length=2.7414 Units=m
New Line.LINE175_1713 Bus1=175_1695 Bus2=175_1714 phases=3 Linecode=35_SAC_PC Length=0.14988 Units=m
New Line.LINE175_1714 Bus1=175_1696 Bus2=175_1715 phases=3 Linecode=35_SAC_PC Length=0.1506 Units=m
New Line.LINE175_1715 Bus1=175_1697 Bus2=175_1716 phases=3 Linecode=35_SAC_PC Length=0.99848 Units=m
New Line.LINE175_1716 Bus1=175_1698 Bus2=175_1717 phases=3 Linecode=35_SAC_PC Length=0.17514 Units=m
New Line.LINE175_1717 Bus1=175_1698 Bus2=175_1718 phases=3 Linecode=35_SAC_PC Length=0.20348 Units=m
New Line.LINE175_1718 Bus1=175_1698 Bus2=175_1719 phases=3 Linecode=3c_95_SAC_XC Length=0.7664 Units=m
New Line.LINE175_1719 Bus1=175_1700 Bus2=175_1720 phases=3 Linecode=35_SAC_PC Length=4.6646 Units=m
New Line.LINE175_1720 Bus1=175_1701 Bus2=175_1721 phases=3 Linecode=35_SAC_PC Length=4.0959 Units=m
New Line.LINE175_1721 Bus1=175_1702 Bus2=175_1722 phases=3 Linecode=25_SAC_XC Length=2.5558 Units=m
New Line.LINE175_1722 Bus1=175_1702 Bus2=175_1723 phases=3 Linecode=3c_185_SAC_XC Length=0.83657 Units=m
New Line.LINE175_1723 Bus1=175_1703 Bus2=175_1724 phases=3 Linecode=2c_.04 Length=0.30297 Units=m
New Line.LINE175_1724 Bus1=175_1704 Bus2=175_1725 phases=3 Linecode=2c_.04 Length=0.5038 Units=m
New Line.LINE175_1725 Bus1=175_1705 Bus2=175_1726 phases=3 Linecode=.04_LTC Length=0.2002 Units=m
New Line.LINE175_1726 Bus1=175_1706 Bus2=175_1727 phases=3 Linecode=.04_LTC Length=0.12747 Units=m
New Line.LINE175_1727 Bus1=175_1707 Bus2=175_1728 phases=3 Linecode=35_SAC_PC Length=0.377 Units=m
New Line.LINE175_1728 Bus1=175_1708 Bus2=175_1729 phases=3 Linecode=35_SAC_PC Length=0.44354 Units=m
New Line.LINE175_1729 Bus1=175_1709 Bus2=175_1730 phases=3 Linecode=3c_95_SAC_XC Length=1.6662 Units=m
New Line.LINE175_1730 Bus1=175_1710 Bus2=175_1731 phases=3 Linecode=35_SAC_PC Length=0.32526 Units=m
New Line.LINE175_1731 Bus1=175_1711 Bus2=175_1732 phases=3 Linecode=25_SAC_XC Length=0.1636 Units=m
New Line.LINE175_1732 Bus1=175_1712 Bus2=175_1733 phases=3 Linecode=3c_95_SAC_XC Length=0.32982 Units=m
New Line.LINE175_1733 Bus1=175_1713 Bus2=175_1734 phases=3 Linecode=35_SAC_PC Length=2.9945 Units=m
New Line.LINE175_1734 Bus1=175_1714 Bus2=175_1735 phases=3 Linecode=35_SAC_PC Length=0.18664 Units=m
New Line.LINE175_1735 Bus1=175_1715 Bus2=175_1736 phases=3 Linecode=35_SAC_PC Length=0.23769 Units=m
New Line.LINE175_1736 Bus1=175_1716 Bus2=175_1737 phases=3 Linecode=35_SAC_PC Length=0.41003 Units=m
New Line.LINE175_1737 Bus1=175_1717 Bus2=175_1738 phases=3 Linecode=35_SAC_PC Length=0.093536 Units=m
New Line.LINE175_1738 Bus1=175_1718 Bus2=175_1739 phases=3 Linecode=35_SAC_PC Length=0.24373 Units=m
New Line.LINE175_1739 Bus1=175_1719 Bus2=175_1740 phases=3 Linecode=3c_95_SAC_XC Length=0.18102 Units=m
New Line.LINE175_1740 Bus1=175_1719 Bus2=175_1741 phases=3 Linecode=3c_95_SAC_XC Length=8.2193 Units=m
New Line.LINE175_1741 Bus1=175_1721 Bus2=175_1742 phases=3 Linecode=35_SAC_PC Length=4.4525 Units=m
New Line.LINE175_1742 Bus1=175_1722 Bus2=175_1743 phases=3 Linecode=25_SAC_XC Length=6.0908 Units=m
New Line.LINE175_1743 Bus1=175_1723 Bus2=175_1744 phases=3 Linecode=3c_185_SAC_XC Length=1.399 Units=m
New Line.LINE175_1744 Bus1=175_1724 Bus2=175_1745 phases=3 Linecode=2c_.04 Length=0.57685 Units=m
New Line.LINE175_1745 Bus1=175_1725 Bus2=175_1746 phases=3 Linecode=2c_.04 Length=0.6673 Units=m
New Line.LINE175_1746 Bus1=175_1726 Bus2=175_1747 phases=3 Linecode=.04_LTC Length=0.09392 Units=m
New Line.LINE175_1747 Bus1=175_1727 Bus2=175_1748 phases=3 Linecode=.04_LTC Length=0.96098 Units=m
New Line.LINE175_1748 Bus1=175_1728 Bus2=175_1749 phases=3 Linecode=35_SAC_PC Length=0.26737 Units=m
New Line.LINE175_1749 Bus1=175_1729 Bus2=175_1750 phases=3 Linecode=35_SAC_PC Length=0.24694 Units=m
New Line.LINE175_1750 Bus1=175_1730 Bus2=175_1751 phases=3 Linecode=35_SAC_PC Length=0.4035 Units=m
New Line.LINE175_1751 Bus1=175_1730 Bus2=175_1752 phases=3 Linecode=3c_95_SAC_XC Length=1.363 Units=m
New Line.LINE175_1752 Bus1=175_1731 Bus2=175_1753 phases=3 Linecode=35_SAC_PC Length=0.20989 Units=m
New Line.LINE175_1753 Bus1=175_1732 Bus2=175_1754 phases=3 Linecode=25_SAC_XC Length=0.26792 Units=m
New Line.LINE175_1754 Bus1=175_1734 Bus2=175_1755 phases=3 Linecode=35_SAC_PC Length=2.8361 Units=m
New Line.LINE175_1755 Bus1=175_1735 Bus2=175_1756 phases=3 Linecode=35_SAC_PC Length=0.1854 Units=m
New Line.LINE175_1756 Bus1=175_1736 Bus2=175_1757 phases=3 Linecode=35_SAC_PC Length=0.17113 Units=m
New Line.LINE175_1757 Bus1=175_1737 Bus2=175_1758 phases=3 Linecode=35_SAC_PC Length=0.41758 Units=m
New Line.LINE175_1758 Bus1=175_1738 Bus2=175_1759 phases=3 Linecode=35_SAC_PC Length=0.10409 Units=m
New Line.LINE175_1759 Bus1=175_1739 Bus2=175_1760 phases=3 Linecode=35_SAC_PC Length=0.1781 Units=m
New Line.LINE175_1760 Bus1=175_1740 Bus2=175_1761 phases=3 Linecode=3c_95_SAC_XC Length=0.10348 Units=m
New Line.LINE175_1761 Bus1=175_1741 Bus2=175_1762 phases=3 Linecode=35_SAC_PC Length=0.30644 Units=m
New Line.LINE175_1762 Bus1=175_1741 Bus2=175_1763 phases=3 Linecode=3c_95_SAC_XC Length=6.2107 Units=m
New Line.LINE175_1763 Bus1=175_1744 Bus2=175_1764 phases=3 Linecode=3c_185_SAC_XC Length=1.3615 Units=m
New Line.LINE175_1764 Bus1=175_1745 Bus2=175_1765 phases=3 Linecode=2c_.04 Length=7.0906 Units=m
New Line.LINE175_1765 Bus1=175_1746 Bus2=175_1766 phases=3 Linecode=2c_.04 Length=0.67583 Units=m
New Line.LINE175_1766 Bus1=175_1747 Bus2=175_1767 phases=3 Linecode=.04_LTC Length=0.17307 Units=m
New Line.LINE175_1767 Bus1=175_1748 Bus2=175_1768 phases=3 Linecode=.04_LTC Length=0.15071 Units=m
New Line.LINE175_1768 Bus1=175_1749 Bus2=175_1769 phases=3 Linecode=35_SAC_PC Length=0.35877 Units=m
New Line.LINE175_1769 Bus1=175_1750 Bus2=175_1770 phases=3 Linecode=35_SAC_PC Length=0.21752 Units=m
New Line.LINE175_1770 Bus1=175_1751 Bus2=175_1771 phases=3 Linecode=35_SAC_PC Length=0.40461 Units=m
New Line.LINE175_1771 Bus1=175_1752 Bus2=175_1772 phases=3 Linecode=3c_95_SAC_XC Length=1.6277 Units=m
New Line.LINE175_1772 Bus1=175_1753 Bus2=175_1773 phases=3 Linecode=35_SAC_PC Length=2.8526 Units=m
New Line.LINE175_1773 Bus1=175_1754 Bus2=175_1774 phases=3 Linecode=25_SAC_XC Length=0.31427 Units=m
New Line.LINE175_1774 Bus1=175_1755 Bus2=175_1775 phases=3 Linecode=35_SAC_PC Length=3.5713 Units=m
New Line.LINE175_1775 Bus1=175_1756 Bus2=175_1776 phases=3 Linecode=35_SAC_PC Length=0.12788 Units=m
New Line.LINE175_1776 Bus1=175_1757 Bus2=175_1777 phases=3 Linecode=35_SAC_PC Length=0.14039 Units=m
New Line.LINE175_1777 Bus1=175_1758 Bus2=175_1778 phases=3 Linecode=35_SAC_PC Length=0.46523 Units=m
New Line.LINE175_1778 Bus1=175_1759 Bus2=175_1779 phases=3 Linecode=35_SAC_PC Length=0.074202 Units=m
New Line.LINE175_1779 Bus1=175_1760 Bus2=175_1780 phases=3 Linecode=35_SAC_PC Length=0.18707 Units=m
New Line.LINE175_1780 Bus1=175_1761 Bus2=175_1781 phases=3 Linecode=3c_95_SAC_XC Length=0.10548 Units=m
New Line.LINE175_1781 Bus1=175_1762 Bus2=175_1782 phases=3 Linecode=35_SAC_PC Length=0.31113 Units=m
New Line.LINE175_1782 Bus1=175_1763 Bus2=175_1783 phases=3 Linecode=35_SAC_PC Length=0.11122 Units=m
New Line.LINE175_1783 Bus1=175_1763 Bus2=175_1784 phases=3 Linecode=35_SAC_PC Length=0.42977 Units=m
New Line.LINE175_1784 Bus1=175_1763 Bus2=175_1785 phases=3 Linecode=3c_95_SAC_XC Length=1.4407 Units=m
New Line.LINE175_1785 Bus1=175_1764 Bus2=175_1786 phases=3 Linecode=3c_185_SAC_XC Length=1.2713 Units=m
New Line.LINE175_1786 Bus1=175_1766 Bus2=175_1787 phases=3 Linecode=2c_.04 Length=1.0251 Units=m
New Line.LINE175_1787 Bus1=175_1767 Bus2=175_1788 phases=3 Linecode=.04_LTC Length=0.19176 Units=m
New Line.LINE175_1788 Bus1=175_1768 Bus2=175_1789 phases=3 Linecode=.04_LTC Length=0.15071 Units=m
New Line.LINE175_1789 Bus1=175_1769 Bus2=175_1790 phases=3 Linecode=35_SAC_PC Length=0.30532 Units=m
New Line.LINE175_1790 Bus1=175_1770 Bus2=175_1791 phases=3 Linecode=35_SAC_PC Length=0.15672 Units=m
New Line.LINE175_1791 Bus1=175_1771 Bus2=175_1792 phases=3 Linecode=35_SAC_PC Length=0.37391 Units=m
New Line.LINE175_1792 Bus1=175_1772 Bus2=175_1793 phases=3 Linecode=3c_95_SAC_XC Length=1.4493 Units=m
New Line.LINE175_1793 Bus1=175_1774 Bus2=175_1794 phases=3 Linecode=25_SAC_XC Length=0.12105 Units=m
New Line.LINE175_1794 Bus1=175_1775 Bus2=175_1795 phases=3 Linecode=35_SAC_PC Length=0.67831 Units=m
New Line.LINE175_1795 Bus1=175_1776 Bus2=175_1796 phases=3 Linecode=35_SAC_PC Length=0.12278 Units=m
New Line.LINE175_1796 Bus1=175_1777 Bus2=175_1797 phases=3 Linecode=35_SAC_PC Length=0.18603 Units=m
New Line.LINE175_1797 Bus1=175_1778 Bus2=175_1798 phases=3 Linecode=35_SAC_PC Length=4.1824 Units=m
New Line.LINE175_1798 Bus1=175_1779 Bus2=175_1799 phases=3 Linecode=35_SAC_PC Length=0.088566 Units=m
New Line.LINE175_1799 Bus1=175_1780 Bus2=175_1800 phases=3 Linecode=35_SAC_PC Length=0.25825 Units=m
New Line.LINE175_1800 Bus1=175_1781 Bus2=175_1801 phases=3 Linecode=3c_95_SAC_XC Length=0.13931 Units=m
New Line.LINE175_1801 Bus1=175_1782 Bus2=175_1802 phases=3 Linecode=35_SAC_PC Length=0.31408 Units=m
New Line.LINE175_1802 Bus1=175_1783 Bus2=175_1803 phases=3 Linecode=35_SAC_PC Length=0.085212 Units=m
New Line.LINE175_1803 Bus1=175_1784 Bus2=175_1804 phases=3 Linecode=35_SAC_PC Length=0.086822 Units=m
New Line.LINE175_1804 Bus1=175_1785 Bus2=175_1805 phases=3 Linecode=3c_95_SAC_XC Length=0.91148 Units=m
New Line.LINE175_1805 Bus1=175_1786 Bus2=175_1806 phases=3 Linecode=3c_185_SAC_XC Length=1.2761 Units=m
New Line.LINE175_1806 Bus1=175_1787 Bus2=175_1807 phases=3 Linecode=2c_.04 Length=0.34889 Units=m
New Line.LINE175_1807 Bus1=175_1788 Bus2=175_1808 phases=3 Linecode=.04_LTC Length=0.168 Units=m
New Line.LINE175_1808 Bus1=175_1789 Bus2=175_1809 phases=3 Linecode=.04_LTC Length=0.10878 Units=m
New Line.LINE175_1809 Bus1=175_1790 Bus2=175_1810 phases=3 Linecode=35_SAC_PC Length=0.65462 Units=m
New Line.LINE175_1810 Bus1=175_1791 Bus2=175_1811 phases=3 Linecode=35_SAC_PC Length=4.7439 Units=m
New Line.LINE175_1811 Bus1=175_1792 Bus2=175_1812 phases=3 Linecode=35_SAC_PC Length=0.39176 Units=m
New Line.LINE175_1812 Bus1=175_1793 Bus2=175_1813 phases=3 Linecode=3c_95_SAC_XC Length=1.564 Units=m
New Line.LINE175_1813 Bus1=175_1794 Bus2=175_1814 phases=3 Linecode=25_SAC_XC Length=0.18436 Units=m
New Line.LINE175_1814 Bus1=175_1795 Bus2=175_1815 phases=3 Linecode=35_SAC_PC Length=1.0704 Units=m
New Line.LINE175_1815 Bus1=175_1796 Bus2=175_1816 phases=3 Linecode=35_SAC_PC Length=0.19378 Units=m
New Line.LINE175_1816 Bus1=175_1797 Bus2=175_1817 phases=3 Linecode=35_SAC_PC Length=7.1468 Units=m
New Line.LINE175_1817 Bus1=175_1798 Bus2=175_1818 phases=3 Linecode=35_SAC_PC Length=0.29232 Units=m
New Line.LINE175_1818 Bus1=175_1799 Bus2=175_1819 phases=3 Linecode=35_SAC_PC Length=0.10167 Units=m
New Line.LINE175_1819 Bus1=175_1800 Bus2=175_1820 phases=3 Linecode=35_SAC_PC Length=0.27997 Units=m
New Line.LINE175_1820 Bus1=175_1801 Bus2=175_1821 phases=3 Linecode=3c_95_SAC_XC Length=0.13706 Units=m
New Line.LINE175_1821 Bus1=175_1802 Bus2=175_1822 phases=3 Linecode=35_SAC_PC Length=0.22563 Units=m
New Line.LINE175_1822 Bus1=175_1803 Bus2=175_1823 phases=3 Linecode=35_SAC_PC Length=0.038832 Units=m
New Line.LINE175_1823 Bus1=175_1804 Bus2=175_1824 phases=3 Linecode=35_SAC_PC Length=0.066029 Units=m
New Line.LINE175_1824 Bus1=175_1805 Bus2=175_1825 phases=3 Linecode=25_SAC_XC Length=4.9049 Units=m
New Line.LINE175_1825 Bus1=175_1805 Bus2=175_1826 phases=3 Linecode=3c_95_SAC_XC Length=0.22114 Units=m
New Line.LINE175_1826 Bus1=175_1806 Bus2=175_1827 phases=3 Linecode=3c_185_SAC_XC Length=1.4478 Units=m
New Line.LINE175_1827 Bus1=175_1807 Bus2=175_1828 phases=3 Linecode=2c_.04 Length=0.095526 Units=m
New Line.LINE175_1828 Bus1=175_1808 Bus2=175_1829 phases=3 Linecode=.04_LTC Length=9.5632 Units=m
New Line.LINE175_1829 Bus1=175_1809 Bus2=175_1830 phases=3 Linecode=.04_LTC Length=0.09827 Units=m
New Line.LINE175_1830 Bus1=175_1810 Bus2=175_1831 phases=3 Linecode=35_SAC_PC Length=3.2591 Units=m
New Line.LINE175_1831 Bus1=175_1812 Bus2=175_1832 phases=3 Linecode=35_SAC_PC Length=2.578 Units=m
New Line.LINE175_1832 Bus1=175_1813 Bus2=175_1833 phases=3 Linecode=3c_95_SAC_XC Length=1.9018 Units=m
New Line.LINE175_1833 Bus1=175_1814 Bus2=175_1834 phases=3 Linecode=25_SAC_XC Length=0.72455 Units=m
New Line.LINE175_1834 Bus1=175_1814 Bus2=175_1835 phases=3 Linecode=25_SAC_XC Length=5.8966 Units=m
New Line.LINE175_1835 Bus1=175_1815 Bus2=175_1836 phases=3 Linecode=35_SAC_PC Length=0.76526 Units=m
New Line.LINE175_1836 Bus1=175_1816 Bus2=175_1837 phases=3 Linecode=35_SAC_PC Length=7.1468 Units=m
New Line.LINE175_1837 Bus1=175_1817 Bus2=175_1838 phases=3 Linecode=35_SAC_PC Length=0.28441 Units=m
New Line.LINE175_1838 Bus1=175_1818 Bus2=175_1839 phases=3 Linecode=35_SAC_PC Length=0.2211 Units=m
New Line.LINE175_1839 Bus1=175_1819 Bus2=175_1840 phases=3 Linecode=35_SAC_PC Length=0.1839 Units=m
New Line.LINE175_1840 Bus1=175_1820 Bus2=175_1841 phases=3 Linecode=35_SAC_PC Length=7.5138 Units=m
New Line.LINE175_1841 Bus1=175_1821 Bus2=175_1842 phases=3 Linecode=3c_95_SAC_XC Length=0.098509 Units=m
New Line.LINE175_1842 Bus1=175_1822 Bus2=175_1843 phases=3 Linecode=35_SAC_PC Length=0.35169 Units=m
New Line.LINE175_1843 Bus1=175_1823 Bus2=175_1844 phases=3 Linecode=35_SAC_PC Length=0.052802 Units=m
New Line.LINE175_1844 Bus1=175_1824 Bus2=175_1845 phases=3 Linecode=35_SAC_PC Length=0.055316 Units=m
New Line.LINE175_1845 Bus1=175_1825 Bus2=175_1846 phases=3 Linecode=25_SAC_XC Length=6.5921 Units=m
New Line.LINE175_1846 Bus1=175_1826 Bus2=175_1847 phases=3 Linecode=3c_95_SAC_XC Length=0.75575 Units=m
New Line.LINE175_1847 Bus1=175_1827 Bus2=175_1848 phases=3 Linecode=3c_185_SAC_XC Length=1.3361 Units=m
New Line.LINE175_1848 Bus1=175_1828 Bus2=175_1849 phases=3 Linecode=2c_.04 Length=0.22909 Units=m
New Line.LINE175_1849 Bus1=175_1829 Bus2=175_1850 phases=3 Linecode=.04_LTC Length=3.4102 Units=m
New Line.LINE175_1850 Bus1=175_1830 Bus2=175_1851 phases=3 Linecode=.04_LTC Length=0.095 Units=m
New Line.LINE175_1851 Bus1=175_1832 Bus2=175_1852 phases=3 Linecode=35_SAC_PC Length=1.033 Units=m
New Line.LINE175_1852 Bus1=175_1833 Bus2=175_1853 phases=3 Linecode=3c_95_SAC_XC Length=5.2943 Units=m
New Line.LINE175_1853 Bus1=175_1834 Bus2=175_1854 phases=3 Linecode=25_SAC_XC Length=7.1103 Units=m
New Line.LINE175_1854 Bus1=175_1835 Bus2=175_1855 phases=3 Linecode=25_SAC_XC Length=0.68418 Units=m
New Line.LINE175_1855 Bus1=175_1835 Bus2=175_1856 phases=3 Linecode=25_SAC_XC Length=0.70332 Units=m
New Line.LINE175_1856 Bus1=175_1836 Bus2=175_1857 phases=3 Linecode=35_SAC_PC Length=2.4829 Units=m
New Line.LINE175_1857 Bus1=175_1837 Bus2=175_1858 phases=3 Linecode=35_SAC_PC Length=0.29355 Units=m
New Line.LINE175_1858 Bus1=175_1838 Bus2=175_1859 phases=3 Linecode=35_SAC_PC Length=0.75055 Units=m
New Line.LINE175_1859 Bus1=175_1839 Bus2=175_1860 phases=3 Linecode=35_SAC_PC Length=0.32662 Units=m
New Line.LINE175_1860 Bus1=175_1840 Bus2=175_1861 phases=3 Linecode=35_SAC_PC Length=0.35435 Units=m
New Line.LINE175_1861 Bus1=175_1841 Bus2=175_1862 phases=3 Linecode=35_SAC_PC Length=0.092201 Units=m
New Line.LINE175_1862 Bus1=175_1842 Bus2=175_1863 phases=3 Linecode=3c_95_SAC_XC Length=0.11063 Units=m
New Line.LINE175_1863 Bus1=175_1843 Bus2=175_1864 phases=3 Linecode=35_SAC_PC Length=4.761 Units=m
New Line.LINE175_1864 Bus1=175_1844 Bus2=175_1865 phases=3 Linecode=35_SAC_PC Length=0.069 Units=m
New Line.LINE175_1865 Bus1=175_1845 Bus2=175_1866 phases=3 Linecode=35_SAC_PC Length=0.061189 Units=m
New Line.LINE175_1866 Bus1=175_1847 Bus2=175_1867 phases=3 Linecode=3c_95_SAC_XC Length=0.84982 Units=m
New Line.LINE175_1867 Bus1=175_1848 Bus2=175_1868 phases=3 Linecode=3c_185_SAC_XC Length=1.2888 Units=m
New Line.LINE175_1868 Bus1=175_1849 Bus2=175_1869 phases=3 Linecode=2c_.04 Length=0.19041 Units=m
New Line.LINE175_1869 Bus1=175_1850 Bus2=175_1870 phases=3 Linecode=.04_LTC Length=0.1983 Units=m
New Line.LINE175_1870 Bus1=175_1851 Bus2=175_1871 phases=3 Linecode=.04_LTC Length=0.19597 Units=m
New Line.LINE175_1871 Bus1=175_1852 Bus2=175_1872 phases=3 Linecode=35_SAC_PC Length=3.4795 Units=m
New Line.LINE175_1872 Bus1=175_1853 Bus2=175_1873 phases=3 Linecode=3c_95_SAC_XC Length=1.7996 Units=m
New Line.LINE175_1873 Bus1=175_1853 Bus2=175_1874 phases=3 Linecode=3c_95_SAC_XC Length=0.54971 Units=m
New Line.LINE175_1874 Bus1=175_1855 Bus2=175_1875 phases=3 Linecode=25_SAC_XC Length=6.9691 Units=m
New Line.LINE175_1875 Bus1=175_1856 Bus2=175_1876 phases=3 Linecode=25_SAC_XC Length=6.3852 Units=m
New Line.LINE175_1876 Bus1=175_1858 Bus2=175_1877 phases=3 Linecode=35_SAC_PC Length=0.31457 Units=m
New Line.LINE175_1877 Bus1=175_1859 Bus2=175_1878 phases=3 Linecode=35_SAC_PC Length=3.9143 Units=m
New Line.LINE175_1878 Bus1=175_1860 Bus2=175_1879 phases=3 Linecode=35_SAC_PC Length=4.3908 Units=m
New Line.LINE175_1879 Bus1=175_1861 Bus2=175_1880 phases=3 Linecode=35_SAC_PC Length=0.11439 Units=m
New Line.LINE175_1880 Bus1=175_1862 Bus2=175_1881 phases=3 Linecode=35_SAC_PC Length=0.23601 Units=m
New Line.LINE175_1881 Bus1=175_1863 Bus2=175_1882 phases=3 Linecode=3c_95_SAC_XC Length=0.13928 Units=m
New Line.LINE175_1882 Bus1=175_1864 Bus2=175_1883 phases=3 Linecode=35_SAC_PC Length=0.26492 Units=m
New Line.LINE175_1883 Bus1=175_1865 Bus2=175_1884 phases=3 Linecode=35_SAC_PC Length=0.082299 Units=m
New Line.LINE175_1884 Bus1=175_1866 Bus2=175_1885 phases=3 Linecode=35_SAC_PC Length=0.078517 Units=m
New Line.LINE175_1885 Bus1=175_1867 Bus2=175_1886 phases=3 Linecode=3c_95_SAC_XC Length=0.69025 Units=m
New Line.LINE175_1886 Bus1=175_1868 Bus2=175_1887 phases=3 Linecode=3c_185_SAC_XC Length=0.87987 Units=m
New Line.LINE175_1887 Bus1=175_1869 Bus2=175_1888 phases=3 Linecode=2c_.04 Length=0.22171 Units=m
New Line.LINE175_1888 Bus1=175_1870 Bus2=175_1889 phases=3 Linecode=.04_LTC Length=0.14934 Units=m
New Line.LINE175_1889 Bus1=175_1871 Bus2=175_1890 phases=3 Linecode=.04_LTC Length=4.9208 Units=m
New Line.LINE175_1890 Bus1=175_1872 Bus2=175_1891 phases=3 Linecode=35_SAC_PC Length=0.24973 Units=m
New Line.LINE175_1891 Bus1=175_1873 Bus2=175_1892 phases=3 Linecode=3c_95_SAC_XC Length=2.331 Units=m
New Line.LINE175_1892 Bus1=175_1873 Bus2=175_1893 phases=3 Linecode=35_SAC_PC Length=0.17939 Units=m
New Line.LINE175_1893 Bus1=175_1874 Bus2=175_1894 phases=3 Linecode=3c_95_SAC_XC Length=0.73642 Units=m
New Line.LINE175_1894 Bus1=175_1876 Bus2=175_1895 phases=3 Linecode=25_SAC_XC Length=0.65248 Units=m
New Line.LINE175_1895 Bus1=175_1876 Bus2=175_1896 phases=3 Linecode=25_SAC_XC Length=7.8469 Units=m
New Line.LINE175_1896 Bus1=175_1877 Bus2=175_1897 phases=3 Linecode=35_SAC_PC Length=0.2672 Units=m
New Line.LINE175_1897 Bus1=175_1878 Bus2=175_1898 phases=3 Linecode=35_SAC_PC Length=6.0602 Units=m
New Line.LINE175_1898 Bus1=175_1880 Bus2=175_1899 phases=3 Linecode=35_SAC_PC Length=0.11476 Units=m
New Line.LINE175_1899 Bus1=175_1881 Bus2=175_1900 phases=3 Linecode=35_SAC_PC Length=0.22632 Units=m
New Line.LINE175_1900 Bus1=175_1882 Bus2=175_1901 phases=3 Linecode=3c_95_SAC_XC Length=0.12748 Units=m
New Line.LINE175_1901 Bus1=175_1883 Bus2=175_1902 phases=3 Linecode=35_SAC_PC Length=0.23386 Units=m
New Line.LINE175_1902 Bus1=175_1884 Bus2=175_1903 phases=3 Linecode=35_SAC_PC Length=0.080955 Units=m
New Line.LINE175_1903 Bus1=175_1885 Bus2=175_1904 phases=3 Linecode=35_SAC_PC Length=0.12492 Units=m
New Line.LINE175_1904 Bus1=175_1886 Bus2=175_1905 phases=3 Linecode=3c_95_SAC_XC Length=0.49274 Units=m
New Line.LINE175_1905 Bus1=175_1887 Bus2=175_1906 phases=3 Linecode=3c_185_SAC_XC Length=1.0689 Units=m
New Line.LINE175_1906 Bus1=175_1888 Bus2=175_1907 phases=3 Linecode=2c_.04 Length=0.90028 Units=m
New Line.LINE175_1907 Bus1=175_1889 Bus2=175_1908 phases=3 Linecode=.04_LTC Length=0.25125 Units=m
New Line.LINE175_1908 Bus1=175_1891 Bus2=175_1909 phases=3 Linecode=35_SAC_PC Length=0.16261 Units=m
New Line.LINE175_1909 Bus1=175_1892 Bus2=175_1910 phases=3 Linecode=3c_95_SAC_XC Length=7.5263 Units=m
New Line.LINE175_1910 Bus1=175_1892 Bus2=175_1911 phases=3 Linecode=3c_95_SAC_XC Length=0.19123 Units=m
New Line.LINE175_1911 Bus1=175_1893 Bus2=175_1912 phases=3 Linecode=35_SAC_PC Length=0.16497 Units=m
New Line.LINE175_1912 Bus1=175_1894 Bus2=175_1913 phases=3 Linecode=3c_95_SAC_XC Length=0.68544 Units=m
New Line.LINE175_1913 Bus1=175_1895 Bus2=175_1914 phases=3 Linecode=25_SAC_XC Length=7.8399 Units=m
New Line.LINE175_1914 Bus1=175_1896 Bus2=175_1915 phases=3 Linecode=25_SAC_XC Length=0.55715 Units=m
New Line.LINE175_1915 Bus1=175_1896 Bus2=175_1916 phases=3 Linecode=25_SAC_XC Length=5.8267 Units=m
New Line.LINE175_1916 Bus1=175_1897 Bus2=175_1917 phases=3 Linecode=35_SAC_PC Length=0.21628 Units=m
New Line.LINE175_1917 Bus1=175_1899 Bus2=175_1918 phases=3 Linecode=35_SAC_PC Length=0.23498 Units=m
New Line.LINE175_1918 Bus1=175_1900 Bus2=175_1919 phases=3 Linecode=35_SAC_PC Length=0.2252 Units=m
New Line.LINE175_1919 Bus1=175_1901 Bus2=175_1920 phases=3 Linecode=3c_95_SAC_XC Length=0.18417 Units=m
New Line.LINE175_1920 Bus1=175_1902 Bus2=175_1921 phases=3 Linecode=35_SAC_PC Length=0.28838 Units=m
New Line.LINE175_1921 Bus1=175_1903 Bus2=175_1922 phases=3 Linecode=35_SAC_PC Length=0.072533 Units=m
New Line.LINE175_1922 Bus1=175_1904 Bus2=175_1923 phases=3 Linecode=35_SAC_PC Length=0.18132 Units=m
New Line.LINE175_1923 Bus1=175_1905 Bus2=175_1924 phases=3 Linecode=35_SAC_PC Length=0.15339 Units=m
New Line.LINE175_1924 Bus1=175_1905 Bus2=175_1925 phases=3 Linecode=35_SAC_PC Length=0.24466 Units=m
New Line.LINE175_1925 Bus1=175_1905 Bus2=175_1926 phases=3 Linecode=35_SAC_PC Length=1.6654 Units=m
New Line.LINE175_1926 Bus1=175_1906 Bus2=175_1927 phases=3 Linecode=3c_185_SAC_XC Length=0.63287 Units=m
New Line.LINE175_1927 Bus1=175_1907 Bus2=175_1928 phases=3 Linecode=2c_.04 Length=5.4102 Units=m
New Line.LINE175_1928 Bus1=175_1908 Bus2=175_1929 phases=3 Linecode=.04_LTC Length=0.2307 Units=m
New Line.LINE175_1929 Bus1=175_1909 Bus2=175_1930 phases=3 Linecode=35_SAC_PC Length=0.145 Units=m
New Line.LINE175_1930 Bus1=175_1910 Bus2=175_1931 phases=3 Linecode=3c_95_SAC_XC Length=3.4303 Units=m
New Line.LINE175_1931 Bus1=175_1910 Bus2=175_1932 phases=3 Linecode=35_SAC_PC Length=0.24918 Units=m
New Line.LINE175_1932 Bus1=175_1911 Bus2=175_1933 phases=3 Linecode=3c_95_SAC_XC Length=0.13406 Units=m
New Line.LINE175_1933 Bus1=175_1912 Bus2=175_1934 phases=3 Linecode=35_SAC_PC Length=0.25856 Units=m
New Line.LINE175_1934 Bus1=175_1913 Bus2=175_1935 phases=3 Linecode=3c_95_SAC_XC Length=0.309 Units=m
New Line.LINE175_1935 Bus1=175_1915 Bus2=175_1936 phases=3 Linecode=25_SAC_XC Length=6.6096 Units=m
New Line.LINE175_1936 Bus1=175_1916 Bus2=175_1937 phases=3 Linecode=25_SAC_XC Length=1.8694 Units=m
New Line.LINE175_1937 Bus1=175_1917 Bus2=175_1938 phases=3 Linecode=35_SAC_PC Length=0.225 Units=m
New Line.LINE175_1938 Bus1=175_1918 Bus2=175_1939 phases=3 Linecode=35_SAC_PC Length=7.5138 Units=m
New Line.LINE175_1939 Bus1=175_1919 Bus2=175_1940 phases=3 Linecode=35_SAC_PC Length=0.25063 Units=m
New Line.LINE175_1940 Bus1=175_1920 Bus2=175_1941 phases=3 Linecode=3c_95_SAC_XC Length=0.21294 Units=m
New Line.LINE175_1941 Bus1=175_1921 Bus2=175_1942 phases=3 Linecode=35_SAC_PC Length=0.29195 Units=m
New Line.LINE175_1942 Bus1=175_1922 Bus2=175_1943 phases=3 Linecode=35_SAC_PC Length=0.068999 Units=m
New Line.LINE175_1943 Bus1=175_1923 Bus2=175_1944 phases=3 Linecode=35_SAC_PC Length=0.18075 Units=m
New Line.LINE175_1944 Bus1=175_1924 Bus2=175_1945 phases=3 Linecode=35_SAC_PC Length=0.67799 Units=m
New Line.LINE175_1945 Bus1=175_1925 Bus2=175_1946 phases=3 Linecode=35_SAC_PC Length=0.18775 Units=m
New Line.LINE175_1946 Bus1=175_1926 Bus2=175_1947 phases=3 Linecode=35_SAC_PC Length=0.6261 Units=m
New Line.LINE175_1947 Bus1=175_1927 Bus2=175_1948 phases=3 Linecode=3c_95_SAC_XC Length=0.45979 Units=m
New Line.LINE175_1948 Bus1=175_1927 Bus2=175_1949 phases=3 Linecode=3c_185_SAC_XC Length=0.42862 Units=m
New Line.LINE175_1949 Bus1=175_1929 Bus2=175_1950 phases=3 Linecode=.04_LTC Length=0.32428 Units=m
New Line.LINE175_1950 Bus1=175_1930 Bus2=175_1951 phases=3 Linecode=35_SAC_PC Length=0.16234 Units=m
New Line.LINE175_1951 Bus1=175_1931 Bus2=175_1952 phases=3 Linecode=3c_95_SAC_XC Length=8.0689 Units=m
New Line.LINE175_1952 Bus1=175_1931 Bus2=175_1953 phases=3 Linecode=35_SAC_PC Length=0.30516 Units=m
New Line.LINE175_1953 Bus1=175_1932 Bus2=175_1954 phases=3 Linecode=35_SAC_PC Length=0.24781 Units=m
New Line.LINE175_1954 Bus1=175_1933 Bus2=175_1955 phases=3 Linecode=3c_95_SAC_XC Length=0.14262 Units=m
New Line.LINE175_1955 Bus1=175_1934 Bus2=175_1956 phases=3 Linecode=35_SAC_PC Length=0.30342 Units=m
New Line.LINE175_1956 Bus1=175_1935 Bus2=175_1957 phases=3 Linecode=3c_95_SAC_XC Length=0.23665 Units=m
New Line.LINE175_1957 Bus1=175_1937 Bus2=175_1958 phases=3 Linecode=25_SAC_XC Length=5.4036 Units=m
New Line.LINE175_1958 Bus1=175_1938 Bus2=175_1959 phases=3 Linecode=35_SAC_PC Length=0.31065 Units=m
New Line.LINE175_1959 Bus1=175_1939 Bus2=175_1960 phases=3 Linecode=35_SAC_PC Length=0.16912 Units=m
New Line.LINE175_1960 Bus1=175_1940 Bus2=175_1961 phases=3 Linecode=35_SAC_PC Length=0.26377 Units=m
New Line.LINE175_1961 Bus1=175_1941 Bus2=175_1962 phases=3 Linecode=3c_95_SAC_XC Length=0.17149 Units=m
New Line.LINE175_1962 Bus1=175_1942 Bus2=175_1963 phases=3 Linecode=35_SAC_PC Length=5.5182 Units=m
New Line.LINE175_1963 Bus1=175_1943 Bus2=175_1964 phases=3 Linecode=35_SAC_PC Length=0.068886 Units=m
New Line.LINE175_1964 Bus1=175_1944 Bus2=175_1965 phases=3 Linecode=35_SAC_PC Length=0.12657 Units=m
New Line.LINE175_1965 Bus1=175_1945 Bus2=175_1966 phases=3 Linecode=35_SAC_PC Length=0.24662 Units=m
New Line.LINE175_1966 Bus1=175_1946 Bus2=175_1967 phases=3 Linecode=35_SAC_PC Length=0.16611 Units=m
New Line.LINE175_1967 Bus1=175_1947 Bus2=175_1968 phases=3 Linecode=35_SAC_PC Length=0.42264 Units=m
New Line.LINE175_1968 Bus1=175_1948 Bus2=175_1969 phases=3 Linecode=3c_95_SAC_XC Length=0.60849 Units=m
New Line.LINE175_1969 Bus1=175_1949 Bus2=175_1970 phases=3 Linecode=3c_185_SAC_XC Length=0.52522 Units=m
New Line.LINE175_1970 Bus1=175_1950 Bus2=175_1971 phases=3 Linecode=.04_LTC Length=0.60073 Units=m
New Line.LINE175_1971 Bus1=175_1951 Bus2=175_1972 phases=3 Linecode=35_SAC_PC Length=0.27541 Units=m
New Line.LINE175_1972 Bus1=175_1952 Bus2=175_1973 phases=3 Linecode=3c_95_SAC_XC Length=1.1702 Units=m
New Line.LINE175_1973 Bus1=175_1952 Bus2=175_1974 phases=3 Linecode=3c_95_SAC_XC Length=0.34946 Units=m
New Line.LINE175_1974 Bus1=175_1953 Bus2=175_1975 phases=3 Linecode=35_SAC_PC Length=0.37326 Units=m
New Line.LINE175_1975 Bus1=175_1954 Bus2=175_1976 phases=3 Linecode=35_SAC_PC Length=0.61509 Units=m
New Line.LINE175_1976 Bus1=175_1955 Bus2=175_1977 phases=3 Linecode=3c_95_SAC_XC Length=0.16558 Units=m
New Line.LINE175_1977 Bus1=175_1956 Bus2=175_1978 phases=3 Linecode=35_SAC_PC Length=1.3142 Units=m
New Line.LINE175_1978 Bus1=175_1957 Bus2=175_1979 phases=3 Linecode=3c_95_SAC_XC Length=6.5165 Units=m
New Line.LINE175_1979 Bus1=175_1959 Bus2=175_1980 phases=3 Linecode=35_SAC_PC Length=0.25812 Units=m
New Line.LINE175_1980 Bus1=175_1960 Bus2=175_1981 phases=3 Linecode=35_SAC_PC Length=0.17585 Units=m
New Line.LINE175_1981 Bus1=175_1961 Bus2=175_1982 phases=3 Linecode=35_SAC_PC Length=0.44543 Units=m
New Line.LINE175_1982 Bus1=175_1962 Bus2=175_1983 phases=3 Linecode=3c_95_SAC_XC Length=0.19243 Units=m
New Line.LINE175_1983 Bus1=175_1964 Bus2=175_1984 phases=3 Linecode=35_SAC_PC Length=0.11381 Units=m
New Line.LINE175_1984 Bus1=175_1965 Bus2=175_1985 phases=3 Linecode=35_SAC_PC Length=0.16144 Units=m
New Line.LINE175_1985 Bus1=175_1966 Bus2=175_1986 phases=3 Linecode=35_SAC_PC Length=0.16687 Units=m
New Line.LINE175_1986 Bus1=175_1967 Bus2=175_1987 phases=3 Linecode=35_SAC_PC Length=0.14658 Units=m
New Line.LINE175_1987 Bus1=175_1968 Bus2=175_1988 phases=3 Linecode=35_SAC_PC Length=0.30564 Units=m
New Line.LINE175_1988 Bus1=175_1969 Bus2=175_1989 phases=3 Linecode=3c_95_SAC_XC Length=0.47057 Units=m
New Line.LINE175_1989 Bus1=175_1970 Bus2=175_1990 phases=3 Linecode=3c_185_SAC_XC Length=0.46 Units=m
New Line.LINE175_1990 Bus1=175_1971 Bus2=175_1991 phases=3 Linecode=.04_LTC Length=0.15845 Units=m
New Line.LINE175_1991 Bus1=175_1972 Bus2=175_1992 phases=3 Linecode=35_SAC_PC Length=0.38558 Units=m
New Line.LINE175_1992 Bus1=175_1973 Bus2=175_1993 phases=3 Linecode=3c_95_SAC_XC Length=2.9214 Units=m
New Line.LINE175_1993 Bus1=175_1973 Bus2=175_1994 phases=3 Linecode=35_SAC_PC Length=0.25175 Units=m
New Line.LINE175_1994 Bus1=175_1974 Bus2=175_1995 phases=3 Linecode=3c_95_SAC_XC Length=0.15096 Units=m
New Line.LINE175_1995 Bus1=175_1975 Bus2=175_1996 phases=3 Linecode=35_SAC_PC Length=0.32289 Units=m
New Line.LINE175_1996 Bus1=175_1976 Bus2=175_1997 phases=3 Linecode=35_SAC_PC Length=0.32666 Units=m
New Line.LINE175_1997 Bus1=175_1977 Bus2=175_1998 phases=3 Linecode=3c_95_SAC_XC Length=0.22475 Units=m
New Line.LINE175_1998 Bus1=175_1978 Bus2=175_1999 phases=3 Linecode=35_SAC_PC Length=0.1836 Units=m
New Line.LINE175_1999 Bus1=175_1979 Bus2=175_2000 phases=3 Linecode=3c_95_SAC_XC Length=0.3497 Units=m
New Line.LINE175_2000 Bus1=175_1980 Bus2=175_2001 phases=3 Linecode=35_SAC_PC Length=0.30426 Units=m
New Line.LINE175_2001 Bus1=175_1981 Bus2=175_2002 phases=3 Linecode=35_SAC_PC Length=0.26346 Units=m
New Line.LINE175_2002 Bus1=175_1982 Bus2=175_2003 phases=3 Linecode=35_SAC_PC Length=3.9831 Units=m
New Line.LINE175_2003 Bus1=175_1984 Bus2=175_2004 phases=3 Linecode=35_SAC_PC Length=0.22886 Units=m
New Line.LINE175_2004 Bus1=175_1985 Bus2=175_2005 phases=3 Linecode=35_SAC_PC Length=0.13285 Units=m
New Line.LINE175_2005 Bus1=175_1986 Bus2=175_2006 phases=3 Linecode=35_SAC_PC Length=0.17036 Units=m
New Line.LINE175_2006 Bus1=175_1987 Bus2=175_2007 phases=3 Linecode=35_SAC_PC Length=0.17923 Units=m
New Line.LINE175_2007 Bus1=175_1988 Bus2=175_2008 phases=3 Linecode=35_SAC_PC Length=0.35862 Units=m
New Line.LINE175_2008 Bus1=175_1989 Bus2=175_2009 phases=3 Linecode=3c_95_SAC_XC Length=0.24652 Units=m
New Line.LINE175_2009 Bus1=175_1990 Bus2=175_2010 phases=3 Linecode=3c_185_SAC_XC Length=0.44149 Units=m
New Line.LINE175_2010 Bus1=175_1991 Bus2=175_2011 phases=3 Linecode=.04_LTC Length=0.14452 Units=m
New Line.LINE175_2011 Bus1=175_1992 Bus2=175_2012 phases=3 Linecode=35_SAC_PC Length=0.80765 Units=m
New Line.LINE175_2012 Bus1=175_1993 Bus2=175_2013 phases=3 Linecode=3c_95_SAC_XC Length=1.8222 Units=m
New Line.LINE175_2013 Bus1=175_1993 Bus2=175_2014 phases=3 Linecode=35_SAC_PC Length=0.44797 Units=m
New Line.LINE175_2014 Bus1=175_1993 Bus2=175_2015 phases=3 Linecode=3c_95_SAC_XC Length=0.37511 Units=m
New Line.LINE175_2015 Bus1=175_1993 Bus2=175_2016 phases=3 Linecode=35_SAC_PC Length=0.54127 Units=m
New Line.LINE175_2016 Bus1=175_1994 Bus2=175_2017 phases=3 Linecode=35_SAC_PC Length=0.12881 Units=m
New Line.LINE175_2017 Bus1=175_1995 Bus2=175_2018 phases=3 Linecode=3c_95_SAC_XC Length=0.13166 Units=m
New Line.LINE175_2018 Bus1=175_1996 Bus2=175_2019 phases=3 Linecode=35_SAC_PC Length=0.32565 Units=m
New Line.LINE175_2019 Bus1=175_1997 Bus2=175_2020 phases=3 Linecode=35_SAC_PC Length=0.185 Units=m
New Line.LINE175_2020 Bus1=175_1999 Bus2=175_2021 phases=3 Linecode=35_SAC_PC Length=0.11635 Units=m
New Line.LINE175_2021 Bus1=175_2000 Bus2=175_2022 phases=3 Linecode=3c_95_SAC_XC Length=0.28645 Units=m
New Line.LINE175_2022 Bus1=175_2001 Bus2=175_2023 phases=3 Linecode=35_SAC_PC Length=4.5374 Units=m
New Line.LINE175_2023 Bus1=175_2002 Bus2=175_2024 phases=3 Linecode=35_SAC_PC Length=0.21253 Units=m
New Line.LINE175_2024 Bus1=175_2003 Bus2=175_2025 phases=3 Linecode=35_SAC_PC Length=1.0616 Units=m
New Line.LINE175_2025 Bus1=175_2004 Bus2=175_2026 phases=3 Linecode=35_SAC_PC Length=0.14946 Units=m
New Line.LINE175_2026 Bus1=175_2005 Bus2=175_2027 phases=3 Linecode=35_SAC_PC Length=0.25521 Units=m
New Line.LINE175_2027 Bus1=175_2006 Bus2=175_2028 phases=3 Linecode=35_SAC_PC Length=0.13185 Units=m
New Line.LINE175_2028 Bus1=175_2007 Bus2=175_2029 phases=3 Linecode=35_SAC_PC Length=0.20234 Units=m
New Line.LINE175_2029 Bus1=175_2008 Bus2=175_2030 phases=3 Linecode=35_SAC_PC Length=0.24284 Units=m
New Line.LINE175_2030 Bus1=175_2009 Bus2=175_2031 phases=3 Linecode=3c_95_SAC_XC Length=0.10246 Units=m
New Line.LINE175_2031 Bus1=175_2010 Bus2=175_2032 phases=3 Linecode=3c_185_SAC_XC Length=0.49769 Units=m
New Line.LINE175_2032 Bus1=175_2011 Bus2=175_2033 phases=3 Linecode=.04_LTC Length=0.12758 Units=m
New Line.LINE175_2033 Bus1=175_2012 Bus2=175_2034 phases=3 Linecode=35_SAC_PC Length=3.6596 Units=m
New Line.LINE175_2034 Bus1=175_2013 Bus2=175_2035 phases=3 Linecode=3c_95_SAC_XC Length=1.9229 Units=m
New Line.LINE175_2035 Bus1=175_2013 Bus2=175_2036 phases=3 Linecode=35_SAC_PC Length=0.22271 Units=m
New Line.LINE175_2036 Bus1=175_2014 Bus2=175_2037 phases=3 Linecode=35_SAC_PC Length=0.23049 Units=m
New Line.LINE175_2037 Bus1=175_2015 Bus2=175_2038 phases=3 Linecode=3c_95_SAC_XC Length=0.29558 Units=m
New Line.LINE175_2038 Bus1=175_2016 Bus2=175_2039 phases=3 Linecode=35_SAC_PC Length=0.22714 Units=m
New Line.LINE175_2039 Bus1=175_2017 Bus2=175_2040 phases=3 Linecode=35_SAC_PC Length=0.1242 Units=m
New Line.LINE175_2040 Bus1=175_2018 Bus2=175_2041 phases=3 Linecode=3c_95_SAC_XC Length=0.31104 Units=m
New Line.LINE175_2041 Bus1=175_2019 Bus2=175_2042 phases=3 Linecode=35_SAC_PC Length=0.21869 Units=m
New Line.LINE175_2042 Bus1=175_2020 Bus2=175_2043 phases=3 Linecode=35_SAC_PC Length=0.20365 Units=m
New Line.LINE175_2043 Bus1=175_2021 Bus2=175_2044 phases=3 Linecode=35_SAC_PC Length=0.16386 Units=m
New Line.LINE175_2044 Bus1=175_2022 Bus2=175_2045 phases=3 Linecode=3c_95_SAC_XC Length=0.38389 Units=m
New Line.LINE175_2045 Bus1=175_2023 Bus2=175_2046 phases=3 Linecode=35_SAC_PC Length=2.8959 Units=m
New Line.LINE175_2046 Bus1=175_2024 Bus2=175_2047 phases=3 Linecode=35_SAC_PC Length=0.16197 Units=m
New Line.LINE175_2047 Bus1=175_2025 Bus2=175_2048 phases=3 Linecode=35_SAC_PC Length=0.17605 Units=m
New Line.LINE175_2048 Bus1=175_2026 Bus2=175_2049 phases=3 Linecode=35_SAC_PC Length=9.0936 Units=m
New Line.LINE175_2049 Bus1=175_2027 Bus2=175_2050 phases=3 Linecode=35_SAC_PC Length=9.0936 Units=m
New Line.LINE175_2050 Bus1=175_2028 Bus2=175_2051 phases=3 Linecode=35_SAC_PC Length=0.28612 Units=m
New Line.LINE175_2051 Bus1=175_2029 Bus2=175_2052 phases=3 Linecode=35_SAC_PC Length=0.45922 Units=m
New Line.LINE175_2052 Bus1=175_2030 Bus2=175_2053 phases=3 Linecode=35_SAC_PC Length=0.24285 Units=m
New Line.LINE175_2053 Bus1=175_2031 Bus2=175_2054 phases=3 Linecode=3c_95_SAC_XC Length=6.6013 Units=m
New Line.LINE175_2054 Bus1=175_2032 Bus2=175_2055 phases=3 Linecode=3c_185_SAC_XC Length=0.49731 Units=m
New Line.LINE175_2055 Bus1=175_2033 Bus2=175_2056 phases=3 Linecode=.04_LTC Length=0.15626 Units=m
New Line.LINE175_2056 Bus1=175_2035 Bus2=175_2057 phases=3 Linecode=3c_95_SAC_XC Length=2.5646 Units=m
New Line.LINE175_2057 Bus1=175_2036 Bus2=175_2058 phases=3 Linecode=35_SAC_PC Length=0.16621 Units=m
New Line.LINE175_2058 Bus1=175_2037 Bus2=175_2059 phases=3 Linecode=35_SAC_PC Length=0.20344 Units=m
New Line.LINE175_2059 Bus1=175_2038 Bus2=175_2060 phases=3 Linecode=3c_95_SAC_XC Length=0.29488 Units=m
New Line.LINE175_2060 Bus1=175_2039 Bus2=175_2061 phases=3 Linecode=35_SAC_PC Length=0.34092 Units=m
New Line.LINE175_2061 Bus1=175_2040 Bus2=175_2062 phases=3 Linecode=35_SAC_PC Length=0.17487 Units=m
New Line.LINE175_2062 Bus1=175_2041 Bus2=175_2063 phases=3 Linecode=3c_95_SAC_XC Length=6.1736 Units=m
New Line.LINE175_2063 Bus1=175_2042 Bus2=175_2064 phases=3 Linecode=35_SAC_PC Length=2.3912 Units=m
New Line.LINE175_2064 Bus1=175_2043 Bus2=175_2065 phases=3 Linecode=35_SAC_PC Length=0.36057 Units=m
New Line.LINE175_2065 Bus1=175_2044 Bus2=175_2066 phases=3 Linecode=35_SAC_PC Length=0.22215 Units=m
New Line.LINE175_2066 Bus1=175_2045 Bus2=175_2067 phases=3 Linecode=3c_95_SAC_XC Length=0.47044 Units=m
New Line.LINE175_2067 Bus1=175_2046 Bus2=175_2068 phases=3 Linecode=35_SAC_PC Length=0.33302 Units=m
New Line.LINE175_2068 Bus1=175_2047 Bus2=175_2069 phases=3 Linecode=35_SAC_PC Length=0.22627 Units=m
New Line.LINE175_2069 Bus1=175_2048 Bus2=175_2070 phases=3 Linecode=35_SAC_PC Length=0.18675 Units=m
New Line.LINE175_2070 Bus1=175_2049 Bus2=175_2071 phases=3 Linecode=35_SAC_PC Length=0.22586 Units=m
New Line.LINE175_2071 Bus1=175_2050 Bus2=175_2072 phases=3 Linecode=35_SAC_PC Length=0.10908 Units=m
New Line.LINE175_2072 Bus1=175_2051 Bus2=175_2073 phases=3 Linecode=35_SAC_PC Length=10.4625 Units=m
New Line.LINE175_2073 Bus1=175_2052 Bus2=175_2074 phases=3 Linecode=35_SAC_PC Length=0.39173 Units=m
New Line.LINE175_2074 Bus1=175_2053 Bus2=175_2075 phases=3 Linecode=35_SAC_PC Length=3.1593 Units=m
New Line.LINE175_2075 Bus1=175_2054 Bus2=175_2076 phases=3 Linecode=3c_95_SAC_XC Length=0.18913 Units=m
New Line.LINE175_2076 Bus1=175_2055 Bus2=175_2077 phases=3 Linecode=3c_185_SAC_XC Length=0.58503 Units=m
New Line.LINE175_2077 Bus1=175_2056 Bus2=175_2078 phases=3 Linecode=.04_LTC Length=0.14727 Units=m
New Line.LINE175_2078 Bus1=175_2057 Bus2=175_2079 phases=3 Linecode=3c_95_SAC_XC Length=2.4972 Units=m
New Line.LINE175_2079 Bus1=175_2058 Bus2=175_2080 phases=3 Linecode=35_SAC_PC Length=0.14651 Units=m
New Line.LINE175_2080 Bus1=175_2059 Bus2=175_2081 phases=3 Linecode=35_SAC_PC Length=0.10207 Units=m
New Line.LINE175_2081 Bus1=175_2060 Bus2=175_2082 phases=3 Linecode=3c_95_SAC_XC Length=0.21997 Units=m
New Line.LINE175_2082 Bus1=175_2061 Bus2=175_2083 phases=3 Linecode=35_SAC_PC Length=0.36983 Units=m
New Line.LINE175_2083 Bus1=175_2062 Bus2=175_2084 phases=3 Linecode=35_SAC_PC Length=0.38247 Units=m
New Line.LINE175_2084 Bus1=175_2063 Bus2=175_2085 phases=3 Linecode=3c_95_SAC_XC Length=0.46404 Units=m
New Line.LINE175_2085 Bus1=175_2064 Bus2=175_2086 phases=3 Linecode=35_SAC_PC Length=2.7094 Units=m
New Line.LINE175_2086 Bus1=175_2065 Bus2=175_2087 phases=3 Linecode=35_SAC_PC Length=3.3242 Units=m
New Line.LINE175_2087 Bus1=175_2066 Bus2=175_2088 phases=3 Linecode=35_SAC_PC Length=0.23444 Units=m
New Line.LINE175_2088 Bus1=175_2067 Bus2=175_2089 phases=3 Linecode=35_SAC_PC Length=0.17464 Units=m
New Line.LINE175_2089 Bus1=175_2067 Bus2=175_2090 phases=3 Linecode=3c_95_SAC_XC Length=0.61938 Units=m
New Line.LINE175_2090 Bus1=175_2068 Bus2=175_2091 phases=3 Linecode=35_SAC_PC Length=0.2498 Units=m
New Line.LINE175_2091 Bus1=175_2069 Bus2=175_2092 phases=3 Linecode=35_SAC_PC Length=0.21155 Units=m
New Line.LINE175_2092 Bus1=175_2070 Bus2=175_2093 phases=3 Linecode=35_SAC_PC Length=0.26023 Units=m
New Line.LINE175_2093 Bus1=175_2071 Bus2=175_2094 phases=3 Linecode=35_SAC_PC Length=0.36184 Units=m
New Line.LINE175_2094 Bus1=175_2072 Bus2=175_2095 phases=3 Linecode=35_SAC_PC Length=0.085234 Units=m
New Line.LINE175_2095 Bus1=175_2073 Bus2=175_2096 phases=3 Linecode=35_SAC_PC Length=0.14817 Units=m
New Line.LINE175_2096 Bus1=175_2074 Bus2=175_2097 phases=3 Linecode=35_SAC_PC Length=0.51382 Units=m
New Line.LINE175_2097 Bus1=175_2075 Bus2=175_2098 phases=3 Linecode=35_SAC_PC Length=0.22589 Units=m
New Line.LINE175_2098 Bus1=175_2076 Bus2=175_2099 phases=3 Linecode=3c_95_SAC_XC Length=0.24877 Units=m
New Line.LINE175_2099 Bus1=175_2077 Bus2=175_2100 phases=3 Linecode=3c_185_SAC_XC Length=4.1219 Units=m
New Line.LINE175_2100 Bus1=175_2078 Bus2=175_2101 phases=3 Linecode=.04_LTC Length=0.25953 Units=m
New Line.LINE175_2101 Bus1=175_2079 Bus2=175_2102 phases=3 Linecode=3c_95_SAC_XC Length=3.4254 Units=m
New Line.LINE175_2102 Bus1=175_2080 Bus2=175_2103 phases=3 Linecode=35_SAC_PC Length=0.18425 Units=m
New Line.LINE175_2103 Bus1=175_2081 Bus2=175_2104 phases=3 Linecode=35_SAC_PC Length=6.1824 Units=m
New Line.LINE175_2104 Bus1=175_2082 Bus2=175_2105 phases=3 Linecode=3c_95_SAC_XC Length=6.1824 Units=m
New Line.LINE175_2105 Bus1=175_2083 Bus2=175_2106 phases=3 Linecode=35_SAC_PC Length=6.1824 Units=m
New Line.LINE175_2106 Bus1=175_2084 Bus2=175_2107 phases=3 Linecode=35_SAC_PC Length=0.23414 Units=m
New Line.LINE175_2107 Bus1=175_2085 Bus2=175_2108 phases=3 Linecode=3c_95_SAC_XC Length=0.34471 Units=m
New Line.LINE175_2108 Bus1=175_2085 Bus2=175_2109 phases=3 Linecode=3c_95_SAC_XC Length=0.57176 Units=m
New Line.LINE175_2109 Bus1=175_2086 Bus2=175_2110 phases=3 Linecode=35_SAC_PC Length=0.173 Units=m
New Line.LINE175_2110 Bus1=175_2087 Bus2=175_2111 phases=3 Linecode=35_SAC_PC Length=2.9292 Units=m
New Line.LINE175_2111 Bus1=175_2088 Bus2=175_2112 phases=3 Linecode=35_SAC_PC Length=2.5763 Units=m
New Line.LINE175_2112 Bus1=175_2089 Bus2=175_2113 phases=3 Linecode=35_SAC_PC Length=0.35314 Units=m
New Line.LINE175_2113 Bus1=175_2090 Bus2=175_2114 phases=3 Linecode=3c_95_SAC_XC Length=0.62586 Units=m
New Line.LINE175_2114 Bus1=175_2091 Bus2=175_2115 phases=3 Linecode=35_SAC_PC Length=0.24792 Units=m
New Line.LINE175_2115 Bus1=175_2092 Bus2=175_2116 phases=3 Linecode=35_SAC_PC Length=2.1639 Units=m
New Line.LINE175_2116 Bus1=175_2093 Bus2=175_2117 phases=3 Linecode=35_SAC_PC Length=0.24376 Units=m
New Line.LINE175_2117 Bus1=175_2094 Bus2=175_2118 phases=3 Linecode=35_SAC_PC Length=1.094 Units=m
New Line.LINE175_2118 Bus1=175_2095 Bus2=175_2119 phases=3 Linecode=35_SAC_PC Length=0.31729 Units=m
New Line.LINE175_2119 Bus1=175_2096 Bus2=175_2120 phases=3 Linecode=35_SAC_PC Length=0.49727 Units=m
New Line.LINE175_2120 Bus1=175_2097 Bus2=175_2121 phases=3 Linecode=35_SAC_PC Length=0.35556 Units=m
New Line.LINE175_2121 Bus1=175_2098 Bus2=175_2122 phases=3 Linecode=35_SAC_PC Length=0.2808 Units=m
New Line.LINE175_2122 Bus1=175_2099 Bus2=175_2123 phases=3 Linecode=3c_95_SAC_XC Length=0.37435 Units=m
New Line.LINE175_2123 Bus1=175_2101 Bus2=175_2124 phases=3 Linecode=.04_LTC Length=5.2747 Units=m
New Line.LINE175_2124 Bus1=175_2102 Bus2=175_2125 phases=3 Linecode=3c_95_SAC_XC Length=4.3646 Units=m
New Line.LINE175_2125 Bus1=175_2102 Bus2=175_2126 phases=3 Linecode=35_SAC_PC Length=0.125 Units=m
New Line.LINE175_2126 Bus1=175_2103 Bus2=175_2127 phases=3 Linecode=35_SAC_PC Length=0.26234 Units=m
New Line.LINE175_2127 Bus1=175_2104 Bus2=175_2128 phases=3 Linecode=35_SAC_PC Length=0.091924 Units=m
New Line.LINE175_2128 Bus1=175_2105 Bus2=175_2129 phases=3 Linecode=3c_95_SAC_XC Length=0.12462 Units=m
New Line.LINE175_2129 Bus1=175_2106 Bus2=175_2130 phases=3 Linecode=35_SAC_PC Length=0.11604 Units=m
New Line.LINE175_2130 Bus1=175_2107 Bus2=175_2131 phases=3 Linecode=35_SAC_PC Length=1.3993 Units=m
New Line.LINE175_2131 Bus1=175_2108 Bus2=175_2132 phases=3 Linecode=3c_95_SAC_XC Length=0.41264 Units=m
New Line.LINE175_2132 Bus1=175_2109 Bus2=175_2133 phases=3 Linecode=3c_95_SAC_XC Length=0.4922 Units=m
New Line.LINE175_2133 Bus1=175_2110 Bus2=175_2134 phases=3 Linecode=35_SAC_PC Length=0.17901 Units=m
New Line.LINE175_2134 Bus1=175_2111 Bus2=175_2135 phases=3 Linecode=35_SAC_PC Length=0.23301 Units=m
New Line.LINE175_2135 Bus1=175_2112 Bus2=175_2136 phases=3 Linecode=35_SAC_PC Length=3.7017 Units=m
New Line.LINE175_2136 Bus1=175_2113 Bus2=175_2137 phases=3 Linecode=35_SAC_PC Length=0.39042 Units=m
New Line.LINE175_2137 Bus1=175_2114 Bus2=175_2138 phases=3 Linecode=3c_95_SAC_XC Length=0.71912 Units=m
New Line.LINE175_2138 Bus1=175_2115 Bus2=175_2139 phases=3 Linecode=35_SAC_PC Length=0.29088 Units=m
New Line.LINE175_2139 Bus1=175_2116 Bus2=175_2140 phases=3 Linecode=35_SAC_PC Length=0.32376 Units=m
New Line.LINE175_2140 Bus1=175_2117 Bus2=175_2141 phases=3 Linecode=35_SAC_PC Length=1.818 Units=m
New Line.LINE175_2141 Bus1=175_2118 Bus2=175_2142 phases=3 Linecode=35_SAC_PC Length=3.1774 Units=m
New Line.LINE175_2142 Bus1=175_2119 Bus2=175_2143 phases=3 Linecode=35_SAC_PC Length=0.4616 Units=m
New Line.LINE175_2143 Bus1=175_2120 Bus2=175_2144 phases=3 Linecode=35_SAC_PC Length=1.0204 Units=m
New Line.LINE175_2144 Bus1=175_2121 Bus2=175_2145 phases=3 Linecode=35_SAC_PC Length=10.4625 Units=m
New Line.LINE175_2145 Bus1=175_2122 Bus2=175_2146 phases=3 Linecode=35_SAC_PC Length=0.30321 Units=m
New Line.LINE175_2146 Bus1=175_2123 Bus2=175_2147 phases=3 Linecode=3c_95_SAC_XC Length=0.35751 Units=m
New Line.LINE175_2147 Bus1=175_2125 Bus2=175_2148 phases=3 Linecode=3c_95_SAC_XC Length=4.2567 Units=m
New Line.LINE175_2148 Bus1=175_2125 Bus2=175_2149 phases=3 Linecode=35_SAC_PC Length=0.235 Units=m
New Line.LINE175_2149 Bus1=175_2126 Bus2=175_2150 phases=3 Linecode=35_SAC_PC Length=0.16197 Units=m
New Line.LINE175_2150 Bus1=175_2127 Bus2=175_2151 phases=3 Linecode=35_SAC_PC Length=0.31131 Units=m
New Line.LINE175_2151 Bus1=175_2128 Bus2=175_2152 phases=3 Linecode=35_SAC_PC Length=0.12176 Units=m
New Line.LINE175_2152 Bus1=175_2129 Bus2=175_2153 phases=3 Linecode=3c_95_SAC_XC Length=0.33982 Units=m
New Line.LINE175_2153 Bus1=175_2130 Bus2=175_2154 phases=3 Linecode=35_SAC_PC Length=0.12665 Units=m
New Line.LINE175_2154 Bus1=175_2131 Bus2=175_2155 phases=3 Linecode=35_SAC_PC Length=3.8158 Units=m
New Line.LINE175_2155 Bus1=175_2132 Bus2=175_2156 phases=3 Linecode=3c_95_SAC_XC Length=0.48462 Units=m
New Line.LINE175_2156 Bus1=175_2134 Bus2=175_2157 phases=3 Linecode=35_SAC_PC Length=0.21928 Units=m
New Line.LINE175_2157 Bus1=175_2135 Bus2=175_2158 phases=3 Linecode=35_SAC_PC Length=0.17597 Units=m
New Line.LINE175_2158 Bus1=175_2136 Bus2=175_2159 phases=3 Linecode=35_SAC_PC Length=0.1873 Units=m
New Line.LINE175_2159 Bus1=175_2137 Bus2=175_2160 phases=3 Linecode=35_SAC_PC Length=0.63348 Units=m
New Line.LINE175_2160 Bus1=175_2138 Bus2=175_2161 phases=3 Linecode=3c_95_SAC_XC Length=0.69471 Units=m
New Line.LINE175_2161 Bus1=175_2139 Bus2=175_2162 phases=3 Linecode=35_SAC_PC Length=6.11 Units=m
New Line.LINE175_2162 Bus1=175_2140 Bus2=175_2163 phases=3 Linecode=35_SAC_PC Length=0.23542 Units=m
New Line.LINE175_2163 Bus1=175_2141 Bus2=175_2164 phases=3 Linecode=35_SAC_PC Length=1.5753 Units=m
New Line.LINE175_2164 Bus1=175_2142 Bus2=175_2165 phases=3 Linecode=35_SAC_PC Length=3.7059 Units=m
New Line.LINE175_2165 Bus1=175_2143 Bus2=175_2166 phases=3 Linecode=35_SAC_PC Length=0.53731 Units=m
New Line.LINE175_2166 Bus1=175_2144 Bus2=175_2167 phases=3 Linecode=35_SAC_PC Length=0.60832 Units=m
New Line.LINE175_2167 Bus1=175_2145 Bus2=175_2168 phases=3 Linecode=35_SAC_PC Length=0.13656 Units=m
New Line.LINE175_2168 Bus1=175_2146 Bus2=175_2169 phases=3 Linecode=35_SAC_PC Length=4.7559 Units=m
New Line.LINE175_2169 Bus1=175_2147 Bus2=175_2170 phases=3 Linecode=3c_95_SAC_XC Length=0.52365 Units=m
New Line.LINE175_2170 Bus1=175_2148 Bus2=175_2171 phases=3 Linecode=3c_95_SAC_XC Length=2.2997 Units=m
New Line.LINE175_2171 Bus1=175_2149 Bus2=175_2172 phases=3 Linecode=35_SAC_PC Length=0.12903 Units=m
New Line.LINE175_2172 Bus1=175_2150 Bus2=175_2173 phases=3 Linecode=35_SAC_PC Length=0.11261 Units=m
New Line.LINE175_2173 Bus1=175_2151 Bus2=175_2174 phases=3 Linecode=35_SAC_PC Length=8.0207 Units=m
New Line.LINE175_2174 Bus1=175_2152 Bus2=175_2175 phases=3 Linecode=35_SAC_PC Length=0.23245 Units=m
New Line.LINE175_2175 Bus1=175_2153 Bus2=175_2176 phases=3 Linecode=3c_95_SAC_XC Length=0.47461 Units=m
New Line.LINE175_2176 Bus1=175_2154 Bus2=175_2177 phases=3 Linecode=35_SAC_PC Length=0.10104 Units=m
New Line.LINE175_2177 Bus1=175_2155 Bus2=175_2178 phases=3 Linecode=35_SAC_PC Length=0.20185 Units=m
New Line.LINE175_2178 Bus1=175_2156 Bus2=175_2179 phases=3 Linecode=3c_95_SAC_XC Length=8.7047 Units=m
New Line.LINE175_2179 Bus1=175_2157 Bus2=175_2180 phases=3 Linecode=35_SAC_PC Length=3.2798 Units=m
New Line.LINE175_2180 Bus1=175_2158 Bus2=175_2181 phases=3 Linecode=35_SAC_PC Length=0.138 Units=m
New Line.LINE175_2181 Bus1=175_2159 Bus2=175_2182 phases=3 Linecode=35_SAC_PC Length=0.14089 Units=m
New Line.LINE175_2182 Bus1=175_2160 Bus2=175_2183 phases=3 Linecode=35_SAC_PC Length=0.60156 Units=m
New Line.LINE175_2183 Bus1=175_2161 Bus2=175_2184 phases=3 Linecode=3c_95_SAC_XC Length=0.731 Units=m
New Line.LINE175_2184 Bus1=175_2162 Bus2=175_2185 phases=3 Linecode=35_SAC_PC Length=3.6515 Units=m
New Line.LINE175_2185 Bus1=175_2163 Bus2=175_2186 phases=3 Linecode=35_SAC_PC Length=0.19731 Units=m
New Line.LINE175_2186 Bus1=175_2164 Bus2=175_2187 phases=3 Linecode=35_SAC_PC Length=2.7213 Units=m
New Line.LINE175_2187 Bus1=175_2165 Bus2=175_2188 phases=3 Linecode=35_SAC_PC Length=0.40786 Units=m
New Line.LINE175_2188 Bus1=175_2166 Bus2=175_2189 phases=3 Linecode=35_SAC_PC Length=0.47541 Units=m
New Line.LINE175_2189 Bus1=175_2167 Bus2=175_2190 phases=3 Linecode=35_SAC_PC Length=1.0825 Units=m
New Line.LINE175_2190 Bus1=175_2168 Bus2=175_2191 phases=3 Linecode=35_SAC_PC Length=0.38289 Units=m
New Line.LINE175_2191 Bus1=175_2170 Bus2=175_2192 phases=3 Linecode=35_SAC_PC Length=0.4862 Units=m
New Line.LINE175_2192 Bus1=175_2170 Bus2=175_2193 phases=3 Linecode=35_SAC_PC Length=0.48876 Units=m
New Line.LINE175_2193 Bus1=175_2170 Bus2=175_2194 phases=3 Linecode=3c_95_SAC_XC Length=5.0136 Units=m
New Line.LINE175_2194 Bus1=175_2171 Bus2=175_2195 phases=3 Linecode=3c_95_SAC_XC Length=0.13841 Units=m
New Line.LINE175_2195 Bus1=175_2171 Bus2=175_2196 phases=3 Linecode=3c_95_SAC_XC Length=0.68049 Units=m
New Line.LINE175_2196 Bus1=175_2172 Bus2=175_2197 phases=3 Linecode=35_SAC_PC Length=0.17352 Units=m
New Line.LINE175_2197 Bus1=175_2173 Bus2=175_2198 phases=3 Linecode=35_SAC_PC Length=0.10918 Units=m
New Line.LINE175_2198 Bus1=175_2174 Bus2=175_2199 phases=3 Linecode=35_SAC_PC Length=0.16191 Units=m
New Line.LINE175_2199 Bus1=175_2175 Bus2=175_2200 phases=3 Linecode=35_SAC_PC Length=1.1566 Units=m
New Line.LINE175_2200 Bus1=175_2176 Bus2=175_2201 phases=3 Linecode=3c_95_SAC_XC Length=0.3383 Units=m
New Line.LINE175_2201 Bus1=175_2177 Bus2=175_2202 phases=3 Linecode=35_SAC_PC Length=0.13224 Units=m
New Line.LINE175_2202 Bus1=175_2178 Bus2=175_2203 phases=3 Linecode=35_SAC_PC Length=0.18822 Units=m
New Line.LINE175_2203 Bus1=175_2179 Bus2=175_2204 phases=3 Linecode=3c_95_SAC_XC Length=0.94236 Units=m
New Line.LINE175_2204 Bus1=175_2181 Bus2=175_2205 phases=3 Linecode=35_SAC_PC Length=0.16714 Units=m
New Line.LINE175_2205 Bus1=175_2182 Bus2=175_2206 phases=3 Linecode=35_SAC_PC Length=0.14453 Units=m
New Line.LINE175_2206 Bus1=175_2183 Bus2=175_2207 phases=3 Linecode=35_SAC_PC Length=0.63812 Units=m
New Line.LINE175_2207 Bus1=175_2184 Bus2=175_2208 phases=3 Linecode=3c_95_SAC_XC Length=0.74195 Units=m
New Line.LINE175_2208 Bus1=175_2185 Bus2=175_2209 phases=3 Linecode=35_SAC_PC Length=0.29261 Units=m
New Line.LINE175_2209 Bus1=175_2186 Bus2=175_2210 phases=3 Linecode=35_SAC_PC Length=0.24418 Units=m
New Line.LINE175_2210 Bus1=175_2187 Bus2=175_2211 phases=3 Linecode=35_SAC_PC Length=1.2154 Units=m
New Line.LINE175_2211 Bus1=175_2188 Bus2=175_2212 phases=3 Linecode=35_SAC_PC Length=0.41236 Units=m
New Line.LINE175_2212 Bus1=175_2189 Bus2=175_2213 phases=3 Linecode=35_SAC_PC Length=0.37094 Units=m
New Line.LINE175_2213 Bus1=175_2190 Bus2=175_2214 phases=3 Linecode=35_SAC_PC Length=2.2653 Units=m
New Line.LINE175_2214 Bus1=175_2191 Bus2=175_2215 phases=3 Linecode=35_SAC_PC Length=0.2119 Units=m
New Line.LINE175_2215 Bus1=175_2192 Bus2=175_2216 phases=3 Linecode=35_SAC_PC Length=0.3049 Units=m
New Line.LINE175_2216 Bus1=175_2193 Bus2=175_2217 phases=3 Linecode=35_SAC_PC Length=0.31717 Units=m
New Line.LINE175_2217 Bus1=175_2194 Bus2=175_2218 phases=3 Linecode=3c_95_SAC_XC Length=1.2231 Units=m
New Line.LINE175_2218 Bus1=175_2195 Bus2=175_2219 phases=3 Linecode=3c_95_SAC_XC Length=0.089493 Units=m
New Line.LINE175_2219 Bus1=175_2196 Bus2=175_2220 phases=3 Linecode=35_SAC_PC Length=0.25211 Units=m
New Line.LINE175_2220 Bus1=175_2196 Bus2=175_2221 phases=3 Linecode=35_SAC_PC Length=0.16881 Units=m
New Line.LINE175_2221 Bus1=175_2196 Bus2=175_2222 phases=3 Linecode=35_SAC_PC Length=0.25845 Units=m
New Line.LINE175_2222 Bus1=175_2196 Bus2=175_2223 phases=3 Linecode=3c_95_SAC_XC Length=4.2274 Units=m
New Line.LINE175_2223 Bus1=175_2197 Bus2=175_2224 phases=3 Linecode=35_SAC_PC Length=0.20279 Units=m
New Line.LINE175_2224 Bus1=175_2198 Bus2=175_2225 phases=3 Linecode=35_SAC_PC Length=0.19701 Units=m
New Line.LINE175_2225 Bus1=175_2199 Bus2=175_2226 phases=3 Linecode=35_SAC_PC Length=0.12532 Units=m
New Line.LINE175_2226 Bus1=175_2200 Bus2=175_2227 phases=3 Linecode=35_SAC_PC Length=0.94343 Units=m
New Line.LINE175_2227 Bus1=175_2201 Bus2=175_2228 phases=3 Linecode=3c_95_SAC_XC Length=0.48406 Units=m
New Line.LINE175_2228 Bus1=175_2202 Bus2=175_2229 phases=3 Linecode=35_SAC_PC Length=5.1746 Units=m
New Line.LINE175_2229 Bus1=175_2203 Bus2=175_2230 phases=3 Linecode=35_SAC_PC Length=0.10738 Units=m
New Line.LINE175_2230 Bus1=175_2204 Bus2=175_2231 phases=3 Linecode=3c_95_SAC_XC Length=0.74202 Units=m
New Line.LINE175_2231 Bus1=175_2205 Bus2=175_2232 phases=3 Linecode=35_SAC_PC Length=3.7741 Units=m
New Line.LINE175_2232 Bus1=175_2206 Bus2=175_2233 phases=3 Linecode=35_SAC_PC Length=0.22912 Units=m
New Line.LINE175_2233 Bus1=175_2207 Bus2=175_2234 phases=3 Linecode=35_SAC_PC Length=0.84431 Units=m
New Line.LINE175_2234 Bus1=175_2208 Bus2=175_2235 phases=3 Linecode=3c_95_SAC_XC Length=1.5596 Units=m
New Line.LINE175_2235 Bus1=175_2209 Bus2=175_2236 phases=3 Linecode=35_SAC_PC Length=0.21332 Units=m
New Line.LINE175_2236 Bus1=175_2210 Bus2=175_2237 phases=3 Linecode=35_SAC_PC Length=0.30963 Units=m
New Line.LINE175_2237 Bus1=175_2211 Bus2=175_2238 phases=3 Linecode=35_SAC_PC Length=0.16364 Units=m
New Line.LINE175_2238 Bus1=175_2212 Bus2=175_2239 phases=3 Linecode=35_SAC_PC Length=0.36692 Units=m
New Line.LINE175_2239 Bus1=175_2213 Bus2=175_2240 phases=3 Linecode=35_SAC_PC Length=0.44401 Units=m
New Line.LINE175_2240 Bus1=175_2214 Bus2=175_2241 phases=3 Linecode=35_SAC_PC Length=3.2724 Units=m
New Line.LINE175_2241 Bus1=175_2215 Bus2=175_2242 phases=3 Linecode=35_SAC_PC Length=0.17066 Units=m
New Line.LINE175_2242 Bus1=175_2216 Bus2=175_2243 phases=3 Linecode=35_SAC_PC Length=0.27477 Units=m
New Line.LINE175_2243 Bus1=175_2217 Bus2=175_2244 phases=3 Linecode=35_SAC_PC Length=0.3218 Units=m
New Line.LINE175_2244 Bus1=175_2218 Bus2=175_2245 phases=3 Linecode=3c_95_SAC_XC Length=0.72982 Units=m
New Line.LINE175_2245 Bus1=175_2219 Bus2=175_2246 phases=3 Linecode=3c_95_SAC_XC Length=0.16243 Units=m
New Line.LINE175_2246 Bus1=175_2220 Bus2=175_2247 phases=3 Linecode=35_SAC_PC Length=0.22146 Units=m
New Line.LINE175_2247 Bus1=175_2221 Bus2=175_2248 phases=3 Linecode=35_SAC_PC Length=0.14538 Units=m
New Line.LINE175_2248 Bus1=175_2222 Bus2=175_2249 phases=3 Linecode=35_SAC_PC Length=0.076486 Units=m
New Line.LINE175_2249 Bus1=175_2223 Bus2=175_2250 phases=3 Linecode=35_SAC_PC Length=0.23093 Units=m
New Line.LINE175_2250 Bus1=175_2223 Bus2=175_2251 phases=3 Linecode=3c_95_SAC_XC Length=2.7155 Units=m
New Line.LINE175_2251 Bus1=175_2224 Bus2=175_2252 phases=3 Linecode=35_SAC_PC Length=0.31306 Units=m
New Line.LINE175_2252 Bus1=175_2225 Bus2=175_2253 phases=3 Linecode=35_SAC_PC Length=0.21182 Units=m
New Line.LINE175_2253 Bus1=175_2226 Bus2=175_2254 phases=3 Linecode=35_SAC_PC Length=0.10124 Units=m
New Line.LINE175_2254 Bus1=175_2227 Bus2=175_2255 phases=3 Linecode=35_SAC_PC Length=0.57169 Units=m
New Line.LINE175_2255 Bus1=175_2228 Bus2=175_2256 phases=3 Linecode=3c_95_SAC_XC Length=0.48186 Units=m
New Line.LINE175_2256 Bus1=175_2229 Bus2=175_2257 phases=3 Linecode=35_SAC_PC Length=0.57722 Units=m
New Line.LINE175_2257 Bus1=175_2230 Bus2=175_2258 phases=3 Linecode=35_SAC_PC Length=2.9568 Units=m
New Line.LINE175_2258 Bus1=175_2231 Bus2=175_2259 phases=3 Linecode=3c_95_SAC_XC Length=0.79333 Units=m
New Line.LINE175_2259 Bus1=175_2233 Bus2=175_2260 phases=3 Linecode=35_SAC_PC Length=2.9472 Units=m
New Line.LINE175_2260 Bus1=175_2234 Bus2=175_2261 phases=3 Linecode=35_SAC_PC Length=0.81135 Units=m
New Line.LINE175_2261 Bus1=175_2235 Bus2=175_2262 phases=3 Linecode=25_SAC_XC Length=11.3425 Units=m
New Line.LINE175_2262 Bus1=175_2235 Bus2=175_2263 phases=3 Linecode=3c_95_SAC_XC Length=1.4598 Units=m
New Line.LINE175_2263 Bus1=175_2236 Bus2=175_2264 phases=3 Linecode=35_SAC_PC Length=0.2538 Units=m
New Line.LINE175_2264 Bus1=175_2237 Bus2=175_2265 phases=3 Linecode=35_SAC_PC Length=7.3811 Units=m
New Line.LINE175_2265 Bus1=175_2238 Bus2=175_2266 phases=3 Linecode=35_SAC_PC Length=0.1249 Units=m
New Line.LINE175_2266 Bus1=175_2239 Bus2=175_2267 phases=3 Linecode=35_SAC_PC Length=0.51633 Units=m
New Line.LINE175_2267 Bus1=175_2240 Bus2=175_2268 phases=3 Linecode=35_SAC_PC Length=7.9467 Units=m
New Line.LINE175_2268 Bus1=175_2241 Bus2=175_2269 phases=3 Linecode=35_SAC_PC Length=4.9704 Units=m
New Line.LINE175_2269 Bus1=175_2242 Bus2=175_2270 phases=3 Linecode=35_SAC_PC Length=0.18828 Units=m
New Line.LINE175_2270 Bus1=175_2243 Bus2=175_2271 phases=3 Linecode=35_SAC_PC Length=0.82735 Units=m
New Line.LINE175_2271 Bus1=175_2244 Bus2=175_2272 phases=3 Linecode=35_SAC_PC Length=0.55241 Units=m
New Line.LINE175_2272 Bus1=175_2245 Bus2=175_2273 phases=3 Linecode=3c_95_SAC_XC Length=0.74338 Units=m
New Line.LINE175_2273 Bus1=175_2246 Bus2=175_2274 phases=3 Linecode=3c_95_SAC_XC Length=0.18118 Units=m
New Line.LINE175_2274 Bus1=175_2247 Bus2=175_2275 phases=3 Linecode=35_SAC_PC Length=0.13892 Units=m
New Line.LINE175_2275 Bus1=175_2248 Bus2=175_2276 phases=3 Linecode=35_SAC_PC Length=0.12004 Units=m
New Line.LINE175_2276 Bus1=175_2249 Bus2=175_2277 phases=3 Linecode=35_SAC_PC Length=0.097513 Units=m
New Line.LINE175_2277 Bus1=175_2250 Bus2=175_2278 phases=3 Linecode=35_SAC_PC Length=0.2502 Units=m
New Line.LINE175_2278 Bus1=175_2251 Bus2=175_2279 phases=3 Linecode=35_SAC_PC Length=0.13731 Units=m
New Line.LINE175_2279 Bus1=175_2251 Bus2=175_2280 phases=3 Linecode=3c_95_SAC_XC Length=5.1395 Units=m
New Line.LINE175_2280 Bus1=175_2252 Bus2=175_2281 phases=3 Linecode=35_SAC_PC Length=6.9333 Units=m
New Line.LINE175_2281 Bus1=175_2253 Bus2=175_2282 phases=3 Linecode=35_SAC_PC Length=0.18795 Units=m
New Line.LINE175_2282 Bus1=175_2254 Bus2=175_2283 phases=3 Linecode=35_SAC_PC Length=0.10542 Units=m
New Line.LINE175_2283 Bus1=175_2255 Bus2=175_2284 phases=3 Linecode=35_SAC_PC Length=0.78587 Units=m
New Line.LINE175_2284 Bus1=175_2256 Bus2=175_2285 phases=3 Linecode=3c_95_SAC_XC Length=0.46542 Units=m
New Line.LINE175_2285 Bus1=175_2257 Bus2=175_2286 phases=3 Linecode=35_SAC_PC Length=0.61976 Units=m
New Line.LINE175_2286 Bus1=175_2259 Bus2=175_2287 phases=3 Linecode=3c_95_SAC_XC Length=0.90755 Units=m
New Line.LINE175_2287 Bus1=175_2261 Bus2=175_2288 phases=3 Linecode=35_SAC_PC Length=0.2477 Units=m
New Line.LINE175_2288 Bus1=175_2262 Bus2=175_2289 phases=3 Linecode=25_SAC_XC Length=6.8308 Units=m
New Line.LINE175_2289 Bus1=175_2263 Bus2=175_2290 phases=3 Linecode=35_SAC_PC Length=0.28862 Units=m
New Line.LINE175_2290 Bus1=175_2263 Bus2=175_2291 phases=3 Linecode=3c_95_SAC_XC Length=3.3282 Units=m
New Line.LINE175_2291 Bus1=175_2264 Bus2=175_2292 phases=3 Linecode=35_SAC_PC Length=3.8671 Units=m
New Line.LINE175_2292 Bus1=175_2265 Bus2=175_2293 phases=3 Linecode=35_SAC_PC Length=0.25057 Units=m
New Line.LINE175_2293 Bus1=175_2266 Bus2=175_2294 phases=3 Linecode=35_SAC_PC Length=2.6791 Units=m
New Line.LINE175_2294 Bus1=175_2267 Bus2=175_2295 phases=3 Linecode=35_SAC_PC Length=3.0745 Units=m
New Line.LINE175_2295 Bus1=175_2268 Bus2=175_2296 phases=3 Linecode=35_SAC_PC Length=0.46826 Units=m
New Line.LINE175_2296 Bus1=175_2269 Bus2=175_2297 phases=3 Linecode=35_SAC_PC Length=0.36409 Units=m
New Line.LINE175_2297 Bus1=175_2270 Bus2=175_2298 phases=3 Linecode=35_SAC_PC Length=0.24424 Units=m
New Line.LINE175_2298 Bus1=175_2271 Bus2=175_2299 phases=3 Linecode=35_SAC_PC Length=2.1437 Units=m
New Line.LINE175_2299 Bus1=175_2272 Bus2=175_2300 phases=3 Linecode=35_SAC_PC Length=2.1066 Units=m
New Line.LINE175_2300 Bus1=175_2273 Bus2=175_2301 phases=3 Linecode=3c_95_SAC_XC Length=1.0609 Units=m
New Line.LINE175_2301 Bus1=175_2274 Bus2=175_2302 phases=3 Linecode=3c_95_SAC_XC Length=0.09453 Units=m
New Line.LINE175_2302 Bus1=175_2275 Bus2=175_2303 phases=3 Linecode=35_SAC_PC Length=0.128 Units=m
New Line.LINE175_2303 Bus1=175_2276 Bus2=175_2304 phases=3 Linecode=35_SAC_PC Length=0.074948 Units=m
New Line.LINE175_2304 Bus1=175_2277 Bus2=175_2305 phases=3 Linecode=35_SAC_PC Length=0.097802 Units=m
New Line.LINE175_2305 Bus1=175_2278 Bus2=175_2306 phases=3 Linecode=35_SAC_PC Length=0.16131 Units=m
New Line.LINE175_2306 Bus1=175_2279 Bus2=175_2307 phases=3 Linecode=35_SAC_PC Length=0.15426 Units=m
New Line.LINE175_2307 Bus1=175_2280 Bus2=175_2308 phases=3 Linecode=3c_95_SAC_XC Length=4.5172 Units=m
New Line.LINE175_2308 Bus1=175_2281 Bus2=175_2309 phases=3 Linecode=35_SAC_PC Length=0.34516 Units=m
New Line.LINE175_2309 Bus1=175_2282 Bus2=175_2310 phases=3 Linecode=35_SAC_PC Length=0.11031 Units=m
New Line.LINE175_2310 Bus1=175_2283 Bus2=175_2311 phases=3 Linecode=35_SAC_PC Length=0.30709 Units=m
New Line.LINE175_2311 Bus1=175_2284 Bus2=175_2312 phases=3 Linecode=35_SAC_PC Length=0.48552 Units=m
New Line.LINE175_2312 Bus1=175_2285 Bus2=175_2313 phases=3 Linecode=3c_95_SAC_XC Length=0.37516 Units=m
New Line.LINE175_2313 Bus1=175_2286 Bus2=175_2314 phases=3 Linecode=35_SAC_PC Length=0.46606 Units=m
New Line.LINE175_2314 Bus1=175_2287 Bus2=175_2315 phases=3 Linecode=3c_95_SAC_XC Length=0.78624 Units=m
New Line.LINE175_2315 Bus1=175_2288 Bus2=175_2316 phases=3 Linecode=35_SAC_PC Length=0.15129 Units=m
New Line.LINE175_2316 Bus1=175_2290 Bus2=175_2317 phases=3 Linecode=35_SAC_PC Length=0.54307 Units=m
New Line.LINE175_2317 Bus1=175_2291 Bus2=175_2318 phases=3 Linecode=25_SAC_XC Length=11.2871 Units=m
New Line.LINE175_2318 Bus1=175_2291 Bus2=175_2319 phases=3 Linecode=3c_95_SAC_XC Length=2.755 Units=m
New Line.LINE175_2319 Bus1=175_2293 Bus2=175_2320 phases=3 Linecode=35_SAC_PC Length=0.22774 Units=m
New Line.LINE175_2320 Bus1=175_2296 Bus2=175_2321 phases=3 Linecode=35_SAC_PC Length=0.21462 Units=m
New Line.LINE175_2321 Bus1=175_2297 Bus2=175_2322 phases=3 Linecode=35_SAC_PC Length=0.29285 Units=m
New Line.LINE175_2322 Bus1=175_2298 Bus2=175_2323 phases=3 Linecode=35_SAC_PC Length=0.32922 Units=m
New Line.LINE175_2323 Bus1=175_2299 Bus2=175_2324 phases=3 Linecode=35_SAC_PC Length=0.41457 Units=m
New Line.LINE175_2324 Bus1=175_2300 Bus2=175_2325 phases=3 Linecode=35_SAC_PC Length=0.27114 Units=m
New Line.LINE175_2325 Bus1=175_2301 Bus2=175_2326 phases=3 Linecode=3c_95_SAC_XC Length=0.98547 Units=m
New Line.LINE175_2326 Bus1=175_2302 Bus2=175_2327 phases=3 Linecode=3c_95_SAC_XC Length=0.096255 Units=m
New Line.LINE175_2327 Bus1=175_2303 Bus2=175_2328 phases=3 Linecode=35_SAC_PC Length=0.12929 Units=m
New Line.LINE175_2328 Bus1=175_2304 Bus2=175_2329 phases=3 Linecode=35_SAC_PC Length=0.082759 Units=m
New Line.LINE175_2329 Bus1=175_2305 Bus2=175_2330 phases=3 Linecode=35_SAC_PC Length=0.14838 Units=m
New Line.LINE175_2330 Bus1=175_2306 Bus2=175_2331 phases=3 Linecode=35_SAC_PC Length=0.15977 Units=m
New Line.LINE175_2331 Bus1=175_2307 Bus2=175_2332 phases=3 Linecode=35_SAC_PC Length=0.21185 Units=m
New Line.LINE175_2332 Bus1=175_2308 Bus2=175_2333 phases=3 Linecode=35_SAC_PC Length=0.27432 Units=m
New Line.LINE175_2333 Bus1=175_2308 Bus2=175_2334 phases=3 Linecode=3c_95_SAC_XC Length=1.9968 Units=m
New Line.LINE175_2334 Bus1=175_2309 Bus2=175_2335 phases=3 Linecode=35_SAC_PC Length=0.17184 Units=m
New Line.LINE175_2335 Bus1=175_2310 Bus2=175_2336 phases=3 Linecode=35_SAC_PC Length=0.16683 Units=m
New Line.LINE175_2336 Bus1=175_2311 Bus2=175_2337 phases=3 Linecode=35_SAC_PC Length=3.95 Units=m
New Line.LINE175_2337 Bus1=175_2312 Bus2=175_2338 phases=3 Linecode=35_SAC_PC Length=0.17729 Units=m
New Line.LINE175_2338 Bus1=175_2313 Bus2=175_2339 phases=3 Linecode=3c_95_SAC_XC Length=0.25813 Units=m
New Line.LINE175_2339 Bus1=175_2314 Bus2=175_2340 phases=3 Linecode=35_SAC_PC Length=2.9094 Units=m
New Line.LINE175_2340 Bus1=175_2315 Bus2=175_2341 phases=3 Linecode=3c_95_SAC_XC Length=0.77035 Units=m
New Line.LINE175_2341 Bus1=175_2316 Bus2=175_2342 phases=3 Linecode=35_SAC_PC Length=0.23307 Units=m
New Line.LINE175_2342 Bus1=175_2317 Bus2=175_2343 phases=3 Linecode=35_SAC_PC Length=0.67058 Units=m
New Line.LINE175_2343 Bus1=175_2318 Bus2=175_2344 phases=3 Linecode=25_SAC_XC Length=7.3877 Units=m
New Line.LINE175_2344 Bus1=175_2319 Bus2=175_2345 phases=3 Linecode=3c_95_SAC_XC Length=0.45658 Units=m
New Line.LINE175_2345 Bus1=175_2319 Bus2=175_2346 phases=3 Linecode=3c_95_SAC_XC Length=3.197 Units=m
New Line.LINE175_2346 Bus1=175_2320 Bus2=175_2347 phases=3 Linecode=35_SAC_PC Length=0.15627 Units=m
New Line.LINE175_2347 Bus1=175_2321 Bus2=175_2348 phases=3 Linecode=35_SAC_PC Length=0.169 Units=m
New Line.LINE175_2348 Bus1=175_2322 Bus2=175_2349 phases=3 Linecode=35_SAC_PC Length=2.8066 Units=m
New Line.LINE175_2349 Bus1=175_2323 Bus2=175_2350 phases=3 Linecode=35_SAC_PC Length=0.30655 Units=m
New Line.LINE175_2350 Bus1=175_2324 Bus2=175_2351 phases=3 Linecode=35_SAC_PC Length=0.44096 Units=m
New Line.LINE175_2351 Bus1=175_2325 Bus2=175_2352 phases=3 Linecode=35_SAC_PC Length=0.25789 Units=m
New Line.LINE175_2352 Bus1=175_2326 Bus2=175_2353 phases=3 Linecode=3c_95_SAC_XC Length=0.78767 Units=m
New Line.LINE175_2353 Bus1=175_2327 Bus2=175_2354 phases=3 Linecode=3c_95_SAC_XC Length=0.08851 Units=m
New Line.LINE175_2354 Bus1=175_2328 Bus2=175_2355 phases=3 Linecode=35_SAC_PC Length=0.085428 Units=m
New Line.LINE175_2355 Bus1=175_2329 Bus2=175_2356 phases=3 Linecode=35_SAC_PC Length=0.10102 Units=m
New Line.LINE175_2356 Bus1=175_2330 Bus2=175_2357 phases=3 Linecode=35_SAC_PC Length=0.17114 Units=m
New Line.LINE175_2357 Bus1=175_2331 Bus2=175_2358 phases=3 Linecode=35_SAC_PC Length=0.22432 Units=m
New Line.LINE175_2358 Bus1=175_2332 Bus2=175_2359 phases=3 Linecode=35_SAC_PC Length=0.32261 Units=m
New Line.LINE175_2359 Bus1=175_2333 Bus2=175_2360 phases=3 Linecode=35_SAC_PC Length=0.4457 Units=m
New Line.LINE175_2360 Bus1=175_2335 Bus2=175_2361 phases=3 Linecode=35_SAC_PC Length=0.20541 Units=m
New Line.LINE175_2361 Bus1=175_2336 Bus2=175_2362 phases=3 Linecode=35_SAC_PC Length=7.4373 Units=m
New Line.LINE175_2362 Bus1=175_2338 Bus2=175_2363 phases=3 Linecode=35_SAC_PC Length=0.15308 Units=m
New Line.LINE175_2363 Bus1=175_2339 Bus2=175_2364 phases=3 Linecode=3c_95_SAC_XC Length=0.35523 Units=m
New Line.LINE175_2364 Bus1=175_2340 Bus2=175_2365 phases=3 Linecode=35_SAC_PC Length=1.0721 Units=m
New Line.LINE175_2365 Bus1=175_2341 Bus2=175_2366 phases=3 Linecode=3c_95_SAC_XC Length=1.1425 Units=m
New Line.LINE175_2366 Bus1=175_2342 Bus2=175_2367 phases=3 Linecode=35_SAC_PC Length=4.1064 Units=m
New Line.LINE175_2367 Bus1=175_2343 Bus2=175_2368 phases=3 Linecode=35_SAC_PC Length=0.42721 Units=m
New Line.LINE175_2368 Bus1=175_2345 Bus2=175_2369 phases=3 Linecode=3c_95_SAC_XC Length=0.2386 Units=m
New Line.LINE175_2369 Bus1=175_2346 Bus2=175_2370 phases=3 Linecode=25_SAC_XC Length=11.4572 Units=m
New Line.LINE175_2370 Bus1=175_2346 Bus2=175_2371 phases=3 Linecode=3c_95_SAC_XC Length=2.3836 Units=m
New Line.LINE175_2371 Bus1=175_2347 Bus2=175_2372 phases=3 Linecode=35_SAC_PC Length=0.14544 Units=m
New Line.LINE175_2372 Bus1=175_2348 Bus2=175_2373 phases=3 Linecode=35_SAC_PC Length=0.18346 Units=m
New Line.LINE175_2373 Bus1=175_2350 Bus2=175_2374 phases=3 Linecode=35_SAC_PC Length=1.2788 Units=m
New Line.LINE175_2374 Bus1=175_2351 Bus2=175_2375 phases=3 Linecode=35_SAC_PC Length=0.41382 Units=m
New Line.LINE175_2375 Bus1=175_2352 Bus2=175_2376 phases=3 Linecode=35_SAC_PC Length=0.52061 Units=m
New Line.LINE175_2376 Bus1=175_2353 Bus2=175_2377 phases=3 Linecode=3c_95_SAC_XC Length=0.87485 Units=m
New Line.LINE175_2377 Bus1=175_2354 Bus2=175_2378 phases=3 Linecode=3c_95_SAC_XC Length=0.39261 Units=m
New Line.LINE175_2378 Bus1=175_2355 Bus2=175_2379 phases=3 Linecode=35_SAC_PC Length=0.11402 Units=m
New Line.LINE175_2379 Bus1=175_2356 Bus2=175_2380 phases=3 Linecode=35_SAC_PC Length=0.11704 Units=m
New Line.LINE175_2380 Bus1=175_2357 Bus2=175_2381 phases=3 Linecode=35_SAC_PC Length=0.18976 Units=m
New Line.LINE175_2381 Bus1=175_2358 Bus2=175_2382 phases=3 Linecode=35_SAC_PC Length=0.87248 Units=m
New Line.LINE175_2382 Bus1=175_2359 Bus2=175_2383 phases=3 Linecode=35_SAC_PC Length=1.1163 Units=m
New Line.LINE175_2383 Bus1=175_2360 Bus2=175_2384 phases=3 Linecode=35_SAC_PC Length=0.50224 Units=m
New Line.LINE175_2384 Bus1=175_2361 Bus2=175_2385 phases=3 Linecode=35_SAC_PC Length=0.19523 Units=m
New Line.LINE175_2385 Bus1=175_2362 Bus2=175_2386 phases=3 Linecode=35_SAC_PC Length=0.25276 Units=m
New Line.LINE175_2386 Bus1=175_2363 Bus2=175_2387 phases=3 Linecode=35_SAC_PC Length=6.3809 Units=m
New Line.LINE175_2387 Bus1=175_2364 Bus2=175_2388 phases=3 Linecode=3c_95_SAC_XC Length=3.4247 Units=m
New Line.LINE175_2388 Bus1=175_2365 Bus2=175_2389 phases=3 Linecode=35_SAC_PC Length=5.5988 Units=m
New Line.LINE175_2389 Bus1=175_2366 Bus2=175_2390 phases=3 Linecode=3c_95_SAC_XC Length=1.3131 Units=m
New Line.LINE175_2390 Bus1=175_2367 Bus2=175_2391 phases=3 Linecode=35_SAC_PC Length=5.2353 Units=m
New Line.LINE175_2391 Bus1=175_2368 Bus2=175_2392 phases=3 Linecode=35_SAC_PC Length=0.34022 Units=m
New Line.LINE175_2392 Bus1=175_2369 Bus2=175_2393 phases=3 Linecode=3c_95_SAC_XC Length=0.32418 Units=m
New Line.LINE175_2393 Bus1=175_2370 Bus2=175_2394 phases=3 Linecode=25_SAC_XC Length=7.0991 Units=m
New Line.LINE175_2394 Bus1=175_2371 Bus2=175_2395 phases=3 Linecode=35_SAC_PC Length=0.22389 Units=m
New Line.LINE175_2395 Bus1=175_2371 Bus2=175_2396 phases=3 Linecode=3c_95_SAC_XC Length=3.4374 Units=m
New Line.LINE175_2396 Bus1=175_2372 Bus2=175_2397 phases=3 Linecode=35_SAC_PC Length=2.8726 Units=m
New Line.LINE175_2397 Bus1=175_2373 Bus2=175_2398 phases=3 Linecode=35_SAC_PC Length=0.18385 Units=m
New Line.LINE175_2398 Bus1=175_2374 Bus2=175_2399 phases=3 Linecode=35_SAC_PC Length=4.61 Units=m
New Line.LINE175_2399 Bus1=175_2375 Bus2=175_2400 phases=3 Linecode=35_SAC_PC Length=1.1211 Units=m
New Line.LINE175_2400 Bus1=175_2376 Bus2=175_2401 phases=3 Linecode=35_SAC_PC Length=6.7934 Units=m
New Line.LINE175_2401 Bus1=175_2377 Bus2=175_2402 phases=3 Linecode=3c_95_SAC_XC Length=0.74661 Units=m
New Line.LINE175_2402 Bus1=175_2379 Bus2=175_2403 phases=3 Linecode=35_SAC_PC Length=0.13418 Units=m
New Line.LINE175_2403 Bus1=175_2380 Bus2=175_2404 phases=3 Linecode=35_SAC_PC Length=0.13612 Units=m
New Line.LINE175_2404 Bus1=175_2381 Bus2=175_2405 phases=3 Linecode=35_SAC_PC Length=0.1344 Units=m
New Line.LINE175_2405 Bus1=175_2382 Bus2=175_2406 phases=3 Linecode=35_SAC_PC Length=2.8369 Units=m
New Line.LINE175_2406 Bus1=175_2383 Bus2=175_2407 phases=3 Linecode=35_SAC_PC Length=5.4081 Units=m
New Line.LINE175_2407 Bus1=175_2384 Bus2=175_2408 phases=3 Linecode=35_SAC_PC Length=0.23163 Units=m
New Line.LINE175_2408 Bus1=175_2385 Bus2=175_2409 phases=3 Linecode=35_SAC_PC Length=0.25132 Units=m
New Line.LINE175_2409 Bus1=175_2386 Bus2=175_2410 phases=3 Linecode=35_SAC_PC Length=0.067801 Units=m
New Line.LINE175_2410 Bus1=175_2387 Bus2=175_2411 phases=3 Linecode=35_SAC_PC Length=0.3174 Units=m
New Line.LINE175_2411 Bus1=175_2388 Bus2=175_2412 phases=3 Linecode=3c_95_SAC_XC Length=0.74041 Units=m
New Line.LINE175_2412 Bus1=175_2390 Bus2=175_2413 phases=3 Linecode=3c_95_SAC_XC Length=1.0371 Units=m
New Line.LINE175_2413 Bus1=175_2392 Bus2=175_2414 phases=3 Linecode=35_SAC_PC Length=0.4931 Units=m
New Line.LINE175_2414 Bus1=175_2393 Bus2=175_2415 phases=3 Linecode=3c_95_SAC_XC Length=0.19251 Units=m
New Line.LINE175_2415 Bus1=175_2395 Bus2=175_2416 phases=3 Linecode=35_SAC_PC Length=0.301 Units=m
New Line.LINE175_2416 Bus1=175_2396 Bus2=175_2417 phases=3 Linecode=35_SAC_PC Length=0.16308 Units=m
New Line.LINE175_2417 Bus1=175_2396 Bus2=175_2418 phases=3 Linecode=35_SAC_PC Length=0.40896 Units=m
New Line.LINE175_2418 Bus1=175_2396 Bus2=175_2419 phases=3 Linecode=35_SAC_PC Length=0.24307 Units=m
New Line.LINE175_2419 Bus1=175_2396 Bus2=175_2420 phases=3 Linecode=35_SAC_PC Length=0.36827 Units=m
New Line.LINE175_2420 Bus1=175_2396 Bus2=175_2421 phases=3 Linecode=3c_95_SAC_XC Length=4.7654 Units=m
New Line.LINE175_2421 Bus1=175_2398 Bus2=175_2422 phases=3 Linecode=35_SAC_PC Length=0.18704 Units=m
New Line.LINE175_2422 Bus1=175_2399 Bus2=175_2423 phases=3 Linecode=35_SAC_PC Length=1.1746 Units=m
New Line.LINE175_2423 Bus1=175_2400 Bus2=175_2424 phases=3 Linecode=35_SAC_PC Length=2.754 Units=m
New Line.LINE175_2424 Bus1=175_2402 Bus2=175_2425 phases=3 Linecode=35_SAC_PC Length=0.66383 Units=m
New Line.LINE175_2425 Bus1=175_2402 Bus2=175_2426 phases=3 Linecode=35_SAC_PC Length=0.25074 Units=m
New Line.LINE175_2426 Bus1=175_2402 Bus2=175_2427 phases=3 Linecode=35_SAC_PC Length=0.53006 Units=m
New Line.LINE175_2427 Bus1=175_2402 Bus2=175_2428 phases=3 Linecode=35_SAC_PC Length=0.44902 Units=m
New Line.LINE175_2428 Bus1=175_2402 Bus2=175_2429 phases=3 Linecode=3c_95_SAC_XC Length=1.4622 Units=m
New Line.LINE175_2429 Bus1=175_2403 Bus2=175_2430 phases=3 Linecode=35_SAC_PC Length=0.13147 Units=m
New Line.LINE175_2430 Bus1=175_2404 Bus2=175_2431 phases=3 Linecode=35_SAC_PC Length=0.14959 Units=m
New Line.LINE175_2431 Bus1=175_2405 Bus2=175_2432 phases=3 Linecode=35_SAC_PC Length=0.14338 Units=m
New Line.LINE175_2432 Bus1=175_2406 Bus2=175_2433 phases=3 Linecode=35_SAC_PC Length=1.5823 Units=m
New Line.LINE175_2433 Bus1=175_2407 Bus2=175_2434 phases=3 Linecode=35_SAC_PC Length=0.27996 Units=m
New Line.LINE175_2434 Bus1=175_2408 Bus2=175_2435 phases=3 Linecode=35_SAC_PC Length=0.21894 Units=m
New Line.LINE175_2435 Bus1=175_2409 Bus2=175_2436 phases=3 Linecode=35_SAC_PC Length=3.3994 Units=m
New Line.LINE175_2436 Bus1=175_2410 Bus2=175_2437 phases=3 Linecode=35_SAC_PC Length=0.074303 Units=m
New Line.LINE175_2437 Bus1=175_2411 Bus2=175_2438 phases=3 Linecode=35_SAC_PC Length=0.18896 Units=m
New Line.LINE175_2438 Bus1=175_2413 Bus2=175_2439 phases=3 Linecode=3c_95_SAC_XC Length=1.2466 Units=m
New Line.LINE175_2439 Bus1=175_2414 Bus2=175_2440 phases=3 Linecode=35_SAC_PC Length=0.56158 Units=m
New Line.LINE175_2440 Bus1=175_2415 Bus2=175_2441 phases=3 Linecode=3c_95_SAC_XC Length=6.4511 Units=m
New Line.LINE175_2441 Bus1=175_2416 Bus2=175_2442 phases=3 Linecode=35_SAC_PC Length=1.2864 Units=m
New Line.LINE175_2442 Bus1=175_2417 Bus2=175_2443 phases=3 Linecode=35_SAC_PC Length=0.12093 Units=m
New Line.LINE175_2443 Bus1=175_2418 Bus2=175_2444 phases=3 Linecode=35_SAC_PC Length=0.60886 Units=m
New Line.LINE175_2444 Bus1=175_2419 Bus2=175_2445 phases=3 Linecode=35_SAC_PC Length=0.37233 Units=m
New Line.LINE175_2445 Bus1=175_2420 Bus2=175_2446 phases=3 Linecode=35_SAC_PC Length=0.44468 Units=m
New Line.LINE175_2446 Bus1=175_2421 Bus2=175_2447 phases=3 Linecode=3c_95_SAC_XC Length=0.85381 Units=m
New Line.LINE175_2447 Bus1=175_2422 Bus2=175_2448 phases=3 Linecode=35_SAC_PC Length=0.24666 Units=m
New Line.LINE175_2448 Bus1=175_2423 Bus2=175_2449 phases=3 Linecode=35_SAC_PC Length=0.29949 Units=m
New Line.LINE175_2449 Bus1=175_2424 Bus2=175_2450 phases=3 Linecode=35_SAC_PC Length=4.5924 Units=m
New Line.LINE175_2450 Bus1=175_2425 Bus2=175_2451 phases=3 Linecode=35_SAC_PC Length=0.26587 Units=m
New Line.LINE175_2451 Bus1=175_2426 Bus2=175_2452 phases=3 Linecode=35_SAC_PC Length=0.16711 Units=m
New Line.LINE175_2452 Bus1=175_2427 Bus2=175_2453 phases=3 Linecode=35_SAC_PC Length=0.1192 Units=m
New Line.LINE175_2453 Bus1=175_2428 Bus2=175_2454 phases=3 Linecode=35_SAC_PC Length=0.3452 Units=m
New Line.LINE175_2454 Bus1=175_2429 Bus2=175_2455 phases=3 Linecode=3c_95_SAC_XC Length=1.7173 Units=m
New Line.LINE175_2455 Bus1=175_2430 Bus2=175_2456 phases=3 Linecode=35_SAC_PC Length=0.12267 Units=m
New Line.LINE175_2456 Bus1=175_2431 Bus2=175_2457 phases=3 Linecode=35_SAC_PC Length=0.12559 Units=m
New Line.LINE175_2457 Bus1=175_2432 Bus2=175_2458 phases=3 Linecode=35_SAC_PC Length=0.082151 Units=m
New Line.LINE175_2458 Bus1=175_2433 Bus2=175_2459 phases=3 Linecode=35_SAC_PC Length=0.66436 Units=m
New Line.LINE175_2459 Bus1=175_2434 Bus2=175_2460 phases=3 Linecode=35_SAC_PC Length=0.13729 Units=m
New Line.LINE175_2460 Bus1=175_2435 Bus2=175_2461 phases=3 Linecode=35_SAC_PC Length=0.26483 Units=m
New Line.LINE175_2461 Bus1=175_2437 Bus2=175_2462 phases=3 Linecode=35_SAC_PC Length=0.080399 Units=m
New Line.LINE175_2462 Bus1=175_2438 Bus2=175_2463 phases=3 Linecode=35_SAC_PC Length=0.17363 Units=m
New Line.LINE175_2463 Bus1=175_2439 Bus2=175_2464 phases=3 Linecode=3c_95_SAC_XC Length=1.0992 Units=m
New Line.LINE175_2464 Bus1=175_2440 Bus2=175_2465 phases=3 Linecode=35_SAC_PC Length=0.86416 Units=m
New Line.LINE175_2465 Bus1=175_2441 Bus2=175_2466 phases=3 Linecode=3c_95_SAC_XC Length=0.35247 Units=m
New Line.LINE175_2466 Bus1=175_2442 Bus2=175_2467 phases=3 Linecode=35_SAC_PC Length=1.6945 Units=m
New Line.LINE175_2467 Bus1=175_2443 Bus2=175_2468 phases=3 Linecode=35_SAC_PC Length=0.20662 Units=m
New Line.LINE175_2468 Bus1=175_2444 Bus2=175_2469 phases=3 Linecode=35_SAC_PC Length=0.39712 Units=m
New Line.LINE175_2469 Bus1=175_2445 Bus2=175_2470 phases=3 Linecode=35_SAC_PC Length=0.70515 Units=m
New Line.LINE175_2470 Bus1=175_2446 Bus2=175_2471 phases=3 Linecode=35_SAC_PC Length=1.2038 Units=m
New Line.LINE175_2471 Bus1=175_2447 Bus2=175_2472 phases=3 Linecode=3c_95_SAC_XC Length=6.1435 Units=m
New Line.LINE175_2472 Bus1=175_2448 Bus2=175_2473 phases=3 Linecode=35_SAC_PC Length=6.6903 Units=m
New Line.LINE175_2473 Bus1=175_2449 Bus2=175_2474 phases=3 Linecode=35_SAC_PC Length=0.36723 Units=m
New Line.LINE175_2474 Bus1=175_2450 Bus2=175_2475 phases=3 Linecode=35_SAC_PC Length=0.47003 Units=m
New Line.LINE175_2475 Bus1=175_2451 Bus2=175_2476 phases=3 Linecode=35_SAC_PC Length=0.17804 Units=m
New Line.LINE175_2476 Bus1=175_2452 Bus2=175_2477 phases=3 Linecode=35_SAC_PC Length=0.10512 Units=m
New Line.LINE175_2477 Bus1=175_2453 Bus2=175_2478 phases=3 Linecode=35_SAC_PC Length=0.094429 Units=m
New Line.LINE175_2478 Bus1=175_2454 Bus2=175_2479 phases=3 Linecode=35_SAC_PC Length=0.375 Units=m
New Line.LINE175_2479 Bus1=175_2455 Bus2=175_2480 phases=3 Linecode=3c_95_SAC_XC Length=1.8614 Units=m
New Line.LINE175_2480 Bus1=175_2456 Bus2=175_2481 phases=3 Linecode=35_SAC_PC Length=0.16726 Units=m
New Line.LINE175_2481 Bus1=175_2457 Bus2=175_2482 phases=3 Linecode=35_SAC_PC Length=0.10069 Units=m
New Line.LINE175_2482 Bus1=175_2458 Bus2=175_2483 phases=3 Linecode=35_SAC_PC Length=0.075212 Units=m
New Line.LINE175_2483 Bus1=175_2459 Bus2=175_2484 phases=3 Linecode=35_SAC_PC Length=0.3235 Units=m
New Line.LINE175_2484 Bus1=175_2460 Bus2=175_2485 phases=3 Linecode=35_SAC_PC Length=0.20401 Units=m
New Line.LINE175_2485 Bus1=175_2461 Bus2=175_2486 phases=3 Linecode=35_SAC_PC Length=0.79699 Units=m
New Line.LINE175_2486 Bus1=175_2462 Bus2=175_2487 phases=3 Linecode=35_SAC_PC Length=0.10942 Units=m
New Line.LINE175_2487 Bus1=175_2463 Bus2=175_2488 phases=3 Linecode=35_SAC_PC Length=0.21752 Units=m
New Line.LINE175_2488 Bus1=175_2464 Bus2=175_2489 phases=3 Linecode=3c_95_SAC_XC Length=0.19425 Units=m
New Line.LINE175_2489 Bus1=175_2465 Bus2=175_2490 phases=3 Linecode=35_SAC_PC Length=0.67411 Units=m
New Line.LINE175_2490 Bus1=175_2466 Bus2=175_2491 phases=3 Linecode=3c_95_SAC_XC Length=0.38716 Units=m
New Line.LINE175_2491 Bus1=175_2467 Bus2=175_2492 phases=3 Linecode=35_SAC_PC Length=5.9619 Units=m
New Line.LINE175_2492 Bus1=175_2468 Bus2=175_2493 phases=3 Linecode=35_SAC_PC Length=0.54014 Units=m
New Line.LINE175_2493 Bus1=175_2469 Bus2=175_2494 phases=3 Linecode=35_SAC_PC Length=0.37138 Units=m
New Line.LINE175_2494 Bus1=175_2470 Bus2=175_2495 phases=3 Linecode=35_SAC_PC Length=0.92457 Units=m
New Line.LINE175_2495 Bus1=175_2471 Bus2=175_2496 phases=3 Linecode=35_SAC_PC Length=3.7411 Units=m
New Line.LINE175_2496 Bus1=175_2472 Bus2=175_2497 phases=3 Linecode=3c_95_SAC_XC Length=3.3147 Units=m
New Line.LINE175_2497 Bus1=175_2473 Bus2=175_2498 phases=3 Linecode=35_SAC_PC Length=0.25945 Units=m
New Line.LINE175_2498 Bus1=175_2474 Bus2=175_2499 phases=3 Linecode=35_SAC_PC Length=0.77834 Units=m
New Line.LINE175_2499 Bus1=175_2474 Bus2=175_2500 phases=3 Linecode=35_SAC_PC Length=0.4609 Units=m
New Line.LINE175_2500 Bus1=175_2475 Bus2=175_2501 phases=3 Linecode=35_SAC_PC Length=0.33499 Units=m
New Line.LINE175_2501 Bus1=175_2476 Bus2=175_2502 phases=3 Linecode=35_SAC_PC Length=0.16996 Units=m
New Line.LINE175_2502 Bus1=175_2477 Bus2=175_2503 phases=3 Linecode=35_SAC_PC Length=0.090522 Units=m
New Line.LINE175_2503 Bus1=175_2478 Bus2=175_2504 phases=3 Linecode=35_SAC_PC Length=0.13598 Units=m
New Line.LINE175_2504 Bus1=175_2479 Bus2=175_2505 phases=3 Linecode=35_SAC_PC Length=0.42495 Units=m
New Line.LINE175_2505 Bus1=175_2480 Bus2=175_2506 phases=3 Linecode=4_PSC Length=0.35193 Units=m
New Line.LINE175_2506 Bus1=175_2480 Bus2=175_2507 phases=3 Linecode=3c_95_SAC_XC Length=2.4265 Units=m
New Line.LINE175_2507 Bus1=175_2481 Bus2=175_2508 phases=3 Linecode=35_SAC_PC Length=0.16844 Units=m
New Line.LINE175_2508 Bus1=175_2482 Bus2=175_2509 phases=3 Linecode=35_SAC_PC Length=0.10448 Units=m
New Line.LINE175_2509 Bus1=175_2483 Bus2=175_2510 phases=3 Linecode=35_SAC_PC Length=6.0862 Units=m
New Line.LINE175_2510 Bus1=175_2484 Bus2=175_2511 phases=3 Linecode=35_SAC_PC Length=0.29035 Units=m
New Line.LINE175_2511 Bus1=175_2485 Bus2=175_2512 phases=3 Linecode=35_SAC_PC Length=0.22821 Units=m
New Line.LINE175_2512 Bus1=175_2486 Bus2=175_2513 phases=3 Linecode=35_SAC_PC Length=6.3987 Units=m
New Line.LINE175_2513 Bus1=175_2487 Bus2=175_2514 phases=3 Linecode=35_SAC_PC Length=3.6872 Units=m
New Line.LINE175_2514 Bus1=175_2488 Bus2=175_2515 phases=3 Linecode=35_SAC_PC Length=0.34651 Units=m
New Line.LINE175_2515 Bus1=175_2489 Bus2=175_2516 phases=3 Linecode=3c_95_SAC_XC Length=0.32421 Units=m
New Line.LINE175_2516 Bus1=175_2490 Bus2=175_2517 phases=3 Linecode=35_SAC_PC Length=0.53425 Units=m
New Line.LINE175_2517 Bus1=175_2493 Bus2=175_2518 phases=3 Linecode=35_SAC_PC Length=0.47817 Units=m
New Line.LINE175_2518 Bus1=175_2494 Bus2=175_2519 phases=3 Linecode=35_SAC_PC Length=0.27 Units=m
New Line.LINE175_2519 Bus1=175_2495 Bus2=175_2520 phases=3 Linecode=35_SAC_PC Length=1.0299 Units=m
New Line.LINE175_2520 Bus1=175_2496 Bus2=175_2521 phases=3 Linecode=35_SAC_PC Length=0.37267 Units=m
New Line.LINE175_2521 Bus1=175_2497 Bus2=175_2522 phases=3 Linecode=25_SAC_XC Length=11.1519 Units=m
New Line.LINE175_2522 Bus1=175_2497 Bus2=175_2523 phases=3 Linecode=3c_95_SAC_XC Length=2.0401 Units=m
New Line.LINE175_2523 Bus1=175_2498 Bus2=175_2524 phases=3 Linecode=35_SAC_PC Length=0.42933 Units=m
New Line.LINE175_2524 Bus1=175_2499 Bus2=175_2525 phases=3 Linecode=35_SAC_PC Length=1.0995 Units=m
New Line.LINE175_2525 Bus1=175_2500 Bus2=175_2526 phases=3 Linecode=35_SAC_PC Length=3.3825 Units=m
New Line.LINE175_2526 Bus1=175_2501 Bus2=175_2527 phases=3 Linecode=35_SAC_PC Length=0.4604 Units=m
New Line.LINE175_2527 Bus1=175_2502 Bus2=175_2528 phases=3 Linecode=35_SAC_PC Length=0.34982 Units=m
New Line.LINE175_2528 Bus1=175_2503 Bus2=175_2529 phases=3 Linecode=35_SAC_PC Length=0.24398 Units=m
New Line.LINE175_2529 Bus1=175_2504 Bus2=175_2530 phases=3 Linecode=35_SAC_PC Length=0.1274 Units=m
New Line.LINE175_2530 Bus1=175_2505 Bus2=175_2531 phases=3 Linecode=35_SAC_PC Length=7.4683 Units=m
New Line.LINE175_2531 Bus1=175_2506 Bus2=175_2532 phases=3 Linecode=4_PSC Length=0.173 Units=m
New Line.LINE175_2532 Bus1=175_2507 Bus2=175_2533 phases=3 Linecode=35_SAC_PC Length=0.32181 Units=m
New Line.LINE175_2533 Bus1=175_2507 Bus2=175_2534 phases=3 Linecode=3c_95_SAC_XC Length=2.1026 Units=m
New Line.LINE175_2534 Bus1=175_2508 Bus2=175_2535 phases=3 Linecode=35_SAC_PC Length=0.14822 Units=m
New Line.LINE175_2535 Bus1=175_2509 Bus2=175_2536 phases=3 Linecode=35_SAC_PC Length=0.19812 Units=m
New Line.LINE175_2536 Bus1=175_2510 Bus2=175_2537 phases=3 Linecode=35_SAC_PC Length=0.23394 Units=m
New Line.LINE175_2537 Bus1=175_2511 Bus2=175_2538 phases=3 Linecode=35_SAC_PC Length=0.20809 Units=m
New Line.LINE175_2538 Bus1=175_2512 Bus2=175_2539 phases=3 Linecode=35_SAC_PC Length=0.28047 Units=m
New Line.LINE175_2539 Bus1=175_2513 Bus2=175_2540 phases=3 Linecode=35_SAC_PC Length=0.2036 Units=m
New Line.LINE175_2540 Bus1=175_2515 Bus2=175_2541 phases=3 Linecode=35_SAC_PC Length=3.7747 Units=m
New Line.LINE175_2541 Bus1=175_2516 Bus2=175_2542 phases=3 Linecode=3c_95_SAC_XC Length=0.30842 Units=m
New Line.LINE175_2542 Bus1=175_2517 Bus2=175_2543 phases=3 Linecode=35_SAC_PC Length=6.3611 Units=m
New Line.LINE175_2543 Bus1=175_2518 Bus2=175_2544 phases=3 Linecode=35_SAC_PC Length=0.35101 Units=m
New Line.LINE175_2544 Bus1=175_2519 Bus2=175_2545 phases=3 Linecode=35_SAC_PC Length=0.28132 Units=m
New Line.LINE175_2545 Bus1=175_2520 Bus2=175_2546 phases=3 Linecode=35_SAC_PC Length=1.6374 Units=m
New Line.LINE175_2546 Bus1=175_2521 Bus2=175_2547 phases=3 Linecode=35_SAC_PC Length=0.34863 Units=m
New Line.LINE175_2547 Bus1=175_2522 Bus2=175_2548 phases=3 Linecode=25_SAC_XC Length=7.1482 Units=m
New Line.LINE175_2548 Bus1=175_2523 Bus2=175_2549 phases=3 Linecode=3c_95_SAC_XC Length=0.77053 Units=m
New Line.LINE175_2549 Bus1=175_2523 Bus2=175_2550 phases=3 Linecode=3c_95_SAC_XC Length=1.1601 Units=m
New Line.LINE175_2550 Bus1=175_2524 Bus2=175_2551 phases=3 Linecode=35_SAC_PC Length=2.717 Units=m
New Line.LINE175_2551 Bus1=175_2525 Bus2=175_2552 phases=3 Linecode=35_SAC_PC Length=1.4656 Units=m
New Line.LINE175_2552 Bus1=175_2526 Bus2=175_2553 phases=3 Linecode=35_SAC_PC Length=4.8724 Units=m
New Line.LINE175_2553 Bus1=175_2527 Bus2=175_2554 phases=3 Linecode=35_SAC_PC Length=3.924 Units=m
New Line.LINE175_2554 Bus1=175_2528 Bus2=175_2555 phases=3 Linecode=35_SAC_PC Length=0.61892 Units=m
New Line.LINE175_2555 Bus1=175_2529 Bus2=175_2556 phases=3 Linecode=35_SAC_PC Length=0.37619 Units=m
New Line.LINE175_2556 Bus1=175_2530 Bus2=175_2557 phases=3 Linecode=35_SAC_PC Length=0.1388 Units=m
New Line.LINE175_2557 Bus1=175_2531 Bus2=175_2558 phases=3 Linecode=35_SAC_PC Length=10.0047 Units=m
New Line.LINE175_2558 Bus1=175_2532 Bus2=175_2559 phases=3 Linecode=4_PSC Length=0.173 Units=m
New Line.LINE175_2559 Bus1=175_2533 Bus2=175_2560 phases=3 Linecode=35_SAC_PC Length=0.27204 Units=m
New Line.LINE175_2560 Bus1=175_2534 Bus2=175_2561 phases=3 Linecode=3c_95_SAC_XC Length=1.577 Units=m
New Line.LINE175_2561 Bus1=175_2535 Bus2=175_2562 phases=3 Linecode=35_SAC_PC Length=0.091094 Units=m
New Line.LINE175_2562 Bus1=175_2536 Bus2=175_2563 phases=3 Linecode=35_SAC_PC Length=6.0862 Units=m
New Line.LINE175_2563 Bus1=175_2537 Bus2=175_2564 phases=3 Linecode=35_SAC_PC Length=0.44314 Units=m
New Line.LINE175_2564 Bus1=175_2538 Bus2=175_2565 phases=3 Linecode=35_SAC_PC Length=0.25825 Units=m
New Line.LINE175_2565 Bus1=175_2539 Bus2=175_2566 phases=3 Linecode=35_SAC_PC Length=0.33461 Units=m
New Line.LINE175_2566 Bus1=175_2540 Bus2=175_2567 phases=3 Linecode=35_SAC_PC Length=0.32571 Units=m
New Line.LINE175_2567 Bus1=175_2544 Bus2=175_2568 phases=3 Linecode=35_SAC_PC Length=0.183 Units=m
New Line.LINE175_2568 Bus1=175_2545 Bus2=175_2569 phases=3 Linecode=35_SAC_PC Length=0.21508 Units=m
New Line.LINE175_2569 Bus1=175_2546 Bus2=175_2570 phases=3 Linecode=35_SAC_PC Length=4.8647 Units=m
New Line.LINE175_2570 Bus1=175_2547 Bus2=175_2571 phases=3 Linecode=35_SAC_PC Length=0.30645 Units=m
New Line.LINE175_2571 Bus1=175_2549 Bus2=175_2572 phases=3 Linecode=3c_95_SAC_XC Length=0.54426 Units=m
New Line.LINE175_2572 Bus1=175_2552 Bus2=175_2573 phases=3 Linecode=35_SAC_PC Length=1.4864 Units=m
New Line.LINE175_2573 Bus1=175_2555 Bus2=175_2574 phases=3 Linecode=35_SAC_PC Length=0.15524 Units=m
New Line.LINE175_2574 Bus1=175_2556 Bus2=175_2575 phases=3 Linecode=35_SAC_PC Length=0.35044 Units=m
New Line.LINE175_2575 Bus1=175_2557 Bus2=175_2576 phases=3 Linecode=35_SAC_PC Length=0.37743 Units=m
New Line.LINE175_2576 Bus1=175_2558 Bus2=175_2577 phases=3 Linecode=35_SAC_PC Length=0.45503 Units=m
New Line.LINE175_2577 Bus1=175_2559 Bus2=175_2578 phases=3 Linecode=4_PSC Length=0.17649 Units=m
New Line.LINE175_2578 Bus1=175_2560 Bus2=175_2579 phases=3 Linecode=35_SAC_PC Length=0.43155 Units=m
New Line.LINE175_2579 Bus1=175_2561 Bus2=175_2580 phases=3 Linecode=35_SAC_PC Length=0.35601 Units=m
New Line.LINE175_2580 Bus1=175_2561 Bus2=175_2581 phases=3 Linecode=3c_95_SAC_XC Length=8.4954 Units=m
New Line.LINE175_2581 Bus1=175_2562 Bus2=175_2582 phases=3 Linecode=35_SAC_PC Length=0.06229 Units=m
New Line.LINE175_2582 Bus1=175_2563 Bus2=175_2583 phases=3 Linecode=35_SAC_PC Length=0.16018 Units=m
New Line.LINE175_2583 Bus1=175_2564 Bus2=175_2584 phases=3 Linecode=35_SAC_PC Length=1.5164 Units=m
New Line.LINE175_2584 Bus1=175_2565 Bus2=175_2585 phases=3 Linecode=35_SAC_PC Length=0.34791 Units=m
New Line.LINE175_2585 Bus1=175_2566 Bus2=175_2586 phases=3 Linecode=35_SAC_PC Length=2.4552 Units=m
New Line.LINE175_2586 Bus1=175_2567 Bus2=175_2587 phases=3 Linecode=35_SAC_PC Length=3.4212 Units=m
New Line.LINE175_2587 Bus1=175_2568 Bus2=175_2588 phases=3 Linecode=35_SAC_PC Length=0.27353 Units=m
New Line.LINE175_2588 Bus1=175_2569 Bus2=175_2589 phases=3 Linecode=35_SAC_PC Length=6.1479 Units=m
New Line.LINE175_2589 Bus1=175_2571 Bus2=175_2590 phases=3 Linecode=35_SAC_PC Length=0.58482 Units=m
New Line.LINE175_2590 Bus1=175_2572 Bus2=175_2591 phases=3 Linecode=3c_95_SAC_XC Length=0.38283 Units=m
New Line.LINE175_2591 Bus1=175_2573 Bus2=175_2592 phases=3 Linecode=35_SAC_PC Length=0.18612 Units=m
New Line.LINE175_2592 Bus1=175_2574 Bus2=175_2593 phases=3 Linecode=35_SAC_PC Length=2.7808 Units=m
New Line.LINE175_2593 Bus1=175_2575 Bus2=175_2594 phases=3 Linecode=35_SAC_PC Length=3.088 Units=m
New Line.LINE175_2594 Bus1=175_2576 Bus2=175_2595 phases=3 Linecode=35_SAC_PC Length=1.0688 Units=m
New Line.LINE175_2595 Bus1=175_2577 Bus2=175_2596 phases=3 Linecode=35_SAC_PC Length=0.61745 Units=m
New Line.LINE175_2596 Bus1=175_2578 Bus2=175_2597 phases=3 Linecode=4_PSC Length=0.17787 Units=m
New Line.LINE175_2597 Bus1=175_2579 Bus2=175_2598 phases=3 Linecode=35_SAC_PC Length=8.1271 Units=m
New Line.LINE175_2598 Bus1=175_2580 Bus2=175_2599 phases=3 Linecode=35_SAC_PC Length=0.26396 Units=m
New Line.LINE175_2599 Bus1=175_2581 Bus2=175_2600 phases=3 Linecode=25_SAC_XC Length=4.5651 Units=m
New Line.LINE175_2600 Bus1=175_2581 Bus2=175_2601 phases=3 Linecode=3c_95_SAC_XC Length=1.2539 Units=m
New Line.LINE175_2601 Bus1=175_2582 Bus2=175_2602 phases=3 Linecode=35_SAC_PC Length=6.0853 Units=m
New Line.LINE175_2602 Bus1=175_2583 Bus2=175_2603 phases=3 Linecode=35_SAC_PC Length=0.15922 Units=m
New Line.LINE175_2603 Bus1=175_2584 Bus2=175_2604 phases=3 Linecode=35_SAC_PC Length=0.77706 Units=m
New Line.LINE175_2604 Bus1=175_2585 Bus2=175_2605 phases=3 Linecode=35_SAC_PC Length=3.2223 Units=m
New Line.LINE175_2605 Bus1=175_2588 Bus2=175_2606 phases=3 Linecode=35_SAC_PC Length=0.22504 Units=m
New Line.LINE175_2606 Bus1=175_2589 Bus2=175_2607 phases=3 Linecode=35_SAC_PC Length=0.26446 Units=m
New Line.LINE175_2607 Bus1=175_2590 Bus2=175_2608 phases=3 Linecode=35_SAC_PC Length=0.7667 Units=m
New Line.LINE175_2608 Bus1=175_2591 Bus2=175_2609 phases=3 Linecode=3c_95_SAC_XC Length=0.51793 Units=m
New Line.LINE175_2609 Bus1=175_2593 Bus2=175_2610 phases=3 Linecode=35_SAC_PC Length=2.5452 Units=m
New Line.LINE175_2610 Bus1=175_2594 Bus2=175_2611 phases=3 Linecode=35_SAC_PC Length=6.6545 Units=m
New Line.LINE175_2611 Bus1=175_2595 Bus2=175_2612 phases=3 Linecode=35_SAC_PC Length=0.16506 Units=m
New Line.LINE175_2612 Bus1=175_2596 Bus2=175_2613 phases=3 Linecode=35_SAC_PC Length=3.4829 Units=m
New Line.LINE175_2613 Bus1=175_2597 Bus2=175_2614 phases=3 Linecode=4_PSC Length=0.25057 Units=m
New Line.LINE175_2614 Bus1=175_2598 Bus2=175_2615 phases=3 Linecode=35_SAC_PC Length=0.099248 Units=m
New Line.LINE175_2615 Bus1=175_2599 Bus2=175_2616 phases=3 Linecode=35_SAC_PC Length=0.285 Units=m
New Line.LINE175_2616 Bus1=175_2601 Bus2=175_2617 phases=3 Linecode=3c_95_SAC_XC Length=11.6092 Units=m
New Line.LINE175_2617 Bus1=175_2602 Bus2=175_2618 phases=3 Linecode=35_SAC_PC Length=0.084629 Units=m
New Line.LINE175_2618 Bus1=175_2603 Bus2=175_2619 phases=3 Linecode=35_SAC_PC Length=0.26559 Units=m
New Line.LINE175_2619 Bus1=175_2604 Bus2=175_2620 phases=3 Linecode=35_SAC_PC Length=0.44959 Units=m
New Line.LINE175_2620 Bus1=175_2606 Bus2=175_2621 phases=3 Linecode=35_SAC_PC Length=6.1479 Units=m
New Line.LINE175_2621 Bus1=175_2607 Bus2=175_2622 phases=3 Linecode=35_SAC_PC Length=0.28969 Units=m
New Line.LINE175_2622 Bus1=175_2608 Bus2=175_2623 phases=3 Linecode=35_SAC_PC Length=2.9475 Units=m
New Line.LINE175_2623 Bus1=175_2609 Bus2=175_2624 phases=3 Linecode=3c_95_SAC_XC Length=0.43713 Units=m
New Line.LINE175_2624 Bus1=175_2610 Bus2=175_2625 phases=3 Linecode=35_SAC_PC Length=0.3444 Units=m
New Line.LINE175_2625 Bus1=175_2611 Bus2=175_2626 phases=3 Linecode=35_SAC_PC Length=1.061 Units=m
New Line.LINE175_2626 Bus1=175_2612 Bus2=175_2627 phases=3 Linecode=35_SAC_PC Length=0.16566 Units=m
New Line.LINE175_2627 Bus1=175_2613 Bus2=175_2628 phases=3 Linecode=35_SAC_PC Length=0.10262 Units=m
New Line.LINE175_2628 Bus1=175_2614 Bus2=175_2629 phases=3 Linecode=4_PSC Length=0.35651 Units=m
New Line.LINE175_2629 Bus1=175_2615 Bus2=175_2630 phases=3 Linecode=35_SAC_PC Length=0.12458 Units=m
New Line.LINE175_2630 Bus1=175_2616 Bus2=175_2631 phases=3 Linecode=35_SAC_PC Length=0.49417 Units=m
New Line.LINE175_2631 Bus1=175_2618 Bus2=175_2632 phases=3 Linecode=35_SAC_PC Length=0.16825 Units=m
New Line.LINE175_2632 Bus1=175_2619 Bus2=175_2633 phases=3 Linecode=35_SAC_PC Length=1.3939 Units=m
New Line.LINE175_2633 Bus1=175_2620 Bus2=175_2634 phases=3 Linecode=35_SAC_PC Length=0.33692 Units=m
New Line.LINE175_2634 Bus1=175_2621 Bus2=175_2635 phases=3 Linecode=35_SAC_PC Length=0.69766 Units=m
New Line.LINE175_2635 Bus1=175_2622 Bus2=175_2636 phases=3 Linecode=35_SAC_PC Length=0.358 Units=m
New Line.LINE175_2636 Bus1=175_2623 Bus2=175_2637 phases=3 Linecode=35_SAC_PC Length=2.1392 Units=m
New Line.LINE175_2637 Bus1=175_2624 Bus2=175_2638 phases=3 Linecode=3c_95_SAC_XC Length=0.34247 Units=m
New Line.LINE175_2638 Bus1=175_2625 Bus2=175_2639 phases=3 Linecode=35_SAC_PC Length=0.60037 Units=m
New Line.LINE175_2639 Bus1=175_2626 Bus2=175_2640 phases=3 Linecode=35_SAC_PC Length=0.82139 Units=m
New Line.LINE175_2640 Bus1=175_2627 Bus2=175_2641 phases=3 Linecode=35_SAC_PC Length=4.7668 Units=m
New Line.LINE175_2641 Bus1=175_2628 Bus2=175_2642 phases=3 Linecode=35_SAC_PC Length=0.078006 Units=m
New Line.LINE175_2642 Bus1=175_2629 Bus2=175_2643 phases=3 Linecode=4_PSC Length=0.57652 Units=m
New Line.LINE175_2643 Bus1=175_2630 Bus2=175_2644 phases=3 Linecode=35_SAC_PC Length=0.13354 Units=m
New Line.LINE175_2644 Bus1=175_2631 Bus2=175_2645 phases=3 Linecode=35_SAC_PC Length=7.6493 Units=m
New Line.LINE175_2645 Bus1=175_2632 Bus2=175_2646 phases=3 Linecode=35_SAC_PC Length=0.39722 Units=m
New Line.LINE175_2646 Bus1=175_2633 Bus2=175_2647 phases=3 Linecode=35_SAC_PC Length=1.9515 Units=m
New Line.LINE175_2647 Bus1=175_2634 Bus2=175_2648 phases=3 Linecode=35_SAC_PC Length=0.31603 Units=m
New Line.LINE175_2648 Bus1=175_2635 Bus2=175_2649 phases=3 Linecode=35_SAC_PC Length=0.51278 Units=m
New Line.LINE175_2649 Bus1=175_2636 Bus2=175_2650 phases=3 Linecode=35_SAC_PC Length=0.55177 Units=m
New Line.LINE175_2650 Bus1=175_2637 Bus2=175_2651 phases=3 Linecode=35_SAC_PC Length=0.1881 Units=m
New Line.LINE175_2651 Bus1=175_2639 Bus2=175_2652 phases=3 Linecode=35_SAC_PC Length=7.4191 Units=m
New Line.LINE175_2652 Bus1=175_2640 Bus2=175_2653 phases=3 Linecode=35_SAC_PC Length=0.343 Units=m
New Line.LINE175_2653 Bus1=175_2641 Bus2=175_2654 phases=3 Linecode=35_SAC_PC Length=18.2081 Units=m
New Line.LINE175_2654 Bus1=175_2642 Bus2=175_2655 phases=3 Linecode=35_SAC_PC Length=0.064846 Units=m
New Line.LINE175_2655 Bus1=175_2643 Bus2=175_2656 phases=3 Linecode=4_PSC Length=0.3006 Units=m
New Line.LINE175_2656 Bus1=175_2644 Bus2=175_2657 phases=3 Linecode=35_SAC_PC Length=0.12313 Units=m
New Line.LINE175_2657 Bus1=175_2645 Bus2=175_2658 phases=3 Linecode=35_SAC_PC Length=0.067469 Units=m
New Line.LINE175_2658 Bus1=175_2646 Bus2=175_2659 phases=3 Linecode=35_SAC_PC Length=0.5012 Units=m
New Line.LINE175_2659 Bus1=175_2647 Bus2=175_2660 phases=3 Linecode=35_SAC_PC Length=1.8309 Units=m
New Line.LINE175_2660 Bus1=175_2648 Bus2=175_2661 phases=3 Linecode=35_SAC_PC Length=0.25291 Units=m
New Line.LINE175_2661 Bus1=175_2649 Bus2=175_2662 phases=3 Linecode=35_SAC_PC Length=0.40708 Units=m
New Line.LINE175_2662 Bus1=175_2650 Bus2=175_2663 phases=3 Linecode=35_SAC_PC Length=1.012 Units=m
New Line.LINE175_2663 Bus1=175_2651 Bus2=175_2664 phases=3 Linecode=35_SAC_PC Length=0.27414 Units=m
New Line.LINE175_2664 Bus1=175_2652 Bus2=175_2665 phases=3 Linecode=35_SAC_PC Length=0.14957 Units=m
New Line.LINE175_2665 Bus1=175_2653 Bus2=175_2666 phases=3 Linecode=35_SAC_PC Length=3.8438 Units=m
New Line.LINE175_2666 Bus1=175_2654 Bus2=175_2667 phases=3 Linecode=35_SAC_PC Length=0.53002 Units=m
New Line.LINE175_2667 Bus1=175_2655 Bus2=175_2668 phases=3 Linecode=35_SAC_PC Length=0.071449 Units=m
New Line.LINE175_2668 Bus1=175_2657 Bus2=175_2669 phases=3 Linecode=35_SAC_PC Length=0.11075 Units=m
New Line.LINE175_2669 Bus1=175_2658 Bus2=175_2670 phases=3 Linecode=35_SAC_PC Length=0.15359 Units=m
New Line.LINE175_2670 Bus1=175_2659 Bus2=175_2671 phases=3 Linecode=35_SAC_PC Length=3.2221 Units=m
New Line.LINE175_2671 Bus1=175_2660 Bus2=175_2672 phases=3 Linecode=35_SAC_PC Length=0.24878 Units=m
New Line.LINE175_2672 Bus1=175_2661 Bus2=175_2673 phases=3 Linecode=35_SAC_PC Length=0.31495 Units=m
New Line.LINE175_2673 Bus1=175_2662 Bus2=175_2674 phases=3 Linecode=35_SAC_PC Length=0.3963 Units=m
New Line.LINE175_2674 Bus1=175_2663 Bus2=175_2675 phases=3 Linecode=35_SAC_PC Length=0.93448 Units=m
New Line.LINE175_2675 Bus1=175_2664 Bus2=175_2676 phases=3 Linecode=35_SAC_PC Length=2.1986 Units=m
New Line.LINE175_2676 Bus1=175_2665 Bus2=175_2677 phases=3 Linecode=35_SAC_PC Length=0.055172 Units=m
New Line.LINE175_2677 Bus1=175_2666 Bus2=175_2678 phases=3 Linecode=35_SAC_PC Length=0.14926 Units=m
New Line.LINE175_2678 Bus1=175_2667 Bus2=175_2679 phases=3 Linecode=35_SAC_PC Length=0.67216 Units=m
New Line.LINE175_2679 Bus1=175_2668 Bus2=175_2680 phases=3 Linecode=35_SAC_PC Length=0.21747 Units=m
New Line.LINE175_2680 Bus1=175_2669 Bus2=175_2681 phases=3 Linecode=35_SAC_PC Length=0.19305 Units=m
New Line.LINE175_2681 Bus1=175_2670 Bus2=175_2682 phases=3 Linecode=35_SAC_PC Length=0.12146 Units=m
New Line.LINE175_2682 Bus1=175_2671 Bus2=175_2683 phases=3 Linecode=35_SAC_PC Length=0.79512 Units=m
New Line.LINE175_2683 Bus1=175_2672 Bus2=175_2684 phases=3 Linecode=35_SAC_PC Length=0.24086 Units=m
New Line.LINE175_2684 Bus1=175_2673 Bus2=175_2685 phases=3 Linecode=35_SAC_PC Length=0.45358 Units=m
New Line.LINE175_2685 Bus1=175_2674 Bus2=175_2686 phases=3 Linecode=35_SAC_PC Length=0.78985 Units=m
New Line.LINE175_2686 Bus1=175_2675 Bus2=175_2687 phases=3 Linecode=35_SAC_PC Length=0.78068 Units=m
New Line.LINE175_2687 Bus1=175_2677 Bus2=175_2688 phases=3 Linecode=35_SAC_PC Length=0.050607 Units=m
New Line.LINE175_2688 Bus1=175_2678 Bus2=175_2689 phases=3 Linecode=35_SAC_PC Length=0.083953 Units=m
New Line.LINE175_2689 Bus1=175_2679 Bus2=175_2690 phases=3 Linecode=35_SAC_PC Length=1.1336 Units=m
New Line.LINE175_2690 Bus1=175_2680 Bus2=175_2691 phases=3 Linecode=35_SAC_PC Length=3.3551 Units=m
New Line.LINE175_2691 Bus1=175_2681 Bus2=175_2692 phases=3 Linecode=35_SAC_PC Length=3.4732 Units=m
New Line.LINE175_2692 Bus1=175_2682 Bus2=175_2693 phases=3 Linecode=35_SAC_PC Length=0.11856 Units=m
New Line.LINE175_2693 Bus1=175_2683 Bus2=175_2694 phases=3 Linecode=35_SAC_PC Length=3.2151 Units=m
New Line.LINE175_2694 Bus1=175_2684 Bus2=175_2695 phases=3 Linecode=35_SAC_PC Length=0.28508 Units=m
New Line.LINE175_2695 Bus1=175_2685 Bus2=175_2696 phases=3 Linecode=35_SAC_PC Length=7.6366 Units=m
New Line.LINE175_2696 Bus1=175_2686 Bus2=175_2697 phases=3 Linecode=35_SAC_PC Length=0.89811 Units=m
New Line.LINE175_2697 Bus1=175_2687 Bus2=175_2698 phases=3 Linecode=35_SAC_PC Length=0.70907 Units=m
New Line.LINE175_2698 Bus1=175_2688 Bus2=175_2699 phases=3 Linecode=35_SAC_PC Length=0.054331 Units=m
New Line.LINE175_2699 Bus1=175_2689 Bus2=175_2700 phases=3 Linecode=35_SAC_PC Length=0.080212 Units=m
New Line.LINE175_2700 Bus1=175_2690 Bus2=175_2701 phases=3 Linecode=35_SAC_PC Length=6.5742 Units=m
New Line.LINE175_2701 Bus1=175_2693 Bus2=175_2702 phases=3 Linecode=35_SAC_PC Length=0.12279 Units=m
New Line.LINE175_2702 Bus1=175_2694 Bus2=175_2703 phases=3 Linecode=35_SAC_PC Length=1.1509 Units=m
New Line.LINE175_2703 Bus1=175_2695 Bus2=175_2704 phases=3 Linecode=35_SAC_PC Length=0.2394 Units=m
New Line.LINE175_2704 Bus1=175_2697 Bus2=175_2705 phases=3 Linecode=35_SAC_PC Length=0.78485 Units=m
New Line.LINE175_2705 Bus1=175_2698 Bus2=175_2706 phases=3 Linecode=35_SAC_PC Length=0.81528 Units=m
New Line.LINE175_2706 Bus1=175_2699 Bus2=175_2707 phases=3 Linecode=35_SAC_PC Length=0.1099 Units=m
New Line.LINE175_2707 Bus1=175_2700 Bus2=175_2708 phases=3 Linecode=35_SAC_PC Length=0.23842 Units=m
New Line.LINE175_2708 Bus1=175_2701 Bus2=175_2709 phases=3 Linecode=35_SAC_PC Length=0.30121 Units=m
New Line.LINE175_2709 Bus1=175_2702 Bus2=175_2710 phases=3 Linecode=35_SAC_PC Length=0.11364 Units=m
New Line.LINE175_2710 Bus1=175_2703 Bus2=175_2711 phases=3 Linecode=35_SAC_PC Length=0.53757 Units=m
New Line.LINE175_2711 Bus1=175_2704 Bus2=175_2712 phases=3 Linecode=35_SAC_PC Length=0.30623 Units=m
New Line.LINE175_2712 Bus1=175_2705 Bus2=175_2713 phases=3 Linecode=35_SAC_PC Length=0.77863 Units=m
New Line.LINE175_2713 Bus1=175_2706 Bus2=175_2714 phases=3 Linecode=35_SAC_PC Length=0.73625 Units=m
New Line.LINE175_2714 Bus1=175_2707 Bus2=175_2715 phases=3 Linecode=35_SAC_PC Length=3.0899 Units=m
New Line.LINE175_2715 Bus1=175_2708 Bus2=175_2716 phases=3 Linecode=35_SAC_PC Length=4.1215 Units=m
New Line.LINE175_2716 Bus1=175_2709 Bus2=175_2717 phases=3 Linecode=35_SAC_PC Length=0.20396 Units=m
New Line.LINE175_2717 Bus1=175_2710 Bus2=175_2718 phases=3 Linecode=35_SAC_PC Length=0.096773 Units=m
New Line.LINE175_2718 Bus1=175_2711 Bus2=175_2719 phases=3 Linecode=35_SAC_PC Length=0.25294 Units=m
New Line.LINE175_2719 Bus1=175_2712 Bus2=175_2720 phases=3 Linecode=35_SAC_PC Length=0.31499 Units=m
New Line.LINE175_2720 Bus1=175_2713 Bus2=175_2721 phases=3 Linecode=35_SAC_PC Length=0.7082 Units=m
New Line.LINE175_2721 Bus1=175_2714 Bus2=175_2722 phases=3 Linecode=35_SAC_PC Length=0.63486 Units=m
New Line.LINE175_2722 Bus1=175_2717 Bus2=175_2723 phases=3 Linecode=35_SAC_PC Length=0.15731 Units=m
New Line.LINE175_2723 Bus1=175_2718 Bus2=175_2724 phases=3 Linecode=35_SAC_PC Length=0.24707 Units=m
New Line.LINE175_2724 Bus1=175_2719 Bus2=175_2725 phases=3 Linecode=35_SAC_PC Length=0.21495 Units=m
New Line.LINE175_2725 Bus1=175_2720 Bus2=175_2726 phases=3 Linecode=35_SAC_PC Length=7.1592 Units=m
New Line.LINE175_2726 Bus1=175_2721 Bus2=175_2727 phases=3 Linecode=35_SAC_PC Length=0.61179 Units=m
New Line.LINE175_2727 Bus1=175_2722 Bus2=175_2728 phases=3 Linecode=35_SAC_PC Length=0.71644 Units=m
New Line.LINE175_2728 Bus1=175_2723 Bus2=175_2729 phases=3 Linecode=35_SAC_PC Length=0.19403 Units=m
New Line.LINE175_2729 Bus1=175_2724 Bus2=175_2730 phases=3 Linecode=35_SAC_PC Length=0.29251 Units=m
New Line.LINE175_2730 Bus1=175_2725 Bus2=175_2731 phases=3 Linecode=35_SAC_PC Length=0.27616 Units=m
New Line.LINE175_2731 Bus1=175_2727 Bus2=175_2732 phases=3 Linecode=35_SAC_PC Length=0.78996 Units=m
New Line.LINE175_2732 Bus1=175_2728 Bus2=175_2733 phases=3 Linecode=35_SAC_PC Length=0.60035 Units=m
New Line.LINE175_2733 Bus1=175_2729 Bus2=175_2734 phases=3 Linecode=35_SAC_PC Length=0.14369 Units=m
New Line.LINE175_2734 Bus1=175_2730 Bus2=175_2735 phases=3 Linecode=35_SAC_PC Length=3.544 Units=m
New Line.LINE175_2735 Bus1=175_2731 Bus2=175_2736 phases=3 Linecode=35_SAC_PC Length=0.25803 Units=m
New Line.LINE175_2736 Bus1=175_2732 Bus2=175_2737 phases=3 Linecode=35_SAC_PC Length=0.64865 Units=m
New Line.LINE175_2737 Bus1=175_2733 Bus2=175_2738 phases=3 Linecode=35_SAC_PC Length=0.61301 Units=m
New Line.LINE175_2738 Bus1=175_2734 Bus2=175_2739 phases=3 Linecode=35_SAC_PC Length=0.31222 Units=m
New Line.LINE175_2739 Bus1=175_2736 Bus2=175_2740 phases=3 Linecode=35_SAC_PC Length=0.365 Units=m
New Line.LINE175_2740 Bus1=175_2737 Bus2=175_2741 phases=3 Linecode=35_SAC_PC Length=0.58356 Units=m
New Line.LINE175_2741 Bus1=175_2738 Bus2=175_2742 phases=3 Linecode=35_SAC_PC Length=1.2298 Units=m
New Line.LINE175_2742 Bus1=175_2739 Bus2=175_2743 phases=3 Linecode=35_SAC_PC Length=4.1095 Units=m
New Line.LINE175_2743 Bus1=175_2740 Bus2=175_2744 phases=3 Linecode=35_SAC_PC Length=7.6086 Units=m
New Line.LINE175_2744 Bus1=175_2741 Bus2=175_2745 phases=3 Linecode=35_SAC_PC Length=0.2273 Units=m
New Line.LINE175_2745 Bus1=175_2742 Bus2=175_2746 phases=3 Linecode=35_SAC_PC Length=0.34731 Units=m
New Line.LINE175_2746 Bus1=175_2745 Bus2=175_2747 phases=3 Linecode=35_SAC_PC Length=0.23036 Units=m
New Line.LINE175_2747 Bus1=175_2746 Bus2=175_2748 phases=3 Linecode=35_SAC_PC Length=0.32404 Units=m
New Line.LINE175_2748 Bus1=175_2747 Bus2=175_2749 phases=3 Linecode=35_SAC_PC Length=2.2646 Units=m
New Line.LINE175_2749 Bus1=175_2748 Bus2=175_2750 phases=3 Linecode=35_SAC_PC Length=0.33818 Units=m
New Line.LINE175_2750 Bus1=175_2750 Bus2=175_2751 phases=3 Linecode=35_SAC_PC Length=5.1605 Units=m
